P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,5.076283,32.5,32.320564,-3.958,-4.460591,123.161064,NaN,0.987624883651733,NaN,30.369793,400,400.205536,25,31.979698,9.268101,59.880814,50.014851,402.216095,399.876312,399.200012,5695.897461,11.24834,10.78226,10.80182,1.655784,1.62426,1.594739,26.430206,51.523098,22.395788,-6.417175,51.375824,83.433434,119.474762,0,648.442444,426.785969483582,1.9417429868236,0.0542036713509873,0.959804505453386,-13.438235684066,521.966144018605,2.04573155275366,0.0118564350663763,1.16320998131581,52.3525286262634,482.505111589752,90.4458354912201,0.00994387893244264,1.27442781407681
5,5.078218,32.5,32.325241,-3.958,-4.465975,123.234276,NaN,0.987114727497101,NaN,30.361702,400,400.229828,25,31.988516,9.282064,59.918339,50.014851,402.265503,399.916962,399.311981,5697.938965,11.241375,10.781424,10.812763,1.668991,1.632555,1.611903,26.418146,51.587601,22.430983,-6.446771,51.417294,83.398132,119.512245,0,655.308899,426.775209331842,1.94166391280808,0.0541786148289182,0.959946686444725,-13.4275191668288,522.046929822204,2.04592138637393,0.0118582997109835,1.16313854326151,52.3588944234704,482.481011240873,90.4319694756437,0.00994104173916858,1.274612030797
5,5.080237,32.5,32.331184,-3.958,-4.482371,123.246284,NaN,0.986987411975861,NaN,30.368649,400,400.274475,25,32.000835,9.26777,59.948978,50.014851,402.187408,399.837189,399.143433,5691.872559,11.217968,10.747978,10.782317,1.687947,1.663065,1.632492,26.424507,51.43428,22.415176,-6.424788,51.510963,83.359489,119.541008,0,658.248535,426.753631320441,1.94154289820077,0.054149157725379,0.960149607666662,-13.4163407542372,522.055342968557,2.04592483333743,0.0118563345226069,1.16317335065941,52.3669823052024,482.44292070314,90.4084983384686,0.0099370559813968,1.27488397296852
5,5.07873,32.5,32.334057,-3.958,-4.498481,123.237541,NaN,0.985943734645844,NaN,30.355164,400,400.20517,25,32.008175,9.266835,60.16283,50.014851,402.187408,399.837189,399.143433,5691.872559,11.217968,10.747978,10.782317,1.687947,1.663065,1.632492,26.424507,51.43428,22.415176,-6.424788,51.510963,83.359489,119.541008,0,658.248535,426.742521751302,1.94153192410784,0.0541623763914771,0.960141240231037,-13.4246841026945,522.042488164192,2.04588381110525,0.011854606706747,1.16321270712903,52.3708917753411,482.441785733477,90.41070704961,0.00993601265597888,1.27492838222552
5,5.079012,32.5,32.337708,-3.958,-4.499296,123.170525,NaN,0.986096084117889,NaN,30.364807,400,400.214386,25,32.009205,9.27197,60.433079,50.014851,402.224945,399.825806,399.207397,5694.940918,11.257559,10.782026,10.79031,1.68051,1.65598,1.617668,26.419724,51.351379,22.42873,-6.432374,51.469765,83.417877,119.512238,0,657.94519,426.740923552381,1.94152028996149,0.0541587178559448,0.960162166246373,-13.4231226955665,521.961116292405,2.04566759268624,0.0118494209629098,1.16334954722896,52.3758595225411,482.441183400217,90.4141726507681,0.00993472999715799,1.27498058212421
5,5.079425,32.5,32.340591,-3.958,-4.503908,123.134338,NaN,0.986716032028198,NaN,30.36834,400,400.202728,25,32.012314,9.280799,60.445305,50.014851,402.224945,399.825806,399.207397,5694.940918,11.257559,10.782026,10.79031,1.68051,1.65598,1.617668,26.419724,51.351379,22.42873,-6.432374,51.469765,83.417877,119.512238,0,657.94519,426.735300489619,1.94149103356016,0.0541523033312402,0.960210110213585,-13.4208360731815,521.916319869752,2.04554593774374,0.0118462211412207,1.16343181359092,52.3797819744424,482.433410847049,90.4111862825291,0.00993334451329478,1.27505862309749
5,5.080142,32.5,32.3461,-3.958,-4.526535,123.156044,NaN,0.986873924732208,NaN,30.385378,400,400.226929,25,32.025066,9.281778,60.351925,50.014851,402.203949,399.881409,399.164185,5699.39502,11.241085,10.774965,10.793557,1.666765,1.637306,1.615088,26.427959,51.43816,22.440798,-6.432053,51.446777,83.486588,119.47953,0.115893736481667,659.830322,426.711497306068,1.94138797414757,0.0541366478101748,0.960367490556753,-13.4168666561118,521.936419765133,2.04558019038586,0.0118449680009536,1.16344761671261,52.3872764497336,482.401414736292,90.3920375426027,0.00992982178381781,1.27529441141353
5,5.080819,32.5,32.349125,-3.958,-4.541296,123.236626,NaN,0.986675918102264,NaN,30.39933,400,400.265961,25,32.023861,9.302916,60.073658,50.014851,402.190155,399.82843,399.164276,5704.121094,11.240392,10.786259,10.802355,1.666465,1.643169,1.609269,26.41449,51.465153,22.432878,-6.413071,51.439117,83.462326,119.507446,0,656.456055,426.695360634307,1.94131425819086,0.0541239104517289,0.96048283379661,-13.4131190768991,522.02734013128,2.04580054517316,0.0118479521380216,1.16334956278606,52.3913912481573,482.377619881385,90.3766441477739,0.00992756978943735,1.27545547482868
5,5.079752,32.5,32.351795,-3.958,-4.547577,123.29335,NaN,0.986774444580078,NaN,30.40905,400,400.257019,25,32.00909,9.320462,59.896023,50.014851,402.190155,399.82843,399.164276,5704.121094,11.240392,10.786259,10.802355,1.666465,1.643169,1.609269,26.41449,51.465153,22.432878,-6.413071,51.439117,83.462326,119.507446,0,656.456055,426.692417410412,1.94132480294944,0.0541348478280057,0.960450979438455,-13.4190257002891,522.090833089569,2.04595273242223,0.011849814866412,1.16328561584622,52.3950229002544,482.384103809732,90.3846086022911,0.00992698662705055,1.27545866940898
5,5.082702,32.5,32.353962,-3.958,-4.553892,123.252022,NaN,0.986160397529602,NaN,30.410461,400,400.268677,25,31.996534,9.332684,59.925678,50.016205,402.241119,399.782166,399.099762,5708.024414,11.231732,10.764198,10.770376,1.670237,1.638802,1.607078,26.437059,51.422363,22.455173,-6.43145,51.517883,83.454788,119.537331,0,656.304382,426.677808183285,1.9412109773681,0.0540972976418867,0.960659445431089,-13.4026976044861,522.040730186312,2.04581986813916,0.0118466560908912,1.16336915084428,52.3979702130576,482.344876762079,90.3561944602916,0.00992424053983331,1.27568641004118
5,5.082915,32.5,32.358906,-3.958,-4.553892,123.252022,NaN,0.985816597938538,NaN,30.410461,400,400.268677,25,31.996534,9.31302,59.776894,50.016205,401.622772,399.170441,398.571045,5708.050293,11.272992,10.782455,10.780726,1.676287,1.634666,1.59588,26.419788,51.34417,22.462059,-6.447192,51.537773,83.37957,119.579247,0,657.419128,426.677191217426,1.94120439048583,0.054094729016753,0.960672185753822,-13.4015189402695,522.036109324664,2.04579343711081,0.0118444905966408,1.16341359252152,52.4046939090121,482.34738852586,90.3634988959938,0.00992267650701454,1.27574036500484
5,5.082915,32.5,32.358906,-3.958,-4.562758,123.129929,NaN,0.985816597938538,NaN,30.396177,400,400.044312,25,31.979813,9.284986,59.556011,50.016205,401.622772,399.170441,398.571045,5708.050293,11.272992,10.782455,10.780726,1.676287,1.634666,1.59588,26.419788,51.34417,22.462059,-6.447192,51.537773,83.37957,119.579247,0,657.419128,426.6686736977,1.94117267870724,0.0540919872133223,0.960717336198558,-13.4015189402695,521.894053075337,2.04543501782079,0.0118379619938537,1.163603679454,52.4046939090121,482.335861007182,90.3544631586502,0.00992208763179034,1.27579876426146
5,5.08257,32.5,32.36132,-3.958,-4.568586,123.054504,NaN,0.986027240753174,NaN,30.357702,400,399.982849,25,31.970383,9.272109,59.42326,50.016205,401.637085,399.226471,398.599884,5707.696777,11.270463,10.789292,10.790248,1.654807,1.621836,1.588987,26.399689,51.402794,22.438095,-6.449546,51.533665,83.488503,119.532425,0,653.545288,426.664074160101,1.94116250192818,0.05409434518002,0.960726382820136,-13.4034280631815,521.804023244167,2.04520059832369,0.0118328704846089,1.16374341345533,52.4079765837063,482.334556779407,90.356046186141,0.00992119491554623,1.27583793516864
5,5.083376,32.5,32.365639,-3.958,-4.585447,123.049294,NaN,0.986663281917572,NaN,30.350554,400,399.919098,25,31.974669,9.257212,59.339577,50.016205,401.637085,399.226471,398.599884,5707.696777,11.270463,10.789292,10.790248,1.654807,1.621836,1.588987,26.399689,51.402794,22.438095,-6.449546,51.533665,83.488503,119.532425,0,653.545288,426.645538456229,1.9410772546856,0.0540794118025249,0.960860651691189,-13.3989680635365,521.793915309529,2.04516218840426,0.0118307016268701,1.16379056112557,52.4138492872919,482.307853931332,90.3397797221128,0.00991835331523449,1.27603160349493
5,5.084574,32.5,32.371151,-3.958,-4.597096,123.094681,NaN,0.986428797245026,NaN,30.375736,400,399.94928,25,31.985031,9.25436,59.244076,50.016205,401.923615,399.551086,398.891449,5708.298828,11.262628,10.777736,10.788214,1.679471,1.634786,1.59349,26.398254,51.461544,22.431211,-6.455249,51.536606,83.529053,119.523048,0,656.640259,426.630871587053,1.94099852143399,0.0540613701404411,0.960991984902139,-13.3923399284964,521.841574652734,2.04526601468684,0.0118307178108513,1.16376918093418,52.4213432574445,482.284701827374,90.3275873440256,0.00991528580572366,1.27622351602419
5,5.083768,32.5,32.372925,-3.958,-4.591611,123.126122,NaN,0.986861109733582,NaN,30.395649,400,400.037659,25,31.997808,9.260067,59.467461,50.016205,402.093536,399.574463,398.961304,5707.754883,11.278791,10.806102,10.772084,1.667579,1.633955,1.597021,26.401138,51.397877,22.411642,-6.447056,51.578323,83.523949,119.537888,0,656.476501,426.638479218624,1.94104307621418,0.0540727799934062,0.960915624842559,-13.3967991270373,521.876503691043,2.04534886472322,0.011831623182231,1.16373597781033,52.4237549266391,482.302655851074,90.343570768278,0.00991559625192962,1.27615630829571
5,5.080852,32.5,32.374752,-3.958,-4.58401,123.15464,NaN,0.986672341823578,NaN,30.401405,400,400.24176,25,32.006725,9.276951,59.988102,50.016205,402.093536,399.574463,398.961304,5707.754883,11.278791,10.806102,10.772084,1.667579,1.633955,1.597021,26.401138,51.397877,22.411642,-6.447056,51.578323,83.523949,119.537888,0,656.476501,426.654234299335,1.94116047238489,0.0541102992073666,0.960702140434,-13.4129364128881,521.90798106791,2.04542283995563,0.0118323488457974,1.16370786847589,52.4262385376536,482.347142506087,90.3804050646983,0.00991724335148425,1.2759553106896
5,5.079476,32.5,32.379803,-3.958,-4.575772,123.188141,NaN,0.986730992794037,NaN,30.429024,400,400.298828,25,32.016766,9.289657,60.490997,50.016205,402.136078,399.71579,399.090851,5712.278809,11.249156,10.765106,10.780625,1.681042,1.63471,1.601648,26.406061,51.183861,22.39397,-6.469573,51.509201,83.440292,119.595047,0,654.675659,426.666135104404,1.94123251204812,0.0541294572615118,0.960577819767239,-13.4205537156,521.942241066187,2.04549420522933,0.0118319306353239,1.16370105505046,52.4331042552834,482.378341365176,90.4103064964872,0.00991710941897766,1.27586533677703
5,5.077184,32.5,32.38221,-3.958,-4.563216,123.209068,NaN,0.986735224723816,NaN,30.460621,400,400.271759,25,32.021477,9.31417,60.502037,50.02652,402.07901,399.580902,399.046417,5705.369629,11.285105,10.78735,10.777423,1.680508,1.639825,1.597606,26.428696,51.306557,22.334166,-6.450768,51.422577,83.506752,119.579727,0,656.170776,426.684833796711,1.94134833870287,0.0541610291369425,0.960376931474646,-13.4332453318755,521.964342476326,2.04554278230587,0.0118319966106024,1.16369007602056,52.4363757417436,482.42284074208,90.4477828406849,0.00991855805889603,1.27567254978605
5,5.075896,32.5,32.384178,-3.958,-4.551857,123.231323,NaN,0.987030446529388,NaN,30.492237,400,400.311096,25,32.011852,9.312751,60.323147,50.02652,402.07901,399.580902,399.046417,5705.369629,11.285105,10.78735,10.777423,1.680508,1.639825,1.597606,26.428696,51.306557,22.334166,-6.450768,51.422577,83.506752,119.579727,0,656.170776,426.699471344125,1.94142881272919,0.0541801144963587,0.960242362839591,-13.4403793611785,521.988399908582,2.04559760192454,0.0118323254625719,1.16367309089075,52.4390504162769,482.454054059348,90.4743740183694,0.00991947830892607,1.27554125579307
5,5.076551,32.5,32.388584,-3.958,-4.541353,123.225517,NaN,0.98716527223587,NaN,30.493052,400,400.379517,25,31.99729,9.309093,60.187099,50.02652,401.974915,399.444183,398.892303,5708.032715,11.24931,10.774722,10.764789,1.664887,1.610163,1.581711,26.40913,51.437943,22.306856,-6.467261,51.499985,83.532074,119.568695,0.102239556610584,658.709534,426.707661580167,1.94144609319372,0.0541754460321192,0.960228238914848,-13.4367512468365,521.977523604215,2.04555701158603,0.0118300889767954,1.1637217955896,52.4450380683968,482.464708084603,90.4874759544022,0.00991851594988536,1.27554673392051
5,5.076551,32.5,32.388584,-3.958,-4.541353,123.225517,NaN,0.98716527223587,NaN,30.493052,400,400.379517,25,31.99729,9.319044,59.74675,50.02652,402.063385,399.636475,399.023926,5709.583496,11.267834,10.803461,10.794356,1.640544,1.594839,1.574107,26.408451,51.280262,22.313549,-6.474049,51.421616,83.582825,119.554527,0.0657452270388603,661.726257,426.707661580167,1.94144609319372,0.0541754460321192,0.960228238914848,-13.4367512468365,521.977523604215,2.04555701158603,0.0118300889767954,1.1637217955896,52.4450380683968,482.464708084603,90.4874759544022,0.00991851594988536,1.27554673392051
5,5.075393,32.5,32.38995,-3.958,-4.529761,123.20507,NaN,0.986200928688049,NaN,30.471592,400,400.24704,25,31.997377,9.312234,59.437084,50.02652,402.063385,399.636475,399.023926,5709.583496,11.267834,10.803461,10.794356,1.640544,1.594839,1.574107,26.408451,51.280262,22.313549,-6.474049,51.421616,83.582825,119.554527,0.0657452270388603,661.726257,426.722143127985,1.9415233641052,0.0541930357175509,0.96010046614671,-13.4431657737053,521.9524510512,2.04548967867821,0.0118283992480671,1.1637660009485,52.4468943000651,482.494162579299,90.5120409945113,0.00991955190901863,1.27541637373373
5,5.075929,32.5,32.394943,-3.958,-4.520661,123.178116,NaN,0.987330675125122,NaN,30.451416,400,400.201202,25,32.005802,9.31881,58.977844,50.02652,401.977966,399.362213,398.847656,5704.927246,11.251639,10.765623,10.749575,1.653336,1.61551,1.584896,26.398239,51.363823,22.321035,-6.500187,51.492249,83.598984,119.539841,0,666.927917,426.729329126291,1.94153930213485,0.0541893694201723,0.960086410636275,-13.4401965621521,521.916411105037,2.04538384834818,0.0118247769272511,1.16385309680099,52.4536786672994,482.504911292936,90.5258487387912,0.0099183939620624,1.27542928731746
5,5.074045,32.5,32.397205,-3.958,-4.52807,123.095093,NaN,0.987175047397614,NaN,30.442812,400,400.090698,25,32.015762,9.32687,58.679344,50.02652,401.977966,399.362213,398.847656,5704.927246,11.251639,10.765623,10.749575,1.653336,1.61551,1.584896,26.398239,51.363823,22.321035,-6.500187,51.492249,83.598984,119.539841,0,666.927917,426.727666898533,1.94157112702051,0.0542098672335406,0.960011537664738,-13.4506341758299,521.817661154346,2.0451279121115,0.0118193512000166,1.1640036092553,52.4567519459588,482.518728983021,90.5391197499061,0.0099183259041656,1.27538998494254
5,5.075074,32.5,32.39901,-3.958,-4.528693,123.029053,NaN,0.98785924911499,NaN,30.433262,400,400.14682,25,32.019791,9.329962,58.617874,50.02652,402.156006,399.653412,399.136841,5709.374512,11.253749,10.765374,10.780004,1.633484,1.604813,1.577683,26.380413,51.278816,22.299801,-6.507329,51.477783,83.611443,119.546814,0,652.003174,426.724091539224,1.94153705342584,0.0541972247369801,0.960076040922064,-13.4449330112039,521.739095751003,2.04492423733164,0.0118150320791365,1.16412377774104,52.4592041973979,482.508127047821,90.5327519543664,0.00991716850822453,1.27546775917725
5,5.073479,32.5,32.400654,-3.958,-4.520939,122.998711,NaN,0.986790299415588,NaN,30.420366,400,400.266052,25,32.020683,9.311903,58.840961,50.02652,402.051086,399.733826,399.124176,5705.323242,11.2554,10.774919,10.801852,1.67793,1.64396,1.616844,26.40428,51.344688,22.265211,-6.496851,51.406837,83.697105,119.500748,0,655.920349,426.736149902541,1.94161412941232,0.0542189245219074,0.959941784856941,-13.4537704691192,521.702232381166,2.04482628400846,0.0118126917388516,1.16418647335308,52.4614376221889,482.537789686382,90.5577804358932,0.00991811972645724,1.27534021758747
5,5.074612,32.5,32.403801,-3.958,-4.505857,122.964905,NaN,0.986615657806396,NaN,30.417894,400,400.225372,25,32.011871,9.309706,59.338226,50.02652,402.051086,399.733826,399.124176,5705.323242,11.2554,10.774919,10.801852,1.67793,1.64396,1.616844,26.40428,51.344688,22.265211,-6.496851,51.406837,83.697105,119.500748,0,655.920349,426.747350650009,1.94163295877378,0.0542098807859011,0.959933160941181,-13.4474926087618,521.659924523566,2.04471009841022,0.0118095100378397,1.16426832742183,52.4657126690603,482.54775932343,90.568987279509,0.00991755315960269,1.27533225071111
5,5.074297,32.5,32.405834,-3.958,-4.490332,122.901443,NaN,0.98640900850296,NaN,30.427792,400,400.107513,25,31.994381,9.307608,59.659336,50.02652,402.066071,399.698242,399.02179,5701.327148,11.233137,10.761595,10.780455,1.674665,1.64045,1.607488,26.404154,51.398411,22.260202,-6.492051,51.501358,83.691315,119.511749,0.446223258972168,685.688965,426.763163687524,1.94169817619495,0.0542184963504107,0.959836131849185,-13.4492378907551,521.584127298031,2.04451267102854,0.0118052283122573,1.16438720033586,52.4684742264639,482.573497174476,90.5913587363543,0.0099181711186923,1.27522985572119
5,5.076122,32.5,32.409817,-3.958,-4.476801,122.871857,NaN,0.987219452857971,NaN,30.459438,400,400.108704,25,31.987236,9.320508,59.959915,50.033325,402.048798,399.526855,398.923004,5712.929688,11.285786,10.803276,10.788376,1.674442,1.655617,1.614177,26.40729,51.326298,22.216887,-6.467499,51.475674,83.640739,119.551514,0.516072988510132,778.156067,426.770875778955,1.94169005775856,0.0542006046111128,0.959876547468458,-13.439127482928,521.545939271545,2.04440437451694,0.0118019078104972,1.16447025293296,52.4738841999484,482.574494291285,90.5964293953469,0.00991686173303312,1.27527834405968
5,5.075397,32.5,32.412884,-3.958,-4.484139,122.88179,NaN,0.986717581748962,NaN,30.511402,400,400.202454,25,31.983091,9.322092,59.945808,50.033325,402.048798,399.526855,398.923004,5712.929688,11.285786,10.803276,10.788376,1.674442,1.655617,1.614177,26.40729,51.326298,22.216887,-6.467499,51.475674,83.640739,119.551514,0.516072988510132,778.156067,426.765928010805,1.94168626875897,0.0542071035106039,0.959870384124899,-13.4431436145281,521.554627907083,2.04441717444305,0.0118011013840965,1.16448228610204,52.4780496436069,482.576157402865,90.601035792021,0.00991589934184475,1.27531116841225
5,5.074589,32.5,32.415188,-3.958,-4.503977,122.88752,NaN,0.986564218997955,NaN,30.551943,400,400.27832,25,31.972416,9.330871,59.896797,50.033325,402.038239,399.39624,398.853882,5702.910156,11.249005,10.754869,10.750443,1.673507,1.642297,1.610182,26.402719,51.401726,22.208542,-6.463229,51.486626,83.670029,119.552315,0.810425877571106,893.611877,426.749221829115,1.94164038814044,0.054210740823942,0.959922306152657,-13.4476200392542,521.559138444974,2.04442169840215,0.0118004030533736,1.16449407487887,52.4811786144588,482.561752928613,90.5922221970145,0.00991437857627047,1.27541473125704
5,5.074589,32.5,32.415188,-3.958,-4.503977,122.88752,NaN,0.986564218997955,NaN,30.551943,400,400.27832,25,31.972416,9.335209,59.957844,50.033325,402.038239,399.39624,398.853882,5702.910156,11.249005,10.754869,10.750443,1.673507,1.642297,1.610182,26.402719,51.401726,22.208542,-6.463229,51.486626,83.670029,119.552315,0.810425877571106,893.611877,426.749221829115,1.94164038814044,0.054210740823942,0.959922306152657,-13.4476200392542,521.559138444974,2.04442169840215,0.0118004030533736,1.16449407487887,52.4811786144588,482.561752928613,90.5922221970145,0.00991437857627047,1.27541473125704
5,5.075936,32.5,32.418964,-3.958,-4.52494,122.864235,NaN,0.98702085018158,NaN,30.573753,400,400.182892,25,31.965645,9.327995,59.961281,50.033325,401.99353,399.349121,398.851166,5706.560547,11.284598,10.767143,10.765326,1.656783,1.636444,1.591064,26.461403,51.433113,22.174583,-6.44226,51.481625,83.57325,119.629318,0.668843448162079,797.041077,426.725200616311,1.94152379200761,0.0541879607167474,0.960108465487794,-13.440157786713,521.528478745824,2.04433302999099,0.0117975110541101,1.16456532313584,52.4863062698435,482.52308657019,90.5659749141426,0.0099111189916317,1.27566058309691
5,5.075341,32.5,32.420502,-3.958,-4.538399,122.898956,NaN,0.986342191696167,NaN,30.571199,400,400.173706,25,31.962273,9.308519,59.9408,50.033325,401.99353,399.349121,398.851166,5706.560547,11.284598,10.767143,10.765326,1.656783,1.636444,1.591064,26.461403,51.433113,22.174583,-6.44226,51.481625,83.57325,119.629318,0.668843448162079,797.041077,426.714000084989,1.94149409836203,0.0541909913837295,0.960141069692228,-13.4434538442611,521.567469601745,2.04442690206565,0.0117986976367237,1.16452408696324,52.4883946763593,482.513810852453,90.5603603823212,0.00991012145319879,1.27572810906758
5,5.076035,32.5,32.421432,-3.958,-4.553102,122.953903,NaN,0.986138761043549,NaN,30.567911,400,400.213806,25,31.955194,9.28649,59.954746,50.033325,402.006561,399.303406,398.856018,5708.674805,11.285695,10.78471,10.780556,1.668198,1.647704,1.602903,26.481457,51.359901,22.162514,-6.425496,51.448219,83.617416,119.596527,NaN,650.026489,426.697873418573,1.94142005980109,0.054178048480338,0.960256974524054,-13.4396093956358,521.630582175426,2.04458347582906,0.0118012304753295,1.16444534693745,52.4896574589436,482.487804538462,90.5409778918309,0.00990847855313588,1.27587203844928
5,5.077941,32.5,32.425014,-3.958,-4.57803,122.958565,NaN,0.987171828746796,NaN,30.589558,400,400.242249,25,31.950127,9.27874,59.937695,50.033325,402.063324,399.391876,398.945404,5703.769531,11.267968,10.742679,10.763114,1.673555,1.656348,1.606738,26.488115,51.570419,22.197266,-6.444967,51.412109,83.667198,119.572586,NaN,627.455383,426.668413244414,1.94127193662507,0.0541472975977041,0.960497473005046,-13.4290530716569,521.63265176778,2.04457802937764,0.0117999181694503,1.16447039643245,52.4945209410907,482.437484640895,90.5054026552407,0.00990469188307764,1.27617488185942
5,5.078287,32.5,32.427155,-3.958,-4.599467,122.917923,NaN,0.987994074821472,NaN,30.581745,400,400.256409,25,31.953966,9.291273,59.883743,50.033325,402.063324,399.391876,398.945404,5703.769531,11.267968,10.742679,10.763114,1.673555,1.656348,1.606738,26.488115,51.570419,22.197266,-6.444967,51.412109,83.667198,119.572586,NaN,627.455383,426.646819072264,1.94118455439305,0.0541364832810819,0.960627315482505,-13.4271370849322,521.583315489786,2.04444709313094,0.0117968119671247,1.16455426863745,52.4974276939635,482.407828884057,90.4844739072356,0.00990245021233449,1.27635400007978
5,5.079219,32.5,32.428482,-3.958,-4.61067,122.865677,NaN,0.987079739570618,NaN,30.577229,400,400.23999,25,31.965111,9.28885,59.757065,50.033325,402.213989,399.589508,399.056122,5708.697266,11.297153,10.803012,10.783607,1.641922,1.643904,1.6053,26.44643,51.477928,22.193741,-6.42784,51.498707,83.684517,119.559669,NaN,632.382507,426.633354863124,1.94111563094259,0.0541217607353754,0.960740285700705,-13.4219765983293,521.521224458792,2.04428636200521,0.0117934397576229,1.16464937455315,52.4992292343611,482.384080473894,90.4672990146062,0.00990078724765976,1.27649234206864
5,5.078433,32.5,32.431026,-3.958,-4.616378,122.844391,NaN,0.987302660942078,NaN,30.58143,400,400.208008,25,31.973871,9.287343,59.773037,50.025501,402.247742,399.812195,399.234161,5710.573242,11.246381,10.769414,10.807002,1.674791,1.63985,1.610676,26.458797,51.541592,22.21102,-6.437617,51.465153,83.684868,119.584625,NaN,631.512146,426.630149864783,1.94111953832841,0.054129485430353,0.960722303820329,-13.4263286348387,521.494044975321,2.04421015224481,0.0117911929373783,1.16470636933131,52.502682815755,482.38801995567,90.4731278360544,0.00990012116199942,1.27650663620834
5,5.080468,32.5,32.43412,-3.958,-4.616271,122.860809,NaN,0.986974835395813,NaN,30.59671,400,400.176117,25,31.975883,9.296253,59.702389,50.025501,402.247742,399.812195,399.234161,5710.573242,11.246381,10.769414,10.807002,1.674791,1.63985,1.610676,26.458797,51.541592,22.21102,-6.437617,51.465153,83.684868,119.584625,NaN,631.512146,426.624351974758,1.94105693633428,0.0541049507492069,0.960843768683568,-13.4150620135718,521.510262554011,2.04424189308757,0.0117907232362669,1.16470828600233,52.5068827554248,482.368319577716,90.4610313734328,0.00989806280562507,1.27664834624942
5,5.079596,32.5,32.436531,-3.958,-4.600948,122.881714,NaN,0.986080467700958,NaN,30.601973,400,400.147827,25,31.980034,9.300894,59.485897,50.025501,402.152191,399.85379,399.161835,5714.030273,11.243471,10.797658,10.829762,1.667355,1.639582,1.601559,26.479507,51.412392,22.246868,-6.470667,51.485516,83.710587,119.575264,NaN,633.282959,426.641602139175,1.94113874413946,0.0541202179527614,0.960713275896868,-13.4198893533438,521.53234762363,2.04429048219111,0.0117907910157836,1.16469686402633,52.5101553394996,482.400453462746,90.4888023348071,0.00989887940606534,1.27651772796901
5,5.080239,32.5,32.437515,-3.958,-4.600948,122.881714,NaN,0.986811280250549,NaN,30.601973,400,400.147827,25,31.980034,9.299484,59.429398,50.025501,401.728027,399.328278,398.575531,5717.152832,11.219743,10.772097,10.78126,1.665027,1.632494,1.607163,26.48786,51.366959,22.208548,-6.424059,51.524014,83.698082,119.579987,NaN,632.151367,426.639738224885,1.94111884611816,0.0541124562876867,0.960751802063948,-13.4163296827023,521.531424092968,2.04428522068467,0.0117903624715071,1.16470579072285,52.5114909220322,482.394191825038,90.4849578457842,0.00989822509350232,1.2765627594916
5,5.082137,32.5,32.440414,-3.958,-4.572651,122.876747,NaN,0.986730694770813,NaN,30.602211,400,400.099945,25,31.982109,9.308743,59.736252,50.025501,401.728027,399.328278,398.575531,5717.152832,11.219743,10.772097,10.78126,1.665027,1.632494,1.607163,26.48786,51.366959,22.208548,-6.424059,51.524014,83.698082,119.579987,NaN,632.151367,426.661423418553,1.94116135377392,0.0540983102002049,0.960721179639119,-13.4058242905643,521.522917960454,2.04425511195484,0.0117888344945504,1.16474000442735,52.5154255465606,482.412518958651,90.5024394624473,0.00989817172298095,1.27650883197608
5,5.082842,32.5,32.44175,-3.958,-4.552689,122.863632,NaN,0.98620879650116,NaN,30.608196,400,399.923645,25,31.978165,9.32097,59.925709,50.025501,401.638519,399.293915,398.491333,5721.17627,11.249852,10.823948,10.808175,1.649257,1.615656,1.598143,26.456434,51.440975,22.186455,-6.398889,51.53244,83.724113,119.572563,NaN,633.888428,426.678558346568,1.94121095060058,0.0540959813364069,0.960661695771113,-13.4019228913794,521.506388101528,2.0442093951909,0.0117875515556607,1.16477303245751,52.5172387190606,482.43187781302,90.5190451772127,0.00989870319637801,1.27642865798316
5,5.082842,32.5,32.44175,-3.958,-4.54409,122.853058,NaN,0.98620879650116,NaN,30.606831,400,399.920288,25,31.974604,9.341803,59.8363,50.025501,401.719757,399.310822,398.594391,5718.736328,11.230344,10.796213,10.80102,1.658554,1.630604,1.607212,26.431,51.302437,22.191685,-6.3955,51.451492,83.75386,119.57267,NaN,634.652893,426.686818888352,1.94124170448091,0.0540986404034472,0.960617942851099,-13.4019228913794,521.494071702329,2.04417829382812,0.0117869861470562,1.16478989658278,52.5172387190606,482.443062184255,90.5278076094468,0.0098992730900028,1.27637196928489
5,5.083082,32.5,32.445477,-3.958,-4.534895,122.872314,NaN,0.986583113670349,NaN,30.611082,400,399.933807,25,31.973118,9.347424,59.658115,50.025501,401.719757,399.310822,398.594391,5718.736328,11.230344,10.796213,10.80102,1.658554,1.630604,1.607212,26.431,51.302437,22.191685,-6.3955,51.451492,83.75386,119.57267,NaN,634.652893,426.694956647621,1.94126716659919,0.0540985893657893,0.960585533831388,-13.4005948495723,521.513002143989,2.04421500361778,0.0117863933062149,1.16479301418854,52.5222965611198,482.456011721351,90.5419687962681,0.0098986636128319,1.27635652918789
5,5.082366,32.5,32.447369,-3.958,-4.518622,122.877182,NaN,0.987016558647156,NaN,30.606123,400,399.951416,25,31.971258,9.370388,59.694107,50.025501,401.962677,399.898895,399.001373,5716.998535,11.215309,10.787157,10.837778,1.664545,1.620009,1.598195,26.432205,51.475914,22.185198,-6.381786,51.519917,83.738342,119.595062,NaN,638.470154,426.712659993951,1.94134749209329,0.0541122561969785,0.960460120743032,-13.4045569823283,521.516896402856,2.04421920619993,0.0117858300612722,1.16480242223056,52.524863983169,482.487099441375,90.568364745033,0.00989960303852766,1.27622456525495
5,5.082753,32.5,32.450584,-3.958,-4.502875,122.877739,NaN,0.986230969429016,NaN,30.604527,400,399.986542,25,31.97015,9.383553,59.778923,50.025501,401.962677,399.898895,399.001373,5716.998535,11.215309,10.787157,10.837778,1.664545,1.620009,1.598195,26.432205,51.475914,22.185198,-6.381786,51.519917,83.738342,119.595062,NaN,638.470154,426.726663963557,1.94139182597731,0.0541124564753208,0.960403356181175,-13.4024153856814,521.514527381286,2.04420365691,0.0117844606987542,1.16483071088388,52.5292264294073,482.506407610759,90.5869566684179,0.00989949178566873,1.27617010838497
5,5.084268,32.5,32.45097,-3.958,-4.49349,122.833603,NaN,0.986834704875946,NaN,30.602753,400,399.937988,25,31.968691,9.39472,60.188484,50.022537,401.752899,399.549103,398.762848,5717.772461,11.228091,10.803745,10.833129,1.695563,1.664326,1.623035,26.437092,51.455418,22.193327,-6.380548,51.532795,83.743362,119.593224,NaN,645.865051,426.731294096009,1.94137854953435,0.0540970893319194,0.96044616117969,-13.3940328113974,521.462752373179,2.04407176526446,0.0117819330589315,1.16490468566173,52.5297501713574,482.501960610926,90.5838877418757,0.00989913386465794,1.27619779955565
5,5.08478,32.5,32.454258,-3.958,-4.480657,122.766106,NaN,0.987131118774414,NaN,30.596748,400,399.916962,25,31.966751,9.357568,60.279789,50.022537,401.749695,399.298981,398.560303,5719.850586,11.225001,10.783202,10.78148,1.686888,1.656191,1.625543,26.468796,51.30159,22.200851,-6.385725,51.557713,83.774391,119.583855,0,658.400208,426.742138108789,1.94140860317212,0.0540948835980025,0.960411663814925,-13.3912003190442,521.381031399112,2.04385559131085,0.0117768932997868,1.16504263251073,52.5342112761585,482.516147131632,90.5985447301225,0.00989873698379944,1.27617025016412
5,5.084765,32.5,32.457462,-3.958,-4.465954,122.742966,NaN,0.98731940984726,NaN,30.577822,400,399.929718,25,31.96533,9.341049,60.205826,50.022537,401.749695,399.298981,398.560303,5719.850586,11.225001,10.783202,10.78148,1.686888,1.656191,1.625543,26.468796,51.30159,22.200851,-6.385725,51.557713,83.774391,119.583855,0,658.400208,426.75630186974,1.94146162193824,0.0540996074890169,0.960336336206393,-13.3912832991237,521.351060312368,2.04377035868831,0.0117742623108776,1.16510891856514,52.5385580673352,482.538604757956,90.619592469509,0.00989878992229157,1.27609976629149
5,5.083507,32.5,32.459126,-3.958,-4.45758,122.787086,NaN,0.986555159091949,NaN,30.555672,400,399.926819,25,31.965099,9.338,59.952408,50.022537,401.602966,399.20163,398.512817,5717.489258,11.260064,10.807738,10.802556,1.651341,1.608972,1.583319,26.454462,51.528286,22.243933,-6.410868,51.507042,83.786018,119.585487,0,659.434204,426.767980523014,1.94153042100834,0.0541173620599668,0.960219078916935,-13.398243226187,521.400899933461,2.04389129435545,0.0117758981752129,1.16505326848635,52.5408154429933,482.565279778622,90.6422881073808,0.00989958168358576,1.27598733634663
5,5.082758,32.5,32.46014,-3.958,-4.447641,122.861534,NaN,0.987248659133911,NaN,30.532822,400,399.950745,25,31.964809,9.327829,59.744308,50.022537,401.76413,399.327881,398.609863,5717.263184,11.249786,10.794841,10.788344,1.663469,1.625251,1.597276,26.451609,51.513489,22.253101,-6.402531,51.545193,83.761093,119.603333,0,655.246216,426.779688711331,1.94158908191343,0.0541294673660175,0.960124321326835,-13.4023877172792,521.486679347572,2.04410490709956,0.0117794374355098,1.16494333181396,52.5421909864122,482.587624571569,90.66089182564,0.00990037409529185,1.27588813094063
5,5.08573,32.5,32.461372,-3.958,-4.435327,122.919212,NaN,0.987090051174164,NaN,30.53441,400,400.041748,25,31.962818,9.346595,59.601383,50.022537,401.76413,399.327881,398.609863,5717.263184,11.249786,10.794841,10.788344,1.663469,1.625251,1.597276,26.451609,51.513489,22.253101,-6.402531,51.545193,83.761093,119.603333,0,655.246216,426.782922891138,1.94154126676502,0.0540974389384548,0.960238986888872,-13.3859452939045,521.552712216484,2.04426797503377,0.0117819843513385,1.16486246097273,52.5438622123793,482.571448818068,90.6495401161511,0.00989913129114193,1.2759863543761
5,5.08412,32.5,32.463978,-3.958,-4.435327,122.919212,NaN,0.987150847911835,NaN,30.53441,400,400.041748,25,31.962818,9.39274,59.713047,50.022537,401.749512,399.431641,398.709381,5719.40332,11.248283,10.816258,10.831896,1.665843,1.631277,1.598411,26.446154,51.410465,22.240828,-6.360122,51.542461,83.759315,119.612946,0,656.624573,426.787575650114,1.94159099984647,0.0541168455915897,0.960143213158808,-13.3948516192094,521.550266778326,2.04425404899397,0.0117808510889793,1.16488609975371,52.5473971241357,482.592121902937,90.668546595731,0.00989929674602665,1.27591697840323
5,5.08412,32.5,32.463978,-3.958,-4.439838,122.888107,NaN,0.987150847911835,NaN,30.538914,400,399.952759,25,31.969332,9.400747,59.977657,50.022537,401.749512,399.431641,398.709381,5719.40332,11.248283,10.816258,10.831896,1.665843,1.631277,1.598411,26.446154,51.410465,22.240828,-6.360122,51.542461,83.759315,119.612946,0,656.624573,426.783244392745,1.94157488128593,0.0541154519806207,0.960165974019468,-13.3948516192094,521.514032224487,2.04416255999242,0.0117791888148958,1.16493573061198,52.5473971241357,482.586257707589,90.6639505856302,0.0098989982480175,1.27594658226502
5,5.085557,32.5,32.466827,-3.958,-4.450571,122.810898,NaN,0.986952304840088,NaN,30.560982,400,399.884796,25,31.97637,9.392689,60.037918,50.022537,401.870789,399.618958,398.865051,5713.771973,11.216151,10.767084,10.815085,1.678443,1.65251,1.60587,26.471666,51.519039,22.252684,-6.360565,51.586971,83.714249,119.644035,0,659.848389,426.768784558135,1.94149213344319,0.0540948148833304,0.960305709146102,-13.3869022059156,521.421407613798,2.04392018661271,0.0117738233052951,1.16508512114659,52.5512613967738,482.558973530342,90.645634603414,0.00989664002699552,1.27612267922771
5,5.086794,32.5,32.469963,-3.958,-4.463223,122.775879,NaN,0.986956715583801,NaN,30.561903,400,399.847626,25,31.982977,9.358165,59.942364,50.022537,401.692627,399.3013,398.63678,5718.068848,11.26423,10.801739,10.802369,1.650477,1.614962,1.583986,26.476727,51.510315,22.266434,-6.363426,51.600933,83.733475,119.638237,0,657.671875,426.75305717492,1.9414087009023,0.0540760042785074,0.960443411883481,-13.3800605539899,521.37765952144,2.0438003718677,0.0117705882169924,1.16516981961656,52.5555146350143,482.531725083564,90.6276590703361,0.00989418630031799,1.27630261217379
5,5.086583,32.5,32.472012,-3.958,-4.466497,122.761604,NaN,0.986707448959351,NaN,30.598867,400,399.865967,25,31.989672,9.349512,59.848408,50.022537,401.692627,399.3013,398.63678,5718.068848,11.26423,10.801739,10.802369,1.650477,1.614962,1.583986,26.476727,51.510315,22.266434,-6.363426,51.600933,83.733475,119.638237,0,657.671875,426.750522894854,1.94140351542671,0.0540775343272386,0.960447418303916,-13.3812274719928,521.359100748191,2.04374740545016,0.011768934693494,1.16521139631249,52.5582934407859,482.531865966291,90.6299751048999,0.00989349664444956,1.27632944604613
5,5.086363,32.5,32.473587,-3.958,-4.451297,122.732468,NaN,0.986030220985413,NaN,30.609699,400,399.980255,25,31.996155,9.34683,59.442425,50.021481,401.650177,399.23819,398.526001,5718.945313,11.232087,10.786613,10.793557,1.687227,1.658965,1.610154,26.466486,51.435955,22.281237,-6.38339,51.555027,83.742424,119.641006,0,653.638,426.765757169812,1.94146464160967,0.0540848796012596,0.960357375501287,-13.3824442030383,521.32366972041,2.04365322829027,0.0117666925898263,1.16527259437298,52.5604293246058,482.5556613533,90.6503146663384,0.0098941721400295,1.27623026479852
5,5.086261,32.5,32.476994,-3.958,-4.446716,122.78714,NaN,0.987167656421661,NaN,30.620155,400,400.055908,25,32.001698,9.34681,59.210533,50.021481,401.766205,399.431641,398.697723,5722.306641,11.253798,10.781735,10.799584,1.670166,1.640016,1.600421,26.45735,51.489655,22.27581,-6.359879,51.515823,83.756699,119.647484,0,656.666748,426.770451382834,1.94148416476889,0.0540875233576321,0.960328135913403,-13.3830083374243,521.384173623284,2.04379592428925,0.0117681355848877,1.16521570114315,52.5650493339747,482.566134841815,90.662187775135,0.00989354665647144,1.27622309788166
5,5.085362,32.5,32.479061,-3.958,-4.439823,122.858925,NaN,0.986557722091675,NaN,30.616373,400,400.075104,25,31.99987,9.348003,59.356632,50.021481,401.766205,399.431641,398.697723,5722.306641,11.253798,10.781735,10.799584,1.670166,1.640016,1.600421,26.45735,51.489655,22.27581,-6.359879,51.515823,83.756699,119.647484,0,656.666748,426.779669238243,1.94153656727598,0.0541004849108398,0.960239794501466,-13.3879808358978,521.465873496611,2.04399610735667,0.0117710743818073,1.16511936297468,52.5678520703722,482.587245043505,90.6809535499609,0.00989391806304374,1.27614418667386
5,5.085054,32.5,32.480164,-3.958,-4.424834,122.854927,NaN,0.986205101013184,NaN,30.60157,400,399.97168,25,32.004196,9.342091,59.379398,50.021481,401.688507,399.56192,398.767395,5726.271484,11.246667,10.812703,10.848347,1.683889,1.647373,1.601077,26.459,51.452835,22.273108,-6.36459,51.544743,83.847527,119.613686,0.179856911301613,650.811462,426.794951623944,1.94159964019939,0.0541088269772088,0.960145829215316,-13.389684582369,521.460179519857,2.04397845037243,0.0117703816402737,1.16513578806248,52.5693476189607,482.611284907788,90.700978841245,0.00989476616754897,1.27603759654063
5,5.0859,32.5,32.48291,-3.958,-4.412366,122.810577,NaN,0.986543416976929,NaN,30.600628,400,399.917664,25,32.018475,9.331811,59.161755,50.021481,401.688507,399.56192,398.767395,5726.271484,11.246667,10.812703,10.848347,1.683889,1.647373,1.601077,26.459,51.452835,22.273108,-6.36459,51.544743,83.847527,119.613686,0.179856911301613,650.811462,426.804478524557,1.94161805844998,0.054102481754579,0.960133258095071,-13.3850049999103,521.405924284564,2.04383327512742,0.0117668189840759,1.16523187669328,52.5730707232159,482.620703544649,90.711313760703,0.0098943117646664,1.27602691969933
5,5.083563,32.5,32.485062,-3.958,-4.412366,122.810577,NaN,0.98686146736145,NaN,30.600628,400,399.917664,25,32.018475,9.34508,59.459408,50.021481,401.863464,399.513672,398.796265,5727.000488,11.251361,10.783092,10.801204,1.66261,1.623507,1.58228,26.441875,51.543823,22.302879,-6.376217,51.529755,83.85495,119.602539,0.112182550132275,657.722412,426.811228967944,1.94169023845956,0.0541306556475778,0.959994403565357,-13.3979333763871,521.403902427999,2.04382177404441,0.0117658845798266,1.16525144898912,52.5759882915411,482.649097283085,90.7358808385161,0.00989502451754802,1.27591255265952
5,5.086763,32.5,32.485931,-3.958,-4.403903,122.804062,NaN,0.986603915691376,NaN,30.585188,400,400.033783,25,32.022873,9.357328,59.741165,50.021481,401.97229,399.740875,399.00354,5721.450195,11.231277,10.787605,10.823831,1.649598,1.623276,1.582518,26.431194,51.656643,22.302029,-6.376107,51.54451,83.866173,119.61557,0.14685994386673,654.12793,426.810111323334,1.94162164587211,0.0540946973662546,0.960141888152973,-13.3802319946016,521.395494273239,2.04379795688497,0.0117651591134553,1.16526981810489,52.5771663926727,482.624997832013,90.717928364193,0.00989350331358011,1.2760457983374
5,5.085334,32.5,32.487709,-3.958,-4.395282,122.906021,NaN,0.987323343753815,NaN,30.588655,400,400.146851,25,32.024502,9.378692,59.973808,50.021481,401.97229,399.740875,399.00354,5721.450195,11.231277,10.787605,10.823831,1.649598,1.623276,1.582518,26.431194,51.656643,22.302029,-6.376107,51.54451,83.866173,119.61557,0.14685994386673,654.12793,426.822515128747,1.94169656802108,0.0541145786920261,0.960013600259424,-13.3881357186922,521.512626712616,2.04408845868988,0.0117698349212192,1.16512252540668,52.5795767451726,482.654019671287,90.7425850874627,0.00989437511918595,1.27592324514644
5,5.086024,32.5,32.489647,-3.958,-4.392166,122.994102,NaN,0.986121416091919,NaN,30.572508,400,399.902161,25,32.011395,9.367039,59.639938,50.021481,401.384857,399.027588,398.337494,5715.734863,11.253707,10.78277,10.782376,1.659554,1.63625,1.587761,26.429554,51.529591,22.299969,-6.374992,51.614399,83.871384,119.606537,0.183674290776253,657.785034,426.82351413143,1.94168639281856,0.0541072250714545,0.960038887696573,-13.38431915352,521.613428039578,2.04433718361774,0.0117736976051168,1.1649994687821,52.5822038834482,482.652234444693,90.743269809721,0.00989362565890318,1.2759582500785
5,5.086024,32.5,32.489647,-3.958,-4.388978,122.948257,NaN,0.986121416091919,NaN,30.555683,400,399.891052,25,32.003727,9.351003,59.447315,50.026077,401.79422,399.55481,398.796661,5722.253906,11.241474,10.807014,10.835127,1.657239,1.620953,1.588963,26.438526,51.490314,22.277269,-6.355588,51.560085,83.90876,119.601883,0.103880822658539,658.185913,426.826574709833,1.94169778061777,0.0541082094020436,0.960022846378976,-13.38431915352,521.56001696298,2.04420234842221,0.011771249405657,1.16507260744358,52.5822038834482,482.656378407454,90.7465175623011,0.00989383640721815,1.27593735157222
5,5.085964,32.5,32.490456,-3.958,-4.373993,122.860168,NaN,0.986301481723785,NaN,30.544436,400,399.924866,25,31.994728,9.3443,59.506084,50.026077,401.79422,399.55481,398.796661,5722.253906,11.241474,10.807014,10.835127,1.657239,1.620953,1.588963,26.438526,51.490314,22.277269,-6.355588,51.560085,83.90876,119.601883,0.103880822658539,658.185913,426.841133276692,1.94175315627143,0.0541135589549486,0.95994394246321,-13.3846510130915,521.456620932848,2.04393887913679,0.011766192777524,1.16522091071682,52.58330052112,482.67733034128,90.7638087772253,0.00989462695859079,1.27584258192667
5,5.085201,32.5,32.49144,-3.958,-4.367844,122.791878,NaN,0.987127482891083,NaN,30.534218,400,399.947876,25,31.989079,9.322588,59.616089,50.026077,401.897247,399.694519,398.909363,5725.023438,11.21955,10.772279,10.828339,1.665496,1.628606,1.5865,26.421288,51.343353,22.253128,-6.336071,51.571106,83.885956,119.620712,0.0869283750653267,655.626648,426.849237923858,1.94179867296455,0.0541246539221534,0.959867811301475,-13.3888714208362,521.376119546592,2.04373265710649,0.0117621166979835,1.16533952601732,52.5846343504366,482.694868493695,90.7786132837428,0.0098951843516718,1.27576741728776
5,5.085084,32.5,32.494926,-3.958,-4.37023,122.807343,NaN,0.987782001495361,NaN,30.530231,400,400.052002,25,31.995756,9.297062,59.689259,50.026077,401.663147,399.267365,398.558868,5725.711914,11.268198,10.822667,10.819965,1.670452,1.626987,1.597642,26.411476,51.366047,22.230003,-6.329191,51.583984,83.865807,119.639381,0.131735697388649,657.781433,426.847285337534,1.94179376441777,0.0541253277208147,0.95987285239086,-13.389518629585,521.390865819126,2.04375954466491,0.0117614303646869,1.16534637435159,52.5893594277141,482.696531391739,90.7836637074369,0.00989408425004189,1.27580577931614
5,5.082965,32.5,32.494633,-3.958,-4.357814,122.912048,NaN,0.987222492694855,NaN,30.511297,400,400.089111,25,32.010727,9.289601,59.643711,50.026077,401.663147,399.267365,398.558868,5725.711914,11.268198,10.822667,10.819965,1.670452,1.626987,1.597642,26.411476,51.366047,22.230003,-6.329191,51.583984,83.865807,119.639381,0.131735697388649,657.781433,426.865316319131,1.94190352926589,0.0541547180883045,0.959685010583248,-13.4012422639838,521.513149643618,2.04406920506142,0.0117671511195399,1.16517574533149,52.5889622980972,482.736190283465,90.8144366739852,0.00989620010623492,1.27560221056739
5,5.083186,32.5,32.495213,-3.958,-4.340038,123.037643,NaN,0.987517654895782,NaN,30.509468,400,400.061951,25,32.018211,9.287082,59.621956,50.026077,401.806305,399.529083,398.761505,5724.896484,11.229691,10.797826,10.832928,1.660322,1.63256,1.599894,26.43162,51.444572,22.200827,-6.305872,51.504333,83.861206,119.647003,0.128250107169151,659.545044,426.88173755043,1.94196016736121,0.0541575404360983,0.959609111576217,-13.4000193796508,521.65893351866,2.04443550673772,0.0117736056307386,1.16498055253253,52.5897484222368,482.757379033221,90.8316712685085,0.00989708014002482,1.27550342274698
5,5.084282,32.5,32.496265,-3.958,-4.338521,123.153725,NaN,0.98757129907608,NaN,30.506517,400,399.967438,25,32.01619,9.291229,59.690105,50.026077,401.806305,399.529083,398.761505,5724.896484,11.229691,10.797826,10.832928,1.660322,1.63256,1.599894,26.43162,51.444572,22.200827,-6.305872,51.504333,83.861206,119.647003,0.128250107169151,659.545044,426.880032487323,1.9419317457617,0.0541447877764089,0.959666388023466,-13.3939553575296,521.793170892249,2.04477115327021,0.0117793439193428,1.16480577719009,52.591174260459,482.748075307326,90.8255075229339,0.0098962496637354,1.27556429467729
5,5.084993,32.5,32.497383,-3.958,-4.344727,123.249947,NaN,0.986762166023254,NaN,30.505833,400,399.896393,25,32.008263,9.302876,59.576202,50.026077,401.540436,399.113007,398.402954,5726.488281,11.263672,10.812222,10.809484,1.656513,1.62288,1.592924,26.407467,51.370781,22.206049,-6.32736,51.494373,83.8479,119.668724,0.0641504302620888,659.886841,426.872025838117,1.94188764010221,0.0541342982462518,0.959739558439575,-13.3900220220038,521.904197473445,2.04504795126024,0.011783991170568,1.1646638103296,52.592689512397,482.733128494085,90.8149913801878,0.00989510993678915,1.27565446158824
5,5.085146,32.5,32.498749,-3.958,-4.334801,123.339523,NaN,0.986473798751831,NaN,30.494759,400,399.921753,25,32.01228,9.307137,59.370491,50.026077,401.864319,399.519623,398.860229,5722.778809,11.245217,10.799344,10.835718,1.653519,1.620193,1.587637,26.381989,51.488941,22.191031,-6.3174,51.566998,83.839783,119.67347,0.0836162343621254,662.678528,426.881110717823,1.94191835550851,0.0541355175735076,0.959698907961477,-13.3891756628324,522.007240094231,2.0453038069535,0.0117881741529799,1.16453512882886,52.594540828654,482.745659686696,90.8262826065829,0.00989528278384546,1.2756097198044
5,5.08416,32.5,32.500214,-3.958,-4.335525,123.37706,NaN,0.987265825271606,NaN,30.481842,400,399.927887,25,32.018955,9.293364,59.348392,50.026077,401.864319,399.519623,398.860229,5722.778809,11.245217,10.799344,10.835718,1.653519,1.620193,1.587637,26.381989,51.488941,22.191031,-6.3174,51.566998,83.839783,119.67347,0.0836162343621254,662.678528,426.883259454851,1.94194620766975,0.054147184087267,0.959644174552279,-13.3946303180057,522.049583088866,2.0454062409456,0.0117895387947159,1.16448939109149,52.5965262495087,482.757247029483,90.8369404266114,0.0098953739906778,1.27557106835696
5,5.085257,32.5,32.500305,-3.958,-4.335525,123.37706,NaN,0.986714482307434,NaN,30.481842,400,399.927887,25,32.018955,9.316015,59.58231,50.020599,401.820862,399.566956,398.811859,5719.036133,11.230632,10.773973,10.816148,1.653822,1.635368,1.60064,26.375669,51.377983,22.178965,-6.300726,51.552616,83.896049,119.642456,0.0923996046185493,662.083862,426.880095765383,1.94191234450095,0.0541339558506682,0.959709103020006,-13.3885616497199,522.049498048141,2.04540575592107,0.011789499274021,1.1644902099661,52.596649573656,482.745011481748,90.8274462156769,0.00989472116247764,1.27563382511999
5,5.086083,32.5,32.501755,-3.958,-4.345911,123.323105,NaN,0.987726449966431,NaN,30.466965,400,399.961426,25,32.029842,9.338006,59.467358,50.020599,402.098846,399.848938,399.101807,5725.708984,11.230651,10.785321,10.835043,1.668315,1.639056,1.592661,26.392752,51.256748,22.172945,-6.293965,51.54211,83.912933,119.633682,0.0899492353200912,655.57251,426.867745148342,1.94184976653472,0.0541207935587301,0.959810050034657,-13.3839928278641,521.985309937118,2.04523955839091,0.0117859935529494,1.16458800883451,52.598614591913,482.723669604911,90.8122746173159,0.00989314377715808,1.27576065368886
5,5.086083,32.5,32.501755,-3.958,-4.352337,123.253403,NaN,0.987726449966431,NaN,30.45129,400,400.056671,25,32.030029,9.34093,59.333664,50.020599,402.098846,399.848938,399.101807,5725.708984,11.230651,10.785321,10.835043,1.668315,1.639056,1.592661,26.392752,51.256748,22.172945,-6.293965,51.54211,83.912933,119.633682,0.0899492353200912,655.57251,426.86157730543,1.94182682076533,0.0541188100613351,0.9598422751569,-13.3839928278641,521.904131999495,2.04503479021547,0.0117822771679996,1.16469779657875,52.598614591913,482.715318284051,90.8057285749873,0.00989271927473604,1.27580270255433
