P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,5.084837,32.5,32.503853,-3.958,-4.347457,123.201942,NaN,0.986796021461487,NaN,30.467211,400,400.057922,25,32.028107,9.35035,59.404095,50.020599,401.619904,399.152893,398.492981,5722.134766,11.267168,10.800643,10.795196,1.65537,1.627217,1.590528,26.393009,51.45446,22.112921,-6.260291,51.493752,83.920723,119.64312,0.125113308429718,651.878052,426.869855742837,1.94188270865557,0.0541353364061313,0.959743997458471,-13.3908849964279,521.842229437537,2.04487238424536,0.0117786219824934,1.16479801672298,52.601457647309,482.73773509801,90.825554243448,0.00989314605668494,1.27571796907202
5,5.086589,32.5,32.50449,-3.958,-4.349339,123.216232,NaN,0.986898899078369,NaN,30.465424,400,399.979828,25,32.029675,9.344658,59.48222,50.020599,401.619904,399.152893,398.492981,5722.134766,11.267168,10.800643,10.795196,1.65537,1.627217,1.590528,26.393009,51.45446,22.112921,-6.260291,51.493752,83.920723,119.64312,0.125113308429718,651.878052,426.862995032837,1.94182190797649,0.0541136379291859,0.959857219136523,-13.381194288986,521.858278013976,2.04491098122283,0.0117791076446344,1.1647811743374,52.6023208341607,482.716235776625,90.809386746149,0.00989183697924846,1.27583473891288
5,5.086153,32.5,32.507343,-3.958,-4.347355,123.213211,NaN,0.98728209733963,NaN,30.456587,400,399.873138,25,32.038383,9.335695,59.694412,50.020599,401.72702,399.481873,398.729614,5726.057129,11.253057,10.805881,10.835549,1.687038,1.655546,1.614159,26.379284,51.398415,22.104807,-6.259675,51.560188,83.927116,119.630562,0.182560712099075,661.634766,426.866157232184,1.94184244982131,0.0541195042428413,0.959821436805753,-13.383605665582,521.852088710205,2.04488688805044,0.0117777083448686,1.16481170835836,52.6061867172443,482.726534368716,90.8205244503359,0.00989139154027584,1.27582111398274
5,5.085274,32.5,32.507774,-3.958,-4.350938,123.207352,NaN,0.98779684305191,NaN,30.467344,400,399.861633,25,32.053497,9.341798,59.974339,50.020599,401.53598,399.010437,398.417053,5723.543945,11.256581,10.804746,10.796947,1.677236,1.644701,1.607335,26.393583,51.398209,22.098557,-6.252786,51.560146,83.954643,119.631088,0.576213359832764,765.667847,426.865254129504,1.94185678913127,0.0541289931417576,0.959787328058895,-13.3884676125779,521.844860594742,2.04486737115057,0.011777208849635,1.16482486667722,52.6067707091946,482.732179813125,90.8254125238548,0.00989153209361843,1.27579846647931
5,5.087313,32.5,32.508575,-3.958,-4.350705,123.232727,NaN,0.98649537563324,NaN,30.484062,400,399.853485,25,32.064754,9.351211,60.104813,50.020599,401.53598,399.010437,398.417053,5723.543945,11.256581,10.804746,10.796947,1.677236,1.644701,1.607335,26.393583,51.398209,22.098557,-6.252786,51.560146,83.954643,119.631088,0.576213359832764,765.667847,426.859594907102,1.94179468467779,0.0541044938969232,0.959906977775361,-13.3771904244915,521.87366788541,2.04493766883505,0.0117782144572092,1.1647919795005,52.6078560236743,482.710368075892,90.8091774694731,0.00989015161573359,1.27591904770316
5,5.087736,32.5,32.511032,-3.958,-4.3498,123.271637,NaN,0.987164735794067,NaN,30.473537,400,399.953735,25,32.068283,9.348884,60.109295,50.020599,402.012238,399.742554,399.033478,5723.851074,11.251434,10.780911,10.826834,1.686783,1.657009,1.619031,26.396709,51.479733,22.112291,-6.273208,51.54277,83.959999,119.622513,0.617548108100891,863.975708,426.859243113274,1.94178486207903,0.0540996782100467,0.959927505696717,-13.3748513510891,521.916690149839,2.04503889994603,0.011779222942539,1.164752707223,52.6111850024361,482.709222943652,90.8109202286906,0.00988925928341168,1.27595775120414
5,5.085504,32.5,32.512081,-3.958,-4.352974,123.347389,NaN,0.98668098449707,NaN,30.460562,400,400.0672,25,32.066914,9.359339,60.091461,50.013779,401.841888,399.648529,398.878052,5720.708008,11.22006,10.775764,10.833654,1.681365,1.644738,1.605819,26.407286,51.477871,22.113333,-6.278853,51.562119,83.863472,119.693169,0.234865128993988,703.8302,426.86263641513,1.9418424190784,0.0541255920324127,0.959811162751815,-13.3871953689017,522.003937307697,2.04525584852971,0.0117828056582382,1.16464282755763,52.6126062274165,482.731209398086,90.8292793404603,0.00989002046072611,1.2758610629135
5,5.086588,32.5,32.512386,-3.958,-4.361504,123.405022,NaN,0.985878527164459,NaN,30.458183,400,400.002197,25,32.062775,9.363415,59.9328,50.013779,401.841888,399.648529,398.878052,5720.708008,11.22006,10.775764,10.833654,1.681365,1.644738,1.605819,26.407286,51.477871,22.113333,-6.278853,51.562119,83.863472,119.693169,0.234865128993988,703.8302,426.851320884326,1.94177849661974,0.0541098950985779,0.959918214831448,-13.3811998194862,522.070771582817,2.04542349156057,0.0117857444760621,1.16455504488706,52.6130194461731,482.708245134563,90.8116088675729,0.0098887499759718,1.27598082781834
5,5.08573,32.5,32.513626,-3.958,-4.366593,123.419174,NaN,0.986194670200348,NaN,30.449501,400,399.920471,25,32.06543,9.375506,59.864441,50.013779,401.533508,399.166718,398.490723,5718.155273,11.270765,10.796546,10.806939,1.680748,1.663166,1.599506,26.38061,51.389309,22.101683,-6.271364,51.576012,83.830002,119.719666,NaN,615.901306,426.848912052321,1.94178680871021,0.0541186636612421,0.959892895835578,-13.3859452939045,522.086093772326,2.04545844382626,0.0117859603445474,1.16454400318015,52.6146993859529,482.712496629286,90.8162732474163,0.00988854513309294,1.27597602544425
5,5.08573,32.5,32.513626,-3.958,-4.361174,123.411255,NaN,0.986194670200348,NaN,30.442068,400,399.934906,25,32.066284,9.373676,59.955139,50.013779,401.533508,399.166718,398.490723,5718.155273,11.270765,10.796546,10.806939,1.680748,1.663166,1.599506,26.38061,51.389309,22.101683,-6.271364,51.576012,83.830002,119.719666,NaN,615.901306,426.854113638212,1.94180616084774,0.0541203365781957,0.959865693237876,-13.3859452939045,522.076871699194,2.04543518895469,0.0117855384325474,1.16455642239297,52.6146993859529,482.719540209372,90.8217934749891,0.00988890304938434,1.27594053849022
5,5.086738,32.5,32.51561,-3.958,-4.34473,123.437233,NaN,0.986428558826447,NaN,30.43482,400,399.910706,25,32.060364,9.360705,59.848015,50.013779,401.702881,399.283325,398.576355,5719.585449,11.238658,10.793365,10.7971,1.675199,1.654794,1.609018,26.348583,51.514889,22.088331,-6.23674,51.557278,83.833878,119.724442,NaN,618.065674,426.866989113417,1.94183376718402,0.0541132651539194,0.959842929838385,-13.3803702537485,522.105270818645,2.04550090380417,0.0117860614515498,1.16453353663883,52.6173871841804,482.731550251453,90.8333379058799,0.00988883990783901,1.27590663257902
5,5.087612,32.5,32.514481,-3.958,-4.34664,123.484024,NaN,0.988144397735596,NaN,30.434752,400,399.933228,25,32.062805,9.385304,59.887646,50.013779,401.702881,399.283325,398.576355,5719.585449,11.238658,10.793365,10.7971,1.675199,1.654794,1.609018,26.348583,51.514889,22.088331,-6.23674,51.557278,83.833878,119.724442,NaN,618.065674,426.862634224385,1.94179997344633,0.0541021468937932,0.959904296391307,-13.375537021551,522.160812888564,2.04564430108259,0.0117890438233827,1.16445014557859,52.6158577020046,482.718133656142,90.8216097809689,0.00988854137773942,1.27595908322622
5,5.088234,32.5,32.517952,-3.958,-4.352573,123.529327,NaN,0.987001895904541,NaN,30.446003,400,399.95282,25,32.07415,9.396348,59.822353,50.013779,401.705017,399.282745,398.579895,5721.619141,11.239082,10.788521,10.799243,1.699874,1.681346,1.626547,26.377054,51.485706,22.046255,-6.207664,51.53957,83.877129,119.716057,NaN,623.971558,426.85514417715,1.94175959065256,0.0540928251937932,0.959970949949334,-13.3720977383297,522.210325040487,2.04575880821277,0.0117899500670092,1.16441053452209,52.6205598113108,482.706867576733,90.8165101945824,0.00988679101511866,1.27606238036345
5,5.087577,32.5,32.517998,-3.958,-4.352573,123.529327,NaN,0.98722106218338,NaN,30.446003,400,399.95282,25,32.07415,9.392447,59.738884,50.013779,401.682404,399.501556,398.652313,5725.081055,11.244359,10.80192,10.83025,1.706419,1.67917,1.633128,26.441788,51.35973,22.054192,-6.217791,51.450485,83.893555,119.704819,NaN,626.831726,426.857040017729,1.94177986614091,0.0541007374579689,0.959932002620668,-13.3757305598669,522.21028211018,2.04575856326925,0.0117899301045987,1.16441094741411,52.6206221241231,482.714292716416,90.8223784954543,0.00988715267231375,1.27602557377463
5,5.086497,32.5,32.51931,-3.958,-4.350951,123.574219,NaN,0.987044334411621,NaN,30.458649,400,399.875763,25,32.078148,9.386173,59.631172,50.013779,401.625,399.307159,398.57959,5719.612793,11.233448,10.770747,10.808363,1.685741,1.663558,1.618993,26.460302,51.26503,22.065041,-6.216846,51.506962,83.891098,119.715073,NaN,627.909241,426.861713177697,1.94181899128273,0.0541142489312636,0.959859854405243,-13.3817030984539,522.261329349741,2.0458833428511,0.0117917509181671,1.16435270424648,52.6223993645723,482.729830673456,90.8359652177685,0.00988749691599063,1.27596487125508
5,5.087586,32.5,32.520958,-3.958,-4.336424,123.618248,NaN,0.987755119800568,NaN,30.456224,400,399.850922,25,32.082981,9.380863,59.544659,50.013779,401.625,399.307159,398.57959,5719.612793,11.233448,10.770747,10.808363,1.685741,1.663558,1.618993,26.460302,51.26503,22.065041,-6.216846,51.506962,83.891098,119.715073,NaN,627.909241,426.872515344043,1.94183725571583,0.054105612658639,0.959851510965319,-13.3756807927802,522.311056390445,2.04600378161519,0.0117933794643015,1.16429893439412,52.6246316716015,482.738108196338,90.8442229341821,0.00988735826345063,1.27594526114743
5,5.087586,32.5,32.520958,-3.958,-4.329737,123.62851,NaN,0.987755119800568,NaN,30.455431,400,399.943359,25,32.088242,9.358089,59.224304,50.013779,401.811371,399.643311,398.839569,5721.303223,11.258037,10.808676,10.834568,1.689366,1.668223,1.612884,26.444603,51.407059,22.049603,-6.212532,51.548313,83.914413,119.713509,NaN,630.882568,426.878933759014,1.94186113224482,0.0541076761068752,0.95981799150025,-13.3756807927802,522.323004344224,2.04603389440605,0.0117939256550081,1.16428297655297,52.6246316716015,482.74679919786,90.8510344729224,0.0098877997714093,1.27590149812103
5,5.088669,32.5,32.522266,-3.958,-4.327194,123.655548,NaN,0.98714154958725,NaN,30.43993,400,399.976501,25,32.092079,9.350262,59.123787,50.013779,401.811371,399.643311,398.839569,5721.303223,11.258037,10.808676,10.834568,1.689366,1.668223,1.612884,26.444603,51.407059,22.049603,-6.212532,51.548313,83.914413,119.713509,NaN,630.882568,426.878251032689,1.94183679668014,0.0540954182937575,0.959869371822703,-13.3696926422674,522.353264392718,2.04610626820378,0.0117947969743999,1.1642526791864,52.6264033661496,482.739234351317,90.8465106121579,0.0098869716941101,1.27595711366364
5,5.087721,32.5,32.523998,-3.958,-4.322666,123.726486,NaN,0.987027406692505,NaN,30.443756,400,400.069092,25,32.091351,9.335208,59.291878,50.013973,401.689789,399.316803,398.643951,5723.368652,11.247266,10.788732,10.807821,1.699583,1.671722,1.620667,26.431376,51.439819,21.988148,-6.146146,51.595772,83.933556,119.707695,NaN,634.926086,426.88533119652,1.94188221289378,0.0541082318244996,0.959790557713947,-13.3749342944174,522.434236824385,2.04630516223933,0.0117978197454162,1.16415817347912,52.6287492847372,482.757478518347,90.862669794688,0.0098873108382467,1.27588845622064
5,5.087578,32.5,32.523323,-3.958,-4.309852,123.77932,NaN,0.986705482006073,NaN,30.47505,400,400.048462,25,32.100151,9.334385,59.624088,50.013973,401.633087,399.287537,398.599213,5721.842285,11.269196,10.7927,10.800206,1.685149,1.657317,1.613729,26.430782,51.507961,21.966263,-6.137495,51.524063,83.969795,119.691399,NaN,634.005188,426.898041813615,1.94193237179627,0.0541139079293984,0.959717951099974,-13.3757250301892,522.496370268775,2.0464637146249,0.0118009231028032,1.16407043080198,52.627835038378,482.775069893563,90.8757329417223,0.00988843337496989,1.27579089548921
5,5.085923,32.5,32.525063,-3.958,-4.298832,123.709572,NaN,0.986652135848999,NaN,30.513706,400,400.007721,25,32.1003,9.338321,59.797997,50.013973,401.633087,399.287537,398.599213,5721.842285,11.269196,10.7927,10.800206,1.685149,1.657317,1.613729,26.430782,51.507961,21.966263,-6.137495,51.524063,83.969795,119.691399,NaN,634.005188,426.913387622838,1.94202277159156,0.0541372511650876,0.959565022103886,-13.3848777855098,522.413553773656,2.04624988077444,0.0117964577477191,1.16419390080945,52.6301917317969,482.809699752618,90.9047467069537,0.00988960180995602,1.27564007135658
5,5.087135,32.5,32.525444,-3.958,-4.298832,123.709572,NaN,0.987436175346375,NaN,30.513706,400,400.007721,25,32.1003,9.356924,60.004032,50.013973,401.672516,399.343079,398.621796,5722.230957,11.231749,10.770545,10.793993,1.713115,1.679044,1.630177,26.419899,51.277843,21.982965,-6.153095,51.514912,84.010674,119.670219,NaN,639.010559,426.909894465075,1.94198537652475,0.0541226448225856,0.959636655126114,-13.3781747597422,522.413198795017,2.04624785380927,0.0117962924168973,1.16419730930525,52.6307077530803,482.796462863708,90.8947793947034,0.00988880029130422,1.27571170378264
5,5.086403,32.5,32.526974,-3.958,-4.274565,123.608398,NaN,0.986401319503784,NaN,30.523502,400,400.019226,25,32.097305,9.3613,60.053051,50.013973,401.535492,399.292419,398.566956,5727.474609,11.268249,10.818768,10.833447,1.698537,1.64984,1.613154,26.432409,51.372284,21.988157,-6.157848,51.594589,83.9907,119.673882,NaN,646.679993,426.935289212398,1.94209456629388,0.0541389524672207,0.959472295935219,-13.3822229762439,522.293977451232,2.04594285639357,0.0117902449573941,1.16436818261173,52.6327799163731,482.837727799818,90.928770857972,0.00989037672126153,1.27552484994909
5,5.086321,32.5,32.528511,-3.958,-4.267012,123.542831,NaN,0.986626982688904,NaN,30.54495,400,399.929382,25,32.09906,9.362677,60.075462,50.013973,401.535492,399.292419,398.566956,5727.474609,11.268249,10.818768,10.833447,1.698537,1.64984,1.613154,26.432409,51.372284,21.988157,-6.157848,51.594589,83.9907,119.673882,NaN,646.679993,426.942772143398,1.94212404750208,0.0541422708204189,0.959429816872984,-13.3826764926269,522.216195622733,2.04574222989734,0.0117860882083201,1.16448422415884,52.6348614825148,482.849981609157,90.9400275340485,0.00989047743413174,1.27548389001022
5,5.087924,32.5,32.529789,-3.958,-4.273283,123.528503,NaN,0.986937284469604,NaN,30.530552,400,399.90686,25,32.103729,9.343582,60.019901,50.013973,401.548218,399.221741,398.578644,5726.730957,11.276142,10.815698,10.82418,1.700341,1.655066,1.622233,26.420811,51.493603,21.983347,-6.152335,51.499107,83.997963,119.689445,NaN,652.754333,426.932137612993,1.94205222422163,0.0541210207613391,0.959555699585737,-13.3738118104845,522.198317908443,2.0456933652828,0.0117847711918869,1.16451808563351,52.6365922245263,482.825096010925,90.9218896200908,0.00988878028205754,1.27562594790156
5,5.08566,32.5,32.52742,-3.958,-4.267559,123.535187,NaN,0.986716330051422,NaN,30.526926,400,399.953827,25,32.089466,9.33382,59.875832,50.013973,401.548218,399.221741,398.578644,5726.730957,11.276142,10.815698,10.82418,1.700341,1.655066,1.622233,26.420811,51.493603,21.983347,-6.152335,51.499107,83.997963,119.689445,NaN,652.754333,426.944151138993,1.94214248698219,0.0541500705143413,0.959393540399347,-13.3863324807488,522.20831247242,2.04572559902447,0.0117861544414324,1.16448637186319,52.6333839442318,482.855616183659,90.9432743299964,0.00989113370933491,1.27544102226454
5,5.085729,32.5,32.52755,-3.958,-4.264073,123.56842,NaN,0.986784875392914,NaN,30.544796,400,399.977722,25,32.079746,9.345625,59.520035,50.013973,401.62146,399.254364,398.634705,5718.528809,11.263723,10.782021,10.794785,1.697839,1.662936,1.623633,26.39241,51.377399,21.999407,-6.145504,51.531406,83.976898,119.690567,NaN,652.921692,426.947296839921,1.94215279649374,0.0541503140384619,0.959380252883748,-13.3859508251164,522.246889698006,2.04582245765768,0.0117878672066497,1.1644356564965,52.6335600049271,482.859498410358,90.9464576953033,0.00989128671854233,1.27542328007284
5,5.085729,32.5,32.52755,-3.958,-4.254442,123.59259,NaN,0.986784875392914,NaN,30.581457,400,400.014191,25,32.077618,9.378297,59.291325,50.018303,401.940613,399.714813,399.019897,5725.236328,11.256084,10.802852,10.84922,1.702799,1.673578,1.62112,26.377415,51.34779,22.001909,-6.133315,51.557125,83.997574,119.692757,NaN,650.124084,426.956536400291,1.94218715825825,0.0541532850395682,0.959332321258015,-13.3859508251164,522.275033652317,2.04589339738621,0.0117891537324749,1.16439797134563,52.6335600049271,482.872009577866,90.9562673605079,0.00989192195943472,1.27536051754898
5,5.085648,32.5,32.528091,-3.958,-4.248974,123.573067,NaN,0.986972272396088,NaN,30.590418,400,400.007477,25,32.078423,9.383689,59.223297,50.018303,401.940613,399.714813,399.019897,5725.236328,11.256084,10.802852,10.84922,1.702799,1.673578,1.62112,26.377415,51.34779,22.001909,-6.133315,51.557125,83.997574,119.692757,NaN,650.124084,426.962015156623,1.94220916438066,0.0541559483695809,0.959300350409657,-13.3863988560377,522.25179609151,2.0458332175426,0.0117878799118986,1.16443326087972,52.634292682317,482.880557386544,90.9635502275393,0.00989217236727185,1.27532488326631
5,5.08577,32.5,32.53091,-3.958,-4.246037,123.615891,NaN,0.987341701984406,NaN,30.591438,400,399.991425,25,32.081608,9.391047,59.305878,50.018303,401.666351,399.243103,398.575897,5725.203125,11.246177,10.769546,10.794927,1.701553,1.669883,1.623807,26.397848,51.331982,22.031284,-6.153253,51.5462,83.941345,119.725952,NaN,652.561829,426.964481379071,1.94221587879708,0.0541553833353285,0.959292938642857,-13.3857240461014,522.299031435769,2.04594389883586,0.0117889364845915,1.16439179629514,52.6381103037102,482.885790728377,90.9706783851211,0.00989148153836646,1.27533632062224
5,5.084899,32.5,32.530445,-3.958,-4.24082,123.729919,NaN,0.987203240394592,NaN,30.581697,400,399.975586,25,32.073387,9.383415,59.447945,50.018303,401.874786,399.639374,398.90033,5729.287109,11.273082,10.823442,10.853329,1.664485,1.640775,1.603884,26.385414,51.329483,22.023369,-6.127149,51.53474,83.965637,119.714027,NaN,658.203979,426.971993098822,1.94226135623206,0.0541674960444194,0.959215691456961,-13.3905420169959,522.432227770758,2.04628093751489,0.0117952049829722,1.1642105142418,52.6374805970297,482.901890304699,90.9828037298463,0.00989245661761641,1.27524940629166
5,5.086526,32.5,32.529949,-3.958,-4.226202,123.821167,NaN,0.986076056957245,NaN,30.570507,400,400.062073,25,32.070717,9.378679,59.357033,50.018303,401.874786,399.639374,398.90033,5729.287109,11.273082,10.823442,10.853329,1.664485,1.640775,1.603884,26.385414,51.329483,22.023369,-6.127149,51.53474,83.965637,119.714027,NaN,658.203979,426.981332373788,1.94226331763137,0.0541523867810826,0.959238925584212,-13.3815427121019,522.53891485721,2.04655119539305,0.0118002729128237,1.16406500413535,52.6368089020527,482.902113843751,90.9824469190732,0.00989263626963645,1.27524165881108
5,5.085093,32.5,32.530827,-3.958,-4.218433,123.81974,NaN,0.987183034420013,NaN,30.574093,400,400.062714,25,32.071144,9.378089,59.251968,50.018303,401.855438,399.653778,398.844574,5728.775391,11.252842,10.80826,10.838649,1.693148,1.661539,1.626644,26.369535,51.499458,22.021257,-6.106917,51.53508,83.960014,119.733772,NaN,655.218567,426.992907660391,1.94233522072818,0.0541720613487236,0.959116017500631,-13.3894688438842,522.536436533699,2.0465423424233,0.0117998160678837,1.16407504490979,52.6379979049744,482.929165516595,91.0046027322323,0.00989371155228025,1.27511788774632
5,5.084145,32.5,32.532764,-3.958,-4.208317,123.80793,NaN,0.986769556999207,NaN,30.564186,400,400.098083,25,32.063381,9.382093,59.283649,50.018303,401.728058,399.30368,398.642426,5730.487305,11.266515,10.815365,10.82243,1.684874,1.66184,1.61849,26.387531,51.514862,22.035835,-6.096218,51.543987,83.928917,119.751648,NaN,656.185242,427.005336673861,1.94240053431207,0.0541866176039542,0.9590101268597,-13.3947133057936,522.520885608201,2.04649741035119,0.0117983477186597,1.16411057281705,52.6406209343942,482.954866964656,91.0268369966634,0.00989435877631607,1.27501511882487
5,5.082922,32.5,32.533249,-3.958,-4.200128,123.801132,NaN,0.987872123718262,NaN,30.567074,400,400.089417,25,32.057262,9.383795,59.523621,50.018303,401.728058,399.30368,398.642426,5730.487305,11.266515,10.815365,10.82243,1.684874,1.66184,1.61849,26.387531,51.514862,22.035835,-6.096218,51.543987,83.928917,119.751648,NaN,656.185242,427.016706853414,1.9424674558307,0.0542039037863961,0.958897713557424,-13.401480205475,522.512520444327,2.04647489550585,0.0117977758472438,1.16412540457121,52.6412776880368,482.979718808753,91.0468493354902,0.0098954554688746,1.27489730797457
5,5.082235,32.5,32.534172,-3.958,-4.195546,123.745811,NaN,0.987051844596863,NaN,30.585213,400,400.042633,25,32.059761,9.380159,59.722248,50.018303,401.896393,399.743134,398.840912,5722.808594,11.215701,10.795948,10.828597,1.703759,1.670328,1.640536,26.380896,51.323093,22.053574,-6.102778,51.532467,83.918282,119.780708,0,657.886169,427.023075777781,1.94250498319579,0.0542136117799641,0.958834702616412,-13.4052819437234,522.447257781169,2.04630773118184,0.0117944335572688,1.16421922632273,52.6425275297553,482.994299763133,91.05927607414,0.00989588219108556,1.27483674889453
5,5.074734,32.5,32.53524,-3.958,-4.195546,123.745811,NaN,0.986581563949585,NaN,30.585213,400,400.042633,25,32.059761,9.408404,59.530983,50.017757,401.481262,399.114075,398.422119,5723.354004,11.264031,10.815382,10.809248,1.691218,1.655273,1.61923,26.398455,51.17392,22.018187,-6.093485,51.534733,83.938995,119.762932,0,656.06604,427.044637007106,1.94273647541493,0.0543043206494122,0.958394440186689,-13.4468166804597,522.446262999846,2.04630205109647,0.0117939703410086,1.16422877632436,52.6439736821328,483.079676368625,91.1274020175345,0.00989985167869696,1.27442496316066
5,5.069005,32.5,32.535645,-3.958,-4.198874,123.636795,NaN,0.987526714801788,NaN,30.598543,400,399.927032,25,32.061337,9.425838,59.549473,50.017757,401.481262,399.114075,398.422119,5723.354004,11.264031,10.815382,10.809248,1.691218,1.655273,1.61923,26.398455,51.17392,22.018187,-6.093485,51.534733,83.938995,119.762932,0,656.06604,427.057908709837,1.9429015684876,0.0543727505156529,0.958074997204281,-13.478570984531,522.318956584158,2.04598004844509,0.0117879955035088,1.16440168604393,52.6445220727919,483.140221015664,91.1753487262885,0.00990278550896972,1.27412895551662
5,5.066708,32.5,32.538162,-3.958,-4.182957,123.514847,NaN,0.987268328666687,NaN,30.626545,400,399.915894,25,32.064095,9.426814,59.779728,50.017757,401.64798,399.414703,398.595886,5724.729004,11.216308,10.784812,10.818554,1.702602,1.671008,1.629842,26.373495,51.048393,21.988211,-6.074928,51.359417,83.935448,119.778442,0,661.997131,427.079753814041,1.94302923955283,0.0544055614777448,0.957862584643035,-13.4913103206867,522.174598840879,2.04560869921157,0.0117804142070756,1.16461464460842,52.6479300981123,483.189230193997,91.2165113476579,0.00990441655073651,1.27391888886809
5,5.066017,32.5,32.538342,-3.958,-4.172866,123.466377,NaN,0.987138330936432,NaN,30.64415,400,399.881226,25,32.066467,9.420209,59.71273,50.017757,401.64798,399.414703,398.595886,5724.729004,11.216308,10.784812,10.818554,1.702602,1.671008,1.629842,26.373495,51.048393,21.988211,-6.074928,51.359417,83.935448,119.778442,0,661.997131,427.091403012916,1.94308652810301,0.0544170759708772,0.957772854137174,-13.4951435205217,522.117980013494,2.04546541874733,0.0117777557152126,1.16469222970354,52.6481738106452,483.210282994198,91.2332306698218,0.00990542305215193,1.27381677388766
5,5.063188,32.5,32.538265,-3.958,-4.162297,123.45826,NaN,0.986549377441406,NaN,30.667562,400,399.776215,25,32.06081,9.398591,59.460255,50.017757,401.546295,399.132751,398.470734,5723.739258,11.263997,10.794217,10.800436,1.672802,1.651202,1.606976,26.410612,51.132481,21.969866,-6.063479,51.389107,83.98542,119.748718,0,661.867126,427.10964392658,1.94321159512945,0.0544547411699303,0.957555996260679,-13.5108410532771,522.108598076553,2.04544199221889,0.0117773568941697,1.16470427529283,52.6480695559682,483.25578127665,91.2688695340375,0.00990775627832002,1.27359013859664
5,5.063188,32.5,32.538265,-3.958,-4.162091,123.459816,NaN,0.986549377441406,NaN,30.643257,400,399.815674,25,32.048512,9.382259,59.399879,50.017757,401.761017,399.526367,398.725861,5716.161621,11.216615,10.769285,10.813398,1.693078,1.658541,1.60876,26.41243,51.121021,21.938622,-6.029714,51.320953,83.935516,119.777519,0.0981830283999443,657.437195,427.109841183012,1.94321232845798,0.0544548048484673,0.95755499265377,-13.5108410532771,522.110410354506,2.0454465616507,0.0117774397447342,1.16470183312146,52.6480695559682,483.256048515525,91.2690793652899,0.00990776982831973,1.2735888144386
5,5.061217,32.5,32.537445,-3.958,-4.167174,123.50322,NaN,0.987151861190796,NaN,30.648088,400,399.986725,25,32.055576,9.351787,59.457424,50.017757,401.761017,399.526367,398.725861,5716.161621,11.216615,10.769285,10.813398,1.693078,1.658541,1.60876,26.41243,51.121021,21.938622,-6.029714,51.320953,83.935516,119.777519,0.0981830283999443,657.437195,427.110629741377,1.94325517022824,0.0544772218754298,0.95746465805491,-13.5217816748545,522.161727179678,2.0455783784183,0.0117801060090516,1.1646264104552,52.6469592992717,483.270848627019,91.2798233540982,0.00990879876252505,1.2735046085157
5,5.060606,32.5,32.539661,-3.958,-4.171282,123.603172,NaN,0.986328721046448,NaN,30.646297,400,399.983643,25,32.065392,9.356608,59.525955,50.017757,401.760559,399.551849,398.744537,5718.817871,11.221731,10.774743,10.818985,1.687919,1.658095,1.615533,26.410038,51.080688,21.943003,-6.0336,51.351147,83.959442,119.765884,0.138616144657135,655.893921,427.108449717513,1.94325944087874,0.0544833915362405,0.957448981501326,-13.5251738715372,522.276059139192,2.04586000207786,0.0117844653685392,1.16449007778828,52.6499596493787,483.274600719569,91.2851399776056,0.00990823631530351,1.27351545596255
5,5.061032,32.5,32.539841,-3.958,-4.165613,123.669487,NaN,0.986263632774353,NaN,30.648216,400,399.890381,25,32.066223,9.372183,59.494328,50.017757,401.683777,399.184723,398.518768,5714.018555,11.236708,10.776711,10.7818,1.667659,1.643247,1.606425,26.41596,51.106705,21.927584,-6.007157,51.281513,83.93618,119.798721,0.149549871683121,660.639282,427.112655147172,1.94326644697384,0.0544799570618903,0.957446259034042,-13.5228087391117,522.353111083603,2.04605365742216,0.0117879155888201,1.16438841153746,52.6502033530278,483.27733234446,91.2874774668325,0.00990831367081581,1.27350431919724
5,5.060187,32.5,32.540123,-3.958,-4.153427,123.679916,NaN,0.986602663993835,NaN,30.638777,400,399.911285,25,32.060608,9.373494,59.386265,50.017757,401.683777,399.184723,398.518768,5714.018555,11.236708,10.776711,10.7818,1.667659,1.643247,1.606425,26.41596,51.106705,21.927584,-6.007157,51.281513,83.93618,119.798721,0.149549871683121,660.639282,427.126746046566,1.94333594775963,0.0544940159035559,0.957337683480483,-13.5275002883561,522.364991562319,2.04608275856772,0.0117883481124737,1.16437472217899,52.6505851532704,483.302941180494,91.3078889885774,0.00990951616674513,1.27338130527983
5,5.05957,32.5,32.538506,-3.958,-4.149713,123.627312,NaN,0.986548900604248,NaN,30.626377,400,399.943512,25,32.057354,9.385929,59.274445,50.017757,401.838531,399.622192,398.865875,5709.730957,11.244324,10.792013,10.825818,1.682983,1.657003,1.61366,26.426544,51.153732,21.928617,-5.997379,51.263775,83.901871,119.821114,0.166500553488731,657.012207,427.132071161404,1.94336824409281,0.0545026807828914,0.957283655099318,-13.5309263294088,522.305246552321,2.04593699627683,0.0117862505302215,1.16444209416839,52.6483958589118,483.31310948125,91.3141453318522,0.00991058092678242,1.27330954394403
5,5.061342,32.5,32.539562,-3.958,-4.157935,123.51767,NaN,0.986962795257568,NaN,30.616423,400,399.955078,25,32.060829,9.382833,59.359226,50.016563,401.833008,399.577209,398.794525,5719.823242,11.238874,10.815659,10.843451,1.678717,1.652124,1.617417,26.413279,51.092026,21.938002,-6.000656,51.282455,83.965187,119.803932,0.180238634347916,656.033569,427.119116946813,1.94328419103182,0.0544785566055996,0.957426992952457,-13.5210877287346,522.176579618779,2.04560953505747,0.0117799577184926,1.16462280069006,52.6498256119174,483.28352253795,91.2920398744293,0.00990872226332776,1.2734699650711
5,5.059711,32.5,32.540085,-3.958,-4.178501,123.480431,NaN,0.98730856180191,NaN,30.59725,400,399.961792,25,32.066216,9.390883,59.427044,50.016563,401.833008,399.577209,398.794525,5719.823242,11.238874,10.815659,10.843451,1.678717,1.652124,1.617417,26.413279,51.092026,21.938002,-6.000656,51.282455,83.965187,119.803932,0.180238634347916,656.033569,427.10410623815,1.94326142311449,0.0544920600880546,0.957431862403759,-13.5301433648977,522.132720736552,2.04549740844014,0.0117777486387495,1.16468585356636,52.6505337051623,483.275743224984,91.2864906256985,0.00990815023455593,1.2735154286391
5,5.060268,32.5,32.540897,-3.958,-4.198327,123.496994,NaN,0.988853752613068,NaN,30.580873,400,399.983032,25,32.072323,9.378675,59.28656,50.016563,401.762115,399.498352,398.738953,5718.29834,11.250287,10.812448,10.839792,1.672326,1.648122,1.606709,26.430742,51.144653,21.929245,-5.973154,51.260712,83.935036,119.816513,0.170896589756012,666.100891,427.083524131117,1.94317361520324,0.0544791435350793,0.957561023028884,-13.5270505400036,522.151253037953,2.04554172062184,0.0117782785372946,1.16466718374737,52.6516330596248,483.244548316719,91.2628657292871,0.00990629289813866,1.2736807775785
5,5.060589,32.5,32.540222,-3.958,-4.198327,123.496994,NaN,0.986910820007324,NaN,30.580873,400,399.983032,25,32.072323,9.364699,59.417297,50.016563,401.636749,399.401398,398.653076,5718.825195,11.246048,10.809573,10.845173,1.6888,1.662068,1.621679,26.441328,51.178276,21.94632,-5.979611,51.239273,83.9179,119.829865,0.25627401471138,658.679382,427.082602535955,1.94316368660567,0.0544752344470773,0.957579790390529,-13.5252682579093,522.15188329485,2.04554531399478,0.0117785710418532,1.16466111788145,52.6507191889036,483.240261552229,91.2587779219603,0.00990630476030361,1.2736930613205
5,5.06046,32.5,32.541321,-3.958,-4.185778,123.505585,NaN,0.98710572719574,NaN,30.587505,400,399.889771,25,32.077957,9.356965,59.730225,50.016563,401.636749,399.401398,398.653076,5718.825195,11.246048,10.809573,10.845173,1.6888,1.662068,1.621679,26.441328,51.178276,21.94632,-5.979611,51.239273,83.9179,119.829865,0.25627401471138,658.679382,427.094989089242,1.94321235339207,0.0544806865763477,0.957511060019936,-13.5259844917558,522.160862772316,2.04556468872959,0.0117785521360807,1.16465753113092,52.6522070981592,483.259085282905,91.2747329747194,0.00990688594785976,1.27361436149703
5,5.059728,32.5,32.540283,-3.958,-4.157379,123.494865,NaN,0.987279534339905,NaN,30.578934,400,399.800262,25,32.074333,9.376693,59.901649,50.016563,401.598938,399.086426,398.464996,5714.630859,11.237146,10.771737,10.788012,1.688163,1.658364,1.63123,26.432646,51.067692,21.954878,-5.992494,51.264286,83.92141,119.833771,0.262515813112259,653.723389,427.124279264419,1.94333607636242,0.0544983852407142,0.957330113728586,-13.53004896605,522.149346770192,2.04553873791944,0.0117784312689166,1.16466500281338,52.6508017763567,483.303146602808,91.3082214117358,0.00990947223418384,1.27338241267779
5,5.060593,32.5,32.541344,-3.958,-4.128251,123.512527,NaN,0.987399935722351,NaN,30.571167,400,399.7883,25,32.066078,9.389131,59.799572,50.016563,401.652313,399.151215,398.523102,5720.608887,11.253625,10.801304,10.804469,1.68376,1.657988,1.610996,26.428371,51.027122,21.973215,-6.011263,51.238964,83.892448,119.862045,0.334183692932129,652.662842,427.149682473364,1.94341298570167,0.0544968546253542,0.957239115957063,-13.5252460493267,522.168926314815,2.04558494907986,0.0117789117040189,1.16464686274298,52.6522382368739,483.332229224868,91.3321959429052,0.00991058608184302,1.27325266512217
5,5.060992,32.5,32.541538,-3.958,-4.105272,123.500984,NaN,0.986894726753235,NaN,30.576654,400,399.887329,25,32.061012,9.381131,59.816055,50.016563,401.652313,399.151215,398.523102,5720.608887,11.253625,10.801304,10.804469,1.68376,1.657988,1.610996,26.428371,51.027122,21.973215,-6.011263,51.238964,83.892448,119.862045,0.334183692932129,652.662842,427.170534193998,1.94348240928479,0.0544990981901866,0.957150975397875,-13.5230308108032,522.155301556984,2.04555002401745,0.0117782131802886,1.16466669065578,52.6525008844589,483.357725868662,91.3524291175977,0.0099118125210342,1.27312925480304
5,5.061526,32.5,32.541039,-3.958,-4.09315,123.461128,NaN,0.987082660198212,NaN,30.556549,400,399.85611,25,32.04789,9.381106,59.847305,50.016563,401.693726,399.497803,398.67215,5722.703125,11.212124,10.776978,10.832012,1.701254,1.663212,1.622441,26.403498,51.140652,21.962572,-5.991344,51.206284,83.910255,119.858437,0.376112431287766,651.970642,427.180606489083,1.94350902922844,0.0544963416887959,0.957123363651013,-13.5200662638051,522.109347442562,2.04543564459985,0.0117763075425099,1.16472471933105,52.6518253090384,483.366934377976,91.3591288590097,0.00991244877105014,1.27307716301325
5,5.060472,32.5,32.542614,-3.958,-4.089215,123.400314,NaN,0.987143874168396,NaN,30.561634,400,399.776093,25,32.030621,9.379792,59.829189,50.016563,401.693726,399.497803,398.67215,5722.703125,11.212124,10.776978,10.832012,1.701254,1.663212,1.622441,26.403498,51.140652,21.962572,-5.991344,51.206284,83.910255,119.858437,0.376112431287766,651.970642,427.187392192774,1.94355560030447,0.0545103946744896,0.957043023714675,-13.5259178647663,522.037040984993,2.04524864378622,0.0117723868944664,1.1648344989148,52.6539576083751,483.385471584582,91.375373532636,0.00991285319231403,1.27300654030611
5,5.060472,32.5,32.542614,-3.958,-4.084955,123.371834,NaN,0.987143874168396,NaN,30.549715,400,399.759491,25,32.010002,9.386597,59.819424,50.010277,401.484833,399.147278,398.439514,5722.058105,11.257728,10.814507,10.82225,1.694951,1.665684,1.63453,26.406002,51.071617,21.930922,-5.963072,51.208733,83.993431,119.812233,0.4296093583107,647.101257,427.191469152188,1.9435707527435,0.0545117112673093,0.957022430114008,-13.5259178647663,522.00386585969,2.04516498147275,0.0117708700943723,1.1648793661465,52.6539576083751,483.390995066838,91.3797125059355,0.00991313311647444,1.27297928507823
5,5.06157,32.5,32.54425,-3.958,-4.077977,123.371651,NaN,0.987031817436218,NaN,30.545845,400,399.858643,25,31.997604,9.387372,59.700607,50.010277,401.826904,399.679932,398.765594,5723.41748,11.206292,10.788672,10.819994,1.70967,1.670664,1.63097,26.360178,51.049526,21.931759,-5.963589,51.278641,84.046593,119.779716,0.461086541414261,644.917603,427.195002339414,1.94356164137401,0.054500494597205,0.95705253586432,-13.5198220046527,522.002123253131,2.04515573037313,0.0117701517150797,1.16489439337784,52.6561724055517,483.389295436341,91.3801256684913,0.00991249120833174,1.27300935605743
5,5.059833,32.5,32.543217,-3.958,-4.070327,123.340492,NaN,0.986187100410461,NaN,30.552979,400,399.939972,25,32.000645,9.383418,59.41753,50.010277,401.826904,399.679932,398.765594,5723.41748,11.206292,10.788672,10.819994,1.70967,1.670664,1.63097,26.360178,51.049526,21.931759,-5.963589,51.278641,84.046593,119.779716,0.461086541414261,644.917603,427.207297734989,1.94364252627835,0.0545240174685394,0.956914648638023,-13.5294659196553,521.96679154726,2.04506968903786,0.0117689394756091,1.16493424366525,52.6547739527928,483.417757231559,91.4013811095184,0.00991428445472073,1.27285528793542
5,5.06103,32.5,32.543716,-3.958,-4.058774,123.30851,NaN,0.986180245876312,NaN,30.55825,400,399.896423,25,31.999165,9.405691,59.271938,50.010277,401.699921,399.585785,398.697266,5717.320801,11.23319,10.798224,10.822505,1.688302,1.662436,1.626502,26.34697,51.112011,21.899878,-5.938128,51.285606,84.035919,119.796127,0.423002064228058,647.297546,427.214925777508,1.94364662228874,0.0545130045520411,0.956928426322066,-13.5228198426453,521.929067032416,2.04497305801378,0.0117670196224207,1.1649892707332,52.655449492441,483.41974516364,91.4034760389201,0.00991421565243851,1.27285209901504
5,5.061202,32.5,32.544098,-3.958,-4.059787,123.267593,NaN,0.986623167991638,NaN,30.572914,400,399.848694,25,32.001236,9.41951,59.394001,50.010277,401.52063,399.223755,398.423615,5715.251465,11.228679,10.779953,10.780519,1.685763,1.6441,1.611634,26.352741,51.228073,21.896734,-5.941254,51.216393,83.960854,119.849098,0.506988167762756,654.032654,427.213463957415,1.94363770550756,0.0545105966246111,0.956943302870817,-13.5218649492689,521.881040365258,2.04485077882691,0.0117646741547991,1.16505746957762,52.6559666334892,483.41687324574,91.4016279035912,0.00991394034163658,1.27287131802497
5,5.059401,32.5,32.544468,-3.958,-4.066005,123.268585,NaN,0.986625909805298,NaN,30.573338,400,399.881897,25,32.008934,9.434137,59.552429,50.010277,401.52063,399.223755,398.423615,5715.251465,11.228679,10.779953,10.780519,1.685763,1.6441,1.611634,26.352741,51.228073,21.896734,-5.941254,51.216393,83.960854,119.849098,0.506988167762756,654.032654,427.21267035238,1.94367124689986,0.0545306178090056,0.956868707463673,-13.5318647981823,521.881849856599,2.04485172278077,0.0117645667904151,1.16505923839293,52.6564675246872,483.429467814863,91.4119180350602,0.00991445282444365,1.27281413921938
5,5.059917,32.5,32.542534,-3.958,-4.06995,123.330353,NaN,0.986958563327789,NaN,30.57131,400,399.740936,25,32.016914,9.440024,59.551674,50.010277,401.330475,399.113739,398.334747,5717.724609,11.243202,10.811835,10.808501,1.701676,1.654139,1.611772,26.382738,51.137424,21.881542,-5.932368,51.261066,83.953972,119.8554,0.429639160633087,648.760132,427.207417964022,1.94364127100453,0.0545231104111147,0.956917708842077,-13.5289994891834,521.955618959866,2.04504353731429,0.011768695202456,1.16494409572389,52.6538493030748,483.4166224688,91.3997598599589,0.00991445901090303,1.27285183321537
5,5.058424,32.5,32.543861,-3.958,-4.06995,123.330353,NaN,0.987269878387451,NaN,30.57131,400,399.740936,25,32.016914,9.437966,59.724464,50.010277,401.60907,399.507507,398.615204,5716.930664,11.18764,10.781211,10.809028,1.693375,1.638022,1.619654,26.361126,51.17218,21.876329,-5.9467,51.253036,83.934143,119.877625,0.378721863031387,646.906311,427.211692845721,1.9436874154155,0.0545413081031864,0.956830995611527,-13.5372906156253,521.954377906746,2.0450364683112,0.0117681204552892,1.16495606022962,52.655645790001,483.434760447287,91.4154278481266,0.00991492723838805,1.27278001891194
5,5.058674,32.5,32.541962,-3.958,-4.085554,123.508774,NaN,0.986134767532349,NaN,30.56098,400,399.790649,25,32.025784,9.423856,59.876713,50.010277,401.60907,399.507507,398.615204,5716.930664,11.18764,10.781211,10.809028,1.693375,1.638022,1.619654,26.361126,51.17218,21.876329,-5.9467,51.253036,83.934143,119.877625,0.378721863031387,646.906311,427.196045850848,1.94362419659853,0.054533436885085,0.956920808168921,-13.5359021522959,522.163978409649,2.04557064005412,0.0117784441337423,1.16465829413133,52.653074914047,483.409830944934,91.39381307407,0.00991430919464493,1.27287773872532
5,5.058924,32.5,32.545769,-3.958,-4.111913,123.652931,NaN,0.986374735832214,NaN,30.551378,400,399.768188,25,32.039925,9.415576,59.957916,50.010277,401.350403,398.995941,398.35376,5720.276855,11.254323,10.796709,10.792935,1.67334,1.628262,1.603796,26.365992,50.974342,21.857615,-5.926281,51.264702,83.994217,119.843994,0.404542088508606,650.932983,427.170104284315,1.94352271124627,0.0545222407164461,0.957062766993219,-13.5345137412915,522.328306402677,2.04597353989042,0.0117844654930347,1.16446728130177,52.6582287306681,483.376610012171,91.3717844212313,0.00991133239558468,1.27309210489536
5,5.057988,32.5,32.543636,-3.958,-4.136926,123.709122,NaN,0.986838161945343,NaN,30.526333,400,399.756653,25,32.033836,9.415967,59.857365,50.021832,401.672668,399.317505,398.570404,5723.753906,11.238554,10.807638,10.816645,1.685389,1.652336,1.620464,26.394531,51.105515,21.834263,-5.912679,51.159683,84.044128,119.831718,0.354095965623856,663.177979,427.14884730597,1.94346266667877,0.054525916117325,0.957129409948394,-13.5397122208415,522.395724141938,2.04614976548424,0.0117883787197121,1.16436079363877,52.6553411900425,483.35260905446,91.3506527566751,0.00991084052208477,1.27318235483213
5,5.057536,32.5,32.543808,-3.958,-4.151249,123.688995,NaN,0.986587285995483,NaN,30.508575,400,399.861694,25,32.028515,9.407331,59.699734,50.021832,401.672668,399.317505,398.570404,5723.753906,11.238554,10.807638,10.816645,1.685389,1.652336,1.620464,26.394531,51.105515,21.834263,-5.912679,51.159683,84.044128,119.831718,0.354095965623856,663.177979,427.136434060461,1.94342568366387,0.0545269972490834,0.957172522646078,-13.5422228603132,522.372128431275,2.04608979693845,0.0117872336815494,1.16439360542155,52.6555740399385,483.339299369344,91.3403830331612,0.00991010752276772,1.27325040637635
5,5.054875,32.5,32.543968,-3.958,-4.156943,123.633751,NaN,0.986265957355499,NaN,30.496679,400,399.872528,25,32.02924,9.398678,59.648697,50.021832,401.789429,399.591431,398.815094,5714.728027,11.223315,10.77353,10.818681,1.678365,1.643542,1.613169,26.403173,51.182697,21.848206,-5.94364,51.229507,84.074791,119.802467,0.234789609909058,653.188965,427.138614948064,1.94348774634011,0.0545576987180852,0.957045039819499,-13.5570068858434,522.307651095453,2.045926833092,0.0117842256367744,1.16448101963273,52.6557906436183,483.362079752748,91.3584463622406,0.00991120774482981,1.27313997538489
5,5.054875,32.5,32.543968,-3.958,-4.154567,123.616188,NaN,0.986265957355499,NaN,30.484016,400,399.858704,25,32.027435,9.394195,59.578365,50.021832,401.789429,399.591431,398.815094,5714.728027,11.223315,10.77353,10.818681,1.678365,1.643542,1.613169,26.403173,51.182697,21.848206,-5.94364,51.229507,84.074791,119.802467,0.234789609909058,653.188965,427.140888873402,1.943496199775,0.0545584339011448,0.957033527229952,-13.5570068858434,522.287199074904,2.04587528744995,0.0117832912312715,1.1645083991143,52.6557906436183,483.365161111895,91.3608666597904,0.00991136390976235,1.27312475744294
5,5.056813,32.5,32.543266,-3.958,-4.142597,123.599487,NaN,0.986666977405548,NaN,30.468527,400,399.920166,25,32.02071,9.379175,59.454762,50.021832,401.723419,399.29187,398.622253,5712.98291,11.256862,10.806515,10.794769,1.682497,1.650216,1.606397,26.365602,51.058266,21.87114,-5.981535,51.2075,84.080452,119.82206,0.145969599485397,649.256165,427.146788259595,1.94347883144443,0.0545384905783862,0.957088441112325,-13.5462391282192,522.268405238607,2.0458300037326,0.0117827068364305,1.16452815829419,52.6548402887138,483.358134446147,91.3545971344327,0.00991124623917373,1.27315015275874
5,5.056168,32.5,32.543545,-3.958,-4.133568,123.52095,NaN,0.987311542034149,NaN,30.462046,400,400.010437,25,32.016399,9.378814,59.296585,50.021832,401.602386,399.210785,398.518951,5716.318848,11.224872,10.767635,10.786768,1.683886,1.647928,1.626561,26.351341,51.006668,21.840321,-5.951921,51.215874,84.102631,119.808449,0.132226437330246,659.250061,427.157278476206,1.94353090457633,0.0545491516644141,0.957007148709924,-13.5498224753007,522.176681420507,2.04559796409308,0.0117784063393347,1.16465344306713,52.6552179958089,483.377392282968,91.3700220127374,0.00991212746816931,1.2730587585433
5,5.054987,32.5,32.542599,-3.958,-4.129811,123.42572,NaN,0.987615942955017,NaN,30.481176,400,399.937714,25,32.011967,9.400278,59.461975,50.021832,401.602386,399.210785,398.518951,5716.318848,11.224872,10.767635,10.786768,1.683886,1.647928,1.626561,26.351341,51.006668,21.840321,-5.951921,51.215874,84.102631,119.808449,0.132226437330246,659.250061,427.164258728021,1.94358080239258,0.0545647260564249,0.956920226705243,-13.5563845148785,522.066648277892,2.04532334806081,0.0117737463210321,1.16479438748541,52.653937301146,483.394643607587,91.382562639985,0.00991332311433687,1.27296108552055
5,5.054115,32.5,32.542789,-3.958,-4.117779,123.338974,NaN,0.98699939250946,NaN,30.50559,400,399.993164,25,32.01086,9.408285,60.026043,50.021832,401.972412,399.710022,398.951691,5718.924805,11.22112,10.787751,10.824084,1.67617,1.63743,1.60896,26.36458,51.033459,21.807402,-5.919883,51.140453,84.001541,119.872513,0.130710586905479,788.686951,427.178270454321,1.94365057402259,0.0545790941851758,0.956811363021393,-13.5612303949968,521.965423420794,2.0450675088714,0.0117690439941111,1.16493278194597,52.6541945254834,483.420266716996,91.4028953820053,0.0099145570399085,1.27283724707035
5,5.054384,32.5,32.542244,-3.958,-4.104621,123.309845,NaN,0.987752258777618,NaN,30.542162,400,400.141998,25,32.02095,9.409318,60.389271,50.021832,401.915802,399.737,398.934113,5722.743164,11.233646,10.779321,10.826441,1.693187,1.654943,1.612624,26.374273,51.008339,21.782202,-5.916893,51.202911,84.01593,119.872955,NaN,953.503296,427.19008925649,1.94368904659223,0.0545798799670094,0.956763501866298,-13.5597354396901,521.93199922348,2.04498482302963,0.0117677282743858,1.16497388302315,52.6534566945987,483.433751831212,91.412907966667,0.00991542556253518,1.27276357126496
5,5.053151,32.5,32.542511,-3.958,-4.095345,123.342949,NaN,0.986796200275421,NaN,30.568298,400,400.095825,25,32.022034,9.412785,60.500641,50.021832,401.915802,399.737,398.934113,5722.743164,11.233646,10.779321,10.826441,1.693187,1.654943,1.612624,26.374273,51.008339,21.782202,-5.916893,51.202911,84.01593,119.872955,NaN,953.503296,427.202494920632,1.94376017265555,0.0545978082905647,0.956647158286883,-13.566588279552,521.970313978055,2.04508066867025,0.0117693761504166,1.16492400117552,52.6538181652628,483.459947260392,91.4337757251498,0.00991666217886527,1.2726380972472
5,5.053107,32.5,32.541813,-3.958,-4.095345,123.342949,NaN,0.987448275089264,NaN,30.568298,400,400.095825,25,32.022034,9.390889,60.632919,50.025665,401.551483,399.101624,398.395935,5718.08252,11.254029,10.812904,10.800981,1.697591,1.661612,1.629487,26.385464,50.991024,21.780121,-5.92977,51.195896,83.989601,119.898109,0.77019065618515,906.397339,427.202620917581,1.94376153382318,0.0545983458124855,0.956644603008392,-13.5668328488895,521.970966685845,2.04508438682161,0.0117696784936543,1.16491770956439,52.6528731920594,483.459751328225,91.4328762402894,0.00991688945923631,1.27262982062784
5,5.050485,32.5,32.541737,-3.958,-4.102118,123.438416,NaN,0.987306416034698,NaN,30.5965,400,399.958099,25,32.017933,9.380928,60.359524,50.025665,401.802277,399.588074,398.78363,5718.506836,11.212187,10.77354,10.825542,1.69106,1.657421,1.61853,26.395987,50.817219,21.791397,-5.95236,51.129135,83.9758,119.918739,0.134018793702126,697.708923,427.203650068176,1.9438185815487,0.0546282978706829,0.956524956348092,-13.5814098902044,522.082241705741,2.04536522683284,0.0117747958139519,1.16476667181304,52.6527703000269,483.480475045061,91.4490798977665,0.00991796532842499,1.2725268330884
5,5.050583,32.5,32.539619,-3.958,-4.114374,123.513603,NaN,0.987317144870758,NaN,30.604313,400,399.962921,25,32.016273,9.390345,60.10503,50.025665,401.802277,399.588074,398.78363,5718.506836,11.212187,10.77354,10.825542,1.69106,1.657421,1.61853,26.395987,50.817219,21.791397,-5.95236,51.129135,83.9758,119.918739,0.134018793702126,697.708923,427.191645849087,1.94377197334842,0.0546233064763019,0.956589649768901,-13.5808649542265,522.171789872093,2.04559729076074,0.011779716521858,1.16462968079884,52.6499027850398,483.461381538018,91.4318138266776,0.00991771774290148,1.27259274915338
5,5.050534,32.5,32.539165,-3.958,-4.134653,123.549477,NaN,0.987682461738586,NaN,30.593647,400,399.833099,25,32.017868,9.38363,60.010475,50.025665,401.704346,399.484558,398.682434,5715.442871,11.242267,10.80355,10.830893,1.686288,1.664295,1.623698,26.401421,50.929428,21.81971,-5.966161,51.176777,83.969505,119.916176,0,644.35553,427.172386578491,1.94370137918066,0.0546176289263808,0.956684558755231,-13.5811374212167,522.213992478611,2.04570502820047,0.0117818228023678,1.16456947364208,52.6492881049147,483.435194689666,91.4107522957557,0.00991654503416426,1.27271568168193
5,5.050997,32.5,32.53862,-3.958,-4.161947,123.564705,NaN,0.987504839897156,NaN,30.591246,400,399.826843,25,32.011959,9.371531,60.040981,50.025665,401.667267,399.182434,398.545197,5716.42041,11.238419,10.778055,10.795887,1.676319,1.644738,1.609588,26.422127,51.00441,21.78491,-5.931398,51.130119,83.962486,119.928345,0,647.396301,427.144945623086,1.9435899693827,0.0546035193025803,0.956843349994036,-13.5785629666756,522.232234897749,2.04575263147612,0.0117828695077884,1.16454078396072,52.6485502090151,483.394040476877,91.3778367038449,0.00991464454094663,1.27291132430434
