P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,5.044911,32.5,32.50235,-3.958,-3.777964,123.795868,NaN,0.985970258712769,NaN,30.442644,400,400.147644,25,32.117348,9.478997,59.787331,50.020977,402.041809,399.811554,398.972717,5714.416992,11.212191,10.784519,10.820578,1.714146,1.67213,1.649391,26.458399,50.781685,21.940342,-5.655555,51.027409,83.745682,120.284103,0.13270178437233,653.470642,427.529314626793,1.9451415691495,0.054796807847599,0.954667426649949,-13.6124177919227,522.535155730243,2.04662380530905,0.0118109127680366,1.1638576204093,52.5994209069261,483.923903482779,91.7559125367967,0.00995384631974547,1.2698437228333
5,5.044055,32.5,32.502338,-3.958,-3.780457,123.746597,NaN,0.986431539058685,NaN,30.452082,400,400.262421,25,32.120232,9.474263,59.57103,50.020977,401.910645,399.559845,398.782715,5720.66748,11.237935,10.810636,10.813854,1.700755,1.657112,1.637115,26.458519,50.835316,21.941792,-5.660055,50.973244,83.788399,120.266731,0.105553239583969,654.832153,427.529368878119,1.94515918529347,0.0548065404065071,0.954630211221992,-13.6171819932337,522.477820605496,2.04647939138347,0.0118082963517093,1.16393346829261,52.599404645225,483.930319818377,91.7609526771862,0.00995417545796235,1.26981251423981
5,5.044512,32.5,32.502655,-3.958,-3.790722,123.698036,NaN,0.986707389354706,NaN,30.441696,400,400.208527,25,32.126587,9.459916,59.642368,50.020977,401.910645,399.559845,398.782715,5720.66748,11.237935,10.810636,10.813854,1.700755,1.657112,1.637115,26.458519,50.835316,21.941792,-5.660055,50.973244,83.788399,120.266731,0.105553239583969,654.832153,427.518269508034,1.94510868185712,0.0547977605838246,0.954704254015759,-13.6146384118804,522.421001678488,2.04633528154111,0.0118055742171505,1.16401132791593,52.5998342235388,483.912206441537,91.7470261056334,0.00995314964687863,1.26990435419077
5,5.045016,32.5,32.502018,-3.958,-3.807544,123.683243,NaN,0.986323475837708,NaN,30.432018,400,400.125366,25,32.125664,9.438494,59.898983,50.016029,401.7901,399.398254,398.63504,5714.94043,11.243764,10.792134,10.786657,1.701888,1.658947,1.63474,26.45756,50.851734,21.90596,-5.636068,51.037937,83.753952,120.291512,0.0959146171808243,653.854614,427.500774753325,1.94503347781095,0.054786378974848,0.95481174194259,-13.6118334405103,522.404375833936,2.04629528098633,0.0118050636304616,1.16402851721381,52.5989709981396,483.884131584002,91.7242410091957,0.00995194471286533,1.27003197377876
5,5.044755,32.5,32.502243,-3.958,-3.813059,123.649193,NaN,0.986583948135376,NaN,30.448009,400,400.105286,25,32.131897,9.425435,59.992859,50.016029,401.839874,399.640198,398.821899,5716.026855,11.243224,10.812704,10.832613,1.71172,1.672806,1.643801,26.437944,50.659035,21.92828,-5.654938,51.044178,83.754532,120.286163,0.0820920541882515,653.54895,427.496251621009,1.94502199347238,0.0547878760972419,0.954822645607637,-13.6132859882995,522.364530046428,2.04619419797065,0.0118031533071703,1.16408326741987,52.5992759065985,483.88016517635,91.7213575966747,0.00995166696426631,1.27005415523628
5,5.04355,32.5,32.500057,-3.958,-3.814745,123.646248,NaN,0.98662930727005,NaN,30.431757,400,400.064148,25,32.136963,9.402031,59.977615,50.016029,401.950867,399.801697,398.948395,5719.87207,11.240522,10.808154,10.835888,1.711392,1.67157,1.648911,26.433819,50.913555,21.926363,-5.64913,50.911789,83.754173,120.302513,0.135742738842964,653.961792,427.498070787921,1.94505326282468,0.0548021403347536,0.954761652283715,-13.6199929384678,522.363139392935,2.04619719597804,0.0118039463819987,1.1640682635263,52.5963134808305,483.88939897833,91.7263000235618,0.00995288091602501,1.26998066796602
5,5.04274,32.5,32.501328,-3.958,-3.814745,123.646248,NaN,0.986833810806274,NaN,30.431757,400,400.064148,25,32.136963,9.391837,59.884174,50.016029,401.950867,399.801697,398.948395,5719.87207,11.240522,10.808154,10.835888,1.711392,1.67157,1.648911,26.433819,50.913555,21.926363,-5.64913,50.911789,83.754173,120.302513,0.135742738842964,653.961792,427.500375604291,1.94507830296431,0.0548120829351488,0.954715354837687,-13.6245020314703,522.361954693267,2.0461904294167,0.0118033940945475,1.16407964132263,52.598035935118,483.899800670269,91.7358441391617,0.00995297408318071,1.26994698915463
5,5.042991,32.5,32.49995,-3.958,-3.823561,123.696487,NaN,0.986618399620056,NaN,30.444035,400,400.206177,25,32.145111,9.395821,59.80302,50.016029,401.777557,399.636078,398.743713,5717.225586,11.228377,10.814333,10.829403,1.722681,1.678917,1.650871,26.439667,50.812164,21.901592,-5.62673,51.05257,83.738541,120.304977,0.12246860563755,651.61676,427.4912443304,1.94503929152386,0.0548062761292433,0.954770965123958,-13.6231047102839,522.421718750185,2.04634513577908,0.0118066672568813,1.16398953226597,52.5961684724121,483.884194715798,91.7220881959975,0.00995265375266274,1.27000447712878
5,5.043911,32.5,32.499496,-3.958,-3.830486,123.722015,NaN,0.987392246723175,NaN,30.444017,400,400.171387,25,32.146904,9.406532,59.823299,50.016029,401.777557,399.636078,398.743713,5717.225586,11.228377,10.814333,10.829403,1.722681,1.678917,1.650871,26.439667,50.812164,21.901592,-5.62673,51.05257,83.738541,120.304977,0.12246860563755,651.61676,427.482013730563,1.94498629879548,0.0547928442053599,0.954856028010082,-13.6179835082223,522.451855434184,2.0464224244953,0.0118082232936711,1.16394602202538,52.5955531988495,483.864407739691,91.7060249314981,0.00995180611751468,1.27009441785179
5,5.045133,32.5,32.500771,-3.958,-3.81829,123.756691,NaN,0.98687070608139,NaN,30.443962,400,400.089172,25,32.139893,9.376711,59.884613,50.016029,401.86795,399.694916,398.766235,5718.076172,11.206214,10.81426,10.832599,1.71059,1.66823,1.644636,26.420961,50.87373,21.885334,-5.614031,51.000076,83.744255,120.3125,0.141267865896225,647.297607,427.490181090693,1.94499176563631,0.0547816227402505,0.954868766516252,-13.6111823170018,522.491028334379,2.0465173307183,0.0118095145140845,1.16390389609074,52.5972810974292,483.867671199145,91.7099525303555,0.00995153630868981,1.27009536377683
5,5.044408,32.5,32.500839,-3.958,-3.82297,123.754486,NaN,0.987176656723022,NaN,30.439346,400,400.108978,25,32.132999,9.378982,60.046349,50.016029,401.964233,399.807465,398.857574,5717.918457,11.208186,10.807248,10.818904,1.718705,1.678838,1.654583,26.431393,50.928574,21.851997,-5.579768,50.936848,83.769806,120.29734,0.218948975205422,649.44635,427.487775775154,1.94499758238792,0.0547890696425128,0.954849232090408,-13.6152172420815,522.488398605474,2.04651050281468,0.0118093676239656,1.16390790450385,52.5973732505146,483.869861175173,91.7117492300877,0.00995162406409811,1.27008564044514
5,5.044434,32.5,32.501194,-3.958,-3.822275,123.80838,NaN,0.986542940139771,NaN,30.470139,400,400.12384,25,32.124416,9.385074,60.120319,50.016029,401.964233,399.807465,398.857574,5717.918457,11.208186,10.807248,10.818904,1.718705,1.678838,1.654583,26.431393,50.928574,21.851997,-5.579768,50.936848,83.769806,120.29734,0.218948975205422,649.44635,427.488365394874,1.94499924270288,0.0547889654922677,0.954847462426356,-13.6150725336736,522.550793637763,2.04666663998741,0.0118120808810015,1.16382804266519,52.5978543413468,483.870820243138,91.7128824832785,0.0099515514984694,1.27008565950595
5,5.045629,32.5,32.499996,-3.958,-3.813815,123.870407,NaN,0.986865401268005,NaN,30.482355,400,400.172394,25,32.117619,9.38508,59.993484,50.016029,401.916779,399.623169,398.804474,5715.416992,11.200393,10.792612,10.799075,1.717144,1.684225,1.654313,26.427164,50.939915,21.86845,-5.595145,50.934196,83.779587,120.29789,0.164292365312576,649.366882,427.493042549273,1.9449923017984,0.054776922787047,0.954876161891176,-13.6084221263503,522.624093699118,2.04685484495951,0.0118159011719102,1.16372204917307,52.5962308125268,483.8670955694,91.7086737870798,0.0099517716534897,1.27008796193195
5,5.045629,32.5,32.499996,-3.958,-3.810095,123.886192,NaN,0.986865401268005,NaN,30.473848,400,400.11026,25,32.124649,9.377807,59.454288,50.01947,401.579956,399.196716,398.432831,5715.462402,11.232728,10.798935,10.782982,1.718867,1.680703,1.651984,26.414471,50.798901,21.870766,-5.609136,50.939816,83.742577,120.317245,0.251964598894119,649.01532,427.496594656175,1.94500549008341,0.054778072401966,0.954858732816804,-13.6084221263503,522.642462860557,2.04690111158954,0.0118167407210485,1.16369783821502,52.5962308125268,483.871907455271,91.7124624459816,0.00995201547139555,1.2700646339047
5,5.043227,32.5,32.498192,-3.958,-3.812341,123.862602,NaN,0.987037539482117,NaN,30.475178,400,399.962952,25,32.12915,9.402416,59.466072,50.01947,401.579956,399.196716,398.432831,5715.462402,11.232728,10.798935,10.782982,1.718867,1.680703,1.651984,26.414471,50.798901,21.870766,-5.609136,50.939816,83.742577,120.317245,0.251964598894119,649.01532,427.501285073314,1.94507176930764,0.054806847876088,0.954731940753141,-13.6217909427037,522.616688804677,2.04684156270925,0.0118162703587247,1.16371794570773,52.5937859435875,483.894295278079,91.7281692734074,0.0099537656504851,1.26993243043119
5,5.044735,32.5,32.498638,-3.958,-3.819875,123.804344,NaN,0.987643778324127,NaN,30.500345,400,400.108521,25,32.127922,9.426507,59.615395,50.01947,401.876343,399.559357,398.790619,5711.964844,11.204513,10.797647,10.809258,1.724739,1.697501,1.646809,26.379766,50.879158,21.847212,-5.577854,50.983711,83.764999,120.307083,0.289783656597138,649.761719,427.489800362145,1.94499844762979,0.0547860147512873,0.954853431539194,-13.6133972970037,522.548475238562,2.04666840563042,0.0118129772430054,1.16381144328462,52.594390394566,483.867986441634,91.7079286742555,0.00995228031950878,1.2700657825563
5,5.042748,32.5,32.498138,-3.958,-3.814144,123.777176,NaN,0.986278235912323,NaN,30.494421,400,400.151855,25,32.122219,9.430562,59.550167,50.01947,401.876343,399.559357,398.790619,5711.964844,11.204513,10.797647,10.809258,1.724739,1.697501,1.646809,26.379766,50.879158,21.847212,-5.577854,50.983711,83.764999,120.307083,0.289783656597138,649.761719,427.50092662465,1.94508018600814,0.0548121705216847,0.954713000467313,-13.6244574945185,522.517321698254,2.04659140945052,0.0118117490591839,1.16384880651127,52.5937127584942,483.897312607737,91.7304877551665,0.00995393697001501,1.2699171063338
5,5.042457,32.5,32.496193,-3.958,-3.808081,123.85305,NaN,0.987868070602417,NaN,30.500757,400,400.127258,25,32.117931,9.426674,59.455341,50.01947,401.997253,399.767181,398.862366,5714.807129,11.194531,10.794881,10.811648,1.722997,1.68684,1.65466,26.393509,50.84285,21.834719,-5.571183,50.884315,83.738525,120.341583,0.275841802358627,650.567017,427.507542848925,1.94511067301939,0.0548176176706352,0.954668018912672,-13.6260775607884,522.60743242858,2.04682419713832,0.0118166314530442,1.16371478521057,52.5910766757368,483.906500652215,91.735651791471,0.00995506658925777,1.26984704942093
5,5.043326,32.5,32.495178,-3.958,-3.802225,123.9879,NaN,0.988258004188538,NaN,30.498856,400,400.165405,25,32.11602,9.416637,59.685448,50.01947,402.0802,399.775116,398.940826,5717.658203,11.206141,10.793921,10.815518,1.738354,1.701428,1.671109,26.394928,50.757648,21.829735,-5.570248,50.960316,83.72419,120.345306,0.294506818056107,652.921631,427.510661270831,1.94510456618576,0.0548087597273626,0.954690285731297,-13.6212398422904,522.765288393283,2.04722477021429,0.0118242443551011,1.16349940638605,52.5897009840233,483.903261918066,91.7320203932823,0.00995524906068936,1.26984938852739
5,5.041922,32.5,32.496613,-3.958,-3.786125,124.147568,NaN,0.987352609634399,NaN,30.484711,400,400.184845,25,32.114136,9.416298,59.790207,50.01947,401.97818,399.714325,398.875916,5713.335938,11.234381,10.810889,10.823899,1.72745,1.698994,1.660193,26.404051,50.806335,21.84556,-5.589552,50.960464,83.688667,120.378586,0.256546199321747,651.161682,427.530023757677,1.94520502510884,0.0548309749179966,0.954534937232118,-13.629056219149,522.949711509362,2.04768478435989,0.0118321060795144,1.16326943324923,52.5916459175388,483.941347843665,91.7635427969998,0.00995668878194301,1.26968395695233
5,5.040699,32.5,32.495453,-3.958,-3.76749,124.202515,NaN,0.987332880496979,NaN,30.47876,400,400.210846,25,32.113018,9.409565,59.756493,50.01947,401.97818,399.714325,398.875916,5713.335938,11.234381,10.810889,10.823899,1.72745,1.698994,1.660193,26.404051,50.806335,21.84556,-5.589552,50.960464,83.688667,120.378586,0.256546199321747,651.161682,427.551286963373,1.94530885988403,0.0548517601523535,0.954378353662317,-13.6358662816461,523.014702844679,2.04785181148237,0.0118355298365894,1.16317603079167,52.5900737117373,483.978084895641,91.7912442050001,0.00995894615102605,1.26949117955464
5,5.040331,32.5,32.497009,-3.958,-3.76749,124.202515,NaN,0.987445592880249,NaN,30.47876,400,400.210846,25,32.113018,9.415587,59.926014,50.01947,401.804077,399.56012,398.754303,5708.732422,11.206208,10.793844,10.822865,1.75852,1.700975,1.662618,26.401842,50.787346,21.826187,-5.565356,50.919746,83.701759,120.379974,0.35444501042366,651.880371,427.552332910693,1.94532023618053,0.0548562825951857,0.954357379994525,-13.6379156720934,523.013260250061,2.04784354640223,0.0118348527249665,1.16318980962231,52.5921826259087,483.983786204776,91.7973913025234,0.00995870351959261,1.26948407159084
5,5.041776,32.5,32.494583,-3.958,-3.736941,124.150345,NaN,0.986788272857666,NaN,30.46649,400,400.125732,25,32.109818,9.425231,60.096767,50.01947,401.804077,399.56012,398.754303,5708.732422,11.206208,10.793844,10.822865,1.75852,1.700975,1.662618,26.401842,50.787346,21.826187,-5.565356,50.919746,83.701759,120.379974,0.35444501042366,651.880371,427.577380720598,1.94538379155743,0.0548479697713654,0.954297636944467,-13.6298691285104,522.954824880584,2.04770370057717,0.0118331369333063,1.16324723292192,52.5888945282557,484.004564804553,91.8111781416117,0.0099605847990496,1.26935192572898
5,5.042526,32.5,32.495274,-3.958,-3.703324,124.048584,NaN,0.987012803554535,NaN,30.440983,400,400.063232,25,32.100468,9.440378,60.243103,50.028301,401.795532,399.637878,398.804169,5706.913574,11.193945,10.759956,10.806678,1.739235,1.685306,1.658382,26.385292,50.888039,21.835752,-5.566844,50.966492,83.712921,120.373024,0.329568445682526,651.806946,427.607329538629,1.94547967987356,0.0548491441864477,0.954184292739149,-13.6256934149121,522.83580225138,2.04740202590301,0.0118274285281325,1.16340781477585,52.5898311001658,484.040250036479,91.8400281150082,0.00996215637401542,1.26918889249811
5,5.042769,32.5,32.495411,-3.958,-3.679908,123.981468,NaN,0.988173604011536,NaN,30.433445,400,400.041107,25,32.094799,9.445617,60.350151,50.028301,401.509491,399.175476,398.426788,5713.296875,11.240491,10.805573,10.797816,1.728378,1.678706,1.650279,26.394253,50.770134,21.817234,-5.543439,50.959888,83.676537,120.395401,0.382562696933746,649.197144,427.628981892931,1.94555508843276,0.0548533927901972,0.954089651172772,-13.6243405852687,522.757588259628,2.04720468727088,0.0118238010333772,1.16351129151628,52.5900167862125,484.067910730619,91.8619689673038,0.00996351058658418,1.26905742626315
5,5.042223,32.5,32.495544,-3.958,-3.667062,123.965485,NaN,0.987171828746796,NaN,30.469498,400,399.943207,25,32.098602,9.454308,60.294464,50.028301,401.509491,399.175476,398.426788,5713.296875,11.240491,10.805573,10.797816,1.728378,1.678706,1.650279,26.394253,50.770134,21.817234,-5.543439,50.959888,83.676537,120.395401,0.382562696933746,649.197144,427.642786703687,1.94561743188934,0.0548640671679858,0.953999259818819,-13.6273803461937,522.738868077977,2.04715715184855,0.011822893376686,1.16353687228328,52.5901970501784,484.090799930443,91.8801475639758,0.00996462439798068,1.26894898543423
5,5.042223,32.5,32.495544,-3.958,-3.655272,123.911957,NaN,0.987171828746796,NaN,30.507393,400,400.111938,25,32.097603,9.46337,60.303814,50.028301,401.93454,399.845215,399.047729,5714.669922,11.206358,10.768496,10.837208,1.713661,1.685848,1.648365,26.400953,50.799339,21.803272,-5.529951,50.993771,83.670853,120.414925,0.340522199869156,654.570862,427.654034033901,1.94565916768259,0.0548677084905357,0.953944805632992,-13.6273803461937,522.676584086844,2.04700030027362,0.0118200469142473,1.16361871018998,52.5901970501784,484.106035005881,91.8921539689987,0.0099653959590335,1.26887569243183
5,5.040736,32.5,32.492321,-3.958,-3.648141,123.897903,NaN,0.987803339958191,NaN,30.522537,400,400.012787,25,32.089436,9.463253,60.094006,50.028301,401.60675,399.496613,398.501495,5712.207031,11.209758,10.813452,10.816219,1.72721,1.691222,1.649988,26.39118,50.695641,21.794748,-5.511382,50.922806,83.744972,120.363731,0.422208487987518,652.576172,427.665053108257,1.94573033483038,0.0548881848033901,0.953827615633721,-13.6356602351002,522.663227206397,2.04697625530362,0.0118207012720691,1.16361152261005,52.5858285343309,484.128802323268,91.9066711830619,0.00996765056611554,1.26872402278037
5,5.040702,32.5,32.493515,-3.958,-3.650488,123.891373,NaN,0.986346960067749,NaN,30.56041,400,399.915375,25,32.087017,9.445767,59.69228,50.028301,401.60675,399.496613,398.501495,5712.207031,11.209758,10.813452,10.816219,1.72721,1.691222,1.649988,26.39118,50.695641,21.794748,-5.511382,50.922806,83.744972,120.363731,0.422208487987518,652.576172,427.662910873824,1.94572307839196,0.0548878778145886,0.953836508728714,-13.6358495751144,522.654518539707,2.04695076696877,0.0118198345973281,1.16363215830126,52.587446944733,484.127343420381,91.9067906915477,0.0099671685391763,1.26874667056471
5,5.040575,32.5,32.492527,-3.958,-3.649047,123.880119,NaN,0.986936032772064,NaN,30.584017,400,399.981567,25,32.09581,9.417886,59.442722,50.028301,401.801453,399.663452,398.687988,5715.330078,11.203624,10.823701,10.82771,1.713696,1.677066,1.642359,26.390617,50.802429,21.771402,-5.483094,50.915695,83.765999,120.351753,0.421566307544708,642.323486,427.664645461096,1.94573210130091,0.0548898841531566,0.953822668331018,-13.6365568243639,522.642341726122,2.04692303893073,0.0118196657170942,1.16364059843985,52.5861077609243,484.129652519397,91.9075603095891,0.00996762320395244,1.26872263512138
5,5.039482,32.5,32.49292,-3.958,-3.643757,123.879211,NaN,0.986405551433563,NaN,30.599228,400,400.003601,25,32.106262,9.418484,59.472969,50.028301,401.672455,399.579468,398.548492,5711.001953,11.205989,10.830546,10.826249,1.71667,1.674897,1.64952,26.376123,50.705166,21.824951,-5.525806,50.948742,83.797318,120.34021,0.41426607966423,645.265564,427.672789909439,1.9457845857075,0.0549049580413521,0.953736372726733,-13.6426441847543,522.640919663458,2.04691828721723,0.0118194464801349,1.16364549146123,52.5866404563178,484.149204511409,91.9233893990159,0.00996847900639157,1.26863385822477
5,5.039207,32.5,32.492653,-3.958,-3.634445,123.821808,NaN,0.987983465194702,NaN,30.612404,400,399.923859,25,32.107365,9.422861,59.589077,50.028301,401.672455,399.579468,398.548492,5711.001953,11.205989,10.830546,10.826249,1.71667,1.674897,1.64952,26.376123,50.705166,21.824951,-5.525806,50.948742,83.797318,120.34021,0.41426607966423,645.265564,427.682450381233,1.94582603280387,0.0549112170871921,0.953677941696832,-13.6441759298007,522.574368831735,2.04675144790517,0.0118165087999905,1.16373119413018,52.5862785493167,484.164069812633,91.9348235127817,0.00996932305482329,1.26855899410388
5,5.041314,32.5,32.491146,-3.958,-3.624467,123.764648,NaN,0.987533330917358,NaN,30.631279,400,400.016602,25,32.113636,9.423515,59.35178,50.028301,401.856018,399.767731,398.817902,5712.011719,11.197065,10.792374,10.824808,1.727431,1.688072,1.650235,26.371321,50.69318,21.858074,-5.535854,50.958946,83.735443,120.374619,0.417519807815552,658.370056,427.68599455189,1.94579626432062,0.0548883916458047,0.953751309345407,-13.6324416038166,522.509250433782,2.04659188395356,0.0118141225307102,1.16380567164052,52.5842358316083,484.15169958948,91.9234704568294,0.00996921185341021,1.26859865290466
5,5.042815,32.5,32.490906,-3.958,-3.611535,123.801407,NaN,0.987223744392395,NaN,30.643873,400,400.021362,25,32.118767,9.417575,59.413288,50.021629,401.79895,399.690704,398.727905,5715.228516,11.213665,10.814907,10.822336,1.706113,1.6732,1.638192,26.358492,50.831867,21.855761,-5.524605,50.912212,83.750916,120.362106,0,839.822998,427.694074712812,1.94579567996685,0.0548739409450152,0.953776755958541,-13.6240844996607,522.552253081917,2.04670093562941,0.0118161830838997,1.16374696428083,52.583910508002,484.151246995684,91.9228585760497,0.00996927098943768,1.26859768412088
5,5.04227,32.5,32.491367,-3.958,-3.595391,123.881645,NaN,0.98606014251709,NaN,30.652431,400,400.053894,25,32.122295,9.418652,59.86393,50.021629,401.79895,399.690704,398.727905,5715.228516,11.213665,10.814907,10.822336,1.706113,1.6732,1.638192,26.358492,50.831867,21.855761,-5.524605,50.912212,83.750916,120.362106,0,839.822998,427.711015797472,1.94586962650291,0.0548856206142574,0.953671697357745,-13.6271186719361,522.645196168356,2.04693368182432,0.0118202514645238,1.16362792530466,52.5845353987477,484.178703303029,91.9449926666101,0.00997050376440767,1.26847194443728
5,5.041074,32.5,32.489826,-3.958,-3.582052,123.980873,NaN,0.987088441848755,NaN,30.662903,400,400.0224,25,32.130718,9.419296,60.010307,50.021629,401.685608,399.499847,398.540314,5720.162109,11.208435,10.821104,10.8227,1.712361,1.67626,1.638441,26.406336,50.8097,21.844933,-5.498514,50.929935,83.773964,120.35318,0.256023377180099,849.432861,427.727123423856,1.94595373751453,0.0549044381248998,0.953542875548153,-13.633778025557,522.762084768518,2.04723263967611,0.0118261991667642,1.16346253536759,52.5824465282564,484.207876105116,91.9663549730154,0.00997250796781291,1.26831190612059
5,5.041172,32.5,32.487541,-3.958,-3.582052,123.980873,NaN,0.98704332113266,NaN,30.662903,400,400.0224,25,32.130718,9.42278,60.035812,50.021629,401.685608,399.499847,398.540314,5720.162109,11.208435,10.821104,10.8227,1.712361,1.67626,1.638441,26.406336,50.8097,21.844933,-5.498514,50.929935,83.773964,120.35318,0.256023377180099,849.432861,427.726845903318,1.94595071201341,0.0549032333649311,0.953548411862509,-13.6332323141494,522.764207608763,2.04724478992854,0.0118271934999806,1.1634422181411,52.5793489997949,484.204492664078,91.9612593510784,0.00997311817275967,1.26829823386667
5,5.041704,32.5,32.488987,-3.958,-3.579276,124.033272,NaN,0.987236320972443,NaN,30.653719,400,399.909943,25,32.139351,9.429186,60.059639,50.021629,401.805664,399.69696,398.669342,5714.640625,11.194176,10.798096,10.817441,1.702538,1.668364,1.637447,26.421164,50.706821,21.84849,-5.483615,50.939781,83.734581,120.381516,0,683.614868,427.727986447537,1.94594410830742,0.054897550993391,0.953565734366792,-13.6302700219285,522.82382602202,2.04739059633429,0.0118293501881765,1.16337526767332,52.5813092063141,484.20352364792,91.9620318137506,0.00997257452050192,1.26832179187307
5,5.042133,32.5,32.488403,-3.958,-3.581469,124.049538,NaN,0.986511886119843,NaN,30.651596,400,399.948303,25,32.134102,9.441404,59.761021,50.021629,401.603699,399.337006,398.423676,5706.99707,11.189075,10.795934,10.790081,1.724125,1.673656,1.639943,26.426868,50.868786,21.839924,-5.478256,50.901356,83.738495,120.378738,0,644.947815,427.724680355761,1.94592310791078,0.0548916017479156,0.953600032659093,-13.6278814297926,522.843291481878,2.04744134347114,0.011830469059578,1.16334534572575,52.5805175406181,484.195273831994,91.9549068188608,0.00997235649756851,1.26835369764536
5,5.040562,32.5,32.48632,-3.958,-3.581509,124.027405,NaN,0.98680055141449,NaN,30.642408,400,399.858948,25,32.133354,9.45611,59.619633,50.021629,401.603699,399.337006,398.423676,5706.99707,11.189075,10.795934,10.790081,1.724125,1.673656,1.639943,26.426868,50.868786,21.839924,-5.478256,50.901356,83.738495,120.378738,0,644.947815,427.729091054776,1.94597146550783,0.054910900780034,0.953511463698217,-13.636629220729,522.819477082354,2.04738759029732,0.01183019903375,1.16336050225953,52.5776937509271,484.210852274808,91.9649763444869,0.00997385789093858,1.26825179010266
5,5.040474,32.5,32.485313,-3.958,-3.573237,123.986603,NaN,0.987488865852356,NaN,30.647261,400,399.920227,25,32.130169,9.455396,59.573311,50.021629,401.792145,399.64502,398.67926,5710.107422,11.211199,10.803782,10.807767,1.713453,1.675547,1.650805,26.436268,50.70047,21.873487,-5.489682,50.866238,83.673737,120.431572,0,643.796936,427.737227492979,1.94600344082456,0.0549145367587175,0.953468586305389,-13.637119292142,522.772943845323,2.04727342380208,0.0118284678635688,1.16341367605757,52.5763285741747,484.221522648388,91.9723200692299,0.00997474274429678,1.26818750768853
5,5.041128,32.5,32.486935,-3.958,-3.570297,123.963242,NaN,0.987713873386383,NaN,30.642893,400,400.047638,25,32.125309,9.459321,59.577515,50.021629,401.50351,399.212524,398.364685,5710.494141,11.222525,10.799185,10.787568,1.733313,1.689328,1.661867,26.407618,50.774002,21.869934,-5.469402,50.909836,83.7145,120.403107,0,646.486267,427.738179120214,1.94599364941758,0.054907403182555,0.953492042730635,-13.6334773264294,522.744257804999,2.0471963587324,0.0118265196546106,1.16346371939321,52.5785274819364,484.219565436638,91.972500088448,0.00997408873911842,1.26821809222108
5,5.040402,32.5,32.487312,-3.958,-3.570411,123.964401,NaN,0.988203167915344,NaN,30.661411,400,399.962036,25,32.125954,9.465576,59.440311,50.021629,401.50351,399.212524,398.364685,5710.494141,11.222525,10.799185,10.787568,1.733313,1.689328,1.661867,26.407618,50.774002,21.869934,-5.469402,50.909836,83.7145,120.403107,0,646.486267,427.740125812844,1.94601565884201,0.0549162946236265,0.95345157726634,-13.6375202645121,522.745255961787,2.04719774951483,0.0118264172255927,1.16346530418744,52.5790385596503,484.227977680091,91.9795338362156,0.009974385748943,1.26818273312334
5,5.040402,32.5,32.487312,-3.958,-3.570788,123.998779,NaN,0.988203167915344,NaN,30.636967,400,399.852295,25,32.12785,9.456033,59.550919,50.016045,401.793304,399.572906,398.683167,5706.594238,11.199509,10.777137,10.799714,1.730436,1.692464,1.661394,26.401859,50.73196,21.880981,-5.478001,50.959229,83.733658,120.392357,0,647.360168,427.739766361274,1.94601432546279,0.0549161782330149,0.953453303859896,-13.6375202645121,522.785252670902,2.0472984635103,0.0118282452784574,1.1634128938934,52.5790385596503,484.227490824149,91.9791499361021,0.00997436109608121,1.26818506453736
5,5.039265,32.5,32.486885,-3.958,-3.574771,124.070755,NaN,0.98770934343338,NaN,30.6234,400,399.986725,25,32.126347,9.4451,59.971329,50.016045,401.679291,399.445068,398.61734,5708.986816,11.231603,10.812878,10.817668,1.722409,1.690815,1.666821,26.410299,50.808842,21.877428,-5.46008,50.89254,83.702698,120.434875,0,648.02948,427.739187778778,1.94603534397484,0.0549289335876855,0.95340735640509,-13.6438528655431,522.869382887212,2.04751155166332,0.0118322576169623,1.16329963604448,52.5784596993944,484.23473943559,91.9844121325179,0.00997487421747483,1.26814477442488
5,5.039494,32.5,32.486938,-3.958,-3.580865,124.136459,NaN,0.987025618553162,NaN,30.603304,400,399.954071,25,32.118679,9.440227,60.274658,50.016045,401.679291,399.445068,398.61734,5708.986816,11.231603,10.812878,10.817668,1.722409,1.690815,1.666821,26.410299,50.808842,21.877428,-5.46008,50.89254,83.702698,120.434875,0,648.02948,427.732729228721,1.94600671947518,0.0549242347038663,0.953448194691081,-13.6425773464285,522.945763887424,2.04770366642067,0.0118357265924289,1.16320049048984,52.5785315488869,484.224340626282,91.9762685844872,0.00997432951990577,1.26819526048021
5,5.040036,32.5,32.485535,-3.958,-3.584134,124.147614,NaN,0.987654149532318,NaN,30.56926,400,399.935699,25,32.111675,9.469853,60.183746,50.016045,401.758728,399.459259,398.662476,5712.82959,11.205937,10.787571,10.802106,1.727703,1.684007,1.656754,26.398798,50.823475,21.875761,-5.455083,50.867931,83.721687,120.422256,0,647.740601,427.728077599834,1.94597842112924,0.0549165587215764,0.953493785833922,-13.6395586082326,522.960040627964,2.04774378143922,0.0118369301966646,1.16317117310609,52.5766295395522,484.212608916441,91.9655273525321,0.0099742153946014,1.26823310752739
5,5.038146,32.5,32.486389,-3.958,-3.584063,124.105949,NaN,0.987581372261047,NaN,30.56115,400,399.993835,25,32.110001,9.491459,59.979568,50.016045,401.82074,399.544952,398.713562,5711.520508,11.222479,10.810545,10.816089,1.71941,1.683838,1.658816,26.408733,50.759747,21.888891,-5.457999,50.848843,83.71698,120.434349,0,647.833252,427.7334969641,1.94603703682575,0.0549398336109169,0.95338672523731,-13.6500862780266,522.910783357272,2.04761724992134,0.0118343441564034,1.16324184162193,52.5777872921018,484.234862795118,91.9839824868753,0.00997505015194745,1.26813769934357
5,5.038773,32.5,32.486469,-3.958,-3.583688,124.063835,NaN,0.986944556236267,NaN,30.574463,400,400.016174,25,32.108337,9.490644,60.049942,50.016045,401.82074,399.544952,398.713562,5711.520508,11.222479,10.810545,10.816089,1.71941,1.683838,1.658816,26.408733,50.759747,21.888891,-5.457999,50.848843,83.71698,120.434349,0,647.833252,427.732079178322,1.94601899941441,0.0549322334346125,0.953420411728053,-13.646593431637,522.861718982788,2.04749349684425,0.0118320708546022,1.16330645194947,52.5778957454402,484.2283565669,91.9789370039314,0.00997469332347054,1.26816989657675
5,5.037994,32.5,32.484764,-3.958,-3.583688,124.063835,NaN,0.987742900848389,NaN,30.574463,400,400.016174,25,32.108337,9.465013,60.053276,50.016045,401.997284,399.767273,398.873352,5713.23584,11.199706,10.785442,10.797922,1.750069,1.69862,1.676584,26.425138,50.711147,21.908899,-5.469644,50.858658,83.678482,120.450653,0,648.533936,427.734284849632,1.94604305756038,0.0549418202556048,0.953376426308889,-13.6509330785635,522.863301691756,2.04750256032594,0.0118328130663495,1.16329131716848,52.5755842879429,484.23544017259,91.9827114685066,0.00997563536072766,1.26811369084894
5,5.038164,32.5,32.484921,-3.958,-3.586141,124.001694,NaN,0.986726343631744,NaN,30.582294,400,400.108307,25,32.109779,9.442273,60.04435,50.016045,401.997284,399.767273,398.873352,5713.23584,11.199706,10.785442,10.797922,1.750069,1.69862,1.676584,26.425138,50.711147,21.908899,-5.469644,50.858658,83.678482,120.450653,0,648.533936,427.73146484944,1.94602913147309,0.0549389702928533,0.953397257020941,-13.6499860002942,522.790864846479,2.04731971605199,0.0118294409402184,1.16338720371957,52.5757971358438,484.23051194294,91.9789920326599,0.00997533207994926,1.26813933671123
5,5.039743,32.5,32.485893,-3.958,-3.592002,123.99675,NaN,0.987708032131195,NaN,30.583698,400,400.060944,25,32.098549,9.42798,60.123158,50.016045,401.585083,399.362183,398.493683,5714.442871,11.227999,10.816803,10.815347,1.731444,1.687977,1.66832,26.432802,50.812145,21.913881,-5.46559,50.880116,83.631088,120.476532,0,652.97467,427.721405194552,1.94595963756854,0.0549177328578258,0.953513307317873,-13.6411904784053,522.784210180369,2.04730006486297,0.011828754980133,1.16340337228076,52.5771148766881,484.206107859369,91.9607817464566,0.00997376369921475,1.26826893805926
5,5.039743,32.5,32.485893,-3.958,-3.596256,124.024338,NaN,0.987708032131195,NaN,30.586353,400,399.917755,25,32.083977,9.402125,60.246754,50.016045,401.689056,399.461121,398.622986,5714.261719,11.203335,10.783093,10.811372,1.73874,1.691153,1.661705,26.425209,50.79884,21.879721,-5.414081,50.882298,83.661865,120.454201,0,651.21228,427.717348907442,1.9459445895301,0.0549164192093093,0.953532819571459,-13.6411904784053,522.816305573172,2.0473808770013,0.0118302218316346,1.16336137489988,52.5771148766881,484.200613690134,91.9564497691895,0.00997348546193261,1.26829526742853
5,5.040498,32.5,32.485352,-3.958,-3.594641,124.071739,NaN,0.987901389598846,NaN,30.591724,400,399.896973,25,32.086922,9.380529,60.048557,50.016045,401.689056,399.461121,398.622986,5714.261719,11.203335,10.783093,10.811372,1.73874,1.691153,1.661705,26.425209,50.79884,21.879721,-5.414081,50.882298,83.661865,120.454201,0,651.21228,427.716750423021,1.9459269888539,0.0549076330919889,0.953568079897965,-13.636985635654,522.871950516647,2.04752258221548,0.0118329772502987,1.16328453592815,52.5763814465879,484.193648061012,91.9503828085157,0.00997331776444824,1.26832157764732
5,5.039407,32.5,32.484924,-3.958,-3.598173,124.119682,NaN,0.987259149551392,NaN,30.608355,400,399.904205,25,32.090469,9.393632,59.816479,50.018192,401.7742,399.537628,398.638031,5705.063965,11.194683,10.780151,10.799952,1.7311,1.690316,1.655402,26.439695,50.842278,21.868881,-5.403135,50.9044,83.7379,120.411674,0,655.917969,427.716472682701,1.94594818447136,0.0549199601171496,0.953522624660307,-13.6430619270793,522.928117212056,2.04766524758345,0.0118357118289439,1.16320804007882,52.5758012029903,484.200959777171,91.9556929572348,0.00997383447628631,1.26828093346316
5,5.0406,32.5,32.484737,-3.958,-3.599584,124.146133,NaN,0.987201809883118,NaN,30.595358,400,399.955688,25,32.095226,9.410511,59.587009,50.018192,401.913177,399.667755,398.825287,5713.598145,11.219484,10.804835,10.819035,1.72715,1.693084,1.656897,26.406229,50.820423,21.879093,-5.410383,50.860794,83.693565,120.456886,0,657.246948,427.711747942105,1.94590635273813,0.0549048526449752,0.953596534549796,-13.6364176010048,522.959058148192,2.04774368608982,0.0118371989488029,1.1631663414671,52.5755476834476,484.185500526177,91.943305439244,0.00997311551119823,1.26835259256699
5,5.039553,32.5,32.483486,-3.958,-3.599314,124.149467,NaN,0.987704873085022,NaN,30.591438,400,400.012177,25,32.092163,9.428069,59.68784,50.018192,401.913177,399.667755,398.825287,5713.598145,11.219484,10.804835,10.819035,1.72715,1.693084,1.656897,26.406229,50.820423,21.879093,-5.410383,50.860794,83.693565,120.456886,0,657.246948,427.714971164663,1.94593963940352,0.0549178118450605,0.953536111019626,-13.6422487263839,522.964096445585,2.04776009487974,0.0118379208465231,1.16315021190559,52.5738516486772,484.196405688961,91.950574099491,0.00997409579509082,1.26828394855003
5,5.040467,32.5,32.48299,-3.958,-3.606972,124.103165,NaN,0.986670970916748,NaN,30.591923,400,400.093048,25,32.092495,9.444094,59.450111,50.018192,402.048065,399.723938,398.8703,5708.795898,11.202703,10.782956,10.78446,1.723803,1.709515,1.661951,26.407206,50.845417,21.890129,-5.413344,50.868652,83.629318,120.49585,0.0655119568109512,658.665039,427.705079453016,1.94588432220182,0.0549042065900617,0.953622942673057,-13.6371582753773,522.910698885465,2.04762716358513,0.0118356760334457,1.16321591369096,52.5731791857376,484.17571511632,91.9337337273035,0.00997321754133975,1.26837665759173
5,5.041542,32.5,32.483879,-3.958,-3.609174,124.07251,NaN,0.986931324005127,NaN,30.596161,400,400.013428,25,32.098274,9.431724,59.352066,50.018192,401.33548,399.029938,398.211334,5712.620605,11.226475,10.814061,10.79774,1.731154,1.703252,1.673199,26.422287,50.778927,21.882223,-5.409267,50.914349,83.628067,120.495888,0,665.973267,427.699933709844,1.94584333711798,0.0548903116352586,0.953693866393759,-13.6311720480849,522.874214634311,2.04753267018695,0.0118336595037085,1.16327029265738,52.5743844613294,484.161638909052,91.9235811891859,0.00997220045461582,1.26845581843274
5,5.040752,32.5,32.484032,-3.958,-3.618642,124.041031,NaN,0.987242162227631,NaN,30.596087,400,399.768646,25,32.105164,9.424479,59.473137,50.018192,401.33548,399.029938,398.211334,5712.620605,11.226475,10.814061,10.79774,1.731154,1.703252,1.673199,26.422287,50.778927,21.882223,-5.409267,50.914349,83.628067,120.495888,0,665.973267,427.693142723607,1.94583423116293,0.0548970987864614,0.953692702155981,-13.6355711342558,522.837453241097,2.04743966463502,0.0118319194281573,1.16331946175691,52.5745918908286,484.158467148714,91.9212433522246,0.00997198746520367,1.26847304123896
5,5.042396,32.5,32.482651,-3.958,-3.618642,124.041031,NaN,0.987439393997192,NaN,30.596087,400,399.768646,25,32.105164,9.4324,59.601948,50.018192,401.697968,399.415894,398.549957,5707.857422,11.190116,10.780152,10.79291,1.75048,1.703342,1.674157,26.406759,50.74691,21.871187,-5.387259,50.901726,83.570656,120.540169,0,663.772705,427.688483632365,1.945783467076,0.0548768942011077,0.953785749564046,-13.6264171713361,522.838735447233,2.047447006784,0.0118325206520932,1.16330719831044,52.5727195743414,484.13855797846,91.904080339066,0.00997145138552167,1.26855053153093
5,5.041488,32.5,32.484169,-3.958,-3.625403,123.988922,NaN,0.986939609050751,NaN,30.578382,400,399.811829,25,32.1119,9.445848,59.662369,50.018192,401.697968,399.415894,398.549957,5707.857422,11.190116,10.780152,10.79291,1.75048,1.703342,1.674157,26.406759,50.74691,21.871187,-5.387259,50.901726,83.570656,120.540169,0,663.772705,427.6846086623,1.94578757894479,0.054885964061596,0.953765468298129,-13.6314727283824,522.77670449868,2.04728630060731,0.0118290891250849,1.16339997303841,52.5747776277019,484.141572680444,91.9080706817135,0.00997108486046037,1.26855593231253
5,5.0413,32.5,32.48476,-3.958,-3.624586,123.984055,NaN,0.98760187625885,NaN,30.556286,400,399.839386,25,32.121178,9.442436,59.579388,50.018192,401.695984,399.366913,398.567474,5709.710938,11.226045,10.805713,10.792835,1.750242,1.727983,1.68821,26.430206,50.703579,21.84099,-5.365088,50.889145,83.610931,120.531563,0,662.609863,427.685920735409,1.94579627555281,0.0548885269710969,0.953751064480366,-13.6325195604244,522.77049318818,2.04726890005456,0.0118285730676764,1.16341264273157,52.5755788650587,484.14533675447,91.9116662016269,0.00997107337953157,1.26854559766153
5,5.040533,32.5,32.48325,-3.958,-3.620564,124.090263,NaN,0.986789286136627,NaN,30.559437,400,399.860992,25,32.125134,9.425958,59.713425,50.021156,401.619812,399.244385,398.484955,5716.790039,11.217951,10.797148,10.803788,1.742737,1.70845,1.671645,26.434019,50.76852,21.839729,-5.374849,50.891724,83.662437,120.498016,0,663.281616,427.691930348035,1.94583419366763,0.0548991976889474,0.953689147915942,-13.6367907208207,522.89544966145,2.04758800167225,0.0118348770436796,1.1632377788185,52.5735316874845,484.15767364167,91.9197865267267,0.00997221477234817,1.26846661284702
5,5.040533,32.5,32.48325,-3.958,-3.617502,124.167183,NaN,0.986789286136627,NaN,30.570789,400,399.874786,25,32.115715,9.417318,59.837696,50.021156,401.619812,399.244385,398.484955,5716.790039,11.217951,10.797148,10.803788,1.742737,1.70845,1.671645,26.434019,50.76852,21.839729,-5.374849,50.891724,83.662437,120.498016,0,663.281616,427.694850522649,1.94584502795003,0.0549001433108413,0.953675068056958,-13.6367907208207,522.984921430498,2.04781321325367,0.0118389650302651,1.16312133791435,52.5735316874845,484.161628928273,91.9229047137999,0.0099724151160417,1.26844763322701
5,5.040287,32.5,32.483356,-3.958,-3.602587,124.232422,NaN,0.986295938491821,NaN,30.594069,400,399.870148,25,32.112545,9.420171,59.8522,50.021156,401.748566,399.390259,398.615723,5707.941406,11.23243,10.810031,10.808585,1.730949,1.694135,1.652102,26.41708,50.80759,21.8416,-5.381491,50.906254,83.714508,120.473747,0,662.741089,427.709770960411,1.94590539404724,0.0549077739942661,0.953592626320762,-13.638160715541,523.060700853599,2.04800360950333,0.0118423850185892,1.16302383273916,52.5736753990963,484.183773201494,91.9404758755346,0.00997350046569823,1.26834280532531
5,5.03949,32.5,32.483803,-3.958,-3.573961,124.290932,NaN,0.987185299396515,NaN,30.585754,400,399.964813,25,32.115055,9.418955,59.948223,50.021156,401.964417,399.569916,398.779724,5715.058105,11.206446,10.782028,10.797826,1.728188,1.678803,1.652987,26.432724,50.692577,21.82662,-5.370503,50.867123,83.713097,120.474861,0.0696794241666794,661.973083,427.739323050197,1.94603126125697,0.054926415711644,0.953416349291652,-13.6425996258548,523.128332767485,2.04817245832743,0.0118452981451981,1.16293973843969,52.5742814241657,484.230174324361,91.9775380353559,0.00997569751304138,1.26812633576084
5,5.038148,32.5,32.483036,-3.958,-3.549585,124.343956,NaN,0.987382888793945,NaN,30.581627,400,400.037628,25,32.115902,9.427732,60.041195,50.021156,401.964417,399.569916,398.779724,5715.058105,11.206446,10.782028,10.797826,1.728188,1.678803,1.652987,26.432724,50.692577,21.82662,-5.370503,50.867123,83.713097,120.474861,0.0696794241666794,661.973083,427.766359453833,1.94615889717807,0.0549504560604776,0.953229194245681,-13.6500751360269,523.190704446742,2.04833166717718,0.0118484480306514,1.16285337362392,52.5732415515952,484.276014739907,92.0128747234932,0.00997828128497305,1.26789701481808
5,5.038945,32.5,32.483025,-3.958,-3.542165,124.386612,NaN,0.987407684326172,NaN,30.585358,400,400.02533,25,32.121273,9.455073,60.24176,50.021156,401.963593,399.631897,398.805511,5711.397461,11.22542,10.788933,10.804547,1.743147,1.691577,1.65416,26.439646,50.735046,21.842861,-5.378352,50.842709,83.665482,120.514801,0.0978985354304314,660.908936,427.771177494147,1.94616052470721,0.0549429380948751,0.953240239100557,-13.6456353243615,523.240315936651,2.04845650394829,0.0118507175793605,1.16278938991932,52.5732266380271,484.276598077441,92.0133231243144,0.00997831458755532,1.26789408264042
5,5.038331,32.5,32.483425,-3.958,-3.562903,124.434914,NaN,0.986966848373413,NaN,30.583424,400,400.091003,25,32.12392,9.453291,60.294064,50.021156,401.919678,399.520233,398.69455,5716.744141,11.225546,10.802805,10.807439,1.739978,1.697375,1.682738,26.418941,50.625813,21.867876,-5.395751,50.916912,83.654106,120.525063,0.0969436168670654,665.11377,427.753146013302,1.94610615494895,0.0549440912804305,0.953300358094089,-13.6490556588924,523.296109254843,2.04859565058182,0.0118531073257222,1.16272072065305,52.5737689470221,484.257143749029,91.9984047530718,0.00997719258603457,1.26799233432567
5,5.03915,32.5,32.483131,-3.958,-3.573442,124.419685,NaN,0.986756980419159,NaN,30.574528,400,400.108978,25,32.129253,9.439086,60.010548,50.021156,401.919678,399.520233,398.69455,5716.744141,11.225546,10.802805,10.807439,1.739978,1.697375,1.682738,26.418941,50.625813,21.867876,-5.395751,50.916912,83.654106,120.525063,0.0969436168670654,665.11377,427.74078041718,1.94604359520089,0.0549307588015123,0.95339478087415,-13.6444934267399,523.278673990554,2.04855267329676,0.0118524270775745,1.16274087489634,52.5733703504253,484.234007420411,91.9798467828011,0.00997612157055107,1.26809920004991
5,5.03893,32.5,32.483242,-3.958,-3.562218,124.325775,NaN,0.986064732074738,NaN,30.566109,400,400.171204,25,32.130672,9.428499,59.816833,50.021156,402.047791,399.770874,398.816345,5714.177246,11.209729,10.77525,10.79741,1.748325,1.705939,1.687889,26.403946,50.835976,21.882008,-5.40444,50.929222,83.625374,120.547462,0.0778564438223839,659.268127,427.752103703835,1.94609008132885,0.0549369313801671,0.953331015626446,-13.645718879217,523.169371618266,2.04827738361191,0.0118473928766196,1.1628824602981,52.57352084131,484.251091950957,91.9934376768279,0.00997694875572261,1.26801889278098
5,5.039077,32.5,32.48386,-3.958,-3.546762,124.21492,NaN,0.986957967281342,NaN,30.56011,400,400.131775,25,32.12159,9.417087,59.771648,50.0331,401.592987,399.388641,398.534515,5708.224609,11.22478,10.798722,10.816555,1.754912,1.706827,1.679151,26.380798,50.852318,21.856798,-5.386221,50.905342,83.639915,120.548485,0.106234207749367,655.084961,427.766421913175,1.94614019571939,0.05493989460581,0.953268670764012,-13.6449000496389,523.039878210799,2.04794970691337,0.0118412357343219,1.16305467515458,52.5743587020552,484.270007883234,92.0090122842233,0.0099776951212151,1.26793649834947
5,5.037983,32.5,32.483345,-3.958,-3.533796,124.26268,NaN,0.986955642700195,NaN,30.557919,400,399.988953,25,32.111141,9.446486,59.812035,50.0331,401.592987,399.388641,398.534515,5708.224609,11.22478,10.798722,10.816555,1.754912,1.706827,1.679151,26.380798,50.852318,21.856798,-5.386221,50.905342,83.639915,120.548485,0.106234207749367,655.084961,427.781876129764,1.94621981301361,0.0549573621471274,0.953147855863799,-13.6509943609328,523.095901130766,2.0480922192711,0.0118439970956508,1.16297817486921,52.5736604856439,484.298567841303,92.0309913961589,0.00997931748417373,1.26779328101932
5,5.039495,32.5,32.484646,-3.958,-3.529402,124.379562,NaN,0.986648797988892,NaN,30.534094,400,400.053345,25,32.106461,9.474953,59.862335,50.0331,401.889709,399.694824,398.797668,5708.085938,11.214246,10.779295,10.799797,1.753589,1.71822,1.671633,26.374605,50.719276,21.835157,-5.369425,50.920021,83.644623,120.550232,0.0849754959344864,657.02063,427.781787646561,1.94618866999078,0.0549401106283526,0.953212982171332,-13.6425717765649,523.230618049056,2.0484272766922,0.0118496371021377,1.16281424178705,52.5754243125561,484.288493349602,92.0244266425959,0.00997836212154653,1.26785840645996
5,5.03952,32.5,32.483349,-3.958,-3.529402,124.379562,NaN,0.986638069152832,NaN,30.534094,400,400.053345,25,32.106461,9.477836,60.152603,50.0331,401.885773,399.643555,398.770477,5711.770508,11.216084,10.808198,10.808903,1.739444,1.716545,1.669621,26.371109,50.64241,21.847876,-5.375398,50.966881,83.62442,120.561188,0.083533376455307,657.02063,427.781716932424,1.94618789829889,0.0549398030467652,0.953214390434362,-13.6424325304471,523.231818383727,2.04843416239205,0.0118502021403778,1.16280279882693,52.5736659087157,484.286917330769,92.0218062477338,0.00997872621265545,1.26784899572994
5,5.04006,32.5,32.483822,-3.958,-3.527175,124.393272,NaN,0.986888110637665,NaN,30.528503,400,400.113892,25,32.106815,9.471444,60.383968,50.0331,401.885773,399.643555,398.770477,5711.770508,11.216084,10.808198,10.808903,1.739444,1.716545,1.669621,26.371109,50.64241,21.847876,-5.375398,50.966881,83.62442,120.561188,0.083533376455307,657.02063,427.782312343037,1.94617910383671,0.0549338473883775,0.953234648577533,-13.6394249428914,523.24732258063,2.04847175308654,0.0118507239102274,1.16278645590721,52.5743071834757,484.284177834813,92.0201478283051,0.00997842561744271,1.26786826612754
5,5.040146,32.5,32.482483,-3.958,-3.523831,124.369621,NaN,0.986273407936096,NaN,30.555183,400,400.022034,25,32.110931,9.458696,60.511604,50.0331,401.773071,399.505524,398.59079,5708.871582,11.187654,10.776835,10.782934,1.735103,1.715939,1.677295,26.390596,50.752846,21.794323,-5.330451,50.886017,83.643211,120.554993,0.121823951601982,658.173889,427.785256694846,1.94618827184949,0.0549338216519525,0.953224236520222,-13.638945979407,523.221060413876,2.04840968151949,0.0118500516512606,1.16281004025958,52.5724918009134,484.286189571402,92.0203125784089,0.00997898576449668,1.26784116112904
5,5.040146,32.5,32.482483,-3.958,-3.519432,124.356552,NaN,0.986273407936096,NaN,30.566034,400,399.970856,25,32.116405,9.439517,60.45599,50.0331,401.752228,399.443207,398.562744,5713.972656,11.200217,10.791452,10.792774,1.745396,1.725378,1.678123,26.375273,50.775089,21.813482,-5.346684,50.894073,83.640526,120.561111,0.119675435125828,660.109619,427.78944988413,1.94620382358578,0.0549351793411797,0.953204172937615,-13.638945979407,523.205863521563,2.04837145160246,0.011849357759279,1.16282961465241,52.5724918009134,484.291868639395,92.0247919477043,0.00997927332358604,1.26781402607318
5,5.03995,32.5,32.483009,-3.958,-3.528751,124.355698,NaN,0.985710978507996,NaN,30.559593,400,399.950409,25,32.119904,9.433506,60.257458,50.0331,401.752228,399.443207,398.562744,5713.972656,11.200217,10.791452,10.792774,1.745396,1.725378,1.678123,26.375273,50.775089,21.813482,-5.346684,50.894073,83.640526,120.561111,0.119675435125828,660.109619,427.781121188102,1.94617692716802,0.0549347140508067,0.953235643124167,-13.6400375796823,523.204383560926,2.04836616054025,0.0118490832574423,1.16283553684635,52.573204945557,484.282571728284,92.0180176601825,0.0099786225424209,1.26786532150765
5,5.041041,32.5,32.484379,-3.958,-3.536027,124.406349,NaN,0.985959410667419,NaN,30.573572,400,400.06308,25,32.116215,9.434502,60.204937,50.0331,402.007294,399.898438,399.016815,5709.104004,11.213951,10.788593,10.828034,1.755176,1.713965,1.663107,26.380325,50.80912,21.798687,-5.32259,50.859699,83.658646,120.554428,0.159241035580635,660.873962,427.771098748256,1.94611752836761,0.0549190507972966,0.953330342972173,-13.6339617873322,523.262012855621,2.04850704470718,0.0118511754347161,1.1627718106678,52.5750623326498,484.262248585214,92.0034439999528,0.00997712461496801,1.26798038519299
5,5.040888,32.5,32.483643,-3.958,-3.531044,124.439194,NaN,0.985733509063721,NaN,30.58296,400,400.237488,25,32.115578,9.434452,60.068451,50.0331,402.007294,399.898438,399.016815,5709.104004,11.213951,10.788593,10.828034,1.755176,1.713965,1.663107,26.380325,50.80912,21.798687,-5.32259,50.859699,83.658646,120.554428,0.159241035580635,660.873962,427.776281963561,1.9461398693732,0.0549224699999491,0.953298959772809,-13.6348137857582,523.300884048683,2.04860701009319,0.0118532395097365,1.16271625196521,52.5740645031991,484.26967219836,92.0085170624026,0.00997775238611524,1.26793526801811
