P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,5.040933,32.5,32.482609,-3.958,-3.533415,124.46389,NaN,0.98651260137558,NaN,30.580332,400,400.183685,25,32.129646,9.436007,60.044956,50.0331,401.786591,399.497559,398.666626,5705.757324,11.213667,10.820601,10.803781,1.757726,1.731093,1.693993,26.405655,50.852833,21.7841,-5.29845,50.860516,83.655388,120.568451,0.187414541840553,664.968079,427.773894371303,1.94613009724106,0.0549211849032215,0.953312323973277,-13.6345631959458,523.330554195515,2.04868471568436,0.0118550007873829,1.16267029771436,52.5726626310716,484.265072137454,92.003790856484,0.0099778733225012,1.26794375274277
5,5.042298,32.5,32.48296,-3.958,-3.529966,124.468887,NaN,0.985469996929169,NaN,30.586557,400,400.008423,25,32.139904,9.449722,60.025734,50.034859,401.800781,399.582855,398.710663,5709.759277,11.188881,10.782402,10.798335,1.743951,1.699445,1.660169,26.371994,50.652706,21.798922,-5.299248,50.85973,83.642952,120.576225,0.172427877783775,663.819702,427.773320737755,1.94610016862599,0.0549054692578325,0.953373501340133,-13.6269627817498,523.336039479619,2.04869746458444,0.0118551130319513,1.16266593938112,52.5731385123171,484.254493919977,91.9958210495587,0.00997721753307224,1.26799893245147
5,5.041366,32.5,32.4832,-3.958,-3.517984,124.420265,NaN,0.986786961555481,NaN,30.588995,400,399.945435,25,32.136753,9.452953,59.915409,50.034859,401.800781,399.582855,398.710663,5709.759277,11.188881,10.782402,10.798335,1.743951,1.699445,1.660169,26.371994,50.652706,21.798922,-5.299248,50.85973,83.642952,120.576225,0.172427877783775,663.819702,427.787379765143,1.94617129278123,0.0549206230391935,0.953266274353561,-13.6321520521628,523.27928454773,2.04855400331527,0.0118524278007257,1.16274061662471,52.5734638988625,484.280704823965,92.0167480298246,0.00997846264097535,1.26787673929978
5,5.042409,32.5,32.482643,-3.958,-3.507216,124.319443,NaN,0.986603140830994,NaN,30.594168,400,399.923645,25,32.122162,9.454714,59.861237,50.034859,401.586182,399.405548,398.621552,5706.941406,11.217328,10.802755,10.816153,1.739345,1.689444,1.648505,26.338295,50.812149,21.772022,-5.272947,50.892517,83.636681,120.576859,0.165702745318413,662.259521,427.794694911137,1.94617718002236,0.0549111244515441,0.953275883005311,-13.6263447950636,523.162562886659,2.04826203896955,0.0118473175676275,1.16288667159788,52.5727087280105,484.282298842777,92.0174137380665,0.00997873399246058,1.26786184443318
5,5.041822,32.5,32.482449,-3.958,-3.494364,124.260498,NaN,0.986772775650024,NaN,30.580252,400,399.952881,25,32.112816,9.449023,60.000805,50.034859,401.917969,399.766266,398.954315,5712.061523,11.198507,10.798823,10.819379,1.723412,1.682067,1.633521,26.34273,50.734444,21.783493,-5.270265,50.931545,83.585106,120.623131,0.126180306077004,664.381836,427.808605536016,1.94624072271187,0.0549223048119593,0.953184257361974,-13.6296130044624,523.094193665623,2.04809059317178,0.0118442714658222,1.16297353533701,52.5724457037984,484.305309536094,92.0353577457574,0.00997996552224152,1.26774938047486
5,5.04131,32.5,32.482304,-3.958,-3.479226,124.256142,NaN,0.987494826316833,NaN,30.566538,400,400.095764,25,32.116936,9.448618,59.964542,50.034859,401.917969,399.766266,398.954315,5712.061523,11.198507,10.798823,10.819379,1.723412,1.682067,1.633521,26.34273,50.734444,21.783493,-5.270265,50.931545,83.585106,120.623131,0.126180306077004,664.381836,427.824481296792,1.94631002420778,0.0549332700594579,0.953086555835461,-13.6324638771147,523.089262088277,2.04807861597757,0.0118441032435505,1.16297880820942,52.5722491127279,484.330473394345,92.055053990483,0.00998128922946339,1.26762736656224
5,5.041973,32.5,32.485283,-3.958,-3.466964,124.241592,NaN,0.987032532691956,NaN,30.560318,400,400.200378,25,32.125713,9.441776,60.058216,50.034859,401.973022,399.808624,398.935638,5714.352539,11.225636,10.814192,10.810919,1.723997,1.700495,1.661442,26.360949,50.836864,21.822638,-5.285259,50.877201,83.564476,120.649712,0.155759602785111,664.988525,427.834294424725,1.94633290787656,0.0549289008981048,0.953068063736945,-13.6287722618829,523.06957998504,2.04802021079542,0.0118420329097217,1.16302706503755,52.5762879030502,484.3418041261,92.0671549282205,0.00998084310768832,1.26761218998169
5,5.04356,32.5,32.48296,-3.958,-3.45363,124.226013,NaN,0.987052857875824,NaN,30.550093,400,400.195251,25,32.138863,9.42613,60.238419,50.034859,401.730774,399.595367,398.772675,5711.528809,11.233523,10.819149,10.819854,1.745074,1.720288,1.681756,26.373411,50.729263,21.844944,-5.281229,50.90377,83.588409,120.623123,0.112693920731544,667.888489,427.842519082811,1.94633108601618,0.0549135085315035,0.953096619610352,-13.6199372741132,523.053614024064,2.04798695570232,0.0118422170203276,1.16302998696414,52.5731385123171,484.338820130219,92.0623349966307,0.00998148723635819,1.26759610686255
5,5.046675,32.5,32.483593,-3.958,-3.450529,124.278099,NaN,0.987090885639191,NaN,30.560072,400,400.092865,25,32.148338,9.423538,60.253838,50.034859,401.730774,399.595367,398.772675,5711.528809,11.233523,10.819149,10.819854,1.745074,1.720288,1.681756,26.373411,50.729263,21.844944,-5.281229,50.90377,83.588409,120.623123,0.112693920731544,667.888489,427.836674149314,1.9462460105301,0.0548762145076353,0.95325754583196,-13.6026019185086,523.113603174505,2.04813602251889,0.011844708043625,1.16295717405009,52.5739967152234,484.308382274743,92.0389962112408,0.00997972951903412,1.26774964562402
5,5.048093,32.5,32.483295,-3.958,-3.445528,124.346947,NaN,0.986672043800354,NaN,30.580322,400,400.063141,25,32.152721,9.41785,59.975845,50.034859,401.786713,399.680237,398.809662,5714.458984,11.23721,10.807891,10.810174,1.722954,1.695608,1.673968,26.349915,50.783787,21.889929,-5.30006,50.912827,83.643745,120.591026,0.0648167356848717,664.031555,427.83743500696,1.94621998378187,0.0548603589435254,0.953314475776242,-13.5947132771236,523.193942764629,2.04833904195965,0.011848494015193,1.16285117639146,52.5735926971774,484.298580305977,92.0309481350903,0.00997933522894731,1.2677925684743
5,5.050546,32.5,32.484699,-3.958,-3.445528,124.346947,NaN,0.986187696456909,NaN,30.580322,400,400.063141,25,32.152721,9.430719,59.705009,50.034859,401.800995,399.628601,398.747498,5722.029785,11.230902,10.810872,10.815871,1.720904,1.680853,1.650942,26.345703,50.887909,21.888454,-5.278973,50.951187,83.591881,120.639999,0.0606359839439392,660.867981,427.830503561266,1.94614440104265,0.0548302865222013,0.953452391066474,-13.5810706944158,523.192643000539,2.04833158718613,0.0118478824048115,1.16286357113093,52.5754961659655,484.272380622867,92.0117747006553,0.00997752814688669,1.26793611594987
5,5.051905,32.5,32.487011,-3.958,-3.441554,124.403412,NaN,0.985704839229584,NaN,30.61232,400,400.06781,25,32.152905,9.450689,59.725842,50.034859,401.800995,399.628601,398.747498,5722.029785,11.230902,10.810872,10.815871,1.720904,1.680853,1.650942,26.345703,50.887909,21.888454,-5.278973,50.951187,83.591881,120.639999,0.0606359839439392,660.867981,427.830452231193,1.94611658666298,0.0548148623870217,0.95351069322794,-13.5735146667078,523.256162474877,2.04848448319644,0.011849872957797,1.16279941378236,52.5786305112443,484.264530593188,92.008039199029,0.00997633956338235,1.26800386458794
5,5.051905,32.5,32.487011,-3.958,-3.445816,124.397217,NaN,0.985704839229584,NaN,30.644812,400,400.076874,25,32.151913,9.465969,59.654968,50.01598,401.926239,399.711426,398.818451,5714.600586,11.223159,10.788399,10.80799,1.721388,1.68561,1.653251,26.348488,50.894093,21.873455,-5.254253,51.018513,83.577263,120.656517,0,658.256897,427.826388327171,1.94610151877693,0.0548135496037384,0.953530144249323,-13.5735146667078,523.248958903803,2.04846636329862,0.0118495441145723,1.1628086816707,52.5786305112443,484.259028465414,92.0037000397969,0.00997606097701837,1.26803018298027
5,5.053195,32.5,32.488472,-3.958,-3.443788,124.346008,NaN,0.986190021038055,NaN,30.656168,400,400.114319,25,32.153355,9.446455,59.443371,50.01598,401.865967,399.619171,398.72403,5716.709473,11.214838,10.792871,10.8061,1.718912,1.683771,1.657039,26.370195,50.945686,21.855326,-5.219286,50.982342,83.523453,120.699455,0,661.230286,427.824676260954,1.94606895716662,0.0547983794115212,0.953593460227138,-13.5663437118307,523.188058089496,2.04830880761913,0.0118461892160227,1.16289829025946,52.5806110770482,484.24859600797,91.997024808468,0.00997503292433777,1.26809919392742
5,5.053679,32.5,32.48954,-3.958,-3.441414,124.239799,NaN,0.98618483543396,NaN,30.725523,400,400.079498,25,32.150383,9.427565,59.735657,50.01598,401.865967,399.619171,398.72403,5716.709473,11.214838,10.792871,10.8061,1.718912,1.683771,1.657039,26.370195,50.945686,21.855326,-5.219286,50.982342,83.523453,120.699455,0,661.230286,427.825572174929,1.94606244565852,0.0547931863991563,0.953609849155518,-13.5636535740788,523.06354959474,2.04799235123806,0.0118400840413537,1.16306742824596,52.5820588382854,484.247283660376,91.99712436439,0.00997460113690025,1.26811943429154
5,5.053908,32.5,32.489513,-3.958,-3.440629,124.149361,NaN,0.985518157482147,NaN,30.786249,400,400.050415,25,32.145493,9.433243,60.049198,50.01598,402.050903,399.843842,398.92395,5714.416016,11.217997,10.78942,10.814419,1.71352,1.668652,1.635348,26.350195,50.974678,21.871777,-5.225051,50.906696,83.586037,120.672249,0,660.843872,427.825673541147,1.94605816931431,0.0547906255740873,0.953619148049226,-13.5623808294098,522.958382973766,2.04772775807334,0.0118352912353446,1.16320378521881,52.5820222380444,484.245695236778,91.9958431060866,0.00997452994897971,1.26812668395347
5,5.052445,32.5,32.492313,-3.958,-3.440936,124.105042,NaN,0.985856056213379,NaN,30.823078,400,400.129395,25,32.149693,9.440542,60.025375,50.01598,402.050903,399.843842,398.92395,5714.416016,11.217997,10.78942,10.814419,1.71352,1.668652,1.635348,26.350195,50.974678,21.871777,-5.225051,50.906696,83.586037,120.672249,0,660.843872,427.829515469308,1.94610213926011,0.0548084399120091,0.953538245814164,-13.570512701783,522.904231211045,2.04758311059842,0.0118317175067942,1.16329576513558,52.5858176905527,484.264543942973,92.0136808180379,0.00997452648613275,1.26807308328668
5,5.048636,32.5,32.492588,-3.958,-3.431892,124.127914,NaN,0.987176775932312,NaN,30.850183,400,400.15918,25,32.156803,9.456668,60.0863,50.01598,401.771393,399.604004,398.657654,5716.546387,11.233607,10.82219,10.822418,1.709424,1.673337,1.63684,26.363937,50.860622,21.902,-5.23682,50.964527,83.629448,120.639648,0.124096661806107,659.310242,427.848900138014,1.94625144809429,0.0548579013234076,0.95328291163511,-13.5916928977148,522.930582583105,2.04764862326111,0.0118328132536242,1.16326352570995,52.5861904442604,484.319343698243,92.0571922037573,0.00997720641848146,1.26781474649138
5,5.040978,32.5,32.493927,-3.958,-3.417834,124.216454,NaN,0.986733496189117,NaN,30.856512,400,400.106964,25,32.158165,9.466723,60.253952,50.01598,401.888641,399.674591,398.751984,5712.587402,11.205231,10.799389,10.811075,1.728698,1.680318,1.650723,26.384766,50.640545,21.859957,-5.250343,50.891075,83.589912,120.677422,0,664.298828,427.883921734472,1.94653718131225,0.0549562892206042,0.952789406749445,-13.6343126078342,523.032330785512,2.04790071971437,0.0118369343683322,1.16314146856206,52.5880053802888,484.425043929063,92.1420010864466,0.00998209756713814,1.26732830116683
5,5.037796,32.5,32.495239,-3.958,-3.403941,124.231216,NaN,0.986847996711731,NaN,30.848661,400,400.090698,25,32.156101,9.481168,60.466206,50.01598,401.888641,399.674591,398.751984,5712.587402,11.205231,10.799389,10.811075,1.728698,1.680318,1.650723,26.384766,50.640545,21.859957,-5.250343,50.891075,83.589912,120.677422,0,664.298828,427.906136403922,1.9466843927118,0.054999739703608,0.95254841262314,-13.6520361769183,523.048284885389,2.04793696034937,0.0118371474256288,1.16313080183667,52.5897836620242,484.480132189684,92.1868646802233,0.00998443573738415,1.26708344235636
5,5.034068,32.5,32.494343,-3.958,-3.396504,124.242462,NaN,0.98709374666214,NaN,30.847691,400,400.098358,25,32.158432,9.468284,60.429462,50.01598,401.870605,399.667938,398.76123,5721.024902,11.243965,10.829596,10.834607,1.719411,1.683088,1.64822,26.376532,50.596878,21.824345,-5.23344,50.801506,83.525833,120.723099,0,663.465759,427.923734950897,1.94682567713029,0.0550479837342471,0.952306364578734,-13.672811797427,523.06219573061,2.04797463522028,0.01183813468137,1.1631059094391,52.5885692318654,484.530856629157,92.2259512931474,0.00998730845970416,1.26683099481128
5,5.033329,32.5,32.497002,-3.958,-3.40229,124.216042,NaN,0.986062288284302,NaN,30.834318,400,400.094238,25,32.166206,9.460217,60.260906,50.010082,401.887207,399.562195,398.715759,5714.19873,11.21626,10.791319,10.797374,1.735259,1.707106,1.671331,26.348839,50.638168,21.842876,-5.267266,50.74844,83.563812,120.714851,0,662.320923,427.920309059235,1.94682805868269,0.0550553145072985,0.95229107564815,-13.6769315336956,523.029001069411,2.04788318082089,0.0118355742610924,1.16316931297384,52.5921731386844,484.534382326821,92.2315524518862,0.00998657654245857,1.26684886765171
5,5.03349,32.5,32.497574,-3.958,-3.414504,124.184097,NaN,0.98666524887085,NaN,30.828384,400,400.169281,25,32.171055,9.430247,60.201527,50.010082,401.887207,399.562195,398.715759,5714.19873,11.21626,10.791319,10.797374,1.735259,1.707106,1.671331,26.348839,50.638168,21.842876,-5.267266,50.74844,83.563812,120.714851,0,662.320923,427.908223265016,1.94677996770115,0.0550495582141012,0.952355058255003,-13.676033960534,522.991312446248,2.04778662726436,0.0118336285417804,1.16322265806526,52.5929483751068,484.517382277428,92.2187400029408,0.00998552087665124,1.26693696347227
5,5.031066,32.5,32.498646,-3.958,-3.432464,124.152809,NaN,0.98650735616684,NaN,30.844849,400,400.228424,25,32.178173,9.416465,60.234905,50.010082,402.024353,399.805756,398.88681,5712.362793,11.243819,10.819918,10.819308,1.712457,1.687039,1.649304,26.341997,50.604069,21.807261,-5.243515,50.755157,83.590149,120.689491,0,665.401489,427.89795818139,1.94679139365529,0.0550739308272693,0.95230030129801,-13.6895500497961,522.95392243955,2.0476893288446,0.0118315000125892,1.16327951581103,52.5944012366754,484.522627437312,92.2240162763692,0.00998541927799673,1.26692602331504
5,5.031599,32.5,32.498787,-3.958,-3.432464,124.152809,NaN,0.985915005207062,NaN,30.844849,400,400.228424,25,32.178173,9.426637,60.348358,50.010082,401.710785,399.517029,398.504578,5711.803711,11.195318,10.816986,10.812218,1.713003,1.692904,1.659007,26.344664,50.556927,21.784563,-5.229002,50.742195,83.602592,120.70649,0,664.090515,427.896454279434,1.94677493507735,0.0550673501810843,0.952330133848776,-13.6865776456464,522.953791651538,2.04768857976424,0.0118314386705567,1.16328076567614,52.5945923285234,484.516754728785,92.2195303777664,0.0099850739806753,1.26695572737351
5,5.029684,32.5,32.500095,-3.958,-3.440584,124.153641,NaN,0.98626720905304,NaN,30.84741,400,400.069489,25,32.17141,9.449331,60.505989,50.010082,401.710785,399.517029,398.504578,5711.803711,11.195318,10.816986,10.812218,1.713003,1.692904,1.659007,26.344664,50.556927,21.784563,-5.229002,50.742195,83.602592,120.70649,0,664.090515,427.894125156926,1.94680540555756,0.0550884920158313,0.952259517553649,-13.6972582274602,522.953546236335,2.04768406700687,0.0118309138503405,1.16329109989248,52.5963649790551,484.529193945901,92.230735047428,0.00998525549296166,1.26691372127305
5,5.029684,32.5,32.500095,-3.958,-3.44761,124.175163,NaN,0.98626720905304,NaN,30.848604,400,399.877136,25,32.162426,9.454401,60.378246,50.010082,401.68515,399.483337,398.423401,5709.745117,11.211103,10.839924,10.815097,1.684375,1.660615,1.63586,26.333372,50.600422,21.774765,-5.222686,50.747608,83.538956,120.741737,0,664.343323,427.88743447039,1.9467805982157,0.0550863218286774,0.952291164629989,-13.6972582274602,522.978582236636,2.04774708007708,0.0118320571507506,1.16325851048682,52.5963649790551,484.520129908723,92.2235807454549,0.00998479705908679,1.26695673070233
5,5.030273,32.5,32.501213,-3.958,-3.455565,124.192719,NaN,0.986956000328064,NaN,30.875786,400,399.872803,25,32.154343,9.453687,60.235802,50.010082,401.919586,399.665619,398.627136,5712.819336,11.192556,10.799949,10.800837,1.695142,1.680023,1.650584,26.332434,50.449184,21.775415,-5.225037,50.749405,83.531837,120.755646,0,666.770203,427.878196329272,1.94673431526311,0.0550765891943393,0.952360011697448,-13.6939728515579,522.997967522251,2.04779253916029,0.0118325033215616,1.16324185301807,52.5978800897568,484.504335834225,92.2123000551613,0.00998361565066521,1.26704625741577
5,5.032647,32.5,32.501431,-3.958,-3.453989,124.187241,NaN,0.987225413322449,NaN,30.888597,400,399.916016,25,32.14909,9.445856,60.180866,50.010082,401.919586,399.665619,398.627136,5712.819336,11.192556,10.799949,10.800837,1.695142,1.680023,1.650584,26.332434,50.449184,21.775415,-5.225037,50.749405,83.531837,120.755646,0,666.770203,427.872995894347,1.94666656398628,0.0550477690111667,0.952485919872172,-13.6807339187216,522.991393112109,2.04777534392484,0.0118321175211677,1.16325207077243,52.5981755179856,484.479800345503,92.1931677502951,0.00998230005355702,1.26716564865569
5,5.031415,32.5,32.502331,-3.958,-3.452571,124.171104,NaN,0.987159073352814,NaN,30.909008,400,399.935303,25,32.154308,9.443388,60.240303,50.010082,401.717834,399.425049,398.469696,5714.119141,11.235036,10.828167,10.815913,1.697891,1.678835,1.66563,26.344574,50.388836,21.736681,-5.197962,50.7547,83.598434,120.709167,0,658.673462,427.877824250115,1.94670961680677,0.0550634125460994,0.95241048386183,-13.6876037392703,522.971786825989,2.04772331874788,0.011830868873338,1.16328446912379,52.5993951592304,484.496428135599,92.207244249347,0.009982833165444,1.26709836583311
5,5.030113,32.5,32.502281,-3.958,-3.464705,124.097298,NaN,0.987459778785706,NaN,30.922129,400,399.923218,25,32.156776,9.44348,60.317089,50.010082,401.871704,399.49707,398.656708,5712.61377,11.219984,10.812527,10.82037,1.693524,1.688566,1.666207,26.352196,50.537006,21.71666,-5.187423,50.678387,83.568077,120.746407,0,653.664429,427.869943277697,1.9467069807805,0.0550757420504211,0.952392281875467,-13.6948652845829,522.88597172839,2.04750746331452,0.0118269695213702,1.16339596520855,52.5993274020847,484.495415131209,92.206391779696,0.00998279903624548,1.26710252669285
5,5.030896,32.5,32.504795,-3.958,-3.481759,124.065605,NaN,0.98679906129837,NaN,30.926958,400,399.960632,25,32.154224,9.42329,60.228565,50.010082,401.871704,399.49707,398.656708,5712.61377,11.219984,10.812527,10.82037,1.693524,1.688566,1.666207,26.352196,50.537006,21.71666,-5.187423,50.678387,83.568077,120.746407,0,653.664429,427.85148918559,1.94662256142884,0.055060804781934,0.952513220192852,-13.6904981466545,522.846765507123,2.04740128045268,0.0118241921983205,1.16346647187665,52.6027341292531,484.467082197246,92.1866981096589,0.00998050598672841,1.2672699154791
5,5.032375,32.5,32.505058,-3.958,-3.490472,124.073784,NaN,0.987312436103821,NaN,30.905418,400,399.99292,25,32.160824,9.410817,60.271973,49.999538,401.843567,399.525208,398.657837,5709.5,11.222897,10.796755,10.803452,1.71527,1.695919,1.677801,26.361738,50.71452,21.692259,-5.183188,50.747169,83.550789,120.762878,0,662.158447,427.83901175675,1.94654609819473,0.0550398582904212,0.952635644845299,-13.6822505220522,522.856037300947,2.0474238392872,0.0118245124682642,1.16345636274101,52.6030905091129,484.439410660198,92.1651426023459,0.00997901639230924,1.26740498043436
5,5.028095,32.5,32.504505,-3.958,-3.4906,124.060944,NaN,0.986991167068481,NaN,30.898354,400,400.014648,25,32.167068,9.402683,60.459389,49.999538,401.936493,399.621857,398.758087,5711.502441,11.233885,10.832514,10.824427,1.677636,1.65836,1.634875,26.350773,50.528114,21.677498,-5.187563,50.708366,83.620712,120.730522,0.514608800411224,738.982117,427.850979240537,1.94667787863413,0.0550926745319928,0.95239605850719,-13.7061229545423,522.841611818023,2.04738916910193,0.0118240706040444,1.16347099006623,52.6023411602215,484.487002580344,92.202110396819,0.00998161270958337,1.26717144894486
5,5.02858,32.5,32.505814,-3.958,-3.485469,124.063606,NaN,0.986645042896271,NaN,30.90037,400,400.039063,25,32.162937,9.42335,60.805164,49.999538,401.936493,399.621857,398.758087,5711.502441,11.233885,10.832514,10.824427,1.677636,1.65836,1.634875,26.350773,50.528114,21.677498,-5.187563,50.708366,83.620712,120.730522,0.514608800411224,738.982117,427.854496292288,1.94668101279486,0.055088266130947,0.952400083643211,-13.7034170058582,522.843493684155,2.04739001027252,0.0118236429167329,1.16347856372475,52.60411491913,484.489454230293,92.2054328004404,0.00998128894247285,1.26717684206178
5,5.02874,32.5,32.506996,-3.958,-3.465834,124.070976,NaN,0.985995471477509,NaN,30.892578,400,399.969147,25,32.154541,9.436982,60.881176,49.999538,401.610016,399.21225,398.326202,5715.038574,11.200528,10.797066,10.790119,1.691197,1.672634,1.650418,26.361961,50.316151,21.666492,-5.193143,50.629395,83.70462,120.685692,NaN,917.448425,427.872744126462,1.94674541042597,0.0550923558184982,0.952320437938787,-13.7025243654069,522.850971166986,2.04740531659377,0.0118235206508306,1.16347784383382,52.6057165383,484.51416276449,92.2261853575359,0.00998213418686742,1.26707486379798
5,5.028979,32.5,32.505913,-3.958,-3.459851,124.129654,NaN,0.987480700016022,NaN,30.891615,400,399.867493,25,32.140388,9.427942,60.935158,49.999538,401.610016,399.21225,398.326202,5715.038574,11.200528,10.797066,10.790119,1.691197,1.672634,1.650418,26.361961,50.316151,21.666492,-5.193143,50.629395,83.70462,120.685692,NaN,917.448425,427.87776716606,1.94675915355534,0.0550912508954238,0.952306850400224,-13.7011910240489,522.920243944681,2.04758292113389,0.011827109146481,1.16337905981169,52.6042490666654,484.518103094426,92.2281473576921,0.0099827039133394,1.26704206217382
5,5.029058,32.5,32.50444,-3.958,-3.467923,124.241844,NaN,0.986929595470428,NaN,30.885727,400,399.928558,25,32.135002,9.419311,60.917961,49.999538,401.786224,399.491302,398.678101,5711.27832,11.239401,10.818635,10.822714,1.708056,1.670722,1.648672,26.345823,50.56966,21.645412,-5.181121,50.684807,83.705406,120.687263,0.843218982219696,895.573975,427.869856970975,1.94672820868329,0.0550877809243353,0.952347679151018,-13.700750306777,523.052119126709,2.04791920550548,0.0118337085095146,1.16319619237284,52.6022530805755,484.505326250878,92.2165022889469,0.00998256166840423,1.26708355770793
5,5.030841,32.5,32.506134,-3.958,-3.467923,124.241844,NaN,0.986174166202545,NaN,30.885727,400,399.928558,25,32.135002,9.39296,60.580521,49.999538,401.852936,399.571533,398.723907,5719.115234,11.228004,10.802544,10.815077,1.694644,1.658445,1.629279,26.362114,50.583305,21.644993,-5.202504,50.665028,83.737701,120.666351,NaN,732.002625,427.864823017221,1.94667312848788,0.0550657577723771,0.95244761500155,-13.6908048890941,523.050549076141,2.04791021030733,0.0118329716903755,1.16321118513809,52.6045485261629,484.486893059709,92.2037508789695,0.00998104995880812,1.26719317900509
5,5.030735,32.5,32.507214,-3.958,-3.471644,124.403793,NaN,0.98709762096405,NaN,30.879581,400,400.023804,25,32.144123,9.376035,60.462402,49.999538,401.852936,399.571533,398.723907,5719.115234,11.228004,10.802544,10.815077,1.694644,1.658445,1.629279,26.362114,50.583305,21.644993,-5.202504,50.665028,83.737701,120.666351,NaN,732.002625,427.861578237616,1.94666326094267,0.0550659172396792,0.952458478588549,-13.6913960726639,523.237910769428,2.04837837640229,0.0118410983168057,1.16297706048757,52.6060119249588,484.484365845717,92.2029014693628,0.00998055275993534,1.26721925154948
5,5.030735,32.5,32.507214,-3.958,-3.478906,124.508514,NaN,0.98709762096405,NaN,30.865532,400,399.950317,25,32.153126,9.381145,60.531544,49.999538,401.554077,399.238922,398.388397,5715.490234,11.22715,10.832264,10.814965,1.70158,1.66796,1.649812,26.373692,50.472855,21.644386,-5.226034,50.70602,83.776711,120.655769,0,642.754456,427.854661365011,1.94663761199613,0.0550636739828376,0.952491292004094,-13.6913960726639,523.359690682547,2.04868465917259,0.0118466538645504,1.1628204313647,52.6060119249588,484.474995022345,92.1955068068582,0.00998007884257056,1.26726379631457
5,5.028733,32.5,32.506573,-3.958,-3.47533,124.519928,NaN,0.987940490245819,NaN,30.846642,400,399.854431,25,32.152821,9.396791,60.617008,49.993248,401.766968,399.606384,398.598358,5713.323242,11.193775,10.797164,10.804746,1.693318,1.66166,1.643899,26.384995,50.504311,21.64209,-5.235574,50.712444,83.737328,120.67205,0,638.757874,427.863720452648,1.94671209268066,0.0550895083298179,0.952362886210651,-13.7025634179598,523.373555549481,2.04872143458516,0.0118475381870087,1.16279776114444,52.6051433753123,484.501567191363,92.2157965542414,0.00998164191368586,1.26712917564353
5,5.030375,32.5,32.507519,-3.958,-3.467447,124.489769,NaN,0.987283766269684,NaN,30.831694,400,399.86731,25,32.154644,9.405249,60.76395,49.993248,401.766968,399.606384,398.598358,5713.323242,11.193775,10.797164,10.804746,1.693318,1.66166,1.643899,26.384995,50.504311,21.64209,-5.235574,50.712444,83.737328,120.67205,0,638.757874,427.866592087506,1.94668920396579,0.0550716592360605,0.952419343315647,-13.6934039368009,523.337611331498,2.04862822586375,0.0118455268878196,1.16285110029472,52.6064251926564,484.494148722911,92.2109448750499,0.00998094318610255,1.26717673327777
5,5.031264,32.5,32.507435,-3.958,-3.460302,124.487602,NaN,0.98701548576355,NaN,30.813309,400,399.889374,25,32.163925,9.418004,60.798985,49.993248,401.592194,399.404419,398.483337,5707.985352,11.228076,10.814515,10.810917,1.705058,1.685147,1.640703,26.401062,50.602619,21.61187,-5.206735,50.718884,83.707123,120.70768,0,643.503235,427.870887323958,1.94668697825174,0.055062889062663,0.952436914286038,-13.6884458266107,523.33516910236,2.04862233426636,0.0118454484933823,1.16285359681125,52.6063113749731,484.493251694827,92.2101479385652,0.00998092655185434,1.2671799018866
5,5.031347,32.5,32.507961,-3.958,-3.459265,124.556099,NaN,0.98596715927124,NaN,30.803572,400,399.894409,25,32.174255,9.423778,60.722992,49.993248,401.693817,399.509033,398.562225,5715.866699,11.212537,10.793959,10.803648,1.694841,1.665371,1.636163,26.409401,50.573097,21.590002,-5.200226,50.723881,83.757431,120.687653,0,644.634827,427.871640683335,1.9466880770692,0.05506218466281,0.952436884530004,-13.6879829550202,523.414331522271,2.04881983192676,0.0118488524053905,1.16275607540569,52.6070240866295,484.494178153115,92.2114366296096,0.00998079350373007,1.26718234760915
5,5.030823,32.5,32.509315,-3.958,-3.457965,124.635147,NaN,0.986004829406738,NaN,30.788479,400,399.946472,25,32.1814,9.424662,60.654076,49.993248,401.693817,399.509033,398.562225,5715.866699,11.212537,10.793959,10.803648,1.694841,1.665371,1.636163,26.409401,50.573097,21.590002,-5.200226,50.723881,83.757431,120.687653,0,644.634827,427.874358079164,1.94670885205363,0.0550690557981403,0.95240165326566,-13.6909052780888,523.504990154664,2.04904372893328,0.0118524541750025,1.16265047098211,52.6088586674439,484.503120019582,92.2199284020868,0.00998078261502697,1.26715749134192
5,5.031485,32.5,32.509407,-3.958,-3.451869,124.658638,NaN,0.986709833145142,NaN,30.770336,400,399.9021,25,32.183224,9.414087,60.647354,49.993248,401.648651,399.480194,398.474243,5716.503906,11.225897,10.848146,10.821564,1.691102,1.657601,1.638688,26.39555,50.637108,21.621031,-5.241504,50.762566,83.723625,120.721123,0,645.146423,427.878295252976,1.94670993405536,0.055062765186657,0.9524112382236,-13.6872133742024,523.5322166347,2.04911189797239,0.0118536593159217,1.16261643664078,52.6089833191921,484.503607173984,92.2204103624892,0.0099807757858251,1.26715637471855
5,5.030836,32.5,32.510292,-3.958,-3.440411,124.642601,NaN,0.987437665462494,NaN,30.788132,400,399.81366,25,32.179977,9.407643,60.774551,49.993248,401.582703,399.365723,398.433075,5710.464844,11.195152,10.790328,10.796151,1.695804,1.672871,1.637344,26.394394,50.543846,21.619169,-5.234667,50.721893,83.6642,120.767258,0,646.052856,427.891039157794,1.94677043690882,0.0550743167465501,0.952323226771897,-13.6908327748902,523.51275441945,2.04906033644021,0.0118524241011919,1.16264799273757,52.6101824005526,484.526597043331,92.2394918943646,0.00998163560158771,1.26705872231004
5,5.031275,32.5,32.509163,-3.958,-3.436593,124.581169,NaN,0.987491607666016,NaN,30.786797,400,399.771057,25,32.172459,9.422256,60.653404,49.993248,401.582703,399.365723,398.433075,5710.464844,11.195152,10.790328,10.796151,1.695804,1.672871,1.637344,26.394394,50.543846,21.619169,-5.234667,50.721893,83.6642,120.767258,0,646.052856,427.893436342963,1.94677036096014,0.0550700752338177,0.952330600134031,-13.6883844818431,523.44237087109,2.04888675126631,0.0118496586578066,1.16272933541393,52.6086527204687,484.525442347016,92.2373841205529,0.00998196335215698,1.26704951326671
5,5.031607,32.5,32.51054,-3.958,-3.431589,124.468529,NaN,0.987301826477051,NaN,30.785234,400,399.788574,25,32.162971,9.419545,60.241814,49.993248,401.659119,399.489197,398.56485,5716.568848,11.20479,10.787495,10.805861,1.699829,1.672515,1.641137,26.372444,50.693768,21.643311,-5.268549,50.699982,83.593781,120.818062,0,649.087646,427.897264993925,1.9467777775299,0.055067521602419,0.952326639758335,-13.6865330335247,523.310118054773,2.04855008410336,0.0118430858573209,1.16290946030569,52.6105184096803,484.529526784349,92.2420669523767,0.00998169891947727,1.26704804247801
