P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,TC1,TC2,TC3,TC4,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,4.906936,22.5,22.925173,12.92,12.813639,88.729645,NaN,6.89817,NaN,38.159252,400,400.207428,25,32.608604,10.356933,65.595833,50.008873,401.814636,398.446869,400.387115,3926.648438,9.157538,9.253013,8.892688,62.719494,52.03373,9.826344,-23.07674,30.13522,68.179153,24.352018,13.766523,68.303436,89.515007,86.906502,0,664.171204,408.143827999405,1.81424291198857,0.0477428319227767,0.972530380869749,2.35171915075739,460.610105170284,1.85847117191733,0.0111876905143924,1.25874022355257,58.5939202555244,444.878403418614,76.5385476729384,0.0102517351578756,1.33036277338192
5,4.904898,22.5,22.925358,12.92,12.80608,88.724693,NaN,6.898514,NaN,38.164597,400,400.239777,25,32.617233,10.346206,65.616669,50.008873,401.918457,398.54068,400.482605,3927.23584,9.162013,9.246513,8.90476,62.71431,52.036575,9.813261,-23.060551,30.161722,68.255066,24.327213,13.779444,68.319992,89.576828,86.873306,0,664.557617,408.141125511434,1.81426749444137,0.0477633800824003,0.972469296974927,2.33914300082182,460.603594280639,1.85845260800102,0.011187210664309,1.25876466137255,58.5942675715184,444.887189367028,76.5454081676965,0.0102521769450759,1.3303128818997
5,4.905305,22.5,22.924534,12.92,12.796936,88.727325,NaN,6.898536,NaN,38.171711,400,400.187286,25,32.61993,10.32653,65.624626,50.008873,401.918457,398.54068,400.482605,3927.23584,9.162013,9.246513,8.90476,62.715427,52.028591,9.834837,-23.050543,30.161722,68.255066,24.327213,13.779444,68.319992,89.576828,86.873306,0,664.557617,408.131304730353,1.81422635245303,0.0477566459498807,0.972489594637984,2.34165484722496,460.608143533428,1.85846772674045,0.0111879421570891,1.25873560697138,58.592720589639,444.871957701397,76.5328176507169,0.0102516824475134,1.33038707043971
5,4.90449,22.5,22.923338,12.92,12.801297,88.700874,NaN,6.896768,NaN,38.18758,400,400.144257,25,32.612236,10.285502,65.571419,50.008873,401.769623,398.354401,400.290833,3927.45459,9.139022,9.237237,8.882647,62.727047,52.012238,9.7369,-23.047535,30.153549,68.17778,24.356812,13.736631,68.264717,89.616913,86.843414,0,665.149902,408.137404874322,1.81426129825024,0.0477666888072133,0.972459550613071,2.33662482293283,460.576642220691,1.85838437140775,0.0111868128914601,1.25881782676915,58.5904751319652,444.882951582129,76.5394252515101,0.0102530052185392,1.33028970463564
5,4.904951,22.5,22.922897,12.92,12.801297,88.700874,NaN,6.895641,NaN,38.18758,400,400.144257,25,32.612236,10.276198,65.550804,50.012897,401.808441,398.408936,400.388885,3926.727539,9.150462,9.243391,8.88261,62.77037,52.012543,9.646921,-23.044174,30.098734,68.236298,24.338882,13.74756,68.369385,89.7416,86.751198,0,661.47467,408.136353281826,1.81424992036888,0.0477616165406811,0.972474668472924,2.33947010530198,460.577304052969,1.85838756381986,0.0111871024699558,1.25880805670116,58.5896471421646,444.87852072264,76.5354837892958,0.0102529699591524,1.3303063547613
5,4.904002,22.5,22.921227,12.92,12.81383,88.697624,NaN,6.897092,NaN,38.177891,400,400.155853,25,32.602432,10.277739,65.589821,50.012897,401.781342,398.401459,400.316589,3926.594727,9.163386,9.252062,8.899542,62.88773,52.008591,9.579341,-23.041426,30.089933,68.192986,24.325144,13.747921,68.298927,89.682556,86.773018,0,661.922485,408.150705603295,1.81431596352893,0.0477751526437669,0.972434043558334,2.33361267452176,460.575719213053,1.85838834723484,0.0111879638785709,1.25878442264273,58.5865115522827,444.899903081694,76.5492455166799,0.0102551889644659,1.33013314622055
5,4.904002,22.5,22.921227,12.92,12.824104,88.68335,NaN,6.897092,NaN,38.172062,400,400.158569,25,32.600777,10.263963,65.518456,50.012897,401.781342,398.401459,400.316589,3926.594727,9.163386,9.252062,8.899542,62.941093,52.002316,9.567915,-23.061161,30.089933,68.192986,24.325144,13.747921,68.298927,89.682556,86.773018,0,661.922485,408.160696350682,1.81435090000296,0.0477776884001026,0.972426263133607,2.33361267452176,460.557750905267,1.85833868914395,0.0111869304695572,1.25884312945591,58.5865115522827,444.912120501686,76.5584308881678,0.0102559420520951,1.3300575803935
5,4.905076,22.5,22.920708,12.92,12.841483,88.663948,NaN,6.896512,NaN,38.152802,400,400.194733,25,32.602127,10.262088,65.519913,50.012897,401.882629,398.425262,400.406982,3926.617676,9.147294,9.235181,8.885736,62.958408,51.993164,9.590489,-23.051559,30.097815,68.261223,24.308048,13.76195,68.300346,89.577469,86.842804,0,662.330566,408.175147557387,1.81438349038105,0.0477701582012094,0.972448302630772,2.34024156748302,460.534105327361,1.85827494260914,0.0111858664464535,1.25891148776918,58.5855370404159,444.922985445837,76.5658814103479,0.0102568917842235,1.32997772880923
5,4.903997,22.5,22.920937,12.92,12.852538,88.671478,NaN,6.895819,NaN,38.15303,400,400.233551,25,32.59864,10.26897,65.501945,50.012897,401.882629,398.425262,400.406982,3926.617676,9.147294,9.235181,8.885736,62.944817,51.987537,9.581718,-23.068176,30.097815,68.261223,24.308048,13.76195,68.300346,89.577469,86.842804,0,662.330566,408.188357410199,1.81444770448106,0.0477847606877711,0.972404619734179,2.33358181115852,460.54324101343,1.85829948404226,0.0111862613169779,1.25888556096857,58.5859670295745,444.945677593592,76.5832612980633,0.0102581667960354,1.32984314700456
5,4.903498,22.5,22.91951,12.92,12.840137,88.694679,NaN,6.895537,NaN,38.164669,400,400.222473,25,32.599106,10.301309,65.445572,50.012897,401.779449,398.368469,400.318298,3926.510254,9.17194,9.254391,8.900027,62.940689,51.980484,9.572009,-23.029116,30.077135,68.164665,24.279324,13.774438,68.283325,89.490189,86.891754,0,660.207031,408.177436141418,1.81441785532774,0.0477871935292542,0.972397635470531,2.33050152676395,460.574588915548,1.85839053256802,0.0111888783751659,1.25875849283301,58.5832875200991,444.933774670913,76.572335706296,0.0102582032854108,1.32988179384524
5,4.903993,22.5,22.917955,12.92,12.845425,88.695503,NaN,6.896898,NaN,38.173763,400,400.14328,25,32.595512,10.331065,65.588943,50.012897,401.619293,398.201569,400.131958,3925.580566,9.13518,9.224972,8.872885,62.950623,51.970112,9.553871,-23.027102,30.055244,68.233871,24.30118,13.76569,68.287239,89.595848,86.818321,0,659.280151,408.181449795358,1.81442361872647,0.0477830493803916,0.972409854716692,2.33355712044209,460.577959714937,1.85840465671715,0.0111899594671616,1.25872066166296,58.5803675065548,444.934195036944,76.5704993998488,0.0102590684645751,1.32984120674174
5,4.90389,22.5,22.917711,12.92,12.852273,88.683533,NaN,6.8969,NaN,38.155552,400,400.045441,25,32.594154,10.35526,65.735909,50.012897,401.684509,398.240845,400.124359,3925.07959,9.136367,9.239349,8.864835,62.92086,51.975494,9.551006,-23.037144,30.054922,68.24527,24.322842,13.745397,68.262573,89.644447,86.790062,0,658.216003,408.188343612792,1.81444944399609,0.0477858731406532,0.972401316388221,2.33292132945076,460.563258760142,1.85836478288446,0.0111892531150031,1.25876445929182,58.5799093032003,444.942976415214,76.5767651510901,0.0102597414345141,1.32978102692014
5,4.903875,22.5,22.917694,12.92,12.850554,88.646355,NaN,6.89822,NaN,38.150703,400,400.018219,25,32.602066,10.387992,65.833771,50.012897,401.684509,398.240845,400.124359,3925.07959,9.136367,9.239349,8.864835,62.877842,51.978649,9.565126,-23.016348,30.054922,68.24527,24.322842,13.745397,68.262573,89.644447,86.790062,0,658.216003,408.18670624471,1.81444396958446,0.0477856140485746,0.9724021214817,2.33282873769184,460.516483101243,1.85823555483484,0.0111865719950699,1.25891709917801,58.5798773790474,444.941044429366,76.5752887678935,0.0102596315290279,1.32979253855076
5,4.904409,22.5,22.917719,12.92,12.856266,88.614693,NaN,6.898763,NaN,38.15942,400,400.020416,25,32.611317,10.379616,65.90696,50.012897,401.608093,398.234314,400.150543,3925.903809,9.163896,9.252882,8.89119,62.837685,51.959553,9.530579,-22.999187,30.047226,68.222542,24.353676,13.73354,68.222542,89.62352,86.806671,0,655.456909,408.191043480037,1.8144502128766,0.0477811458072268,0.97241529712157,2.33612487152038,460.476583640657,1.85812519117086,0.0111842620649756,1.25904820620417,58.5799243263251,444.943253521209,76.5769846084004,0.0102597541960883,1.32977951172135
5,4.902164,22.5,22.915234,12.92,12.863622,88.587036,NaN,6.895959,NaN,38.172226,400,400.075836,25,32.615345,10.346743,65.877441,50.012897,401.608093,398.234314,400.150543,3925.903809,9.163896,9.252882,8.89119,62.802116,51.93924,9.518972,-22.965456,30.047226,68.222542,24.353676,13.73354,68.222542,89.62352,86.806671,0,655.456909,408.203312656662,1.81453062624153,0.0478076811187411,0.972336283956619,2.32226568269601,460.445495553282,1.8580469360865,0.0111838906053281,1.25910718871863,58.5752575617566,444.968826970188,76.592778556746,0.0102626720191689,1.32956107696948
5,4.904621,22.5,22.915573,12.92,12.859427,88.57299,NaN,6.897668,NaN,38.181622,400,400.0755,25,32.61771,10.298692,65.736908,50.011631,401.72879,398.299469,400.099213,3924.083008,9.138349,9.250175,8.866173,62.811142,51.917274,9.496841,-22.95899,30.085779,68.176163,24.345146,13.76084,68.316765,89.652916,86.754478,0,653.905212,408.193634094562,1.81445572905637,0.0477795926026293,0.972419853948905,2.33743337298728,460.427300113384,1.85799558686996,0.0111826499802931,1.25917277194863,58.5758942192547,444.942980803465,76.5738093022923,0.0102608958875533,1.32972878029529
5,4.906177,22.5,22.916534,12.92,12.849251,88.592468,NaN,6.897803,NaN,38.188614,400,400.070648,25,32.616203,10.269086,65.571297,50.011631,401.761566,398.456207,400.13562,3923.158447,9.115546,9.268931,8.864907,62.811031,51.904812,9.502232,-22.94442,30.09012,68.184868,24.354725,13.764981,68.225815,89.660225,86.763527,0,653.227478,408.180191614692,1.8143827390547,0.0477599635142492,0.972478491161298,2.34703595775983,460.450381233265,1.85805642302874,0.0111834301903868,1.25911364164795,58.5776989792408,444.918441059638,76.5566860793065,0.0102588643756757,1.32990380061213
5,4.905145,22.5,22.915586,12.92,12.837394,88.618515,NaN,6.897859,NaN,38.191513,400,400.085632,25,32.61322,10.249487,65.436218,50.011631,401.761566,398.456207,400.13562,3923.158447,9.115546,9.268931,8.864907,62.818596,51.894924,9.527558,-22.915623,30.09012,68.184868,24.354725,13.764981,68.225815,89.660225,86.763527,0,653.227478,408.171013891522,1.81436788395209,0.0477683900733475,0.97245365586145,2.34066740817286,460.484600143438,1.85815394530331,0.0111859401853859,1.25898507354314,58.5759186336944,444.912273628017,76.550736136037,0.0102589959092786,1.32991874160519
5,4.906135,22.5,22.915016,12.92,12.821388,88.626938,NaN,6.89838,NaN,38.196747,400,400.089417,25,32.614204,10.266616,65.381638,50.011631,401.744568,398.41394,400.085999,3926.499756,9.152113,9.287572,8.877615,62.826836,51.908535,9.535136,-22.908794,30.114956,68.167671,24.379311,13.758539,68.286575,89.576614,86.814751,NaN,651.155762,408.153190939059,1.81428902761061,0.0477535510309672,0.972498229802917,2.34677679254844,460.49606061389,1.85818738645633,0.0111869248724546,1.25893769048166,58.5748481437159,444.884113649062,76.5287739207196,0.0102575674097517,1.33007893185803
5,4.906135,22.5,22.915016,12.92,12.821388,88.626938,NaN,6.89838,NaN,38.196747,400,400.089417,25,32.614204,10.302187,65.257393,50.011631,401.761383,398.436005,400.0914,3922.382324,9.132418,9.264671,8.87958,62.836639,51.919422,9.525222,-22.90176,30.113836,68.167831,24.379101,13.747208,68.254028,89.629967,86.783775,NaN,650.650146,408.153190939059,1.81428902761061,0.0477535510309672,0.972498229802917,2.34677679254844,460.49606061389,1.85818738645633,0.0111869248724546,1.25893769048166,58.5748481437159,444.884113649062,76.5287739207196,0.0102575674097517,1.33007893185803
5,4.904983,22.5,22.91379,12.92,12.817399,88.644432,NaN,6.897094,NaN,38.197548,400,400.10611,25,32.614731,10.306607,65.331345,50.011631,401.761383,398.436005,400.0914,3922.382324,9.132418,9.264671,8.87958,62.877209,51.92614,9.541833,-22.896448,30.113836,68.167831,24.379101,13.747208,68.254028,89.629967,86.783775,NaN,650.650146,408.151938990823,1.81430388911004,0.047765238308673,0.972463493598589,2.3396676010592,460.519924869019,1.85825714018137,0.0111889976352639,1.25883841852902,58.5725455773095,444.888052776354,76.5300376978279,0.010258472135548,1.33002457818201
5,4.904761,22.5,22.912598,12.92,12.827593,88.665764,NaN,6.897314,NaN,38.206226,400,400.052124,25,32.616768,10.288927,65.561134,50.011631,401.761383,398.354553,400.069885,3923.087891,9.124458,9.265427,8.856901,62.889881,51.907402,9.548676,-22.906439,30.126545,68.184235,24.372431,13.769955,68.203415,89.601662,86.786118,NaN,649.328369,408.162358463923,1.81434403253848,0.0477701965977347,0.972448492821756,2.33829745401715,460.548566825626,1.8583399909319,0.0111913259273109,1.25872421895864,58.5703067699682,444.900867397763,76.5380223221203,0.0102599058601519,1.32991619597916
5,4.90613,22.5,22.912876,12.92,12.828856,88.636047,NaN,6.899332,NaN,38.211124,400,400.062286,25,32.614773,10.287512,65.747276,50.011631,401.711029,398.36377,400.014252,3925.855469,9.141527,9.281859,8.873791,62.857872,51.922115,9.535771,-22.940132,30.114019,68.218452,24.404919,13.738076,68.25853,89.615456,86.770012,NaN,648.804749,408.1604649366,1.81431454687516,0.0477554486214214,0.972492399387685,2.34674593946534,460.510742008105,1.85823458515929,0.0111889908849382,1.25885267281665,58.5708289164532,444.890841933883,76.530869060441,0.0102591375821513,1.32998497621428
5,4.905171,22.5,22.912205,12.92,12.822631,88.615768,NaN,6.900028,NaN,38.213322,400,400.045502,25,32.612389,10.288479,65.873238,50.011631,401.711029,398.36377,400.014252,3925.855469,9.141527,9.281859,8.873791,62.833149,51.919899,9.621016,-22.96249,30.114019,68.218452,24.404919,13.738076,68.25853,89.615456,86.770012,NaN,648.804749,408.156598183556,1.81431704158534,0.0477644610960979,0.972465688607739,2.34082786868038,460.486220875158,1.85816888043526,0.0111879627510648,1.2589213410457,58.5695686187788,444.891025884627,76.5300781562836,0.010259511222093,1.32996743020723
5,4.905838,22.5,22.912544,12.92,12.805593,88.587357,NaN,6.901242,NaN,38.213188,400,399.969727,25,32.61438,10.278926,65.556656,50.000748,401.625214,398.192596,399.89856,3924.27002,9.143367,9.268879,8.871859,62.892445,51.931267,9.697773,-22.988855,30.094202,68.255859,24.40033,13.736279,68.253777,89.576096,86.779694,NaN,645.366699,408.138507730112,1.81424264078748,0.0477529198656344,0.972500492048304,2.34494407614591,460.449942533147,1.85806754687067,0.0111856813509975,1.25904608378203,58.5702053452277,444.865357873836,76.5112491542711,0.0102577453344559,1.33013453091216
5,4.904455,22.5,22.910805,12.92,12.803687,88.56749,NaN,6.901666,NaN,38.207581,400,399.978027,25,32.620022,10.268939,65.113449,50.000748,401.736237,398.356781,400.07431,3924.8125,9.136969,9.276031,8.870927,62.841263,51.906075,9.71539,-23.025465,30.096428,68.21701,24.344511,13.777268,68.25959,89.582596,86.778923,NaN,644.239929,408.13980888556,1.81427028994091,0.0477676638329726,0.972456588087206,2.33640879531947,460.427542409357,1.85801099887817,0.011185384325956,1.25908949135508,58.5669389882671,444.873241814674,76.5147677971643,0.0102591704867986,1.33004319029774
5,4.905995,22.5,22.91164,12.92,12.80781,88.551674,NaN,6.898918,NaN,38.197021,400,400.031311,25,32.621376,10.262923,64.516464,50.000748,401.736237,398.356781,400.07431,3924.8125,9.136969,9.276031,8.870927,62.784538,51.897854,9.712625,-23.077824,30.096428,68.21701,24.344511,13.777268,68.25959,89.582596,86.778923,NaN,644.239929,408.14030563735,1.8142463063622,0.0477517403070674,0.972503955106372,2.34591289639559,460.406372636864,1.85794988995979,0.0111836891505352,1.2591734436046,58.5685073908785,444.865712258208,76.5102633848306,0.0102582552651811,1.33011021705559
5,4.905993,22.5,22.909889,12.92,12.800514,88.539207,NaN,6.899402,NaN,38.196701,400,400.044373,25,32.616611,10.272476,64.27507,50.000748,401.706024,398.266907,399.966095,3924.146484,9.14855,9.275003,8.874391,62.798523,51.905983,9.790749,-23.107286,30.093962,68.253189,24.333672,13.776775,68.310226,89.662407,86.736107,NaN,643.410522,408.133214790844,1.81422154261585,0.0477499619259283,0.972509439347424,2.34590055488576,460.393307436415,1.85791918203922,0.0111839361131951,1.25918605921136,58.5652183873442,444.855257239761,76.4999776021519,0.0102585559244162,1.33013209168523
5,4.905408,22.5,22.909054,12.92,12.81051,88.522865,NaN,6.898364,NaN,38.187294,400,399.980286,25,32.616749,10.272798,64.364586,50.000748,401.706024,398.266907,399.966095,3924.146484,9.14855,9.275003,8.874391,62.749283,51.900574,9.853053,-23.13158,30.093962,68.253189,24.333672,13.776775,68.310226,89.662407,86.736107,NaN,643.410522,408.144270302491,1.81426997373251,0.0477588627975513,0.972482655034354,2.34229049812882,460.373985237806,1.85786834064951,0.0111833000583695,1.25923511294622,58.5636498865208,444.87133479485,76.5109086703422,0.0102599984588118,1.33001215346356
5,4.906034,22.5,22.909769,12.92,12.81051,88.522865,NaN,6.898297,NaN,38.187294,400,399.980286,25,32.616749,10.260994,64.674362,50.000748,401.533905,398.132782,399.863373,3921.900879,9.110085,9.253781,8.86444,62.754932,51.902496,9.861601,-23.150181,30.079529,68.197533,24.37118,13.742413,68.332848,89.641045,86.734116,NaN,643.369507,408.142842437373,1.81425452630442,0.0477519776528245,0.97250318146932,2.3461535550681,460.372909765987,1.85786315623798,0.0111828301223452,1.25925103096942,58.5649929769318,444.866667018045,76.5083895374294,0.0102593244419847,1.33005852854182
5,4.906633,22.5,22.90962,12.92,12.820783,88.470551,NaN,6.899899,NaN,38.197357,400,399.891968,25,32.617233,10.266872,64.82589,50.000748,401.450714,398.004364,399.809143,3922.708008,9.122804,9.252837,8.854189,62.759155,51.884609,9.848529,-23.165947,30.073732,68.083351,24.378078,13.738441,68.241188,89.584999,86.775398,NaN,641.220764,408.151466798476,1.81427468305776,0.0477479257211353,0.972515015160287,2.34984964205728,460.307251930633,1.85768206447765,0.0111791339665814,1.25946463784344,58.5647130909958,444.873562178943,76.5133673466729,0.0102598301604603,1.33001221949128
5,4.9065,22.5,22.909504,12.92,12.822198,88.444382,NaN,6.900022,NaN,38.222252,400,399.814301,25,32.616459,10.29368,64.880127,50.000748,401.450714,398.004364,399.809143,3922.708008,9.122804,9.252837,8.854189,62.779877,51.893574,9.832106,-23.152802,30.073732,68.083351,24.378078,13.738441,68.241188,89.584999,86.775398,NaN,641.220764,408.153146233866,1.81428277650388,0.0477497372043041,0.972509580191268,2.34902900475959,460.274466263871,1.8575917566095,0.0111773116550776,1.25957078640013,58.564495192186,444.876273153,76.515245001838,0.0102600600001796,1.32999261146465
5,4.906802,22.5,22.908958,12.92,12.830196,88.44735,NaN,6.901824,NaN,38.214565,400,399.858948,25,32.622108,10.327336,65.210106,50.000748,401.551025,398.150055,399.898315,3923.31543,9.146794,9.272059,8.882327,62.819546,52.020706,9.826427,-23.134806,30.069712,68.141304,24.359318,13.763535,68.253197,89.500031,86.838058,NaN,640.83197,408.160235658727,1.81430252431226,0.0477483899190612,0.97251340766993,2.35089238219143,460.279026836157,1.85760605674306,0.0111778858398541,1.25954625992576,58.56346955289,444.88261809734,76.519259545151,0.0102607461883323,1.32994001522695
5,4.906802,22.5,22.908958,12.92,12.828635,88.476868,NaN,6.901824,NaN,38.214561,400,399.876099,25,32.631577,10.337208,65.47982,49.99411,401.580444,398.098969,399.901459,3922.279785,9.128481,9.254333,8.853631,62.819187,51.961102,9.818926,-23.117714,30.019356,68.25856,24.355125,13.754862,68.378235,89.5326,86.786041,NaN,638.844543,408.158717564373,1.81429721590798,0.0477480048117604,0.972514592487186,2.35089238219143,460.316204312601,1.85770886711794,0.0111800272825176,1.2594236510868,58.56346955289,444.880761915107,76.5178638624876,0.0102606317132702,1.32995149380489
5,4.906563,22.5,22.908829,12.92,12.82014,88.50473,NaN,6.901296,NaN,38.229958,400,399.892944,25,32.625561,10.334782,65.577545,49.99411,401.580444,398.098969,399.901459,3922.279785,9.128481,9.254333,8.853631,62.810562,51.941296,9.77715,-23.126747,30.019356,68.25856,24.355125,13.754862,68.378235,89.5326,86.786041,NaN,638.844543,408.151001122165,1.81427422343445,0.0477485367349872,0.972513208706428,2.3494177298038,460.351486849762,1.8578068283359,0.0111821328820787,1.25930522323566,58.5632272285926,444.872589898712,76.5115407038152,0.0102601973838607,1.32999888451229
5,4.906533,22.5,22.908844,12.92,12.820043,88.538445,NaN,6.900682,NaN,38.241184,400,399.906647,25,32.614777,10.30308,65.501854,49.99411,401.612793,398.220154,400.018005,3922.747559,9.117846,9.257392,8.857406,62.858448,51.923622,9.737028,-23.101088,30.021746,68.270325,24.371788,13.727495,68.234581,89.594788,86.757507,NaN,640.018188,408.150975210145,1.81427463373627,0.0477488426617447,0.972512298850612,2.34923262311952,460.393919414601,1.85792410542193,0.0111845677124474,1.25916595951563,58.5632554058918,444.872748755818,76.5116809218894,0.0102601990802232,1.32999826871482
5,4.906167,22.5,22.907988,12.92,12.816746,88.545258,NaN,6.900043,NaN,38.226189,400,399.920959,25,32.61367,10.285492,65.532692,49.99411,401.507782,398.048737,399.818878,3923.889648,9.15292,9.279631,8.866589,62.84853,51.919357,9.631827,-23.100853,30.016632,68.185776,24.362225,13.749578,68.35041,89.569664,86.776573,NaN,643.818665,408.148603609008,1.81427245190518,0.047752053761196,0.972502803915806,2.34697425190637,460.403785113268,1.85795402907888,0.0111856243092509,1.2591187392353,58.5616473970549,444.871107567054,76.5092612810788,0.0102605601814582,1.32998748135836
5,4.907242,22.5,22.908381,12.92,12.797886,88.558792,NaN,6.899525,NaN,38.228512,400,399.865295,25,32.612576,10.282778,65.544189,49.99411,401.507782,398.048737,399.818878,3923.889648,9.15292,9.279631,8.866589,62.876049,51.923576,9.530511,-23.102819,30.016632,68.185776,24.362225,13.749578,68.35041,89.569664,86.776573,NaN,643.818665,408.127809488795,1.81418178599415,0.0477355816165097,0.972552415357721,2.35360707993578,460.420234847787,1.85799829237899,0.011186347083815,1.25907153830411,58.5623856595615,444.839809629191,76.4862750140684,0.0102584174260232,1.33019084781034
5,4.905977,22.5,22.907824,12.92,12.774103,88.572578,NaN,6.899178,NaN,38.245647,400,399.860535,25,32.618294,10.29561,65.494858,49.99411,401.604706,398.154449,399.894257,3921.370117,9.12391,9.257383,8.857262,62.987404,51.931038,9.498258,-23.132545,29.989254,68.253716,24.357628,13.737362,68.253342,89.56189,86.774719,0,655.317261,408.107566092917,1.81413210936484,0.0477436201227257,0.972529047252369,2.34580182267445,460.438429185304,1.85805031515783,0.0111877124921309,1.25900221672697,58.5613393149775,444.821869858891,76.4720170681485,0.0102576115373571,1.33028837998676
5,4.90553,22.5,22.906904,12.92,12.762768,88.567978,NaN,6.89719,NaN,38.231091,400,399.832581,25,32.629208,10.342955,65.307739,49.99411,401.557526,398.092773,399.895721,3921.219971,9.119696,9.258553,8.845001,63.09264,51.928162,9.506514,-23.144806,29.989542,68.437737,24.362167,13.737071,68.392136,89.56366,86.764885,0,674.097656,408.097562706972,1.8141045868346,0.0477457382017358,0.972523030536564,2.34304339180437,460.434020556255,1.85804097272606,0.0111879838822606,1.25900076311612,58.5596110161613,444.811303809198,76.4627995040152,0.010257456503248,1.33033135601712
5,4.910501,22.5,22.906185,12.92,12.764211,88.554955,NaN,6.902261,NaN,38.225739,400,399.809143,25,32.634182,10.358362,65.388809,49.99411,401.557526,398.092773,399.895721,3921.219971,9.119696,9.258553,8.845001,63.047779,51.899906,9.51347,-23.123528,29.989542,68.437737,24.362167,13.737071,68.392136,89.56366,86.764885,0,674.097656,408.087618549538,1.81398684117247,0.0476914784113682,0.9726852104077,2.37370856548216,460.418705131226,1.85800085504311,0.01118751257287,1.25903856629377,58.5582602734793,444.76940289611,76.4303090556292,0.0102552593286206,1.33057380145797
5,4.916959,22.5,22.905956,12.92,12.760469,88.55056,NaN,6.911516,NaN,38.212105,400,399.760101,25,32.624081,10.345148,65.651299,49.99411,401.462006,398.037994,399.776276,3922.471191,9.122053,9.254355,8.858757,63.108849,51.979771,9.489487,-23.135641,30.019434,68.350365,24.400726,13.734825,68.398102,89.604782,86.724281,0,672.390747,408.069231390548,1.81381488934406,0.0476197654603348,0.972900430914559,2.41351136971826,460.413515896721,1.85798721665554,0.0111873445222252,1.25905163300532,58.5578300574609,444.709061039966,76.384647485383,0.0102516586822661,1.3309435151606
5,4.91883,22.5,22.905632,12.92,12.750853,88.536217,NaN,6.914241,NaN,38.180592,400,399.751617,25,32.614136,10.298294,65.708221,49.99411,401.462006,398.037994,399.776276,3922.471191,9.122053,9.254355,8.858757,63.121258,52.021191,9.472409,-23.133604,30.019434,68.350365,24.400726,13.734825,68.398102,89.604782,86.724281,0,672.390747,408.055601794273,1.81373606223379,0.0475969213778131,0.972969471985804,2.42503550439477,460.395944097205,1.85793963673426,0.0111865176844922,1.25910371303002,58.557221361528,444.681176946329,76.3632485922238,0.0102501122194294,1.33110932128113
5,4.91883,22.5,22.905632,12.92,12.744069,88.537735,NaN,6.914241,NaN,38.16555,400,399.775909,25,32.607769,10.254066,65.608101,49.991337,401.562256,398.105438,399.884125,3921.908447,9.115355,9.259173,8.84638,63.070068,52.076046,9.461663,-23.121834,30.011166,68.380264,24.441963,13.719397,68.480965,89.66114,86.681427,0,673.428406,408.049001151457,1.81371297478561,0.0475952498608825,0.972974755129469,2.42503550439477,460.397855411878,1.85794492117854,0.0111866277443954,1.25909743649825,58.557221361528,444.673107646667,76.3571866204445,0.0102496140288173,1.33115964528751
5,4.920045,22.5,22.904221,12.92,12.736844,88.541542,NaN,6.91604,NaN,38.168499,400,399.790253,25,32.605373,10.223524,65.427803,49.991337,401.562256,398.105438,399.884125,3921.908447,9.115355,9.259173,8.84638,63.103607,52.044151,9.607515,-23.103064,30.011166,68.380264,24.441963,13.719397,68.480965,89.66114,86.681427,0,673.428406,408.03919502222,1.81365845027687,0.0475801827414066,0.973020400982189,2.4325173155101,460.404770289255,1.8579684037298,0.0111878315019233,1.25905031590252,58.5545704460663,444.652605225642,76.3398267168615,0.0102491098359512,1.33125288112962
5,4.921753,22.5,22.904428,12.92,12.736844,88.541542,NaN,6.919246,NaN,38.168499,400,399.790253,25,32.605373,10.204056,65.263069,49.991337,401.476471,398.077148,399.851257,3924.76416,9.137325,9.273365,8.864212,63.146339,51.958088,9.598606,-23.101208,30.013536,68.439491,24.438826,13.736925,68.520882,89.64299,86.677383,0,672.622986,408.035291800009,1.81361637655675,0.0475615154947491,0.973076664647827,2.44303256998393,460.404459057316,1.85796690295199,0.0111876953910206,1.25905491953902,58.554959355577,444.63811325649,76.3292285194203,0.01024810319581,1.33134846409366
5,4.921152,22.5,22.904932,12.92,12.722507,88.530769,NaN,6.920913,NaN,38.177605,400,399.780365,25,32.606693,10.206952,65.365677,49.991337,401.376282,397.916199,399.672668,3924.124023,9.131766,9.25934,8.855904,63.121788,51.917732,9.578544,-23.091745,30.015181,68.39872,24.458832,13.723121,68.468834,89.597229,86.702835,0.275066256523132,662.520752,408.022714485741,1.81358238051993,0.0475645508715905,0.973068088125994,2.43933284811391,460.390137108697,1.85792574632985,0.0111865829121765,1.2591106685248,58.5559062536427,444.626748959973,76.321392640883,0.0102471293471442,1.33143186981779
5,4.924522,22.5,22.903952,12.92,12.729528,88.486427,NaN,6.922159,NaN,38.170559,400,399.732208,25,32.608646,10.216446,65.365631,49.991337,401.376282,397.916199,399.672668,3924.124023,9.131766,9.25934,8.855904,63.119587,51.974064,9.551224,-23.05164,30.015181,68.39872,24.458832,13.723121,68.468834,89.597229,86.702835,0.275066256523132,662.520752,408.02184342097,1.81352328354679,0.0475294780924434,0.973173660191984,2.46007392018157,460.335776226749,1.85777846731246,0.0111840115232533,1.25927242814473,58.5540650472869,444.605092598486,76.3037669366265,0.0102463208416741,1.33154314260395
5,4.930497,22.5,22.904255,12.92,12.742133,88.43409,NaN,6.926589,NaN,38.169231,400,399.809113,25,32.606506,10.236705,64.966484,49.991337,401.566895,398.16214,399.904022,3923.616455,9.114901,9.264215,8.856194,63.163567,52.069672,9.584921,-23.043543,30.033348,68.390205,24.473,13.741777,68.453369,89.520889,86.745071,1.150763,445.540863,408.020451862283,1.81341914447929,0.0474674506653438,0.973360759018755,2.4968211414606,460.269407710013,1.85759399430475,0.011180015171404,1.2594964071647,58.5546343251222,444.569012622472,76.2770938423312,0.0102439286940708,1.33177645877392
5,4.930309,22.5,22.904888,12.92,12.753448,88.372917,NaN,6.927809,NaN,38.166676,400,399.89682,25,32.610661,10.255119,64.965004,49.991337,401.586365,398.182556,399.922394,3922.961426,9.128421,9.273355,8.849722,63.193512,52.003368,9.511901,-23.050983,30.105663,68.492546,24.453186,13.764294,68.577835,89.491898,86.764969,0.440575122833252,452.663086,408.031895139282,1.8134622917539,0.0474722811242293,0.973345618360959,2.49566542934474,460.191398625876,1.85737627652559,0.011175158698251,1.25976523391944,58.5558235886172,444.584738184848,76.2897815529752,0.0102445584487884,1.33169357249506
5,4.92904,22.5,22.904661,12.92,12.756095,88.333694,NaN,6.926396,NaN,38.153431,400,399.905914,25,32.60878,10.293603,65.244438,49.991337,401.586365,398.182556,399.922394,3922.961426,9.128421,9.273355,8.849722,63.249012,51.932861,9.501184,-23.061996,30.105663,68.492546,24.453186,13.764294,68.577835,89.491898,86.764969,0.440575122833252,452.663086,408.037372171855,1.8135025225734,0.0474867537101242,0.973301692122706,2.48786349205727,460.142326003779,1.85724123218163,0.011172459661097,1.25992389283428,58.5553971101747,444.59856407463,76.2998487890267,0.010245534930821,1.33160144536671
5,4.927097,22.5,22.905245,12.92,12.753816,88.352516,NaN,6.923347,NaN,38.163368,400,399.921753,25,32.616943,10.299675,65.493652,49.991337,401.583435,398.156128,399.94812,3920.627441,9.122093,9.252271,8.855882,63.287975,52.023899,9.658966,-23.073055,30.286943,68.559341,24.459005,13.748848,68.607475,89.482956,86.761955,0.101325638592243,533.831482,408.039594939039,1.81354257590479,0.0475073688245592,0.973239442696425,2.47591476254354,460.165159008505,1.85730259021053,0.0111734426753148,1.25985834979366,58.5564942988075,444.613159298509,76.3116208351024,0.010246121149572,1.33152453065033
5,4.92604,22.5,22.904558,12.92,12.747988,88.375031,NaN,6.92114,NaN,38.164623,400,399.915924,25,32.624912,10.264908,65.420441,49.991337,401.533142,398.092773,399.889099,3918.844482,9.125802,9.262314,8.846217,63.321301,52.029411,9.658258,-23.06105,30.405939,68.481293,24.471312,13.729279,68.610184,89.588333,86.70192,0.497236579656601,549.276001,408.036338770573,1.81354875249864,0.0475174609627398,0.973209188055323,2.46941309277594,460.194559157942,1.85738603886133,0.0111755291265315,1.25974903757053,58.5552035967901,444.614613857156,76.3117591993048,0.0102465817883963,1.33149852091771
5,4.924318,22.5,22.903542,12.92,12.736789,88.412567,NaN,6.916848,NaN,38.159824,400,399.871674,25,32.617733,10.248124,65.317802,49.991337,401.533142,398.092773,399.889099,3918.844482,9.125802,9.262314,8.846217,63.321419,52.077793,9.741647,-23.066734,30.405939,68.481293,24.471312,13.729279,68.610184,89.588333,86.70192,0.497236579656601,549.276001,408.029375897744,1.81355302338566,0.0475334922926658,0.973161230903471,2.45881868587736,460.243372664227,1.85752419394144,0.0111789219343546,1.25956998927251,58.553294727522,444.615065284545,76.3106873124406,0.0102471580962727,1.3314706851468
5,4.923951,22.5,22.903833,12.92,12.738502,88.43985,NaN,6.916026,NaN,38.146984,400,399.826324,25,32.607208,10.245153,65.3256,49.993725,401.454865,398.04953,399.841553,3917.32959,9.143826,9.259464,8.872622,63.326519,52.082359,9.684549,-23.067873,30.52231,68.490211,24.504847,13.707518,68.561363,89.552025,86.714149,0.30743420124054,537.008179,408.031881741115,1.81356789077798,0.0475379199376967,0.973147790904447,2.45656039477365,460.277297783795,1.85761711982029,0.0111807106088549,1.25946305312189,58.5538414678356,444.620559082756,76.3152175701589,0.0102473403093001,1.33144350596804
5,4.921694,22.5,22.903366,12.92,12.738502,88.43985,NaN,6.914455,NaN,38.146984,400,399.826324,25,32.607208,10.234301,65.317856,49.993725,401.454865,398.04953,399.841553,3917.32959,9.143826,9.259464,8.872622,63.336002,52.07011,9.768973,-23.057262,30.52231,68.490211,24.504847,13.707518,68.561363,89.552025,86.714149,0.30743420124054,537.008179,408.037039993214,1.81362347308257,0.0475625684847587,0.973073423402813,2.4426693845972,460.278000979375,1.85762050858227,0.0111810176651954,1.25945263203301,58.5529640502065,444.639504959811,76.328799410909,0.0102487624558624,1.33131364210857
5,4.921694,22.5,22.903366,12.92,12.758273,88.441368,NaN,6.914455,NaN,38.141315,400,399.798065,25,32.610069,10.242599,65.437767,49.993725,401.52002,398.02533,399.85611,3916.741699,9.121666,9.242688,8.848545,63.327389,52.062759,9.731221,-23.049696,30.640965,68.63726,24.510229,13.702028,68.52993,89.527229,86.733101,0.0754214003682137,527.167236,408.056278475065,1.8136907644095,0.0475674379449317,0.973057972531586,2.4426693845972,460.279912823685,1.85762579589965,0.0111811278176381,1.25944632592803,58.5529640502065,444.663022448143,76.3464652594906,0.0102502146887398,1.33116684572012
5,4.925195,22.5,22.901518,12.92,12.758273,88.441368,NaN,6.914419,NaN,38.141315,400,399.798065,25,32.610069,10.244012,65.646759,49.993725,401.354828,397.872925,399.763367,3915.472656,9.111488,9.24052,8.838655,63.308132,52.04464,9.750612,-23.036386,30.716955,68.626122,24.550436,13.70324,68.587807,89.501358,86.72979,0,514.966736,408.048279134186,1.8136045619102,0.0475292109443182,0.973173272750701,2.46421468107206,460.282695341496,1.8576392057953,0.0111823430101419,1.25940509385902,58.5494918127094,444.631001974899,76.3198466856211,0.0102492350842415,1.33132127833437
5,4.926678,22.5,22.900444,12.92,12.781834,88.414703,NaN,6.914095,NaN,38.139,400,399.785278,25,32.620728,10.254631,65.710403,49.993725,401.354828,397.872925,399.763367,3915.472656,9.111488,9.24052,8.838655,63.276161,52.030926,9.790185,-23.019644,30.716955,68.626122,24.550436,13.70324,68.587807,89.501358,86.72979,0,514.966736,408.067820071543,1.81364825637944,0.0475188327605669,0.973203654310669,2.47333759611382,460.250729516036,1.85755412068279,0.0111811141410932,1.25949192132047,58.5474737510471,444.645171229362,76.3289989969639,0.0102506901211972,1.33120638120137
5,4.92619,22.5,22.900393,12.92,12.805195,88.388519,NaN,6.916117,NaN,38.140686,400,399.690521,25,32.625969,10.263051,65.626289,49.993725,401.382782,397.839264,399.710022,3917.832031,9.120383,9.241272,8.844031,63.215244,52.031734,9.757345,-23.01302,30.72925,68.463615,24.556931,13.719883,68.560852,89.47744,86.750183,0,514.535828,408.091669316217,1.81373977247455,0.0475299040735207,0.973169330054162,2.47033581656643,460.217826399908,1.85746327307974,0.0111792469760689,1.25959972321708,58.5473779193748,444.677102995931,76.352917100134,0.0102526895861641,1.33100595206032
5,4.927579,22.5,22.899014,12.92,12.814836,88.364555,NaN,6.918626,NaN,38.132847,400,399.613831,25,32.622395,10.279326,65.453217,49.993725,401.423248,397.96524,399.762299,3919.019775,9.115644,9.249101,8.850113,63.184158,52.017239,9.746009,-22.998928,30.749002,68.525429,24.59462,13.699775,68.652458,89.469238,86.742599,NaN,514.3396,408.097879902559,1.81373840714387,0.0475171283473778,0.97320750371883,2.47887921945448,460.189718717951,1.85738978989516,0.0111784139704225,1.25966871910961,58.5447866398517,444.675211921722,76.3495824047723,0.0102533176428267,1.33098384582093
5,4.92801,22.5,22.898945,12.92,12.823837,88.357269,NaN,6.920053,NaN,38.141708,400,399.67691,25,32.611206,10.288061,65.414345,49.993725,401.423248,397.96524,399.762299,3919.019775,9.115644,9.249101,8.850113,63.115273,52.032028,9.820855,-23.0154,30.749002,68.525429,24.59462,13.699775,68.652458,89.469238,86.742599,NaN,514.3396,408.105655625965,1.81375843652459,0.0475146439095364,0.973214656396892,2.48152982217505,460.180644673699,1.85736490291508,0.0111779302680414,1.25969754759524,58.5446569785627,444.682141484138,76.3546930763178,0.0102537828285143,1.33093896555353
5,4.926598,22.5,22.898586,12.92,12.828974,88.330833,NaN,6.919292,NaN,38.148869,400,399.690979,25,32.604004,10.284863,65.298302,49.993725,401.381042,397.931305,399.802399,3916.974609,9.111396,9.247925,8.84313,63.054848,52.029388,9.915241,-23.002775,30.758595,68.545235,24.604614,13.690706,68.589729,89.472054,86.726891,NaN,516.020081,408.11387865921,1.81381065508812,0.0475313045680824,0.973164216732335,2.47284551666854,460.147883228426,1.8572753850164,0.0111762464133965,1.25979980680071,58.5439823588655,444.700024322224,76.3676317602866,0.0102550810040608,1.33081876283479
5,4.926886,22.5,22.899693,12.92,12.832017,88.305969,NaN,6.919262,NaN,38.152863,400,399.664001,25,32.599354,10.283582,65.107841,49.993725,401.381042,397.931305,399.802399,3916.974609,9.111396,9.247925,8.84313,63.022713,52.03754,9.935127,-23.022324,30.758595,68.545235,24.604614,13.690706,68.589729,89.472054,86.726891,NaN,516.020081,408.11618253049,1.81381392455641,0.0475289120434693,0.973171317408804,2.47461697413667,460.114888271284,1.85718068233342,0.0111737121909874,1.25992848531178,58.5460625650318,444.702302276745,76.3708794587183,0.0102546236515495,1.33083177075504
5,4.924387,22.5,22.899223,12.92,12.842899,88.302147,NaN,6.917548,NaN,38.141575,400,399.585541,25,32.601433,10.281343,65.130142,49.986916,401.303009,397.846466,399.648041,3917.8125,9.119243,9.240799,8.849012,63.031879,52.03223,9.884521,-23.016359,30.758831,68.495026,24.598585,13.685212,68.650414,89.473984,86.723068,NaN,519.568848,408.132476162965,1.81391244233409,0.0475588586490108,0.973080730837495,2.45924325487113,460.110781875403,1.85717077448873,0.011173743606713,1.25993393411386,58.5451793800644,444.736255501765,76.3957423527551,0.0102569737985475,1.33060899661322
5,4.925213,22.5,22.898899,12.92,12.859179,88.292351,NaN,6.914557,NaN,38.144833,400,399.599274,25,32.600941,10.272268,65.259766,49.986916,401.322784,397.846283,399.678619,3914.645996,9.111855,9.241792,8.829064,63.016235,52.005405,9.752561,-23.008432,30.759113,68.38559,24.585276,13.70254,68.661919,89.49675,86.703827,NaN,529.055786,408.146433110091,1.81394750791423,0.0475538479829946,0.97309525567934,2.46432542357371,460.098928241331,1.85713898115543,0.011173244949457,1.25996764538087,58.544570537525,444.748180335443,76.4042551854197,0.0102578850102325,1.33052693413877
5,4.925213,22.5,22.898899,12.92,12.859179,88.292351,NaN,6.914557,NaN,38.144833,400,399.599274,25,32.600941,10.246485,65.306267,49.986916,401.315369,397.803284,399.734558,3915.777832,9.155249,9.245936,8.850362,63.040718,52.010605,9.677027,-22.994085,30.765509,68.427116,24.6036,13.701487,68.651321,89.581734,86.652527,NaN,536.693787,408.146433110091,1.81394750791423,0.0475538479829946,0.97309525567934,2.46432542357371,460.098928241331,1.85713898115543,0.011173244949457,1.25996764538087,58.544570537525,444.748180335443,76.4042551854197,0.0102578850102325,1.33052693413877
5,4.925175,22.5,22.897678,12.92,12.879031,88.287796,NaN,6.912173,NaN,38.170547,400,399.63205,25,32.600002,10.248037,65.275642,49.986916,401.315369,397.803284,399.734558,3915.777832,9.155249,9.245936,8.850362,63.061508,52.016949,9.675349,-22.995333,30.765509,68.427116,24.6036,13.701487,68.651321,89.581734,86.652527,NaN,536.693787,408.165837527337,1.81401598282239,0.0475591470572915,0.973078659932732,2.46409163347511,460.09503148278,1.85713197452637,0.011173717018907,1.25995932886261,58.5422760397369,444.770863944861,76.4196116582975,0.010259945043852,1.33035612605368
5,4.925505,22.5,22.899736,12.92,12.89282,88.267746,NaN,6.912433,NaN,38.167278,400,399.657104,25,32.60714,10.257882,65.395187,49.986916,401.405518,397.86676,399.779968,3914.508057,9.144582,9.229705,8.844727,63.074654,52.011265,9.686768,-22.995981,30.774502,68.657097,24.590841,13.6965,68.623871,89.527031,86.677742,NaN,550.581787,408.17850260861,1.81405477386887,0.0475589373951508,0.973078849952076,2.46612186979473,460.066662061317,1.85704712027412,0.0111709065589739,1.26008943176644,58.5461433663194,444.786535882874,76.4342454864383,0.0102598002622394,1.33030933086424
5,4.926885,22.5,22.899214,12.92,12.913317,88.255592,NaN,6.913798,NaN,38.153233,400,399.701355,25,32.612972,10.264306,65.510872,49.986916,401.405518,397.86676,399.779968,3914.508057,9.144582,9.229705,8.844727,63.091473,52.013065,9.700928,-22.999392,30.774502,68.657097,24.590841,13.6965,68.623871,89.527031,86.677742,NaN,550.581787,408.195301075049,1.81409055752377,0.0475489206966906,0.973108323063764,2.47461082336855,460.052134703157,1.85700853753833,0.0111703665051582,1.26012865320953,58.5451624678684,444.798509845638,76.4425230305191,0.0102608213400002,1.33022227850184
5,4.926044,22.5,22.898272,12.92,12.932776,88.255943,NaN,6.913316,NaN,38.160358,400,399.726898,25,32.603504,10.25214,65.517876,49.986916,401.503723,397.961365,399.913452,3915.667725,9.134027,9.236311,8.84051,63.08424,52.024384,9.659636,-23.030701,30.775831,68.55674,24.600237,13.694218,68.668961,89.481934,86.690781,NaN,563.376587,408.216153718839,1.81417743077313,0.0475628826234568,0.973065782324334,2.46943769902833,460.053999136854,1.85701660800334,0.0111710115151383,1.26010603812573,58.5433922944236,444.827914310941,76.4633240547428,0.0102631450798921,1.33001702071754
5,4.92625,22.5,22.898733,12.92,12.942882,88.269028,NaN,6.914178,NaN,38.166294,400,399.759155,25,32.592922,10.253316,65.446739,49.986916,401.595947,398.056915,400.007416,3918.232422,9.163154,9.257006,8.853084,63.07798,52.003777,9.612444,-23.064228,30.749676,68.564095,24.587112,13.699114,68.578522,89.474434,86.701675,NaN,576.052246,408.225517978118,1.81420673807182,0.0475631198366991,0.973064778246736,2.47070490007269,460.069791438027,1.8570588791014,0.0111716593236115,1.26006155690635,58.5442585969482,444.838633801864,76.4720227028886,0.0102635573829983,1.32996194834974
5,4.924166,22.5,22.898106,12.92,12.944109,88.274223,NaN,6.913071,NaN,38.170757,400,399.825714,25,32.586536,10.280291,65.48687,49.985081,401.660736,398.125,400.050201,3915.069824,9.162589,9.245328,8.861445,63.071281,51.999386,9.693756,-23.066755,30.745193,68.481796,24.577547,13.691289,68.62883,89.447983,86.71225,NaN,587.750671,408.231461342862,1.81426216722707,0.0475861735302832,0.972995563948573,2.45788338746218,460.077283712033,1.85708154725745,0.0111724492150804,1.26002573528763,58.5430803468492,444.85736985109,76.4852423374196,0.0102650523768115,1.32983069632876
5,4.923978,22.5,22.896803,12.92,12.933627,88.243759,NaN,6.911212,NaN,38.154808,400,399.894836,25,32.582111,10.307384,65.414139,49.985081,401.660736,398.125,400.050201,3915.069824,9.162589,9.245328,8.861445,63.009338,51.994698,9.69408,-23.070967,30.745193,68.481796,24.577547,13.691289,68.62883,89.447983,86.71225,NaN,587.750671,408.221690849328,1.81423114232746,0.0475856484032467,0.972997426397928,2.45672654045472,460.040863759229,1.85698480292626,0.0111710920700108,1.260124138328,58.5406316819698,444.845185088684,76.4742745673677,0.010265004909106,1.32987417639921
5,4.923146,22.5,22.894857,12.92,12.92642,88.232079,NaN,6.910838,NaN,38.13892,400,399.954468,25,32.573551,10.32167,65.21022,49.985081,401.732697,398.156921,400.102203,3914.130615,9.14387,9.246282,8.844318,62.988754,52.015411,9.747614,-23.037575,30.763815,68.594887,24.583567,13.690051,68.54052,89.469795,86.674904,NaN,598.225952,408.216574867832,1.81422709957323,0.0475929642387793,0.972975682906694,2.45160647207871,460.029083893229,1.85695822226585,0.0111715230457485,1.26012942229854,58.5369744457507,444.841774002077,76.4690131994244,0.0102658465180025,1.32984765519637
5,4.92274,22.5,22.895802,12.92,12.923436,88.214996,NaN,6.910199,NaN,38.15379,400,399.985718,25,32.566273,10.302709,65.159637,49.985081,401.732697,398.156921,400.102203,3914.130615,9.14387,9.246282,8.844318,62.95443,52.011669,9.776812,-23.049091,30.763815,68.594887,24.583567,13.690051,68.54052,89.469795,86.674904,NaN,598.225952,408.214596935098,1.81422694023303,0.0475966662755695,0.972964663486707,2.44910773723433,460.006129094826,1.85689178015874,0.01116965941495,1.26022233542615,58.5387504735575,444.842688394704,76.4710101963615,0.0102653920105528,1.32986512503982
5,4.923487,22.5,22.895826,12.92,12.923592,88.205284,NaN,6.91075,NaN,38.145546,400,399.96048,25,32.56847,10.28835,65.323273,49.985081,401.618713,398.073242,400.059814,3915.396484,9.173078,9.244901,8.86415,62.908398,51.993237,9.78863,-23.055054,30.721699,68.543907,24.605865,13.661931,68.58017,89.531868,86.633659,NaN,608.778503,408.213046005264,1.81420909133358,0.0475885429998164,0.972989023144685,2.45370504158302,459.993853360438,1.8568577350626,0.0111689374473769,1.26026366151048,58.5387955782448,444.836472721854,76.4663696083953,0.0102649954586783,1.32990416899906
5,4.924111,22.5,22.895126,12.92,12.923622,88.195244,NaN,6.912199,NaN,38.13821,400,399.920074,25,32.575882,10.2663,65.438957,49.985081,401.680237,398.104553,400.087952,3913.156738,9.148817,9.238563,8.847216,62.874737,52.005844,9.804007,-23.066654,30.710043,68.467918,24.56422,13.701762,68.588875,89.642548,86.558434,NaN,617.776855,408.21165279612,1.81419384168564,0.0475817344802588,0.97300945073767,2.45754495166472,459.982257746375,1.85682780897991,0.011168667798369,1.2602901078188,58.5374800089877,444.830422687016,76.4608503996899,0.0102650005425967,1.32992447489707
5,4.926184,22.5,22.893545,12.92,12.926089,88.165443,NaN,6.912323,NaN,38.133945,400,399.917511,25,32.57534,10.260352,65.489922,49.985081,401.680237,398.104553,400.087952,3913.156738,9.148817,9.238563,8.847216,62.837543,52.014587,9.821304,-23.039091,30.710043,68.467918,24.56422,13.701762,68.588875,89.642548,86.558434,NaN,617.776855,408.209327653694,1.81415124251056,0.0475597102334478,0.973075508125753,2.47029890802509,459.947087726469,1.85673536077212,0.0111675403435139,1.26037986055401,58.5345085806105,444.813906979414,76.4462410527402,0.01026483602154,1.32998801025068
5,4.924979,22.5,22.895294,12.92,12.938087,88.130234,NaN,6.914317,NaN,38.131001,400,399.857941,25,32.57082,10.281089,65.241898,49.985081,401.499817,397.923767,399.894348,3913.075928,9.139846,9.233971,8.83792,62.842762,52.017712,9.832104,-23.028996,30.705933,68.530518,24.572954,13.697945,68.617554,89.603416,86.572227,NaN,622.646423,408.223749035035,1.81422168836321,0.0475758142122801,0.973026808049704,2.46288574695706,459.900063317095,1.85659980145664,0.0111638283259932,1.26056756569549,58.5377957486123,444.840330751769,76.4685334556973,0.0102655211734165,1.32986727804121
5,4.924387,22.5,22.893953,12.92,12.957211,88.080688,NaN,6.914888,NaN,38.108967,400,399.775116,25,32.564308,10.30619,65.18058,49.985081,401.405975,397.900421,399.853943,3914.016113,9.162289,9.242591,8.861638,62.843258,52.001289,9.819478,-23.01149,30.700203,68.506096,24.550045,13.701994,68.565475,89.582512,86.586357,NaN,628.259949,408.243705928888,1.81430128955084,0.0475869825696042,0.972992787689118,2.45924325487113,459.839631615273,1.85643666256574,0.0111611045103009,1.26074651265684,58.5352754169292,444.866784757539,76.4865692287283,0.0102678787551194,1.32967091652933
5,4.923349,22.5,22.892757,12.92,12.977971,88.033752,NaN,6.913373,NaN,38.097363,400,399.762543,25,32.564999,10.334622,65.320984,49.985081,401.405975,397.900421,399.853943,3914.016113,9.162289,9.242591,8.861638,62.802094,51.988522,9.81883,-22.991409,30.700203,68.506096,24.550045,13.701994,68.565475,89.582512,86.586357,NaN,628.259949,408.266269361971,1.81439741721382,0.0476034280817217,0.972942988390845,2.45285578049629,459.782263869215,1.8562815354467,0.0111584738574553,1.2609181319848,58.5330275023098,444.899167400743,76.5092686636559,0.0102705237325576,1.32944174880016
5,4.924109,22.5,22.893358,12.92,12.998659,88.005417,NaN,6.914242,NaN,38.090244,400,399.728119,25,32.557274,10.374444,65.381447,49.985081,401.443726,397.787201,399.928589,3915.464355,9.162386,9.216916,8.838811,62.765896,51.963146,9.79495,-22.94969,30.700161,68.550362,24.565868,13.697318,68.472229,89.522934,86.613228,NaN,632.887634,408.284666908586,1.81444906988488,0.0476002129594114,0.972952122494618,2.45753264485597,459.745623474867,1.85617822955833,0.0111560148038714,1.26105187270983,58.5341571102233,444.917845905093,76.5241512959071,0.0102713510404561,1.32934123969207
