P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,TC1,TC2,TC3,TC4,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,4.924109,22.5,22.893358,12.92,13.002051,87.978821,NaN,6.914242,NaN,38.082905,400,399.814667,25,32.544628,10.366939,65.438782,49.980759,401.666351,398.060211,400.126648,3917.04541,9.166885,9.234315,8.844519,62.714802,51.960175,9.780041,-22.98719,30.707748,68.547081,24.533997,13.714635,68.544983,89.551483,86.583061,NaN,634.925842,408.287967157817,1.81446060315462,0.0476010471278044,0.972949546836838,2.45753264485597,459.712083037663,1.85608535632235,0.0111540772841891,1.26116481845448,58.5341571102233,444.921878809205,76.5271850856537,0.0102715998408148,1.32931637990008
5,4.92336,22.5,22.892719,12.92,13.006251,87.958595,NaN,6.915062,NaN,38.081768,400,399.895813,25,32.549431,10.329038,65.602577,49.980759,401.666351,398.060211,400.126648,3917.04541,9.166885,9.234315,8.844519,62.695415,51.974152,9.772167,-22.992104,30.707748,68.547081,24.533997,13.714635,68.544983,89.551483,86.583061,NaN,634.925842,408.293758841858,1.8144933035281,0.047610263553342,0.972921872410506,2.45292347588486,459.687542676839,1.85601937345183,0.0111530238218128,1.26123633789636,58.5329560786964,444.932657115127,76.534408823607,0.0102726104369096,1.3292343597628
5,4.922146,22.5,22.891069,12.92,13.006251,87.958595,NaN,6.915322,NaN,38.081768,400,399.895813,25,32.549431,10.313478,65.678207,49.980759,401.599854,397.964905,400.041016,3915.101318,9.195913,9.238749,8.860256,62.69043,51.983231,9.778176,-22.950687,30.717453,68.52179,24.525045,13.719563,68.61319,89.672104,86.494141,NaN,634.752625,408.296522695497,1.81452316324631,0.0476235329303886,0.972882189730034,2.44545166903214,459.690044268391,1.85603139734183,0.0111541092039348,1.26119894694257,58.5298546965813,444.94140355886,76.5387049700391,0.0102740427110229,1.32914021315021
5,4.923758,22.5,22.889977,12.92,13.01384,87.953064,NaN,6.915352,NaN,38.093918,400,399.860229,25,32.555073,10.293618,65.473251,49.980759,401.490906,397.892242,399.950592,3917.032715,9.158473,9.214635,8.850095,62.712234,51.977596,9.787745,-22.89539,30.70182,68.398598,24.541946,13.700692,68.502373,89.637123,86.506554,NaN,631.260437,408.300236276074,1.81450931762651,0.0476077810118452,0.972929130815915,2.45537274051514,459.68472418581,1.85602003768961,0.0111544245380794,1.26119772328668,58.5278020448173,444.935440005365,76.5327065313264,0.0102742656839715,1.32915027884088
5,4.923556,22.5,22.888697,12.92,13.031827,87.953857,NaN,6.916901,NaN,38.109528,400,399.840271,25,32.552338,10.259357,65.148651,49.980759,401.490906,397.892242,399.950592,3917.032715,9.158473,9.214635,8.850095,62.757828,51.963745,9.846558,-22.865095,30.70182,68.398598,24.541946,13.700692,68.502373,89.637123,86.506554,NaN,631.260437,408.318195967146,1.81457543653442,0.047614411462063,0.972908919014248,2.45412966530955,459.687664945199,1.85603213556128,0.0111553244949,1.26116534586039,58.5253959040094,444.957245892997,76.5473416346039,0.0102763036568942,1.32898483140683
5,4.924003,22.5,22.889307,12.92,13.045242,87.936325,NaN,6.917328,NaN,38.098801,400,399.813232,25,32.546906,10.220233,64.929176,49.980759,402.104187,398.499084,400.572083,3917.685059,9.184134,9.24861,8.863524,62.759899,51.942459,9.851139,-22.848782,30.686642,68.53817,24.572952,13.665631,68.598503,89.491859,86.601418,NaN,629.469238,408.33023032197,1.81461005017152,0.0476128257542806,0.97291338594011,2.45688037843041,459.664628474818,1.85596645509493,0.0111536453669561,1.26125375333009,58.5265425942349,444.969977239699,76.5577658476022,0.0102767588882582,1.32892141339749
5,4.924392,22.5,22.890982,12.92,13.051682,87.929436,NaN,6.917809,NaN,38.092606,400,400.141602,25,32.548187,10.220614,64.806786,49.980759,402.182526,398.560089,400.619629,3919.271484,9.220502,9.269615,8.889865,62.762871,51.940723,9.85643,-22.878258,30.657391,68.609558,24.572937,13.661407,68.597244,89.494537,86.593636,NaN,627.945251,408.335610759012,1.81462237850467,0.0476101591418308,0.972921227577886,2.45927402056327,459.653399116,1.8559301823698,0.0111520412759225,1.26132106965506,58.5296911640804,444.976009908737,76.56462330911,0.0102762245134944,1.32892517341321
5,4.925195,22.5,22.890091,12.92,13.054984,87.910767,NaN,6.917749,NaN,38.091022,400,400.347168,25,32.541382,10.239772,64.806747,49.980759,402.182526,398.560089,400.619629,3919.271484,9.220502,9.269615,8.889865,62.773994,51.923618,9.862799,-22.954453,30.657391,68.609558,24.572937,13.661407,68.597244,89.494537,86.593636,NaN,627.945251,408.336996265256,1.81461386263616,0.0476021997709404,0.972944954813797,2.46421468107206,459.631202546391,1.85587145981934,0.0111512665072497,1.26138040008823,58.5280163363903,444.972116179978,76.5604603353173,0.0102764665229319,1.3289273832522
5,4.924314,22.5,22.890648,12.92,13.048995,87.887383,NaN,6.917447,NaN,38.082932,400,400.42215,25,32.53471,10.242597,64.724648,49.980759,402.160126,398.535187,400.574554,3916.890625,9.189207,9.247093,8.872143,62.797184,51.918488,9.860156,-22.915453,30.651842,68.586868,24.538155,13.697565,68.525452,89.544121,86.568359,NaN,627.520264,408.333174002271,1.81461516189282,0.0476103506568984,0.972920708657049,2.45879407305216,459.600859919749,1.85578569947076,0.0111491951464978,1.26149279094644,58.5290633449141,444.973142937293,76.5620037594439,0.0102762284209742,1.32893465471883
5,4.923648,22.5,22.890163,12.92,13.03891,87.86129,NaN,6.9181,NaN,38.091038,400,400.447174,25,32.534069,10.241374,64.699005,49.980759,402.17334,398.562805,400.649384,3921.90625,9.189351,9.252423,8.872012,62.784328,51.920036,9.933053,-22.936243,30.651171,68.393272,24.542782,13.699486,68.568398,89.570671,86.544495,NaN,625.51239,408.324877698689,1.81459725342745,0.0476151478323333,0.972906573117241,2.4546958231864,459.568678692236,1.85569805848154,0.0111476113355811,1.26159321719283,58.5281516779819,444.966381789671,76.5562449845334,0.0102760738338509,1.32896440135157
5,4.9237,22.5,22.889301,12.92,13.015916,87.855751,NaN,6.917979,NaN,38.079807,400,400.447327,25,32.532173,10.240194,64.918831,49.980759,402.17334,398.562805,400.649384,3921.90625,9.189351,9.252423,8.872012,62.798565,51.92815,9.994495,-22.897005,30.651171,68.393272,24.542782,13.699486,68.568398,89.570671,86.544495,NaN,625.51239,408.302388109761,1.81451780211333,0.0476089252647797,0.972925662431921,2.45501582190985,459.562999489117,1.8556849887845,0.0111477744126843,1.26159729476513,58.5265313154354,444.93771232963,76.5334803340235,0.0102747716860255,1.32911978557802
5,4.923736,22.5,22.889776,12.92,12.999362,87.85466,NaN,6.918348,NaN,38.066444,400,400.383728,25,32.526878,10.22023,65.260277,49.978298,401.987274,398.384949,400.454315,3919.198242,9.218848,9.268289,8.883304,62.834301,51.921429,10.017019,-22.816315,30.634113,68.444847,24.531729,13.715499,68.488152,89.558128,86.554482,NaN,624.173706,408.286200222644,1.81446063337489,0.0476044608459509,0.972939391389939,2.45523735795075,459.560901854423,1.85567771148039,0.0111473823510445,1.26161275870479,58.5274242128134,444.918209782334,76.519465405885,0.0102733113835137,1.32925151373962
5,4.924146,22.5,22.887903,12.92,12.98622,87.852829,NaN,6.920185,NaN,38.045254,400,400.434601,25,32.516922,10.202597,65.340248,49.978298,401.987274,398.384949,400.454315,3919.198242,9.218848,9.268289,8.883304,62.886448,51.916462,10.029348,-22.863745,30.634113,68.444847,24.531729,13.715499,68.488152,89.558128,86.554482,NaN,624.173706,408.272480031713,1.81440586416091,0.047596749646492,0.972962787770998,2.45776032022405,459.561435779791,1.85568497437727,0.0111484810464679,1.26157799941062,58.5239032894039,444.897134999669,76.5010176290556,0.0102730244762411,1.32933568030603
5,4.92403,22.5,22.888048,12.92,12.965434,87.822617,NaN,6.920053,NaN,38.030594,400,400.532135,25,32.502823,10.194324,65.390839,49.978298,402.370148,398.729889,400.845367,3919.019531,9.199618,9.25509,8.876746,62.892513,51.912159,10.053894,-22.878471,30.606297,68.578972,24.523159,13.71588,68.586548,89.529785,86.56192,NaN,621.898621,408.252520128333,1.81433803455043,0.0475929044247022,0.972974824131203,2.45704652280733,459.523098772511,1.85557832630815,0.0111461816584726,1.26171053292684,58.5241758733239,444.873567847711,76.4834909395535,0.0102714916009978,1.32948463487734
5,4.924915,22.5,22.88859,12.92,12.951281,87.813324,NaN,6.919756,NaN,38.024132,400,400.495544,25,32.498299,10.194169,65.446541,49.978298,402.157471,398.535065,400.573273,3920.970459,9.213178,9.267663,8.883185,62.887455,51.892113,10.066941,-22.771658,30.649759,68.557358,24.558992,13.690969,68.522659,89.517792,86.571983,NaN,616.9823,408.236732922316,1.81426813587118,0.0475797581680396,0.973014611014267,2.46249198014135,459.510550068501,1.85554188872893,0.0111451470293568,1.26176266707033,58.5251947606843,444.849686195165,76.4662798219243,0.0102697243788067,1.32964539613045
5,4.923779,22.5,22.8876,12.92,12.948386,87.827713,NaN,6.920881,NaN,38.01371,400,400.43335,25,32.50256,10.19912,65.483742,49.978298,402.157471,398.535065,400.573273,3920.970459,9.213178,9.267663,8.883185,62.862362,51.886734,10.066834,-22.742781,30.649759,68.557358,24.558992,13.690969,68.522659,89.517792,86.571983,NaN,616.9823,408.236504693099,1.81428623268533,0.0475914527955889,0.972979619360134,2.45550196885722,459.530208869837,1.85559940659824,0.011146848211753,1.26167852500615,58.5233336784435,444.854996414625,76.4689019436434,0.0102705877758957,1.32958836838847
5,4.92405,22.5,22.888126,12.92,12.941593,87.855354,NaN,6.920797,NaN,38.030796,400,400.396973,25,32.500919,10.202414,65.4664,49.978298,402.0625,398.511902,400.511841,3921.27002,9.183832,9.246881,8.887504,62.856991,51.902248,10.059204,-22.71603,30.62591,68.420311,24.575687,13.681312,68.638031,89.515167,86.561195,NaN,616.646484,408.229277640064,1.81425646383595,0.0475868216011928,0.972993688704091,2.45716959222523,459.564282669953,1.85569217174339,0.0111485184990336,1.26157227771097,58.524322504085,444.845128970493,76.462209528229,0.0102696941232634,1.32966220990184
5,4.92405,22.5,22.888126,12.92,12.95519,87.866325,NaN,6.920797,NaN,38.026192,400,400.449677,25,32.496807,10.218222,65.247932,49.978298,402.28772,398.640717,400.659271,3921.260254,9.18504,9.25678,8.868438,62.864639,51.894875,10.053487,-22.714777,30.664701,68.581673,24.579609,13.680039,68.547478,89.520111,86.562721,0,650.261292,408.242507364578,1.81430270570556,0.0475901662417599,0.972983296490456,2.45716959222523,459.578123122264,1.85573050979533,0.0111493186805174,1.26152540459306,58.524322504085,444.86129597507,76.4743687155988,0.0102706919942757,1.32956231936922
5,4.925372,22.5,22.888309,12.92,12.970674,87.871964,NaN,6.921221,NaN,38.015652,400,400.479797,25,32.493759,10.226098,64.973915,49.978298,402.28772,398.640717,400.659271,3921.260254,9.18504,9.25678,8.868438,62.855122,51.894527,10.041366,-22.692133,30.664701,68.581673,24.579609,13.680039,68.547478,89.520111,86.562721,0,650.261292,408.254561353838,1.81432284905188,0.0475795378720778,0.973014755871459,2.46530363554814,459.584959014958,1.85574887961754,0.0111496095331891,1.26150548091412,58.5246665208092,444.868526594544,76.48006066349,0.0102710392466773,1.32952214078952
5,4.924779,22.5,22.887228,12.92,12.970674,87.871964,NaN,6.922649,NaN,38.015652,400,400.479797,25,32.493759,10.235981,64.914162,49.978298,402.22052,398.49173,400.589478,3921.223145,9.223329,9.256969,8.869412,62.822021,51.897358,10.026134,-22.740849,30.639519,68.509926,24.548172,13.716514,68.578453,89.514412,86.548248,0.0855550095438957,686.343872,408.255912269144,1.81433743231781,0.047586012793047,0.972995344531202,2.46165521273508,459.586599877008,1.85575676327441,0.0111503207998883,1.26148091985827,58.5226343456494,444.872515009626,76.48156311842,0.0102718703313247,1.32947108674418
5,4.924834,22.5,22.88805,12.92,12.982925,87.864754,NaN,6.920326,NaN,38.019535,400,400.434784,25,32.496517,10.225687,65.039902,49.982464,402.274414,398.538055,400.573639,3920.974121,9.211157,9.245419,8.865231,62.801044,51.887978,9.919411,-22.774529,30.626797,68.495796,24.569838,13.679853,68.543625,89.461502,86.565369,0,684.033813,408.267707106102,1.81437773999704,0.0475884250110607,0.972987805714415,2.46199361343128,459.576256635294,1.85572557440558,0.0111492541067411,1.26153038769707,58.5241796330915,444.887452464462,76.4939376545316,0.0102723474057808,1.32939899646213
5,4.924815,22.5,22.887051,12.92,12.996388,87.875336,NaN,6.919095,NaN,38.023224,400,400.415466,25,32.500835,10.203735,65.088509,49.982464,402.274414,398.538055,400.573639,3920.974121,9.211157,9.245419,8.865231,62.788902,51.863976,9.819782,-22.715668,30.626797,68.495796,24.569838,13.679853,68.543625,89.461502,86.565369,0,684.033813,408.280849639322,1.81442398648638,0.0475919431942339,0.972976937962421,2.46187671169781,459.591122218518,1.85576983639412,0.011150683182405,1.26146250443583,58.5223015953249,444.902596220424,76.5039460308006,0.0102738225675274,1.32928119134824
5,4.924636,22.5,22.886509,12.92,13.003573,87.893585,NaN,6.919536,NaN,38.043896,400,400.440521,25,32.49757,10.211558,65.202408,49.982464,402.280762,398.540497,400.579773,3920.874023,9.194821,9.247587,8.850895,62.768272,51.86039,9.776621,-22.725054,30.612265,68.512741,24.572334,13.680095,68.642036,89.497688,86.543533,0,681.809204,408.288248039033,1.81445281867008,0.0475956649377048,0.972965623606634,2.46077535732843,459.614964356826,1.85583754890845,0.0111523705915944,1.26137234521882,58.5212826518466,444.912120735338,76.5103608365264,0.0102747036621596,1.32920924795701
5,4.925375,22.5,22.886148,12.92,13.015935,87.920525,NaN,6.919312,NaN,38.041573,400,400.213043,25,32.490479,10.2341,65.312271,49.982464,402.17218,398.533966,400.525391,3920.30835,9.207409,9.257668,8.863287,62.756142,51.841328,9.74509,-22.795433,30.63763,68.535278,24.572954,13.681856,68.574455,89.565033,86.520744,0,679.411255,408.298593364252,1.81447668013689,0.0475906342350158,0.972980399361304,2.46532209216394,459.649491727807,1.85593429265256,0.0111545723026786,1.2612493746036,58.520603971885,444.92009328141,76.5158590662589,0.0102753910258551,1.32915131399925
5,4.923684,22.5,22.885883,12.92,13.02424,87.956795,NaN,6.919013,NaN,38.051907,400,400.11792,25,32.481487,10.238595,65.527275,49.982464,402.17218,398.533966,400.525391,3920.30835,9.207409,9.257668,8.863287,62.718727,51.853954,9.751206,-22.797029,30.63763,68.535278,24.572954,13.681856,68.574455,89.565033,86.520744,0,679.411255,408.310523135613,1.81454649554616,0.047611147078156,0.972918838090272,2.45491736105816,459.695636161408,1.85606290391162,0.0111573903702291,1.26108910676204,58.5201057663323,444.94423365001,76.5336554917653,0.0102770240253064,1.32899622572026
5,4.923852,22.5,22.886387,12.92,13.011702,87.944298,NaN,6.918733,NaN,38.057793,400,400.21936,25,32.475452,10.261961,65.666908,49.982464,402.077271,398.439148,400.378815,3919.245605,9.201204,9.246477,8.861686,62.698402,51.865757,9.744879,-22.733976,30.648121,68.604271,24.571688,13.677599,68.54245,89.539948,86.521774,0,678.453003,408.297942151166,1.81449973695765,0.0476062282031089,0.972933823621651,2.45595118794739,459.679111832994,1.85601558570691,0.0111561478874785,1.2611536447443,58.5210532928409,444.928401127395,76.5224405692867,0.0102757743011022,1.329105983656
5,4.923651,22.5,22.885878,12.92,13.002522,87.941315,NaN,6.917839,NaN,38.06356,400,400.325226,25,32.466091,10.302057,65.753113,49.982464,402.123413,398.540497,400.522217,3919.374023,9.179109,9.243855,8.857857,62.713032,51.870255,9.741697,-22.686075,30.645418,68.608795,24.573771,13.682953,68.549202,89.592026,86.489563,0,678.982727,408.289468242927,1.81447346808871,0.0476061667122233,0.972934214059602,2.45471428473189,459.676121574106,1.85600887716017,0.0111562654454695,1.26115479403124,58.5200963661828,444.918692703626,76.5144314818455,0.0102754507455974,1.32915334836637
5,4.924433,22.5,22.886381,12.92,13.00539,87.947212,NaN,6.919529,NaN,38.050705,400,400.349579,25,32.462032,10.347263,65.566086,49.982464,402.123413,398.540497,400.522217,3919.374023,9.179109,9.243855,8.857857,62.698723,51.85907,9.743711,-22.67893,30.645418,68.608795,24.573771,13.682953,68.549202,89.592026,86.489563,0,678.982727,408.290478127067,1.81446398853559,0.0475983289976249,0.972957606083577,2.45952629834289,459.682795913542,1.85602580674731,0.0111563642196184,1.26114111897949,58.5210420128651,444.915894891549,76.5130230240904,0.010275005838767,1.3291828673537
5,4.924391,22.5,22.884989,12.92,13.01506,87.975693,NaN,6.920402,NaN,38.058647,400,400.320618,25,32.46228,10.358514,65.191299,49.982464,402.03125,398.475037,400.454926,3919.974121,9.194837,9.26065,8.85872,62.679188,51.856289,9.730867,-22.696562,30.638083,68.729057,24.543121,13.709727,68.659882,89.564842,86.508415,0,674.880188,408.29998220753,1.81449789960552,0.0476011656308194,0.972948896625941,2.45926786741319,459.72082228832,1.85613541154849,0.0111593558943789,1.2609886143121,58.5184249927448,444.926322061787,76.5189407530189,0.0102764027665691,1.32908465579852
5,4.923644,22.5,22.885519,12.92,13.02775,88.004158,NaN,6.918144,NaN,38.055447,400,400.237701,25,32.466885,10.342933,64.909416,49.982464,402.014313,398.461243,400.447723,3917.836914,9.17384,9.24722,8.856562,62.649025,51.856236,9.742073,-22.693985,30.627176,68.54789,24.52379,13.731172,68.619568,89.499809,86.536629,0,675.258118,408.31402911852,1.81455941217844,0.0476124472942903,0.972914876105529,2.45467120780557,459.755911760943,1.85623093679687,0.011161080928054,1.26087988653243,58.5194214310038,444.948376310463,76.5362688005932,0.0102774766805316,1.32896185561863
5,4.923553,22.5,22.883509,12.92,13.038439,88.01976,NaN,6.917537,NaN,38.048611,400,400.262024,25,32.469658,10.309747,64.68631,49.982464,402.014313,398.461243,400.447723,3917.836914,9.17384,9.24722,8.856562,62.632896,51.863815,9.735038,-22.70224,30.627176,68.54789,24.52379,13.731172,68.619568,89.499809,86.536629,0,675.258118,408.324635651498,1.81459798826119,0.0476160701449283,0.972903826046204,2.45411120349763,459.778627493107,1.85630004528408,0.011163540500197,1.26076836704474,58.5156423858234,444.959799996774,76.5420829942231,0.0102792697900858,1.32884256657816
5,4.924215,22.5,22.883371,12.92,13.035107,88.018059,NaN,6.919104,NaN,38.042473,400,400.226501,25,32.462002,10.304897,64.599495,49.993084,401.923981,398.27124,400.315063,3920.282227,9.181637,9.250882,8.844344,62.676643,51.845383,9.717409,-22.667561,30.669901,68.43557,24.535688,13.724465,68.648369,89.506264,86.545822,0,673.717285,408.319887320279,1.8145703830423,0.0476080175862046,0.972927967129783,2.45818490053836,459.776691910232,1.8562951126163,0.0111635074453123,1.26077244876201,58.5153829190176,444.950004923631,76.5345210084544,0.0102787401348838,1.32889942888207
5,4.924735,22.5,22.88344,12.92,13.027717,88.013336,NaN,6.920107,NaN,38.036278,400,400.1828,25,32.458977,10.304272,64.795135,49.993084,401.873047,398.271057,400.240112,3920.044678,9.187212,9.254612,8.866771,62.699738,51.83849,9.700686,-22.62516,30.654736,68.47683,24.570677,13.692953,68.673004,89.520416,86.512695,0,669.630371,408.311513757164,1.81453247357425,0.0476005203000293,0.972950548533724,2.46138449005065,459.770632732351,1.85627812261758,0.0111631179892978,1.26079400409566,58.5155126525825,444.936819675076,76.5246949034321,0.0102778891680343,1.32898222689308
5,4.92311,22.5,22.882832,12.92,13.021797,87.994415,NaN,6.918519,NaN,38.035694,400,400.125488,25,32.466175,10.307338,65.138321,49.993084,401.873047,398.271057,400.240112,3920.044678,9.187212,9.254612,8.866771,62.705261,51.820019,9.666312,-22.596186,30.654736,68.47683,24.570677,13.692953,68.673004,89.520416,86.512695,0,669.630371,408.309452844327,1.81455230584702,0.0476168189895261,0.972901930892363,2.45138491575068,459.7476975768,1.85621649662038,0.011162139853981,1.26086040991506,58.5143694820396,444.943129640677,76.5286012804986,0.0102786077487939,1.32892856643999
5,4.92273,22.5,22.882416,12.92,13.005141,87.993263,NaN,6.916945,NaN,38.015209,400,400.182404,25,32.462788,10.298647,65.22541,49.993084,402.056152,398.599548,400.77417,3917.437012,9.171521,9.21028,8.902085,62.700668,51.822083,9.661683,-22.592394,30.644819,68.488586,24.565256,13.67638,68.646271,89.504784,86.523232,0.128594994544983,670.109558,408.294113233636,1.81450502458313,0.047616875813848,0.972902119108318,2.44904619001335,459.746875281601,1.85621550547449,0.011162329789344,1.26085588358819,58.5135872983891,444.926169135458,76.5152632685464,0.0102777863714347,1.32902278357403
5,4.92273,22.5,22.882416,12.92,13.005141,87.993263,NaN,6.916945,NaN,38.015209,400,400.182404,25,32.462788,10.275923,65.152466,49.993084,401.887726,398.571686,400.571045,3917.772949,9.14694,9.232603,8.897639,62.692677,51.833851,9.678531,-22.570421,30.619305,68.52166,24.602535,13.656039,68.61203,89.520851,86.511467,0,668.859985,408.294113233636,1.81450502458313,0.047616875813848,0.972902119108318,2.44904619001335,459.746875281601,1.85621550547449,0.011162329789344,1.26085588358819,58.5135872983891,444.926169135458,76.5152632685464,0.0102777863714347,1.32902278357403
5,4.922423,22.5,22.882435,12.92,12.993908,87.989014,NaN,6.917295,NaN,38.008728,400,400.329132,25,32.455524,10.281309,65.126526,49.993084,401.887726,398.571686,400.571045,3917.772949,9.14694,9.232603,8.897639,62.678253,51.825905,9.69433,-22.562748,30.619305,68.52166,24.602535,13.656039,68.61203,89.520851,86.511467,0,668.859985,408.283883625144,1.81447438409431,0.0476174685433879,0.972900596076214,2.44715664512,459.741489080989,1.8562005323569,0.0111620077068054,1.2608743227235,58.513623023376,444.915474870081,76.5072430637669,0.0102771160935989,1.3290890948053
5,4.921771,22.5,22.882584,12.92,12.993229,87.984856,NaN,6.914073,NaN,38.020126,400,400.258331,25,32.458786,10.26981,65.179367,49.993084,401.705383,398.421844,400.283295,3918.121582,9.155429,9.250431,8.908494,62.692398,51.831356,9.710134,-22.560394,30.625019,68.434769,24.603598,13.639699,68.524117,89.594162,86.460892,0,666.561951,408.284707625904,1.81448811456762,0.0476244296567468,0.972879792680961,2.44314337160978,459.736020573868,1.85618492936119,0.0111616066605346,1.26089532127193,58.5139031816493,444.920428987626,76.5111768695058,0.0102773411613902,1.3290622251416
5,4.920908,22.5,22.882214,12.92,12.983592,87.962555,NaN,6.912629,NaN,38.02169,400,400.17099,25,32.460712,10.269511,65.327736,49.993084,401.707825,398.42157,400.28656,3916.470947,9.120298,9.230062,8.89537,62.68008,51.830193,9.69945,-22.545269,30.605734,68.535767,24.612116,13.6266,68.624832,89.611992,86.433655,0,665.374939,408.277297185014,1.81447658117127,0.0476314963380573,0.97285887755724,2.43783069946261,459.708461077356,1.8561097569418,0.0111602251899808,1.26098155760744,58.5132074838587,444.916015968136,76.5073441670802,0.0102772691492833,1.32908036601574
5,4.925235,22.5,22.880524,12.92,12.982278,87.955544,NaN,6.917234,NaN,38.024166,400,400.153412,25,32.454834,10.285354,65.325958,49.993084,401.707825,398.42157,400.28656,3916.470947,9.120298,9.230062,8.89537,62.694386,51.816383,9.696447,-22.535551,30.605734,68.535767,24.612116,13.6266,68.624832,89.611992,86.433655,0,665.374939,408.266164217716,1.81436567882951,0.0475838871849711,0.973001420343127,2.46446077508227,459.702181850386,1.85609759137,0.0111608268899434,1.2609730551289,58.510029720039,444.875503242099,76.4745241706182,0.0102756836138714,1.32928876889573
5,4.929617,22.5,22.880663,12.92,12.981301,87.954918,NaN,6.922488,NaN,38.039249,400,400.1427,25,32.456848,10.301938,65.300018,49.993084,401.833496,398.495148,400.347137,3917.283691,9.131602,9.252743,8.878828,62.748253,51.826035,9.674162,-22.53867,30.599596,68.787003,24.643515,13.64143,68.686882,89.658623,86.404564,0,663.430847,408.255231186538,1.81425463293285,0.0475358436622905,0.973145613993897,2.49141113521142,459.701181793519,1.85609439232632,0.0111606897462893,1.2609788599638,58.5102910936655,444.836823290091,76.4456211777666,0.0102732203711198,1.32953094843258
5,4.932495,22.5,22.880344,12.92,12.969216,87.957329,NaN,6.92795,NaN,38.02705,400,400.198578,25,32.462029,10.330294,65.370384,49.994598,401.720612,398.442047,400.299957,3917.205566,9.156004,9.255216,8.913829,62.792004,51.828869,9.671038,-22.545189,30.579618,68.729408,24.640402,13.654969,68.724846,89.650246,86.400719,0,660.034912,408.236912000377,1.81414281105934,0.0475015242327113,0.973249186754912,2.50910157682404,459.704705501477,1.85610513637041,0.0111610754992017,1.26096140268665,58.5096912486587,444.797404852356,76.4155332712002,0.0102709590233671,1.32976688544353
5,4.933073,22.5,22.880604,12.92,12.954045,87.976715,NaN,6.929715,NaN,38.035946,400,400.183594,25,32.45784,10.338858,65.344154,49.994598,401.720612,398.442047,400.299957,3917.205566,9.156004,9.255216,8.913829,62.800323,51.84375,9.661299,-22.552631,30.579618,68.729408,24.640402,13.654969,68.724846,89.650246,86.400719,0,660.034912,408.220829133692,1.81407700399931,0.047491505600298,0.973279840219463,2.51265346661665,459.728755740867,1.85617093231425,0.0111623170535719,1.26088504345156,58.5101801510609,444.774668546145,76.3987967437564,0.0102694141448639,1.32991403282855
5,4.933276,22.5,22.881666,12.92,12.945247,88.00856,NaN,6.930409,NaN,38.032295,400,400.188324,25,32.459003,10.303257,65.292526,49.994598,401.789093,398.47113,400.340637,3918.577393,9.132099,9.237673,8.895219,62.858906,51.827053,9.679199,-22.552172,30.55744,68.768257,24.619354,13.690957,68.778175,89.548599,86.472633,0,659.136902,408.211803358453,1.81404208676477,0.0474871349343567,0.973293299509916,2.51390085421218,459.767298032723,1.8562743727942,0.0111639379857867,1.26077412788491,58.5121770820942,444.763553933041,76.3919123595533,0.0102681529194421,1.33000893406068
5,4.935805,22.5,22.880766,12.92,12.942917,88.048553,NaN,6.932884,NaN,38.033955,400,400.257141,25,32.460545,10.286127,65.296074,49.994598,401.950226,398.663574,400.512177,3921.049561,9.133043,9.255517,8.893994,62.854923,51.825249,9.678668,-22.563789,30.54323,68.806213,24.634344,13.694646,68.798393,89.514809,86.476128,0,657.77301,408.203768971291,1.8139720387156,0.0474590553267835,0.973378079573204,2.52943768271263,459.819079066518,1.85642052196377,0.0111674434843334,1.26058466346292,58.5104847725664,444.73814582969,76.3715613373009,0.0102670706022988,1.33014443772442
5,4.933962,22.5,22.880789,12.92,12.94121,88.072418,NaN,6.932062,NaN,38.053986,400,400.321167,25,32.456032,10.290785,65.135612,49.994598,401.950226,398.663574,400.512177,3921.049561,9.133043,9.255517,8.893994,62.850506,51.825943,9.65777,-22.573185,30.54323,68.806213,24.634344,13.694646,68.798393,89.514809,86.476128,0,657.77301,408.206309994326,1.81401149991174,0.0474786790033049,0.973318929098679,2.5181158739116,459.849126916108,1.85650363738737,0.0111691660897999,1.26048443349268,58.5105280211544,444.751962190452,76.381980685475,0.0102679115814636,1.33005930054799
5,4.935148,22.5,22.880222,12.92,12.935445,88.091034,NaN,6.932837,NaN,38.077518,400,400.299896,25,32.45401,10.3283,65.176949,49.994598,401.969574,398.628204,400.455292,3920.402832,9.140882,9.252471,8.891877,62.845001,51.824776,9.718693,-22.572023,30.536797,68.695473,24.648535,13.680009,68.747597,89.616753,86.416847,NaN,654.591431,408.197994194313,1.81396275300032,0.0474643633736233,0.973362318499346,2.52540200954468,459.873449038658,1.85657272174928,0.0111708947591791,1.26039315340209,58.5094618390378,444.734341758182,76.367946822054,0.0102671300174668,1.33015469902637
5,4.936459,22.5,22.88203,12.92,12.932105,88.121704,NaN,6.935436,NaN,38.076218,400,400.305878,25,32.45834,10.353523,65.222145,49.994598,401.86322,398.51059,400.401245,3920.859375,9.133886,9.246695,8.873245,62.801929,51.823067,9.804122,-22.576344,30.53064,68.832695,24.63142,13.696596,68.799377,89.524574,86.456627,NaN,652.469055,408.191753152738,1.81391919012593,0.0474492913015869,0.973407949008288,2.53345452062769,459.90936963936,1.85666656316408,0.0111719365873142,1.26030471349259,58.5128615117942,444.720972049141,76.3604043105439,0.0102653257552156,1.33028205138387
5,4.936494,22.5,22.880177,12.92,12.925757,88.132767,NaN,6.936912,NaN,38.074608,400,400.281616,25,32.457241,10.361536,65.204109,49.994598,401.86322,398.51059,400.401245,3920.859375,9.133886,9.246695,8.873245,62.734211,51.819588,9.810658,-22.56077,30.53064,68.832695,24.63142,13.696596,68.799377,89.524574,86.456627,NaN,652.469055,408.185494108405,1.81389673089262,0.0474473519414962,0.973414039048238,2.53366947755961,459.926113385506,1.85671863977393,0.0111739618954646,1.26021645888291,58.509377220481,444.711220221799,76.3505027284547,0.0102657259915422,1.33029714402156
5,4.937382,22.5,22.880966,12.92,12.905353,88.147346,NaN,6.938408,NaN,38.062199,400,400.276184,25,32.449932,10.333646,65.016289,49.994598,401.874847,398.55722,400.459686,3922.175049,9.13589,9.245787,8.878046,62.667984,51.809742,9.817225,-22.545103,30.541256,68.748741,24.636023,13.702404,68.855179,89.551682,86.440216,NaN,651.135315,408.163606231844,1.81380549113983,0.0474326925446703,0.973459126451601,2.53912285256825,459.943293148321,1.85676375066359,0.0111745031663831,1.26017292718319,58.5108608460614,444.680142768911,76.3282382457334,0.0102633789733988,1.33050969158519
5,4.936666,22.5,22.880478,12.92,12.868441,88.162338,NaN,6.939662,NaN,38.061638,400,400.255463,25,32.448441,10.291079,64.815948,49.998173,401.935944,398.612854,400.5047,3923.11084,9.148938,9.245815,8.887294,62.642307,51.808475,9.794566,-22.544613,30.554838,68.785011,24.658304,13.68424,68.754753,89.584473,86.42141,NaN,648.299133,408.129307969087,1.8136974556786,0.0474314049756988,0.973464487077335,2.53472582043815,459.962922585174,1.85681958934806,0.0111759153099581,1.26009897926803,58.5099432220021,444.641887511258,76.2988108970824,0.0102612790419056,1.33073584928228
5,4.938626,22.5,22.881231,12.92,12.868441,88.162338,NaN,6.939403,NaN,38.061638,400,400.255463,25,32.448441,10.262113,64.838623,49.998173,401.935944,398.612854,400.5047,3923.11084,9.148938,9.245815,8.887294,62.615067,51.802284,9.7719,-22.512964,30.554838,68.785011,24.658304,13.68424,68.754753,89.584473,86.42141,NaN,648.299133,408.124833229901,1.81364931469819,0.0474101179904275,0.973528970122466,2.546761230725,459.961784754185,1.85681411109965,0.0111754194274149,1.26011590980963,58.5113591392945,444.625837588468,76.287796119687,0.0102598797887723,1.33085440040213
5,4.938626,22.5,22.881231,12.92,12.845428,88.181816,NaN,6.939403,NaN,38.064598,400,400.313171,25,32.449425,10.24278,64.88063,49.998173,401.739777,398.504639,400.408356,3923.595459,9.125913,9.243876,8.887762,62.603642,51.797623,9.767019,-22.511618,30.560629,68.875954,24.694529,13.666156,68.791435,89.50032,86.46756,NaN,650.451538,408.102429199284,1.81357098082608,0.0474044660533447,0.973547092730301,2.546761230725,459.986328495588,1.85688203869937,0.0111768363736778,1.26003416101695,58.5113591392945,444.598465576235,76.267230191042,0.0102581879959371,1.33102516638932
5,4.938081,22.5,22.880491,12.92,12.835477,88.179283,NaN,6.940002,NaN,38.049927,400,400.27594,25,32.441521,10.212498,64.775826,49.998173,401.715118,398.45108,400.382721,3921.191406,9.154933,9.257529,8.899038,62.605537,51.810261,9.737398,-22.544653,30.552217,68.693565,24.714777,13.642138,68.87072,89.481789,86.476059,NaN,651.38208,408.093986284344,1.81355049315993,0.0474079387319498,0.973536995285425,2.54341501604472,459.984254721103,1.85687858845864,0.01117713945136,1.26002815849651,58.509967667114,444.590547800867,76.2602536552641,0.0102580988197311,1.33105638270276
5,4.937777,22.5,22.878874,12.92,12.834947,88.185402,NaN,6.938493,NaN,38.054604,400,400.213257,25,32.431496,10.212408,64.697731,49.998173,401.715118,398.45108,400.382721,3921.191406,9.154933,9.257529,8.899038,62.587582,51.806026,9.752994,-22.56901,30.552217,68.693565,24.714777,13.642138,68.87072,89.481789,86.476059,NaN,651.38208,408.094164696769,1.81355615660646,0.0474111094818031,0.973527401587176,2.54154838109338,459.994407229371,1.85691168810791,0.0111786495396143,1.25996616975558,58.5069269840988,444.590867854503,76.2582477439955,0.0102589932804218,1.33101457736586
5,4.936835,22.5,22.880352,12.92,12.833563,88.158669,NaN,6.937947,NaN,38.05014,400,400.188965,25,32.434704,10.224314,64.897987,49.998173,401.732208,398.466064,400.403412,3920.51001,9.130184,9.234602,8.899588,62.59169,51.801311,9.76686,-22.577415,30.548231,68.802864,24.715168,13.65283,68.844574,89.498428,86.465134,NaN,652.62439,408.094968989774,1.8135745872902,0.0474210005711372,0.973497471428174,2.53576371130242,459.95848965592,1.85680771005355,0.0111757313556481,1.2601115521075,58.5097062918758,444.598824018601,76.2662784725165,0.0102586855919947,1.33100129355869
5,4.938089,22.5,22.87966,12.92,12.82876,88.121208,NaN,6.937834,NaN,38.034389,400,400.188568,25,32.436134,10.241342,65.155632,49.998173,401.641327,398.302338,400.317291,3922.252686,9.115773,9.232262,8.882878,62.592308,51.811916,9.76472,-22.562649,30.527956,68.799149,24.723291,13.638671,68.857224,89.547539,86.427536,NaN,653.925659,408.087428743408,1.81352743064599,0.0474062018784614,0.973542561198527,2.5434641368447,459.912327941066,1.85668208122188,0.0111734611696989,1.26025343925527,58.5084050375295,444.581637167983,76.2524048456427,0.0102579974727523,1.3310915694139
5,4.936686,22.5,22.878937,12.92,12.825624,88.08831,NaN,6.938748,NaN,38.019218,400,400.171417,25,32.435165,10.301909,65.388412,49.998173,401.641327,398.302338,400.317291,3922.252686,9.115773,9.232262,8.882878,62.537968,51.803432,9.77787,-22.568138,30.527956,68.799149,24.723291,13.638671,68.857224,89.547539,86.427536,NaN,653.925659,408.087580733449,1.81355122308506,0.0474206686482445,0.973498823077948,2.53484864916362,459.871959503313,1.85657257217063,0.0111715427074249,1.26037567220807,58.5070454555631,444.589208675395,76.2570887190903,0.0102588566317045,1.33102648686217
5,4.937339,22.5,22.87973,12.92,12.817207,88.051025,NaN,6.937905,NaN,38.014435,400,400.135773,25,32.430565,10.319643,65.219849,49.998173,401.717529,398.421783,400.368073,3922.81543,9.135253,9.256084,8.902209,62.492641,51.77319,9.780728,-22.598557,30.51893,68.794968,24.764122,13.615177,68.803703,89.53315,86.424225,NaN,653.741516,408.077894897675,1.8135065259383,0.0474115078478869,0.97352697887666,2.53885879872638,459.823763252907,1.85643669356291,0.0111683057062457,1.26055084096648,58.5085366687669,444.574404872344,76.2470688420173,0.0102575125053792,1.33113847277214
5,4.936976,22.5,22.879566,12.92,12.812404,88.003487,NaN,6.938629,NaN,37.99651,400,400.151733,25,32.434097,10.312386,65.145996,49.998173,401.717529,398.421783,400.368073,3922.81543,9.135253,9.256084,8.902209,62.446095,51.765087,9.781507,-22.578259,30.51893,68.794968,24.764122,13.615177,68.803703,89.53315,86.424225,NaN,653.741516,408.074048425927,1.81349909361155,0.0474142703249734,0.973518813416443,2.53662962317964,459.764082805016,1.85627196194046,0.0111649511583046,1.26074813813826,58.5082282750586,444.571639824969,76.2447637752931,0.0102574302704528,1.33115171029306
5,4.93579,22.5,22.879923,12.92,12.811307,87.978859,NaN,6.937387,NaN,37.971218,400,400.201141,25,32.442886,10.291075,65.187065,49.998173,401.878418,398.521851,400.404297,3921.231934,9.136245,9.250913,8.904297,62.410774,51.766914,9.774,-22.567324,30.484303,68.805733,24.747663,13.622118,68.818283,89.584328,86.39373,NaN,653.280457,408.075690191982,1.81352450205822,0.0474268858106757,0.973480602722411,2.52934554862156,459.73249090463,1.85618338036811,0.011162921685305,1.26086054579232,58.5088995931946,444.580883695472,76.2522041906336,0.010257808636638,1.331102751752
5,4.936413,22.5,22.87928,12.92,12.817368,87.949684,NaN,6.93709,NaN,37.954945,400,400.208679,25,32.444279,10.290909,65.115616,50.010838,401.781372,398.502502,400.360718,3922.766113,9.121023,9.240375,8.894362,62.442425,51.75758,9.813869,-22.58255,30.471527,68.659286,24.747488,13.622334,68.887321,89.623543,86.366791,NaN,652.13324,408.080167188956,1.8135298260314,0.0474216059237666,0.973496343916102,2.533172004037,459.696678159339,1.85608619499778,0.0111612189017375,1.26096976381768,58.5076904621829,444.582084312848,76.2522128203924,0.0102582306638791,1.3310794198302
5,4.936793,22.5,22.878658,12.92,12.819384,87.931641,NaN,6.937707,NaN,37.930309,400,400.240479,25,32.44305,10.290072,65.067528,50.010838,401.781372,398.502502,400.360718,3922.766113,9.121023,9.240375,8.894362,62.412724,51.760475,9.879429,-22.565935,30.471527,68.659286,24.747488,13.622334,68.887321,89.623543,86.366791,NaN,652.13324,408.081261640577,1.81352735198028,0.0474179731252101,0.973507271156088,2.53550577646206,459.67486886286,1.85602771911062,0.0111603132918102,1.26103230776681,58.506520794192,444.5805818067,76.2502198521633,0.01025847424263,1.33107348819584
5,4.934935,22.5,22.878265,12.92,12.810428,87.922691,NaN,6.937598,NaN,37.923706,400,399.984924,25,32.442326,10.318475,65.03772,50.010838,401.278931,398.363098,399.932373,3919.429443,9.077161,9.243608,8.928819,62.391582,51.76881,9.884311,-22.568853,30.498388,68.809868,24.75037,13.611781,68.813286,89.571014,86.388802,NaN,653.476685,408.076787880832,1.8135425222707,0.0474359625151218,0.97345312879461,2.52409355253945,459.664178388944,1.85599932661642,0.0111599196232729,1.26106143877331,58.5057817461699,444.585479165466,76.2533531546533,0.010258989605832,1.33103322879203
5,4.937167,22.5,22.87888,12.92,12.810428,87.922691,NaN,6.937243,NaN,37.923706,400,399.984924,25,32.442326,10.332371,65.004074,50.010838,401.317719,398.438263,400.011078,3919.588379,9.052636,9.238158,8.925405,62.363422,51.776604,9.884096,-22.58182,30.51948,68.731102,24.741428,13.621081,68.843636,89.573906,86.389519,0,657.24939,408.071688341381,1.81348767363501,0.0474117103121149,0.973526669279905,2.53780256586253,459.663245815392,1.85599484304235,0.0111595146448974,1.26107537722801,58.5069382671058,444.566946107642,76.2402845242289,0.0102575111460393,1.3311641443778
5,4.935768,22.5,22.878288,12.92,12.802324,87.923386,NaN,6.936933,NaN,37.92062,400,399.874146,25,32.431206,10.326217,65.127747,50.010838,401.317719,398.438263,400.011078,3919.588379,9.052636,9.238158,8.925405,62.346981,51.779297,9.883352,-22.592754,30.51948,68.731102,24.741428,13.621081,68.843636,89.573906,86.389519,0,657.24939,408.066995653274,1.81349446185193,0.047424917298532,0.973486970975739,2.52921041825255,459.665019949526,1.8560015862499,0.0111599551453878,1.26105900580171,58.5058249986312,444.568710589123,76.2407874444559,0.0102579404684294,1.33113853640825
5,4.934465,22.5,22.877089,12.92,12.804793,87.89296,NaN,6.934951,NaN,37.901611,400,399.867798,25,32.427113,10.32346,65.285316,50.010838,401.303009,398.366913,399.906708,3921.648438,9.068726,9.256345,8.905893,62.339737,51.76247,9.889167,-22.588846,30.50462,68.753929,24.757881,13.601431,68.785614,89.521057,86.407104,0,660.028931,408.072376295111,1.81353489174129,0.0474396870941907,0.97344208822488,2.52120619427228,459.628467903495,1.85590405611283,0.0111585262720898,1.26116124003357,58.5035701815814,444.581606569351,76.2488098286352,0.0102593864159697,1.33102845569834
5,4.934712,22.5,22.874697,12.92,12.806373,87.908188,NaN,6.934809,NaN,37.906029,400,399.875763,25,32.429497,10.333921,65.491714,50.010838,401.479156,398.573975,400.104645,3919.040527,9.086267,9.261691,8.936433,62.372913,51.804993,9.898674,-22.575773,30.498186,68.857933,24.729946,13.614548,68.840736,89.525078,86.418236,0,661.108765,408.073350014287,1.81353419928155,0.0474373900934184,0.973448979787363,2.52272361938333,459.651300075433,1.85597468780406,0.0111612121334411,1.26104221948288,58.4990715418278,444.578910446148,76.2434607802708,0.0102605140045236,1.33098639479975
5,4.936338,22.5,22.875862,12.92,12.802764,87.930695,NaN,6.936406,NaN,37.905178,400,399.96048,25,32.428818,10.334046,65.484406,50.010838,401.479156,398.573975,400.104645,3919.040527,9.086267,9.261691,8.936433,62.330429,51.893677,9.895536,-22.575895,30.498186,68.857933,24.729946,13.614548,68.840736,89.525078,86.418236,0,661.108765,408.066121541632,1.81348195222903,0.0474188321443475,0.973505408173709,2.53271137482113,459.677915063572,1.85604479801871,0.0111620857133674,1.2609729826352,58.501262608055,444.561851210642,76.2322632493608,0.0102588288231866,1.33112164152044
5,4.935449,22.5,22.875154,12.92,12.798651,87.931366,NaN,6.936061,NaN,37.910236,400,399.925659,25,32.424225,10.323694,65.200096,50.010838,401.365814,398.38681,399.954712,3920.43457,9.060815,9.247759,8.910754,62.293755,51.863285,9.88378,-22.558481,30.489328,68.776482,24.711632,13.634292,68.920815,89.529633,86.408714,0,660.320251,408.064148968375,1.81348979744603,0.0474274812666398,0.973479360048275,2.52725097618855,459.679834543616,1.85605230263326,0.0111626009697655,1.26095409546316,58.4999310525196,444.56386584945,76.2327928943045,0.0102593364741904,1.3310916135545
5,4.935777,22.5,22.875549,12.92,12.799951,87.886902,NaN,6.93581,NaN,37.897514,400,399.982605,25,32.427383,10.318036,65.067703,50.00742,401.550201,398.613861,400.176727,3920.887451,9.065434,9.261765,8.913251,62.257069,51.908142,9.881304,-22.543922,30.498755,68.755608,24.728302,13.600124,68.870789,89.52916,86.389496,0,659.915771,408.064665001016,1.81348616206199,0.0474242363163544,0.973489142660224,2.52926569892486,459.623164041772,1.8558941253426,0.0111590987331656,1.26115209156482,58.5006739443048,444.563000947474,76.2326920322808,0.0102590692673121,1.33110674718535
5,4.935777,22.5,22.875549,12.92,12.803476,87.862587,NaN,6.93581,NaN,37.886269,400,400.053802,25,32.429676,10.309578,65.061058,50.00742,401.550201,398.613861,400.176727,3920.887451,9.065434,9.261765,8.913251,62.325146,51.805733,9.86947,-22.532089,30.498755,68.755608,24.728302,13.600124,68.870789,89.52916,86.389496,0,659.915771,408.068096545335,1.81349816249477,0.0474251026092888,0.973486357483976,2.52926569892486,459.592497869781,1.85580918331997,0.0111573252988102,1.26125566188918,58.5006739443048,444.567193710215,76.2358418953603,0.0102593285172912,1.33108055163189
5,4.935669,22.5,22.873896,12.92,12.809668,87.862747,NaN,6.935698,NaN,37.887218,400,400.030121,25,32.431122,10.315453,65.057281,50.00742,401.48114,398.50528,400.08667,3921.56543,9.091728,9.270517,8.927937,62.304222,51.82304,9.840195,-22.537088,30.511818,68.73008,24.681646,13.639336,68.837593,89.533081,86.393951,0,658.102844,408.07437110788,1.81352189605739,0.0474277979458375,0.973477909711555,2.52860232588694,459.595208230903,1.85582179993529,0.0111584257489051,1.26121745115084,58.4975650132326,444.573789938291,76.2385006907248,0.0102606308611588,1.33099864408725
5,4.935263,22.5,22.874645,12.92,12.805021,87.870834,NaN,6.935272,NaN,37.87294,400,400.025696,25,32.426483,10.325868,64.971062,50.00742,401.375824,398.478485,400.028442,3921.158203,9.045903,9.243058,8.927009,62.307438,51.849396,9.822474,-22.52523,30.467386,68.719582,24.687899,13.617648,68.830521,89.507637,86.389671,NaN,657.398621,408.070774994376,1.81351605435215,0.0474310683516981,0.973468200427458,2.52610843554328,459.604271040967,1.85584458846086,0.0111585222652009,1.2611999996915,58.4989737410313,444.57251741648,76.2385853710254,0.0102601468538556,1.33102503499681
5,4.935421,22.5,22.875299,12.92,12.791157,87.861343,NaN,6.934719,NaN,37.866322,400,400.025513,25,32.422157,10.30152,65.045425,50.00742,401.375824,398.478485,400.028442,3921.158203,9.045903,9.243058,8.927009,62.244648,51.787773,9.817798,-22.487865,30.467386,68.719582,24.687899,13.617648,68.830521,89.507637,86.389671,NaN,657.398621,408.056917680188,1.81346497275675,0.0474259437191804,0.973484360824993,2.52707898291987,459.59130827475,1.855806660797,0.0111573992140967,1.26125528788777,58.5002037608529,444.555341362499,76.2265904025825,0.0102587309060655,1.33114845570822
5,4.93454,22.5,22.87591,12.92,12.778002,87.851059,NaN,6.935809,NaN,37.862331,400,400.038422,25,32.421883,10.288947,65.28344,50.00742,401.506805,398.575073,400.154724,3920.830566,9.046961,9.25752,8.914353,62.343094,51.819733,9.747004,-22.503887,30.473055,68.781013,24.686636,13.607316,68.810608,89.551788,86.375473,NaN,655.857788,408.046125103785,1.81344184134186,0.0474322861730932,0.973465721832821,2.52166695702681,459.577409873868,1.85576627344985,0.0111562466079421,1.26131301249679,58.5013528817854,444.547886626315,76.2218394655129,0.0102579393524544,1.33121011345683
5,4.934196,22.5,22.874319,12.92,12.763565,87.863968,NaN,6.936144,NaN,37.869408,400,399.997131,25,32.425091,10.285656,65.374908,50.00742,401.388184,398.497467,400.050964,3922.327881,9.072941,9.268329,8.940852,62.276993,51.814796,9.688769,-22.484909,30.468668,68.619026,24.674799,13.609809,68.813423,89.560661,86.363106,NaN,654.666016,408.032857505783,1.81340114502053,0.047432476834343,0.973465808141626,2.51955354792375,459.596106260253,1.85582298003553,0.0111582361824435,1.26122185134727,58.4983606011325,444.532036734948,76.2077219342816,0.0102578199812393,1.33127003085618
5,4.93282,22.5,22.874676,12.92,12.755901,87.885262,NaN,6.934009,NaN,37.861092,400,399.982056,25,32.430244,10.278983,65.285027,50.00742,401.388184,398.497467,400.050964,3922.327881,9.072941,9.268329,8.940852,62.279377,51.921036,9.583151,-22.483482,30.468668,68.619026,24.674799,13.609809,68.813423,89.560661,86.363106,NaN,654.666016,408.028542675925,1.81340888445188,0.0474455564385543,0.973426490970733,2.51109878582668,459.62242016224,1.85589476331115,0.0111595541427273,1.26113926747951,58.4990320453765,444.535106780273,76.2105242936919,0.0102578166865022,1.33125962584661
5,4.933879,22.5,22.87294,12.92,12.754631,87.893372,NaN,6.934538,NaN,37.870934,400,400.022064,25,32.434834,10.280252,65.208733,50.00742,401.494354,398.50882,400.102203,3922.500488,9.060035,9.245372,8.924047,62.364403,51.951042,9.537254,-22.471703,30.492222,68.7314,24.672482,13.606936,68.780853,89.583527,86.345901,NaN,653.039734,408.024885296014,1.81337852041542,0.0474337269287756,0.973462431985948,2.51760591718562,459.635281109151,1.85593575163406,0.0111612891531677,1.26106538608196,58.495766902576,444.522718189413,76.1988052510674,0.0102579898155705,1.33129433781293
5,4.934925,22.5,22.873425,12.92,12.759409,87.926697,NaN,6.936868,NaN,37.872391,400,400.071899,25,32.43359,10.252235,65.02877,50.00742,401.550354,398.604187,400.23465,3923.506836,9.053993,9.250526,8.923038,62.388897,51.858852,9.508344,-22.477486,30.464378,68.739136,24.629776,13.639816,68.741928,89.650208,86.324997,NaN,652.659241,408.027145110162,1.81336907251736,0.0474235305025058,0.973493152133991,2.52403212156003,459.676568460559,1.85604860261138,0.011163399543886,1.26093475714611,58.4966791316787,444.519915086025,76.1973739883432,0.010257554008504,1.33132383847846
5,4.933542,22.5,22.875881,12.92,12.765492,87.964256,NaN,6.936728,NaN,37.887787,400,400.123932,25,32.432343,10.23103,64.749947,50.00742,401.550354,398.604187,400.23465,3923.506836,9.053993,9.250526,8.923038,62.340408,51.834637,9.506077,-22.479061,30.464378,68.739136,24.629776,13.639816,68.741928,89.650208,86.324997,NaN,652.659241,408.036228382045,1.81342378538198,0.0474400619619723,0.97344271187934,2.51553530274646,459.720203396219,1.8561618498546,0.0111645194578737,1.26083100337132,58.5012983414275,444.541548677771,76.2170381854859,0.0102575631156655,1.3312490331583
5,4.935549,22.5,22.874193,12.92,12.769093,87.999191,NaN,6.937514,NaN,37.904747,400,400.217773,25,32.431282,10.236637,64.824799,50.0177,401.561829,398.810608,400.432678,3922.330078,9.087151,9.252298,8.981618,62.329391,51.918091,9.494595,-22.514463,30.436605,68.689438,24.634161,13.62621,68.808067,89.666054,86.297241,NaN,651.9021,408.035145916568,1.81338670617989,0.0474191295825353,0.973506055458645,2.52786523176087,459.76680442245,1.85629611085347,0.0111681770786506,1.26064488720772,58.4981236187634,444.526863196438,76.2036606556418,0.0102575681935958,1.33129929335225
5,4.934814,22.5,22.874647,12.92,12.777618,88.026161,NaN,6.937721,NaN,37.898991,400,400.224518,25,32.428383,10.23286,64.977127,50.0177,401.507568,398.799622,400.354767,3921.573242,9.050162,9.234707,8.969435,62.354523,51.934364,9.499804,-22.495659,30.44578,68.818161,24.624134,13.631319,68.760452,89.525848,86.373924,NaN,652.16333,408.0451250252,1.81343379846864,0.0474292132456506,0.973475060382309,2.52335023142757,459.800115181114,1.85638693885931,0.0111698427564942,1.26054112661113,58.4989775026065,444.543781087104,76.2169999832976,0.010258368814592,1.33120466067657
