P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,TC1,TC2,TC3,TC4,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,4.950389,22.5,22.864861,12.92,12.770032,87.874237,NaN,6.951406,NaN,37.948025,400,400.251495,25,32.518093,10.22773,64.64743,50.016933,401.55722,398.55957,400.378204,3919.486816,9.115496,9.233551,8.95238,62.42136,51.82695,9.678505,-22.20509,31.056601,69.092133,24.743641,13.551938,69.13372,89.667404,86.093109,0.0875643417239189,687.381592,408.002121794604,1.81302550366991,0.0472585783044798,0.973995394593808,2.61891556010085,459.623406322644,1.8559278410333,0.0111652175885742,1.26096355286602,58.4805689046896,444.391126017625,76.0887440159995,0.0102542193325211,1.33192028603203
5,4.951654,22.5,22.865942,12.92,12.773696,87.86412,NaN,6.950726,NaN,37.936954,400,400.280334,25,32.520863,10.224161,64.709297,50.016933,401.774689,398.792877,400.608246,3919.242676,9.086415,9.21928,8.944791,62.429008,51.829861,9.678277,-22.211988,31.042109,68.937263,24.730553,13.570599,69.107742,89.724297,86.059479,0.0930975079536438,687.223877,408.002796392708,1.81300695732771,0.047245815423906,0.974034260955705,2.62666727778634,459.6090088831,1.85588461806318,0.0111637670219933,1.26103109783264,58.4826027076676,444.385757371227,76.086218250167,0.0102533019359149,1.33198078855804
5,4.952166,22.5,22.864754,12.92,12.767941,87.865448,NaN,6.950459,NaN,37.933018,400,400.346741,25,32.52541,10.217544,64.857918,50.016933,401.774689,398.792877,400.608246,3919.242676,9.086415,9.21928,8.944791,62.405357,51.826099,9.680682,-22.221973,31.042109,68.937263,24.730553,13.570599,69.107742,89.724297,86.059479,0.0930975079536438,687.223877,407.996019283984,1.81297479486791,0.0472388765363721,0.974055849837252,2.62980430189987,459.612485880386,1.85589792307253,0.0111646469998594,1.26099849969766,58.4803675896571,444.373307167364,76.0752172813849,0.0102531741076052,1.33202972774083
5,4.951752,22.5,22.866697,12.92,12.767314,87.855461,NaN,6.951736,NaN,37.936428,400,400.33075,25,32.52,10.223587,64.898224,50.016933,401.696167,398.662872,400.493713,3919.526855,9.087763,9.228901,8.923449,62.388924,51.813622,9.681448,-22.220884,31.01745,69.075211,24.774267,13.532526,69.088989,89.685852,86.082069,0.0700710639357567,685.739624,407.996355852302,1.81298281237685,0.0472431920994482,0.974042664628352,2.62726774299654,459.596943819904,1.85584886311881,0.0111626376991356,1.2610850794073,58.4840231246598,444.378099227456,76.0815200807029,0.0102524192850824,1.33204764803246
5,4.952699,22.5,22.866262,12.92,12.764421,87.836288,NaN,6.953941,NaN,37.919861,400,400.271454,25,32.520649,10.221313,64.897903,50.016933,401.59491,398.637787,400.384094,3920.127441,9.110712,9.243551,8.955318,62.339809,51.811012,9.691455,-22.222408,31.010864,68.960457,24.794289,13.519666,69.110085,89.727249,86.069641,0.086094819009304,685.486816,407.991370926018,1.81294973153034,0.047232260398333,0.974076332162502,2.63306972985612,459.57342451325,1.85578505697103,0.0111615255442856,1.26115686298558,58.4832047434006,444.366100542706,76.0719069253041,0.010251911860129,1.33211240635874
5,4.951845,22.5,22.865547,12.92,12.751616,87.806969,NaN,6.954382,NaN,37.918713,400,400.251434,25,32.536606,10.207052,64.927307,50.016933,401.59491,398.637787,400.384094,3920.127441,9.110712,9.243551,8.955318,62.280704,51.800529,9.705344,-22.159061,31.010864,68.960457,24.794289,13.519666,69.110085,89.727249,86.069641,0.086094819009304,685.486816,407.980852384746,1.81292705064586,0.0472383378401802,0.974058459063536,2.62783756379969,459.537532537473,1.85568783607164,0.0111598572365212,1.26126563815942,58.4818595602937,444.357446959376,76.0644152383776,0.010251763007272,1.33214919768428
5,4.951607,22.5,22.865782,12.92,12.751616,87.806969,NaN,6.953832,NaN,37.918713,400,400.251434,25,32.536606,10.246697,64.982224,50.022758,401.491577,398.565399,400.284515,3919.387939,9.079694,9.216871,8.931883,62.25679,51.787437,9.742009,-22.177784,31.009199,69.08017,24.766766,13.553038,69.118996,89.67128,86.089081,0.0647904276847839,686.200623,407.981397085287,1.8129328883308,0.0472409072810119,0.974050583884425,2.62637929635747,459.537175696536,1.85568612092049,0.0111597023433016,1.26127097966636,58.4823016872161,444.359726485703,76.0664536576821,0.0102517769737218,1.33214065971718
5,4.951615,22.5,22.865149,12.92,12.751114,87.796227,NaN,6.952954,NaN,37.938408,400,400.183777,25,32.54261,10.310942,65.099525,50.022758,401.527283,398.653473,400.367157,3919.804199,9.077879,9.22053,8.931505,62.266243,51.780968,9.748919,-22.176636,30.989168,68.981667,24.750957,13.573842,69.160545,89.69902,86.055016,0.0657867789268494,683.421082,407.980889802514,1.81293098181519,0.0472406977762908,0.974051255604037,2.62642831462574,459.5245882196,1.85565320492994,0.0111593355264978,1.26130243951927,58.4811107581352,444.35841175508,76.0645852429943,0.0102520381203508,1.33213326989906
5,4.952559,22.5,22.865339,12.92,12.74314,87.813599,NaN,6.952254,NaN,37.952229,400,400.172028,25,32.538612,10.318294,65.193222,50.022758,401.527283,398.653473,400.367157,3919.804199,9.077879,9.22053,8.931505,62.216812,51.771664,9.733532,-22.169611,30.989168,68.981667,24.750957,13.573842,69.160545,89.69902,86.055016,0.0657867789268494,683.421082,407.970961891229,1.81288066000888,0.0472285521721205,0.974088969907898,2.63221204493038,459.546210443819,1.85571252033257,0.0111604782151924,1.26123262527201,58.4814682278345,444.341033745113,76.0518051618112,0.010250859307937,1.33224744781516
5,4.95094,22.5,22.865635,12.92,12.735405,87.813324,NaN,6.951785,NaN,37.960693,400,400.090637,25,32.544193,10.307362,65.164223,50.022758,401.498108,398.590393,400.215759,3918.96582,9.08057,9.224158,8.933227,62.178642,51.766457,9.734395,-22.233002,30.966364,69.112854,24.757177,13.578027,69.15313,89.717384,86.049889,0,683.21283,407.967133499079,1.8128940189276,0.0472441326658333,0.974041660532929,2.62229218593291,459.545414181882,1.85570939921637,0.01116026304168,1.26124052475396,58.4820251231544,444.34600215903,76.0559468006207,0.0102510067741507,1.33222346979391
5,4.951133,22.5,22.864956,12.92,12.737144,87.818024,NaN,6.952987,NaN,37.968765,400,400.089142,25,32.5495,10.296977,65.134789,50.022758,401.62561,398.710175,400.319611,3918.164063,9.079023,9.235096,8.92561,62.148098,51.75946,9.729192,-22.275982,31.014517,69.021866,24.738865,13.598567,69.052635,89.625847,86.118484,0.071916252374649,680.52356,407.968385569744,1.81289520917327,0.0472424751842782,0.974046637379705,2.62347485633558,459.552372826803,1.85573077646683,0.0111610536074085,1.26120505086453,58.4807476416893,444.345721743947,76.0547906487269,0.0102513568383427,1.33220842348168
5,4.952948,22.5,22.863853,12.92,12.750102,87.842316,NaN,6.952921,NaN,37.954559,400,400.12204,25,32.54718,10.312868,65.141411,50.022758,401.62561,398.710175,400.319611,3918.164063,9.079023,9.235096,8.92561,62.181004,51.752262,9.729687,-22.277927,31.014517,69.021866,24.738865,13.598567,69.052635,89.625847,86.118484,0.071916252374649,680.52356,407.976853121075,1.81289484026604,0.047226061770327,0.974096189734785,2.63459513798085,459.584682693795,1.85582369311957,0.0111635533307561,1.2610764942808,58.4786723736172,444.344462166911,76.0523089604394,0.0102518757571543,1.33218904730525
5,4.952948,22.5,22.863853,12.92,12.763136,87.852509,NaN,6.952921,NaN,37.943272,400,400.164063,25,32.540775,10.330367,65.093109,50.022758,401.593689,398.645203,400.258881,3920.94873,9.116709,9.250606,8.951205,62.214104,51.737682,9.770156,-22.255993,30.999954,69.091888,24.776552,13.570522,69.164696,89.658447,86.102333,0.0809170752763748,682.496582,407.989549421856,1.81293924742537,0.0472292581549665,0.97408561156491,2.63459513798085,459.597536625354,1.8558592998334,0.0111642970215932,1.26103310622157,58.4786723736172,444.359969508255,76.0639498832509,0.0102528359589141,1.33209138209186
5,4.953972,22.5,22.863569,12.92,12.76211,87.841194,NaN,6.954681,NaN,37.941273,400,400.205322,25,32.53923,10.353843,64.94632,50.022758,401.822693,398.715942,400.397369,3917.155762,9.103264,9.233191,8.938247,62.220055,51.740662,9.839602,-22.209671,31.025751,69.077477,24.765724,13.575262,69.148949,89.644867,86.078621,0.0808329582214355,684.471985,407.986206555212,1.8129106423081,0.0472179587527449,0.974120325472129,2.64086768660661,459.583698765583,1.85582184575936,0.0111636586912783,1.26107482500643,58.4781380211541,444.349689144408,76.0558370857331,0.0102523531201188,1.33214908922105
5,4.951568,22.5,22.862709,12.92,12.756252,87.870758,NaN,6.953069,NaN,37.936386,400,400.269012,25,32.539829,10.357829,64.913101,50.022758,401.822693,398.715942,400.397369,3917.155762,9.103264,9.233191,8.938247,62.221947,51.752846,9.898658,-22.211786,31.025751,69.077477,24.765724,13.575262,69.148949,89.644867,86.078621,0.0808329582214355,684.471985,407.986002026071,1.81294963935375,0.047242465481213,0.974045536060333,2.62614033146752,459.622283872551,1.85593138770999,0.0111663825529703,1.26092954424154,58.476519878428,444.362425547395,76.0642006044498,0.0102536072311185,1.33204760625021
5,4.952147,22.5,22.862026,12.92,12.750449,87.885139,NaN,6.953001,NaN,37.935513,400,400.327087,25,32.540134,10.326014,64.985741,50.022758,401.724854,398.68689,400.399139,3915.989014,9.076922,9.228776,8.934263,62.239361,51.749485,9.907818,-22.110098,31.016258,68.970078,24.77033,13.584377,69.118103,89.665665,86.051689,0.0730141997337341,685.448242,407.979024461366,1.81291566744936,0.0472347915807285,0.974069399207294,2.62968789331376,459.641452672358,1.85598659538859,0.0111678818765458,1.26085296274682,58.4752347365435,444.349861944631,76.0538178759649,0.0102531989830597,1.33210980029571
5,4.952927,22.5,22.861753,12.92,12.754753,87.905708,NaN,6.953033,NaN,37.924213,400,400.298798,25,32.53896,10.323393,65.029808,50.00956,401.73407,398.748749,400.480957,3921.327148,9.119594,9.258905,8.950338,62.246334,51.73402,9.903982,-22.087183,31.003853,69.077408,24.75281,13.612057,69.105888,89.636681,86.080238,0.0696063414216042,686.251221,407.981431696519,1.81291120162278,0.0472274289860823,0.974091718181707,2.63446649135489,459.667800147588,1.85606041541128,0.0111695620292633,1.26075947799927,58.4747210473185,444.348022552037,76.0520568564601,0.0102532328556403,1.33211462541119
5,4.952839,22.5,22.864258,12.92,12.77643,87.907349,NaN,6.952927,NaN,37.932053,400,400.320618,25,32.534084,10.336592,65.126678,50.00956,401.73407,398.748749,400.480957,3921.327148,9.119594,9.258905,8.950338,62.266129,51.731686,9.903832,-22.100569,31.003853,69.077408,24.75281,13.612057,69.105888,89.636681,86.080238,0.0696063414216042,686.251221,408.002748234657,1.81298721065391,0.0472336944017865,0.974071235137514,2.63392739625135,459.666071256268,1.85604787810932,0.0111680300726816,1.26080924825845,58.4794343809383,444.377134516576,76.0774000476082,0.0102536795116702,1.33199337313597
5,4.952692,22.5,22.863012,12.92,12.789919,87.911438,NaN,6.955152,NaN,37.940014,400,400.185089,25,32.53149,10.33994,65.200668,50.00956,401.259949,398.70752,400.053345,3918.315918,9.015895,9.249858,8.968154,62.260693,51.73159,9.987823,-22.108633,30.999907,69.05896,24.760729,13.586354,69.153252,89.675346,86.064651,0.0832609608769417,687.084229,408.016223673713,1.81303676702443,0.0472385885409175,0.974055465539127,2.63302684606123,459.673115628213,1.85607124262607,0.0111691497385271,1.26076368319548,58.4770899971938,444.393163502198,76.0876998004975,0.0102553463117762,1.33186174741274
5,4.953019,22.5,22.863386,12.92,12.797845,87.894524,NaN,6.954998,NaN,37.93663,400,400.031006,25,32.527199,10.330185,65.056183,50.00956,401.259949,398.70752,400.053345,3918.315918,9.015895,9.249858,8.968154,62.220818,51.742489,10.034921,-22.163063,30.999907,69.05896,24.760729,13.586354,69.153252,89.675346,86.064651,0.0832609608769417,687.084229,408.023196074138,1.81305574880669,0.0472370027964149,0.974059871403197,2.63503008297289,459.651223337102,1.85600945116936,0.0111676696747762,1.26084393020107,58.4777936996115,444.400176265515,76.093485875126,0.0102555779944204,1.33182691682269
5,4.951356,22.5,22.862307,12.92,12.797845,87.894524,NaN,6.95503,NaN,37.93663,400,400.031006,25,32.527199,10.318468,64.90638,50.00956,401.136658,398.543274,399.967743,3917.726318,9.002586,9.24217,8.943078,62.210808,51.746071,10.04153,-22.182966,30.990433,69.120003,24.777798,13.563523,69.2062,89.623734,86.098152,0.0724410489201546,687.31897,408.026999666705,1.81309652756743,0.047254955757529,0.97400491665341,2.62484131766234,459.652859498757,1.85601732053561,0.0111683810939455,1.26081948368201,58.4757634736871,444.413311500534,76.1018469891998,0.0102569752732181,1.33171771915691
5,4.950531,22.5,22.861687,12.92,12.795119,87.90152,NaN,6.952643,NaN,37.925667,400,399.967499,25,32.529018,10.316157,65.002052,50.00956,401.225525,398.654938,400.026672,3919.145996,9.021946,9.247193,8.958082,62.207787,51.746159,10.044708,-22.202736,30.96063,69.043571,24.785313,13.547011,69.165596,89.628548,86.083855,0.0688770115375519,690.81958,408.026231400712,1.81310747579734,0.0472631978790588,0.973979854511453,2.61978578876113,459.662620116486,1.85604627260074,0.0111693001309168,1.2607757499159,58.4745968579616,444.416499249493,76.1033778222976,0.0102575082956316,1.33168237681025
5,4.951062,22.5,22.861673,12.92,12.795604,87.919373,NaN,6.954318,NaN,37.929756,400,399.993866,25,32.533333,10.319659,64.983665,50.00956,401.225525,398.654938,400.026672,3919.145996,9.021946,9.247193,8.958082,62.206543,51.733231,10.048241,-22.259979,30.96063,69.043571,24.785313,13.547011,69.165596,89.628548,86.083855,0.0688770115375519,690.81958,408.025489338222,1.813096104432,0.047257581272605,0.973997008397721,2.62303978478576,459.68514929063,1.85610871314861,0.0111706112540677,1.26069972367524,58.4745705147265,444.412513418445,76.1003652854735,0.0102572691322304,1.33170706077502
5,4.949744,22.5,22.86195,12.92,12.79298,87.911324,NaN,6.952438,NaN,37.957485,400,399.990509,25,32.529732,10.311482,64.951797,50.00956,401.215057,398.644989,400.096558,3919.935791,9.009089,9.245992,8.95403,62.194435,51.721123,10.047061,-22.238045,30.983692,69.105766,24.80509,13.534094,69.113091,89.660942,86.050377,0,686.890381,408.025947995392,1.81311949396063,0.0472711761367012,0.973955575255882,2.61496252082441,459.674581864381,1.85607858884682,0.0111698416691961,1.26074011988822,58.4750917319878,444.4209664303,76.1070984162276,0.0102576424300525,1.33166082839247
5,4.950097,22.5,22.861248,12.92,12.797932,87.89624,NaN,6.953006,NaN,37.959721,400,399.982605,25,32.525711,10.313114,64.972275,50.00956,401.181396,398.577087,400.086578,3916.859375,9.034698,9.250972,8.955151,62.207802,51.726254,10.014521,-22.228308,30.995007,69.032997,24.812607,13.528852,69.070374,89.665474,86.049698,0,687.284058,408.029963738355,1.81312770222651,0.0472685765784868,0.973963252001159,2.61712601585538,459.656628805102,1.85603103648865,0.0111692045400249,1.26078821009232,58.4737708030941,444.423113123556,76.1077335069311,0.0102581554247401,1.33163000502321
5,4.950097,22.5,22.861248,12.92,12.804364,87.886162,NaN,6.953006,NaN,37.96772,400,399.974365,25,32.526447,10.300812,64.919533,50.00956,401.181396,398.577087,400.086578,3916.859375,9.034698,9.250972,8.955151,62.233707,51.723244,9.978037,-22.226639,30.995007,69.032997,24.812607,13.528852,69.070374,89.665474,86.049698,0,687.284058,408.036228253352,1.81314960986717,0.047270154206251,0.973958078582575,2.61712601585538,459.64392236598,1.85599584261302,0.011168469498998,1.26083098835287,58.4737708030941,444.430764599571,76.1134795579824,0.0102586290694455,1.33158198355086
5,4.951115,22.5,22.861557,12.92,12.80906,87.869606,NaN,6.951101,NaN,37.973499,400,399.970154,25,32.526783,10.298635,65.045044,50.015369,401.079498,398.542908,399.893005,3917.995605,9.013416,9.243831,8.964615,62.273197,51.728432,9.888121,-22.280931,31.006182,69.075989,24.77989,13.565488,69.082283,89.688248,86.041916,0.0732500180602074,689.48822,408.038474175108,1.81314063760434,0.0472603088477038,0.973987924638478,2.62336455695424,459.622578752116,1.85593576775805,0.0111670580928463,1.26090831979905,58.4743522417006,444.427947909702,76.1117942849568,0.0102582873926,1.3316072940873
5,4.952312,22.5,22.861614,12.92,12.820112,87.842262,NaN,6.952337,NaN,37.964855,400,399.868591,25,32.538227,10.295986,65.38224,50.015369,401.019531,398.457916,399.820618,3916.469482,8.993174,9.238894,8.953151,62.239223,51.729927,9.795281,-22.11957,31.0131,68.977913,24.81699,13.539417,69.146927,89.693718,86.036858,0,689.364197,408.046501829278,1.81314892956337,0.0472500935380698,0.974018564968678,2.63069879854072,459.588012387872,1.85583984132732,0.0111650255689287,1.26102590580597,58.4744594966626,444.430902456451,76.1140924023364,0.0102584394176061,1.3315901606668
5,4.950645,22.5,22.862173,12.92,12.829428,87.815338,NaN,6.951898,NaN,37.954517,400,399.805634,25,32.543472,10.267373,65.616829,50.015369,401.019531,398.457916,399.820618,3916.469482,8.993174,9.238894,8.953151,62.226021,51.728073,9.791049,-22.032822,31.0131,68.977913,24.81699,13.539417,69.146927,89.693718,86.036858,0,689.364197,408.059386604751,1.81322153406904,0.0472703805878084,0.973956044712474,2.62048440925753,459.553210350837,1.85574170233193,0.0111626922472985,1.26115327725369,58.4755113363541,444.456834822144,76.1343460125683,0.0102597418347745,1.33144132052631
5,4.951763,22.5,22.861,12.92,12.830545,87.784271,NaN,6.952353,NaN,37.958847,400,399.706146,25,32.544102,10.237903,65.608192,50.015369,400.921661,398.345764,399.706573,3917.280762,9.005211,9.24225,8.940701,62.229191,51.730156,9.787807,-21.998192,30.997898,69.083282,24.871338,13.492393,69.06868,89.68502,86.028648,0,686.150085,408.057918783721,1.81319792406082,0.0472585791575172,0.973992051804404,2.62733514157225,459.515809618369,1.85564171215077,0.0111611979922385,1.26125914029801,58.4733041422128,444.447384848045,76.1256165740795,0.0102597921446861,1.33147160333185
5,4.952653,22.5,22.862087,12.92,12.816475,87.743866,NaN,6.953998,NaN,37.955704,400,399.674377,25,32.546886,10.271957,65.307732,50.015369,401.024323,398.471344,399.793732,3918.600586,9.022785,9.245529,8.973449,62.236664,51.735508,9.793935,-22.007065,31.019896,69.038574,24.849682,13.524723,69.203156,89.701591,86.00589,0,685.492798,408.042179584741,1.81312818112764,0.0472455207491346,0.97403275485567,2.63278792113533,459.463193002122,1.85549256407365,0.0111575311479797,1.26145655877299,58.4753495162329,444.424141026829,76.109673029637,0.0102577647664415,1.33164428439982
5,4.951744,22.5,22.861294,12.92,12.805379,87.714836,NaN,6.954304,NaN,37.939568,400,399.714539,25,32.551311,10.331661,65.160423,50.015369,401.024323,398.471344,399.793732,3918.600586,9.022785,9.245529,8.973449,62.24382,51.746315,9.786436,-22.004351,31.019896,69.038574,24.849682,13.524723,69.203156,89.701591,86.00589,0,685.492798,408.033450495973,1.81311267499319,0.0472526135354157,0.97401166529306,2.62721872574429,459.427776794736,1.8553968770291,0.0111559337012491,1.26156279393234,58.4738573607046,444.417911961585,76.1038917143464,0.0102578085427972,1.33166379392629
5,4.950996,22.5,22.862932,12.92,12.812751,87.67482,NaN,6.954507,NaN,37.912292,400,399.775818,25,32.548553,10.368185,65.272758,50.015369,401.231262,398.570923,399.957733,3918.07666,9.01187,9.244413,8.955505,62.210999,51.749939,9.789267,-22.048281,31.062532,68.999039,24.806988,13.552729,69.008598,89.704399,86.011818,0.0638499185442924,687.947388,408.042341258767,1.81315612746425,0.0472624993079402,0.973981025775164,2.62263534780067,459.374798719086,1.85524499709175,0.0111519303708895,1.26177182916061,58.4769394713852,444.434768472971,76.1188297509829,0.0102579650835766,1.3315984616919
5,4.951697,22.5,22.861952,12.92,12.821302,87.671333,NaN,6.953857,NaN,37.911137,400,399.832184,25,32.551071,10.392518,65.402832,50.015369,401.231262,398.570923,399.957733,3918.07666,9.01187,9.244413,8.955505,62.172928,51.744537,9.794367,-22.065155,31.062532,68.999039,24.806988,13.552729,69.008598,89.704399,86.011818,0.0638499185442924,687.947388,408.049067040287,1.81316806195972,0.047257025517908,0.973997299391048,2.62693074832214,459.371889893818,1.85523996438447,0.0111523215893043,1.26176443520655,58.4750954952706,444.437931510151,76.1198414989632,0.0102586914895118,1.33155440719662
5,4.951582,22.5,22.862413,12.92,12.828984,87.643425,NaN,6.953821,NaN,37.921204,400,399.758423,25,32.559639,10.385506,65.312347,50.015369,401.004608,398.391205,399.734772,3916.45752,9.026351,9.252369,8.969978,62.143242,51.724998,9.813838,-22.023209,31.066662,69.001839,24.832609,13.529046,69.091949,89.701538,86.026718,0,684.953552,408.056812164153,1.81319704558936,0.0472601509961804,0.973987330326439,2.62622611389924,459.335973231346,1.85513899435823,0.0111499781236524,1.26189493278614,58.4759629247498,444.448527677757,76.1284408398736,0.010259097725166,1.33149933084282
5,4.951996,22.5,22.862049,12.92,12.839216,87.656097,NaN,6.955756,NaN,37.911106,400,399.737579,25,32.564865,10.361889,65.16584,50.011429,401.116028,398.406525,399.753815,3918.345703,9.036281,9.26573,8.957319,62.12421,51.725372,9.82845,-22.022175,31.061613,69.035469,24.851765,13.528251,69.1409,89.622101,86.054436,0,683.894165,408.065831651352,1.81322174261818,0.0472581891551069,0.973992781907498,2.62876273933256,459.352517541744,1.85518597385396,0.0111511442275086,1.26183212094735,58.4752780141606,444.456780443877,76.1341326611879,0.0102598056163675,1.33143859988941
5,4.952687,22.5,22.860817,12.92,12.839216,87.656097,NaN,6.95753,NaN,37.911106,400,399.737579,25,32.564865,10.322232,65.081413,50.011429,401.116028,398.406525,399.753815,3918.345703,9.036281,9.26573,8.957319,62.124077,51.71933,9.814062,-22.025612,31.061613,69.035469,24.851765,13.528251,69.1409,89.622101,86.054436,0,683.894165,408.06425213559,1.81320480212323,0.0472507289506416,0.974015588639352,2.63299621472817,459.354392317505,1.85519497771167,0.0111519564199806,1.26180398248312,58.472959788986,444.44959943606,76.1270252353168,0.0102600283242929,1.33145319871731
5,4.952267,22.5,22.861761,12.92,12.843416,87.647964,NaN,6.957184,NaN,37.910534,400,399.825867,25,32.558563,10.280463,65.103699,50.011429,401.192444,398.532959,399.929626,3917.10498,9.011919,9.244593,8.953016,62.166313,51.698429,9.815868,-21.98159,31.040947,68.899811,24.838675,13.541252,69.09082,89.65448,86.040703,0,684.409424,408.069302995925,1.81322940254777,0.047256292796838,0.973998355618753,2.63042309968392,459.342693237357,1.85515963487453,0.0111507396780285,1.26186051153894,58.474736100555,444.459160454323,76.1355195605916,0.0102601088780404,1.33141657131643
5,4.951743,22.5,22.862293,12.92,12.832257,87.623444,NaN,6.954414,NaN,37.910786,400,399.8992,25,32.554211,10.226261,65.298622,50.011429,401.075775,398.462921,399.83255,3918.126953,9.03573,9.26313,8.969009,62.186882,51.691479,9.825461,-21.959009,31.046738,69.028923,24.837603,13.537133,69.095795,89.654175,86.038521,0,680.859436,408.059631976858,1.81320424513948,0.0472592148892545,0.973990016930774,2.62721259860439,459.310941151793,1.85506998263059,0.0111485966744165,1.2619781946724,58.4757371310366,444.450919220856,76.1300700234021,0.0102593107239801,1.33148137103142
5,4.951449,22.5,22.861483,12.92,12.823737,87.620445,NaN,6.955006,NaN,37.908249,400,399.837311,25,32.552677,10.211822,65.467796,50.011429,401.075775,398.462921,399.83255,3918.126953,9.03573,9.26313,8.969009,62.181564,51.681793,9.804812,-21.953634,31.046738,69.028923,24.837603,13.537133,69.095795,89.654175,86.038521,0,680.859436,408.052005712476,1.81318243637249,0.0472603007398344,0.973987154032153,2.62541117328112,459.308389739393,1.85506541364082,0.011148911385506,1.26197258767307,58.4742129980889,444.442470933736,76.1225980804055,0.0102592264297514,1.33151434804969
5,4.951449,22.5,22.861483,12.92,12.812007,87.639938,NaN,6.955006,NaN,37.896645,400,399.752808,25,32.548584,10.21218,65.518921,50.011429,400.958099,398.343384,399.7276,3917.413574,9.000626,9.232089,8.947961,62.140202,51.669697,9.800612,-22.016024,31.041046,68.876915,24.851799,13.537624,69.123917,89.663872,86.027313,0,680.952087,408.04058078786,1.8131424845956,0.0472574243852147,0.973996585000503,2.62541117328112,459.332988553116,1.85513359591445,0.0111503363166736,1.26188868199037,58.4742129980889,444.42851708189,76.1121187391896,0.0102583626947332,1.33160189367647
5,4.95048,22.5,22.86112,12.92,12.804605,87.648949,NaN,6.953999,NaN,37.89933,400,399.738617,25,32.539318,10.259439,65.527435,50.011429,401.056,398.370605,399.805298,3916.859375,9.009991,9.244226,8.926327,62.083904,51.679398,9.793294,-21.977194,31.025425,69.101402,24.810713,13.562267,69.164833,89.695755,85.996529,0,678.465027,408.035587161737,1.81314103696294,0.0472660754148093,0.973970534866417,2.61947324403928,459.344911703957,1.8551677647454,0.0111512342436732,1.26184163179604,58.4735299463829,444.427639098313,76.1109542388616,0.0102585049069309,1.33159843508276
5,4.950071,22.5,22.860176,12.92,12.813791,87.63134,NaN,6.952626,NaN,37.89957,400,399.740784,25,32.53371,10.305302,65.30365,50.011429,401.056,398.370605,399.805298,3916.859375,9.009991,9.244226,8.926327,62.065086,51.687325,9.78736,-21.955608,31.025425,69.101402,24.810713,13.562267,69.164833,89.695755,85.996529,0,678.465027,408.045469166727,1.81318235517895,0.0472727472879959,0.973949645142026,2.61696666896398,459.324128287345,1.85511307707785,0.0111505694926625,1.26189580513112,58.4717535940331,444.441101653518,76.1197511149429,0.0102598494674559,1.33149065545889
5,4.950784,22.5,22.859158,12.92,12.831982,87.661285,NaN,6.95301,NaN,37.899796,400,399.651947,25,32.539101,10.310727,65.01622,50.011429,400.952759,398.376221,399.782227,3916.995117,9.034636,9.253639,8.965377,62.031841,51.689976,9.762051,-21.918434,30.983221,69.072746,24.822802,13.549302,69.063217,89.694801,85.997055,0,679.176453,408.061556349345,1.81322682356012,0.0472695052764477,0.973958584122448,2.62133621936511,459.363462758088,1.85522524492144,0.0111534293959375,1.26174380819098,58.4698379264135,444.455588798254,76.1292155974503,0.0102612975717002,1.33137469309838
5,4.951283,22.5,22.860521,12.92,12.840333,87.682831,NaN,6.954219,NaN,37.888329,400,399.681793,25,32.553936,10.289604,64.869118,50.011429,400.952759,398.376221,399.782227,3916.995117,9.034636,9.253639,8.965377,62.01918,51.677147,9.749287,-21.942602,30.983221,69.072746,24.822802,13.549302,69.063217,89.694801,85.997055,0,679.176453,408.068549315723,1.81324302819568,0.0472661629113461,0.973968356226171,2.62439400590097,459.388574093078,1.85529062639132,0.0111541051674676,1.26168240965427,58.4724027975661,444.462647393456,76.136413546765,0.0102609962342867,1.3313641080593
5,4.950665,22.5,22.860128,12.92,12.834013,87.696175,NaN,6.952953,NaN,37.859795,400,399.755981,25,32.557434,10.260479,64.788826,50.011429,401.039917,398.449066,399.826324,3917.142578,9.006993,9.234363,8.944892,62.046085,51.669758,9.76946,-21.976711,30.979954,68.918907,24.81263,13.553899,69.134605,89.704704,85.981522,0,676.319885,408.063806468792,1.8132366585405,0.0472712888749709,0.973953028329397,2.62060697298176,459.406007264809,1.85534015409594,0.0111553392349174,1.26161620049898,58.4716632694282,444.460019309275,76.1338928485666,0.0102610464223189,1.33137087482696
5,4.951122,22.5,22.859924,12.92,12.826158,87.709602,NaN,6.953135,NaN,37.842831,400,399.795258,25,32.552269,10.233603,64.880951,50.00898,400.956512,398.378265,399.79129,3917.637695,9.033628,9.253545,8.956938,62.059624,51.693581,9.76615,-21.962597,30.975325,69.036232,24.79719,13.555426,69.17971,89.70224,85.976448,0,676.471558,408.055111300303,1.81319870026955,0.0472644260967296,0.973974414064845,2.62340745119786,459.423256771707,1.85538858681674,0.0111564546475502,1.26155399314789,58.4712793881232,444.446551975757,76.1234939423495,0.0102603233205884,1.33145025416792
5,4.950323,22.5,22.859667,12.92,12.81731,87.721748,NaN,6.951815,NaN,37.850662,400,399.747772,25,32.548359,10.240823,64.925072,50.00898,400.956512,398.378265,399.79129,3917.637695,9.033628,9.253545,8.956938,62.074207,51.731224,9.760318,-21.963505,30.975325,69.036232,24.79719,13.555426,69.17971,89.70224,85.976448,0,676.471558,408.048320344612,1.81318815982249,0.0472708875709013,0.973955139818131,2.61851108111745,459.438969973594,1.85543292446773,0.0111575113322128,1.26149610887486,58.4707957689525,444.442606805446,76.1201733120375,0.0102602183045476,1.33146864527086
5,4.949095,22.5,22.862549,12.92,12.806861,87.710556,NaN,6.950812,NaN,37.85001,400,399.786926,25,32.539768,10.24751,64.838417,50.00898,401.190125,398.526306,399.925232,3916.807617,9.024705,9.243352,8.940759,62.132717,51.759926,9.733856,-21.99077,30.994556,69.030334,24.777193,13.568326,69.109581,89.77462,85.949638,0,674.327576,408.040951359998,1.81318269244657,0.0472815952467994,0.973922982283346,2.61098456943228,459.42046902511,1.85537274661089,0.0111547936897568,1.26160974662028,58.4762188231197,444.443653980415,76.1249698028427,0.0102587224314516,1.33153325595451
5,4.949572,22.5,22.860521,12.92,12.806861,87.710556,NaN,6.949666,NaN,37.85001,400,399.786926,25,32.539768,10.258686,64.696701,50.00898,401.190125,398.526306,399.925232,3916.807617,9.024705,9.243352,8.940759,62.215988,51.849201,9.730203,-21.999662,30.994556,69.030334,24.777193,13.568326,69.109581,89.77462,85.949638,0,674.327576,408.039860685371,1.81317099178744,0.0472764397778244,0.973938733575724,2.61390831057531,459.423552589286,1.85538756089807,0.0111561307059424,1.26156351384978,58.4724027975661,444.437486734948,76.1175162607375,0.0102594388637958,1.3315218502391
5,4.950297,22.5,22.860008,12.92,12.788945,87.708435,NaN,6.950442,NaN,37.852379,400,399.836945,25,32.534203,10.275837,64.750816,50.00898,401.169891,398.589417,400.04657,3916.574707,9.006788,9.236576,8.945552,62.18256,51.878391,9.736122,-22.026022,30.993469,69.02095,24.773655,13.55916,69.149895,89.707336,85.982971,0,673.203247,408.020753252039,1.81309218536258,0.0472642114266619,0.97397709612305,2.61835173978847,459.421656815113,1.85538389337654,0.0111563140108829,1.2615609087298,58.4714374572364,444.40943679649,76.0957375439256,0.0102579802265075,1.33168522783006
5,4.951328,22.5,22.860352,12.92,12.773843,87.704254,NaN,6.952562,NaN,37.847885,400,399.885132,25,32.531208,10.317264,65.008987,50.00898,400.982391,398.3815,399.844696,3919.547363,9.03308,9.249403,8.952569,62.185867,51.889515,9.709366,-22.068985,30.968418,69.067459,24.792391,13.543501,69.160332,89.785156,85.938324,0,670.944946,408.003685428801,1.81301545367499,0.0472493715340883,0.974023362682361,2.62466974661174,459.415859111149,1.8553667633687,0.0111557817631867,1.26158667066956,58.4720847829241,444.382992167777,76.0763596988101,0.010256156674274,1.33185990516809
5,4.951686,22.5,22.859673,12.92,12.769993,87.693436,NaN,6.953918,NaN,37.846989,400,399.838715,25,32.530605,10.338311,65.334831,50.00898,400.817017,398.263855,399.681244,3916.786621,9.006333,9.224432,8.950803,62.191402,51.885994,9.728406,-22.031206,30.966393,68.942551,24.793043,13.544082,69.208138,89.767288,85.962395,0,668.030518,407.999116320926,1.81299355766463,0.0472445617282308,0.974038314126079,2.62686334905476,459.403243653888,1.85533390198788,0.0111554391310697,1.26161756933309,58.4708070597235,444.37464919456,76.069150252584,0.0102560077318779,1.33189557225396
5,4.953133,22.5,22.861359,12.92,12.765022,87.697983,NaN,6.955414,NaN,37.83213,400,399.755859,25,32.540585,10.348447,65.574646,50.00898,400.817017,398.263855,399.681244,3916.786621,9.006333,9.224432,8.950803,62.263813,51.867935,9.799472,-22.006632,30.966393,68.942551,24.793043,13.544082,69.208138,89.767288,85.962395,0,668.030518,407.990963195519,1.81294113626756,0.0472277243590549,0.9740902026072,2.63572843540385,459.406416218033,1.85533748197451,0.0111546597104567,1.26163652143982,58.4739796701295,444.358071902623,76.0590522645393,0.010254068429949,1.3320415981759
5,4.953133,22.5,22.861359,12.92,12.759282,87.720985,NaN,6.955414,NaN,37.829605,400,399.654572,25,32.547291,10.349998,65.607826,50.00898,400.96637,398.323151,399.82196,3915.134033,9.004603,9.225514,8.935457,62.229137,51.874096,9.82754,-21.990679,30.980473,69.024437,24.815523,13.51446,69.212791,89.663094,86.01226,0,666.44281,407.985371904394,1.81292158029176,0.0472263167859721,0.974094858981076,2.63572843540385,459.43543524719,1.85541789839826,0.0111563399961939,1.26153793196728,58.4739796701295,444.351242828842,76.0539255751123,0.0102536455497576,1.33208459241179
5,4.954247,22.5,22.861391,12.92,12.744047,87.723602,NaN,6.955986,NaN,37.815662,400,399.622559,25,32.551861,10.35091,65.457329,50.00898,400.96637,398.323151,399.82196,3915.134033,9.004603,9.225514,8.935457,62.152077,51.85215,9.825841,-21.999386,30.980473,69.024437,24.815523,13.51446,69.212791,89.663094,86.01226,0,666.44281,407.967981354548,1.81284235485573,0.0472105636211595,0.974144114864743,2.64255204024181,459.438688031173,1.85542681314035,0.0111565100482303,1.26152745201437,58.4740398838977,444.323610623848,76.0332279272125,0.0102519170053147,1.33225948032733
5,4.95393,22.5,22.862099,12.92,12.724958,87.757179,NaN,6.957346,NaN,37.811104,400,399.656189,25,32.546806,10.360711,65.239143,50.016323,401.214905,398.274536,400.058838,3920.54126,9.090731,9.217093,8.936272,62.209488,51.852913,9.813012,-22.011223,30.976818,69.078751,24.830299,13.496214,69.129356,89.617699,86.032356,0,667.911377,407.950111648115,1.81278508294546,0.047209301502085,0.97414917238781,2.64061043358038,459.479968160721,1.85553900836493,0.0111584953938334,1.26139988794435,58.4753720958164,444.304338398871,76.0197492493967,0.0102503401886858,1.33239857520924
5,4.954161,22.5,22.863129,12.92,12.712178,87.760796,NaN,6.95663,NaN,37.812057,400,399.938934,25,32.542656,10.360479,65.014244,50.016323,401.619568,398.534943,400.387421,3918.936279,9.118227,9.217633,8.937922,62.245228,51.795086,9.80664,-21.992764,30.967182,69.090218,24.808008,13.508107,69.186218,89.654861,86.020195,0,674.362488,407.93713290563,1.812735867278,0.0472036759988163,0.974167260919417,2.64202530460528,459.482965638638,1.85554412925225,0.0111580804678727,1.26140786666784,58.4773101404058,444.288209743742,76.0090800954594,0.0102487838142407,1.33252592100522
5,4.953169,22.5,22.86351,12.92,12.709563,87.763283,NaN,6.95509,NaN,37.795685,400,400.068604,25,32.53904,10.337968,64.993134,50.016323,401.619568,398.534943,400.387421,3918.936279,9.118227,9.217633,8.937922,62.1735,51.783058,9.843775,-21.992468,30.967182,69.090218,24.808008,13.508107,69.186218,89.654861,86.020195,0,674.362488,407.93685742875,1.81275128606074,0.0472137346234114,0.974136522342355,2.63594896520488,459.485523867438,1.85555003957673,0.0111580108948464,1.26140590482608,58.4780270106302,444.293983870907,76.0139442858595,0.0102489352891898,1.33249890830184
5,4.952177,22.5,22.864069,12.92,12.709563,87.763283,NaN,6.954215,NaN,37.795685,400,400.068604,25,32.53904,10.324765,65.2285,50.016323,401.441162,398.438812,400.275146,3917.732422,9.082783,9.207547,8.9303,62.087986,51.708858,9.863484,-22.017765,30.948162,69.151184,24.753834,13.542513,69.176186,89.699875,85.992531,0.0896075069904327,679.913208,407.939129277417,1.81277561962496,0.047224438796573,0.974103651590096,2.62987169618441,459.484674529614,1.85554595809676,0.0111576424065832,1.26141862784039,58.4790787788982,444.303053289374,76.0215296320019,0.0102491945263355,1.33245551484991
5,4.951554,22.5,22.863949,12.92,12.70063,87.795494,NaN,6.953318,NaN,37.797913,400,400.068848,25,32.529373,10.335035,65.34407,50.016323,401.470825,398.411163,400.276184,3916.624023,9.103979,9.21627,8.920551,62.033524,51.677719,9.864667,-22.011688,30.953136,69.028969,24.710953,13.569714,69.108223,89.669533,86.01461,0.0913973599672318,678.53009,407.931854473581,1.81276046306433,0.0472289718121198,0.974090294061164,2.62605454886756,459.52548610776,1.85565940268123,0.0111600730301232,1.26127828498805,58.4788529985765,444.297638093159,76.017298401757,0.0102489240725935,1.33248672195179
5,4.950201,22.5,22.86257,12.92,12.69327,87.800621,NaN,6.952056,NaN,37.795227,400,400.039154,25,32.52639,10.310554,65.295952,50.016323,401.470825,398.411163,400.276184,3916.624023,9.103979,9.21627,8.920551,62.094955,51.676003,9.897435,-21.997795,30.953136,69.028969,24.710953,13.569714,69.108223,89.669533,86.01461,0.0913973599672318,678.53009,407.927784169795,1.81276858154234,0.0472417752900571,0.974051459093096,2.61776339700867,459.53404665984,1.85568738347909,0.0111613563596782,1.26122505824756,58.4762583367272,444.299059412581,76.0164435754649,0.0102497583254257,1.33244356458464
5,4.949907,22.5,22.862394,12.92,12.700208,87.775345,NaN,6.94983,NaN,37.798996,400,400.018066,25,32.542267,10.308097,65.318954,50.016323,401.433472,398.366211,400.229858,3919.019775,9.116785,9.212388,8.937239,62.058643,51.720814,9.887471,-22.001808,30.966747,69.028183,24.68762,13.558523,69.086166,89.583748,86.054176,0.0857506543397903,678.985107,407.935215422814,1.81279943805291,0.0472466534687036,0.974036065226142,2.61596154308023,459.502433926245,1.85560034273956,0.0111596272633122,1.26132896182616,58.4759271741454,444.309653187366,76.0241491985717,0.0102505097105144,1.3323723539873
5,4.94771,22.5,22.861914,12.92,12.69997,87.758186,NaN,6.948496,NaN,37.788937,400,400.056671,25,32.558647,10.322107,65.393814,50.016323,401.601257,398.447449,400.377899,3917.84668,9.11358,9.215331,8.915171,62.066322,51.77327,9.893824,-21.982704,30.963526,68.956078,24.724716,13.494165,69.162209,89.700203,85.986488,0.0744135528802872,677.280518,407.940014728968,1.81285254979864,0.0472703376133271,0.973963483598041,2.60249408011714,459.481519482753,1.85554387874062,0.0111586908912819,1.26139137154464,58.4750239928517,444.327706720888,76.0370310503992,0.0102518876005377,1.33224661487992
5,4.945979,22.5,22.860405,12.92,12.696806,87.74733,NaN,6.945836,NaN,37.784615,400,400.128387,25,32.549934,10.331146,65.334244,50.016323,401.601257,398.447449,400.377899,3917.84668,9.11358,9.215331,8.915171,62.139359,51.836578,9.880341,-21.958664,30.963526,68.956078,24.724716,13.494165,69.162209,89.700203,85.986488,0.0744135528802872,677.280518,407.940896842933,1.81288426648026,0.0472882819743265,0.973908726707912,2.5918799483423,459.470118705407,1.85551695482436,0.0111588930848301,1.26140344251732,58.4721845155345,444.337234739036,76.0420811969345,0.0102532945025591,1.33214919886107
5,4.946222,22.5,22.859459,12.92,12.695872,87.742554,NaN,6.946548,NaN,37.783997,400,400.122375,25,32.548126,10.339814,65.288292,50.016323,401.468903,398.415253,400.217499,3916.263184,9.110465,9.223123,8.936322,62.197628,51.855659,9.865351,-21.925291,30.962013,68.99971,24.706585,13.499213,69.053619,89.697784,85.972824,0.0682103112339973,676.022583,407.939430792503,1.81287511778532,0.0472854237859983,0.973917530723979,2.59337014494491,459.465531829453,1.85550717017168,0.0111591680835843,1.26140233113073,58.4704043540743,444.333070133758,76.0376372686736,0.0102535487146654,1.3321520092279
5,4.946222,22.5,22.859459,12.92,12.691473,87.777802,NaN,6.946548,NaN,37.794926,400,400.128693,25,32.551136,10.345589,65.165947,50.013264,401.465363,398.427002,400.295868,3917.468994,9.088099,9.201936,8.924322,62.246662,51.776836,9.866847,-21.935822,30.95858,69.052254,24.69928,13.500468,69.019592,89.694611,85.969269,0.106829769909382,673.494629,407.935146521437,1.81286012962403,0.0472843436920848,0.973921099073762,2.59337014494491,459.509991083511,1.85563035665088,0.011161741851579,1.26125171390901,58.4704043540743,444.32783648247,76.0337085980161,0.0102532245710609,1.33218498720549
5,4.945138,22.5,22.858906,12.92,12.701347,87.806519,NaN,6.945876,NaN,37.795868,400,400.116272,25,32.537468,10.352051,65.057419,50.013264,401.465363,398.427002,400.295868,3917.468994,9.088099,9.201936,8.924322,62.257423,51.743645,9.861236,-21.935202,30.95858,69.052254,24.69928,13.500468,69.019592,89.694611,85.969269,0.106829769909382,673.494629,407.947244858594,1.81292038830311,0.0472984972885162,0.973877204307329,2.58672208712659,459.547048261685,1.85573473484417,0.0111642028418663,1.26111665014417,58.4693637032092,444.348311225114,76.0483084505294,0.0102547920300457,1.33204232539341
5,4.944755,22.5,22.857754,12.92,12.695253,87.825279,NaN,6.944333,NaN,37.79517,400,400.184998,25,32.52882,10.358535,65.054947,50.013264,401.532959,398.567749,400.427277,3918.456299,9.097768,9.216588,8.930913,62.292641,51.794411,9.844982,-21.948933,30.930857,68.980469,24.668884,13.508213,69.108421,89.710686,85.947914,0.0831617265939713,677.658508,407.942186977929,1.81290903158875,0.0473011461548093,0.97386945741568,2.58437292235499,459.572454510791,1.85580868223918,0.0111663318014504,1.26101058064521,58.4671957712004,444.343164140992,76.0428399160866,0.0102550970311395,1.33204621299048
5,4.94692,22.5,22.857313,12.92,12.674758,87.843513,NaN,6.945753,NaN,37.813457,400,400.200043,25,32.52829,10.3382,65.25972,50.013264,401.532959,398.567749,400.427277,3918.456299,9.097768,9.216588,8.930913,62.268314,51.854504,9.786678,-21.952089,30.930857,68.980469,24.668884,13.508213,69.108421,89.710686,85.947914,0.0831617265939713,677.658508,407.917268512611,1.81278603726681,0.0472726901319538,0.973957805862041,2.59765031642786,459.596116201952,1.85587559416786,0.0111679532728308,1.26092299263851,58.4663658360466,444.299765249081,76.0096481366646,0.0102526476406094,1.3323088046659
5,4.951203,22.5,22.856602,12.92,12.661558,87.851738,NaN,6.950299,NaN,37.820892,400,400.264465,25,32.526104,10.333924,65.39994,50.013264,401.656525,398.664551,400.480804,3916.457764,9.121718,9.234536,8.945844,62.267689,51.868622,9.788077,-21.953756,30.889694,69.089012,24.714062,13.501784,69.155869,89.754684,85.914581,0.0905177667737007,677.48877,407.894598544681,1.81263591995285,0.0472231736369594,0.974110599799535,2.6239037954395,459.607565804288,1.85590951040708,0.0111690224028426,1.26087189916002,58.4650277497212,444.246624547611,75.9687757234793,0.0102497401558767,1.33262676210576
5,4.955202,22.5,22.856564,12.92,12.661558,87.851738,NaN,6.953976,NaN,37.820892,400,400.264465,25,32.526104,10.329708,65.274315,50.013264,401.792816,398.802032,400.672333,3916.793945,9.100864,9.218445,8.937498,62.204605,51.805035,9.796774,-21.934992,30.877529,69.114433,24.731764,13.49736,69.164345,89.751404,85.920616,0.0719280242919922,676.843567,407.885433520222,1.81253781004954,0.0471800379243773,0.974243312768942,2.64840078654782,459.607623453309,1.85590978766711,0.0111690474692255,1.2608710373929,58.4649562336008,444.212334857361,75.9429939169245,0.010247635787423,1.33284276396552
5,4.954997,22.5,22.85701,12.92,12.653868,87.853043,NaN,6.955469,NaN,37.810184,400,400.351929,25,32.522957,10.306702,65.185425,50.013264,401.792816,398.802032,400.672333,3916.793945,9.100864,9.218445,8.937498,62.169239,51.767826,9.786836,-21.930899,30.877529,69.114433,24.731764,13.49736,69.164345,89.751404,85.920616,0.0719280242919922,676.843567,407.878411491451,1.81251662505556,0.0471803613031708,0.974242840363436,2.6471453690815,459.608592278371,1.85591109150884,0.0111688484899901,1.26087560545072,58.4657956008927,444.205396402393,75.9384103064901,0.0102469643658984,1.33289778209772
5,4.956495,22.5,22.855198,12.92,12.656404,87.848251,NaN,6.957014,NaN,37.815495,400,400.35611,25,32.524265,10.295583,65.255737,50.013264,401.792664,398.758392,400.653564,3919.39209,9.108231,9.233027,8.920943,62.237926,51.821899,9.675637,-21.924908,30.874952,69.350281,24.730459,13.492554,69.194168,89.698059,85.943642,0.0633439421653748,677.700684,407.877448268714,1.81248853011496,0.0471648415915344,0.974290492681358,2.6563181884901,459.605299169126,1.85590757562239,0.0111696941619536,1.26085487843621,58.4623853525822,444.19373216911,75.9271319164686,0.0102472222170252,1.33292664764922
5,4.957444,22.5,22.854851,12.92,12.648732,87.833427,NaN,6.958807,NaN,37.819157,400,400.342285,25,32.528168,10.256755,65.182655,50.013264,401.555725,398.553955,400.386932,3915.716553,9.114352,9.235743,8.94024,62.247574,51.846325,9.607787,-21.937067,30.896275,69.277603,24.748182,13.487197,69.181206,89.694244,85.939491,0.0765687748789787,677.786133,407.867797683882,1.81243910454782,0.0471527393706863,0.974328351457868,2.66212817808321,459.587134337684,1.8558583298911,0.0111688413610633,1.26091002846119,58.4617322610135,444.176123609024,75.913437893811,0.0102463185557414,1.33302962620648
5,4.957679,22.5,22.855354,12.92,12.647025,87.817917,NaN,6.958931,NaN,37.804966,400,400.255402,25,32.524914,10.23616,64.909081,50.013264,401.555725,398.553955,400.386932,3915.716553,9.114352,9.235743,8.94024,62.140934,51.837296,9.597318,-21.922873,30.896275,69.277603,24.748182,13.487197,69.181206,89.694244,85.939491,0.0765687748789787,677.786133,407.865595680856,1.81242752273424,0.0471497904470192,0.974337570789394,2.66356676919673,459.566813665303,1.8558004799308,0.0111673776014994,1.26098743619656,58.4626789588293,444.172596210033,75.9114935622379,0.0102458276310646,1.33306449945253
5,4.957681,22.5,22.853846,12.92,12.647739,87.79068,NaN,6.959668,NaN,37.815777,400,400.243591,25,32.53006,10.219733,64.69413,50.01725,401.843689,398.75885,400.647156,3917.966797,9.104197,9.216969,8.930194,62.186153,51.853909,9.574561,-21.887224,30.912407,69.260986,24.739647,13.483183,69.19558,89.673485,85.953934,0.0934150293469429,679.928894,407.866286771958,1.81242990785451,0.0471499439885096,0.974337046583439,2.6635790123272,459.534756292946,1.85571633241724,0.0111663843073924,1.26106919710722,58.4598406963923,444.171883631469,75.9088550015234,0.0102465997355432,1.33303152319041
5,4.956997,22.5,22.853518,12.92,12.65234,87.767639,NaN,6.958031,NaN,37.812546,400,400.334198,25,32.535004,10.213681,64.666718,50.01725,401.737854,398.647156,400.548584,3918.194336,9.137507,9.235487,8.939092,62.256809,51.807697,9.558197,-21.900974,30.903963,69.185448,24.729456,13.495512,69.254654,89.699707,85.93132,0.0804140120744705,679.937256,407.872337867649,1.81246236566086,0.0471584378586381,0.974310520678804,2.65939165023582,459.506197054893,1.855638220123,0.0111649184635734,1.26115999467973,58.4592233351838,444.182877340261,75.9166447755256,0.0102474588159231,1.33295367721967
5,4.956997,22.5,22.853518,12.92,12.674145,87.73111,NaN,6.958031,NaN,37.815151,400,400.327332,25,32.538715,10.208736,64.920158,50.01725,401.737854,398.647156,400.548584,3918.194336,9.137507,9.235487,8.939092,62.250835,51.827568,9.574145,-21.89784,30.903963,69.185448,24.729456,13.495512,69.254654,89.699707,85.93132,0.0804140120744705,679.937256,407.893582512347,1.81253669617307,0.0471637846165139,0.974292532235818,2.65939165023582,459.460125292893,1.85551056192976,0.0111622507628283,1.26131600656176,58.4592233351838,444.20882436675,75.9361117885016,0.0102490671775419,1.33278932641578
5,4.956022,22.5,22.852598,12.92,12.693962,87.684586,NaN,6.958818,NaN,37.81675,400,400.30246,25,32.538544,10.193892,65.024094,50.01725,401.71524,398.675354,400.546021,3917.773926,9.09417,9.213079,8.935977,62.240986,51.821445,9.609493,-21.89146,30.891594,69.17997,24.724874,13.499405,69.275276,89.680702,85.943924,0.0934645757079124,679.160889,407.915123799928,1.8126281496062,0.0471791475943899,0.974243882800323,2.65342205970114,459.402838271952,1.85535465504632,0.0111594588532326,1.26149416933991,58.4574916735828,444.23980746968,75.9580775545609,0.0102514856359706,1.33257048326812
5,4.955527,22.5,22.851501,12.92,12.700518,87.608322,NaN,6.957794,NaN,37.8195,400,400.2388,25,32.537163,10.209168,64.695435,50.01725,401.71524,398.675354,400.546021,3917.773926,9.09417,9.213079,8.935977,62.240417,51.782501,9.618235,-21.894363,30.891594,69.17997,24.724874,13.499405,69.275276,89.680702,85.943924,0.0934645757079124,679.160889,407.922644902282,1.81266263180715,0.0471860896865621,0.974222088220165,2.65039100123499,459.308289311818,1.85509599110097,0.0111546080290248,1.26179654756274,58.4554267807404,444.250720941939,75.9647381687546,0.0102527560985222,1.33247429076388
5,4.95464,22.5,22.850414,12.92,12.695362,87.54528,NaN,6.956307,NaN,37.810993,400,400.197357,25,32.531464,10.214287,64.553314,50.01725,401.588531,398.52243,400.418854,3913.535645,9.090817,9.209356,8.912903,62.223881,51.827969,9.563666,-21.881605,30.901743,69.165848,24.723003,13.492194,69.156181,89.694305,85.929344,0.0916571170091629,677.409302,407.919653871583,1.81266681145391,0.0471943869202148,0.974196900830635,2.64495901079795,459.230390979699,1.85488340351939,0.0111507142637435,1.26204328544439,58.453380630934,444.25106560784,75.9634813856114,0.0102533662170938,1.33244514314042
