P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,TC1,TC2,TC3,TC4,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,4.953546,22.5,22.849155,12.92,12.689379,87.495476,NaN,6.955996,NaN,37.809193,400,400.14267,25,32.531673,10.221748,64.651894,50.01725,401.51944,398.482452,400.318054,3915.100098,9.120531,9.229201,8.935614,62.138336,51.834949,9.62399,-21.866116,30.883242,69.102386,24.735516,13.485025,69.172882,89.685684,85.926399,0,677.929382,407.916331611697,1.81267325336473,0.0472047169701991,0.974165524168829,2.63825832868116,459.169450696938,1.8547183315069,0.0111479004207867,1.2622296013415,58.4510106117273,444.252023616936,75.9624451346644,0.0102541075848463,1.33240785559036
5,4.95483,22.5,22.847401,12.92,12.684404,87.456123,NaN,6.955775,NaN,37.800156,400,400.125488,25,32.537251,10.238096,64.963486,50.01725,401.51944,398.482452,400.318054,3915.100098,9.120531,9.229201,8.935614,62.073963,51.82859,9.612753,-21.869049,30.883242,69.102386,24.735516,13.485025,69.172882,89.685684,85.926399,0,677.929382,407.908543232287,1.81262480441301,0.0471896510594057,0.974212188382526,2.64612263380519,459.122451011449,1.85459342503865,0.011146176881918,1.26235971821471,58.4477085957718,444.233311331897,75.9459559740823,0.010253897967394,1.33248255403528
5,4.953387,22.5,22.847931,12.92,12.684404,87.456123,NaN,6.953361,NaN,37.800156,400,400.125488,25,32.537251,10.252916,64.949959,50.01725,401.558411,398.53421,400.359253,3913.312012,9.086169,9.204884,8.924594,62.108597,51.818661,9.607487,-21.860203,30.893835,69.101738,24.709476,13.504911,69.228531,89.597939,85.959236,0.0867973417043686,677.965515,407.911849413711,1.81266019823026,0.0472052116401159,0.974164326172129,2.63728436947184,459.121642370827,1.85458954440923,0.0111458271570868,1.26237189285683,58.4487063761792,444.246210825203,75.9563760194532,0.0102544104055943,1.33241420271743
5,4.95232,22.5,22.84659,12.92,12.684482,87.429329,NaN,6.953677,NaN,37.797493,400,400.134338,25,32.54565,10.278384,64.780083,50.020855,401.616364,398.57019,400.43927,3915.166992,9.090046,9.211892,8.914609,62.133347,51.824978,9.601059,-21.890873,30.88039,69.184113,24.693419,13.526634,69.277573,89.600189,85.966362,0.101474814116955,678.477051,407.914369921459,1.81268663982659,0.0472167425151275,0.974128878632428,2.63074781147287,459.089863638087,1.85450556004854,0.0111447499672584,1.26245726654642,58.4461817668049,444.254066610639,75.960402487658,0.0102556239035934,1.33233132150448
5,4.951563,22.5,22.845118,12.92,12.680856,87.396065,NaN,6.95262,NaN,37.81892,400,400.169403,25,32.541771,10.285095,64.794861,50.020855,401.616364,398.57019,400.43927,3915.166992,9.090046,9.211892,8.914609,62.121056,51.837143,9.561625,-21.887903,30.88039,69.184113,24.693419,13.526634,69.277573,89.600189,85.966362,0.101474814116955,678.477051,407.912572033663,1.81269285568418,0.0472240229711112,0.974106743408641,2.62610969483461,459.050114662821,1.85439986809465,0.0111432848487858,1.26256785023489,58.4434103929739,444.254726936777,75.9588459265222,0.0102564624979684,1.33229063848714
5,4.952832,22.5,22.846758,12.92,12.691361,87.392105,NaN,6.952786,NaN,37.826683,400,400.150909,25,32.532089,10.285151,65.066895,50.020855,401.462769,398.419312,400.263733,3916.294922,9.122869,9.223156,8.935453,62.103447,51.847496,9.545729,-21.882463,30.877525,69.141853,24.749672,13.496315,69.194717,89.632645,85.92968,0.0820385664701462,676.492065,407.919898065011,1.81269752272326,0.0472129055363411,0.974140227411231,2.63388451337318,459.042610356549,1.8543739858438,0.0111419124852866,1.26262281088698,58.4464980556095,444.258038256439,75.9636176976006,0.0102557790442243,1.33231041454565
5,4.952494,22.5,22.846104,12.92,12.711185,87.430717,NaN,6.9534,NaN,37.812119,400,400.115906,25,32.528362,10.289204,65.221161,50.020855,401.462769,398.419312,400.263733,3916.294922,9.122869,9.223156,8.935453,62.081921,51.861309,9.567362,-21.870522,30.877525,69.141853,24.749672,13.496315,69.194717,89.632645,85.92968,0.0820385664701462,676.492065,407.939983319154,1.81277337053724,0.0472214156307259,0.974112831939664,2.63181382780863,459.092357689537,1.85451397897463,0.0111451723374628,1.26244007172278,58.445266777752,444.283847669938,75.9820793028877,0.0102577330740277,1.33213136371638
5,4.952494,22.5,22.846104,12.92,12.730814,87.487732,NaN,6.9534,NaN,37.800846,400,400.152618,25,32.537945,10.327535,65.242554,50.020855,401.59314,398.518951,400.36972,3916.155762,9.101276,9.205955,8.926,62.108772,51.882717,9.61043,-21.8678,30.886581,69.079414,24.757393,13.507979,69.141953,89.596359,85.938881,0.0877563878893852,675.632507,407.959104022921,1.81284025631373,0.0472262304425946,0.974096840458641,2.63181382780863,459.164328666067,1.85471356060476,0.0111493468894823,1.26219309871125,58.445266777752,444.307200226896,75.9996104922974,0.010259180276655,1.33198419094128
5,4.951472,22.5,22.84284,12.92,12.757222,87.525269,NaN,6.952352,NaN,37.808544,400,400.127167,25,32.537949,10.350835,65.306328,50.020855,401.564453,398.466919,400.361877,3914.862549,9.132133,9.224392,8.932702,62.14222,51.883175,9.6181,-21.867884,30.886896,69.201485,24.76903,13.516766,69.167961,89.573204,85.95015,0.0703008249402046,676.13208,407.987166540697,1.81295529871117,0.0472437399191368,0.974041574262625,2.62555210405844,459.216678953514,1.8548688059263,0.0111542486539276,1.26195613000688,58.4391212531672,444.344019306835,76.0227087315583,0.010263231245799,1.33167167168389
5,4.951284,22.5,22.841515,12.92,12.769957,87.534134,NaN,6.950795,NaN,37.817612,400,400.101654,25,32.527248,10.359158,65.423683,50.020855,401.564453,398.466919,400.361877,3914.862549,9.132133,9.224392,8.932702,62.151131,51.890083,9.596351,-21.884974,30.886896,69.201485,24.76903,13.516766,69.167961,89.573204,85.95015,0.0703008249402046,676.13208,408.000001039821,1.81300329478546,0.0472488935412834,0.974025049310408,2.62440013348635,459.22988495061,1.8549095180482,0.0111557721322096,1.26188755533227,58.4366263114755,444.359418470657,76.0324275979744,0.0102649039341516,1.33154211290456
5,4.951735,22.5,22.840939,12.92,12.771778,87.545486,NaN,6.951984,NaN,37.804363,400,400.055908,25,32.519604,10.353213,65.31765,50.020855,401.465057,398.41626,400.280792,3915.133057,9.090126,9.197413,8.919833,62.136223,51.886887,9.621235,-21.886396,30.884632,69.331535,24.804623,13.503396,69.115021,89.566818,85.956604,0.114740245044231,676.04303,408.000742866575,1.81299843680285,0.047244470478456,0.974038490600241,2.62716358129666,459.24508710899,1.85495344711216,0.011156983074868,1.26182545035573,58.4355416810097,444.357130891183,76.0299073925544,0.010265074569302,1.33154223513944
5,4.951138,22.5,22.841797,12.92,12.766466,87.55162,NaN,6.953034,NaN,37.7943,400,400.042664,25,32.514038,10.338224,65.040291,50.020855,401.416504,398.332245,400.217896,3914.332031,9.089618,9.202179,8.906248,62.143353,51.872849,9.636967,-21.905613,30.867105,69.10965,24.809044,13.510171,69.183113,89.581467,85.933647,0.0897040665149689,673.351318,407.996934776254,1.81299498323213,0.0472496138886372,0.974023044303684,2.62350549497722,459.251520088321,1.85496862797493,0.0111568653644661,1.26181866525179,58.4371573203134,444.356805694616,76.0308581469466,0.01026458910961,1.33156550344276
5,4.951139,22.5,22.839247,12.92,12.771138,87.577934,NaN,6.950669,NaN,37.785465,400,400.041351,25,32.51564,10.313611,64.946533,50.020855,401.416504,398.332245,400.217896,3914.332031,9.089618,9.202179,8.906248,62.128082,51.866409,9.584738,-21.942642,30.867105,69.10965,24.809044,13.510171,69.183113,89.581467,85.933647,0.0897040665149689,673.351318,408.001483115154,1.81301087450563,0.0472507490404706,0.974019299722878,2.62351162271796,459.288604841242,1.85507932544647,0.0111604741778485,1.26164711398707,58.4323554495111,444.359736942714,76.0295080926273,0.0102661537682199,1.33148401190211
5,4.950165,22.5,22.838039,12.92,12.765251,87.593864,NaN,6.950605,NaN,37.779034,400,400.049072,25,32.511826,10.292904,65.127815,50.020855,401.413879,398.452118,400.380554,3914.863525,9.117598,9.206452,8.953039,62.115227,51.855938,9.570073,-21.94063,30.887308,69.066216,24.834887,13.496864,69.187134,89.583527,85.930939,0,671.442139,407.997977630685,1.81301471189861,0.0472598252877133,0.973991850188893,2.6175427662314,459.310541156019,1.8551438729969,0.0111624371493993,1.26155106372283,58.4300805277114,444.359836687279,76.0279005900999,0.0102668152378362,1.33145350636017
5,4.950569,22.5,22.837429,12.92,12.765251,87.593864,NaN,6.949746,NaN,37.779034,400,400.049072,25,32.511826,10.271171,65.374435,50.016037,401.67337,398.53421,400.42746,3914.799805,9.110303,9.210384,8.913255,62.085842,51.845783,9.541205,-21.931377,30.883411,68.94236,24.901989,13.453213,69.184189,89.616684,85.910736,0,669.547363,407.997053264541,1.81300480135722,0.0472554611698834,0.974005209768503,2.62001866361237,459.311469676846,1.85514833444987,0.0111628400470393,1.26153712911352,58.4289317300994,444.355749886475,76.0239815890142,0.0102668929004343,1.33146408326968
5,4.949504,22.5,22.836498,12.92,12.755883,87.597595,NaN,6.949706,NaN,37.768116,400,400.04071,25,32.503181,10.273301,65.465118,50.016037,401.67337,398.53421,400.42746,3914.799805,9.110303,9.210384,8.913255,62.075733,51.829918,9.559774,-21.921322,30.883411,68.94236,24.901989,13.453213,69.184189,89.616684,85.910736,0,669.547363,407.990365791036,1.81299901536394,0.0472646687161217,0.973977561110296,2.6134915220581,459.317593468566,1.85516819079984,0.0111637278789001,1.26149984696534,58.4271783528607,444.352773715651,76.0204496105553,0.0102672135517452,1.33145974527098
5,4.948637,22.5,22.83466,12.92,12.756969,87.573746,NaN,6.950145,NaN,37.782726,400,400.083832,25,32.502037,10.279862,65.412987,50.016037,401.513672,398.422607,400.344482,3916.602051,9.089034,9.204948,8.908122,62.069695,51.821796,9.589855,-21.922335,30.872316,69.0187,24.904057,13.453393,69.133835,89.59726,85.915565,0.0746458470821381,677.858337,407.993407352029,1.81302398795932,0.0472743053360626,0.973948012049987,2.60817708502799,459.290305156669,1.85509823246326,0.0111631976201431,1.26156027068083,58.4237166264267,444.359606195811,76.0230213845805,0.0102686342956724,1.33137138125441
5,4.948231,22.5,22.834877,12.92,12.764953,87.564316,NaN,6.949051,NaN,37.775936,400,400.077576,25,32.497364,10.279747,65.365509,50.016037,401.65918,398.571289,400.476501,3916.956543,9.122172,9.230951,8.928358,62.063057,51.809784,9.647439,-21.919119,30.857327,69.129234,24.869034,13.482513,69.133797,89.539833,85.93235,0.0732027217745781,680.859436,408.002112174354,1.81306114738808,0.0472806534936306,0.973928148305657,2.60568818835128,459.278078022768,1.85506366437791,0.0111623643991151,1.26160575593569,58.4241253404975,444.37280429285,76.0332370412882,0.0102693344778201,1.33129391727233
5,4.948231,22.5,22.834877,12.92,12.775088,87.565292,NaN,6.949051,NaN,37.751621,400,400.130249,25,32.494343,10.275124,65.151031,50.016037,401.65918,398.571289,400.476501,3916.956543,9.122172,9.230951,8.928358,62.065601,51.821396,9.790794,-21.885662,30.857327,69.129234,24.869034,13.482513,69.133797,89.539833,85.93235,0.0732027217745781,680.859436,408.011982894755,1.81309567005069,0.0472831403816077,0.973919983882515,2.60568818835128,459.279309347939,1.85506707794774,0.0111624358022047,1.26160156057113,58.4241253404975,444.384859184474,76.0422923174053,0.0102700815204821,1.33121830237927
5,4.949047,22.5,22.833973,12.92,12.781773,87.573479,NaN,6.948674,NaN,37.726089,400,400.177979,25,32.505032,10.250891,64.880295,50.016037,401.574371,398.502747,400.402069,3913.811035,9.101299,9.201574,8.924419,62.086132,51.83131,9.859049,-21.894804,30.821642,68.968315,24.848448,13.526311,69.126434,89.567688,85.921974,0.0721366330981255,681.502258,408.016627118935,1.81309841973501,0.0472759594798647,0.973941567144678,2.61069034456369,459.291014269323,1.85510232434746,0.0111636319612354,1.2615457176964,58.4224226581495,444.384890913698,76.0410574149729,0.0102705741006556,1.33119576042259
5,4.948112,22.5,22.831497,12.92,12.774915,87.542984,NaN,6.947504,NaN,37.719215,400,400.095856,25,32.512535,10.23167,64.806618,50.016037,401.574371,398.502747,400.402069,3913.811035,9.101299,9.201574,8.924419,62.078407,51.829437,9.837457,-21.887007,30.821642,68.968315,24.848448,13.526311,69.126434,89.567688,85.921974,0.0721366330981255,681.502258,408.012086611753,1.81309800071002,0.0472843845666335,0.973916190555976,2.60495865459552,459.256312677442,1.85501378311796,0.0111630367893975,1.26162018949672,58.4177588341221,444.382201455082,76.0355893688027,0.0102717513857903,1.33115142787459
5,4.948193,22.5,22.829699,12.92,12.763959,87.514221,NaN,6.946996,NaN,37.706406,400,399.935211,25,32.507942,10.235357,64.703568,50.016037,401.089508,398.455017,399.98056,3911.511475,9.023255,9.238188,8.950636,62.055878,51.819946,9.81244,-21.886297,30.833086,69.130898,24.866533,13.524114,69.134705,89.556709,85.894295,0.0766936019062996,678.806946,408.00123102599,1.81305869392149,0.0472808204206889,0.973927693378632,2.60545522942982,459.222762506863,1.85492632814062,0.0111621199511047,1.26170282994988,58.4143718397349,444.36662950786,76.02138763663,0.0102717623342176,1.33120463448429
5,4.948647,22.5,22.831589,12.92,12.764272,87.483215,NaN,6.947618,NaN,37.704617,400,399.813843,25,32.49921,10.250933,64.498787,50.016037,401.022797,398.314148,399.819336,3912.869629,9.015982,9.223222,8.93751,62.044003,51.8293,9.807205,-21.885788,30.844749,68.928894,24.872828,13.532379,69.143311,89.599907,85.864273,0,677.191467,408.000497194344,1.81304862001795,0.0472759892022606,0.973942449830376,2.60823838592466,459.18075896178,1.85480401284844,0.0111586012700786,1.26187976839781,58.4179321338536,444.365053238574,76.0228357747974,0.010270638626284,1.33126125341013
5,4.948497,22.5,22.830084,12.92,12.7764,87.481537,NaN,6.947429,NaN,37.690105,400,399.756042,25,32.490112,10.246234,64.393524,50.016037,401.022797,398.314148,399.819336,3912.869629,9.015982,9.223222,8.93751,62.023899,51.848152,9.927191,-21.866903,30.844749,68.928894,24.872828,13.532379,69.143311,89.599907,85.864273,0,677.191467,408.012652225065,1.81309361228825,0.0472805865083623,0.973927718129714,2.60731886240728,459.180935813586,1.85480916015914,0.0111594729017122,1.26185251595829,58.4150971044002,444.379217650995,76.0313802416719,0.0102723335508592,1.33113521131017
5,4.94854,22.5,22.828962,12.92,12.7759,87.493484,NaN,6.9466,NaN,37.676876,400,399.762939,25,32.496353,10.239666,64.405106,50.024014,401.093353,398.394684,399.877441,3910.022949,9.002375,9.223492,8.924271,62.043888,51.843983,9.90853,-21.865971,30.826725,68.999084,24.866564,13.535692,69.142616,89.61412,85.846512,0.0758889839053154,677.985962,408.012066900771,1.81309085413006,0.0472799989729215,0.973929541802385,2.60758246131951,459.197720917903,1.85485917516679,0.0111610890468681,1.26177529253335,58.4129834480223,444.377101975156,76.0282284288828,0.0102728115981559,1.3311207432974
5,4.94718,22.5,22.827106,12.92,12.7759,87.493484,NaN,6.947061,NaN,37.676876,400,399.762939,25,32.496353,10.227383,64.403053,50.024014,401.093353,398.394684,399.877441,3910.022949,9.002375,9.223492,8.924271,62.059956,51.849545,9.967529,-21.859987,30.826725,68.999084,24.866564,13.535692,69.142616,89.61412,85.846512,0.0758889839053154,677.985962,408.015177719245,1.81312422605709,0.0472947052340577,0.973884601318211,2.5992445317267,459.200549564512,1.85487276270903,0.0111623157636342,1.26173278254196,58.4094868743293,444.386848021306,76.0329659369586,0.0102744235351688,1.33101379339323
5,4.94718,22.5,22.827106,12.92,12.769239,87.496178,NaN,6.947061,NaN,37.683167,400,399.742096,25,32.512821,10.24956,64.41169,50.024014,400.964539,398.301666,399.739563,3912.063477,9.017273,9.236709,8.927905,62.062206,51.874393,9.981372,-21.868837,30.793938,69.140884,24.849033,13.556665,69.120232,89.646133,85.82782,0,675.864868,408.008690656076,1.81310153787552,0.0472930705688129,0.97388995857575,2.5992445317267,459.203948656993,1.85488218775048,0.0111625129873512,1.2617211754331,58.4094868743293,444.37892576214,76.0270139990663,0.0102739324765359,1.33106343878227
5,4.947277,22.5,22.824635,12.92,12.765816,87.474098,NaN,6.947296,NaN,37.688713,400,399.68161,25,32.513882,10.283583,64.369659,50.024014,400.907379,398.224609,399.620636,3910.610352,9.022296,9.226834,8.928508,62.028481,51.858971,9.9237,-21.88653,30.789436,69.094299,24.81884,13.600768,69.098961,89.617775,85.833771,0.0889637172222137,677.379211,408.005135126885,1.81308749794293,0.0472911813820873,0.973895919273706,2.59983928026804,459.179855616586,1.85482302884132,0.0111625298644388,1.26175973290822,58.4048313226587,444.371484606087,76.0179824577651,0.0102748132362466,1.33104900604327
5,4.948423,22.5,22.824926,12.92,12.763592,87.447411,NaN,6.948445,NaN,37.683472,400,399.633179,25,32.511497,10.297383,64.466034,50.024014,400.907379,398.224609,399.620636,3910.610352,9.022296,9.226834,8.928508,62.018135,51.854248,9.951157,-21.87422,30.789436,69.094299,24.81884,13.600768,69.098961,89.617775,85.833771,0.0889637172222137,677.379211,408.000347393602,1.81305180001922,0.0472782438149762,0.973935592814757,2.60686522296317,459.145737730984,1.85472751675913,0.0111603831492401,1.26188154534657,58.4053796101886,444.359319173544,76.0092483013987,0.0102739009898901,1.33113247518138
5,4.948403,22.5,22.823729,12.92,12.763484,87.445343,NaN,6.947613,NaN,37.693985,400,399.617828,25,32.513412,10.291162,64.67308,50.024014,400.948181,398.311584,399.765167,3912.193848,9.018436,9.225991,8.931445,62.013828,51.845436,9.879133,-21.886734,30.787809,69.07267,24.853424,13.565602,69.035835,89.634491,85.805481,0.0822891965508461,676.805054,408.000287965487,1.81305192288351,0.0472784335268029,0.973935018712132,2.60674261681163,459.144953579358,1.85472904695901,0.0111610230425215,1.2618630216993,58.4031242464905,444.35813225209,76.006689394488,0.0102744775606624,1.33111032275899
5,4.947572,22.5,22.82284,12.92,12.768908,87.447647,NaN,6.946732,NaN,37.710636,400,399.662964,25,32.508675,10.273373,64.805313,50.024014,400.948181,398.311584,399.765167,3912.193848,9.018436,9.225991,8.931445,62.024426,51.846241,9.820813,-21.892597,30.787809,69.07267,24.853424,13.565602,69.035835,89.634491,85.805481,0.0822891965508461,676.805054,408.007471584144,1.81309079051415,0.0472887497473724,0.973903180053929,2.60164799688846,459.149216542073,1.8547436206206,0.011161779574203,1.26183268956131,58.4014491476381,444.370789848898,76.0149606325683,0.0102757452256433,1.33100899357808
5,4.947632,22.5,22.82126,12.92,12.775645,87.423271,NaN,6.944801,NaN,37.738483,400,399.644104,25,32.500248,10.26877,64.740486,50.024014,400.892975,398.158783,399.650543,3909.118652,9.033605,9.216965,8.930782,62.049019,51.84602,9.775302,-21.886299,30.826359,69.001762,24.876978,13.547714,69.1567,89.633629,85.814117,0.0649375841021538,673.84491,408.01389551106,1.81311226555093,0.0472897541058372,0.973899741460494,2.60201586136486,459.120866979196,1.85466989035896,0.0111610387885804,1.26190170732723,58.3984718997663,444.376664538796,76.0171740782868,0.0102769678523031,1.33093313515729
5,4.946298,22.5,22.81992,12.92,12.78051,87.374573,NaN,6.944602,NaN,37.745491,400,399.59021,25,32.48735,10.241853,64.639771,50.024014,400.864624,398.171753,399.621613,3909.475586,9.027659,9.223263,8.934566,62.060066,51.852303,9.747005,-21.881517,30.826124,69.070503,24.86363,13.562987,68.977409,89.519783,85.854202,0,673.324829,408.021684516922,1.81316157340915,0.0473053783794115,0.97385176021772,2.5938362031871,459.061455233097,1.8545092565497,0.0111583566232207,1.26208157760536,58.3959467598569,444.392504243746,76.0272099064352,0.0102786780167258,1.33080084011836
5,4.946933,22.5,22.81958,12.92,12.7775,87.351555,NaN,6.945133,NaN,37.728508,400,399.62616,25,32.482224,10.217247,64.567596,50.021862,400.983276,398.330414,399.785339,3911.104492,9.014559,9.224523,8.927158,62.05415,51.83839,9.766328,-21.890533,30.831194,69.011391,24.892181,13.557774,69.137741,89.534805,85.847603,0,674.02063,408.017300875012,1.81313573730396,0.0472977696653692,0.973875154591885,2.59773002869707,459.032922659533,1.85443116447169,0.0111568943117462,1.26217350044487,58.3953060334139,444.38313349319,76.0196951614022,0.0102782818164906,1.33085110754492
5,4.9474,22.5,22.818075,12.92,12.778131,87.368309,NaN,6.94584,NaN,37.718628,400,399.674103,25,32.486176,10.197697,64.622566,50.021862,400.983276,398.330414,399.785339,3911.104492,9.014559,9.224523,8.927158,62.060856,51.8097,9.784235,-21.877272,30.831194,69.011391,24.892181,13.557774,69.137741,89.534805,85.847603,0,674.02063,408.016847265194,1.813126426208,0.0472928732176151,0.973890076608001,2.60059343314617,459.056365949154,1.85450085067812,0.0111591177202375,1.26206630036551,58.3924697828148,444.378335446502,76.0139940744883,0.0102788022486745,1.33084396782631
5,4.94604,22.5,22.818657,12.92,12.787958,87.39241,NaN,6.945215,NaN,37.715786,400,399.680511,25,32.491447,10.233081,64.602829,50.021862,400.95871,398.317657,399.716248,3909.189697,9.028767,9.23034,8.949031,62.09016,51.819065,9.787932,-21.889116,30.847553,68.928635,24.898033,13.553673,69.128754,89.506111,85.878395,0,685.013672,408.029527725347,1.81319327212062,0.0473099981503067,0.973837265030895,2.592254035861,459.085893639018,1.85458094986609,0.0111604990819104,1.26197536207667,58.3935666101714,444.402274521406,76.0327932850079,0.0102799701535414,1.33070850736802
5,4.946191,22.5,22.815033,12.92,12.795558,87.409462,NaN,6.943326,NaN,37.731873,400,399.712952,25,32.495331,10.299996,64.511993,50.021862,400.95871,398.317657,399.716248,3909.189697,9.028767,9.23034,8.949031,62.044384,51.837883,9.798562,-21.888561,30.847553,68.928635,24.898033,13.553673,69.128754,89.506111,85.878395,0,685.013672,408.036583604337,1.81321544970083,0.0473102293121647,0.973836160993946,2.59318004067001,459.112940668357,1.85466718526833,0.0111641458153482,1.26181847053161,58.3867365084391,444.406292665088,76.0307674018781,0.0102821893335358,1.33059389483816
5,4.946121,22.5,22.815529,12.92,12.795978,87.403122,NaN,6.943768,NaN,37.755615,400,399.743042,25,32.501648,10.358078,64.298126,50.021862,401.029999,398.372528,399.819092,3908.539063,9.000926,9.208814,8.934937,61.997833,51.838581,9.799834,-21.890625,30.817177,68.958778,24.879068,13.578335,69.103561,89.48101,85.869057,0,685.317078,408.037152669646,1.81321859798986,0.047311089887712,0.97383351348428,2.59275076959278,459.104183959149,1.85464136286171,0.0111633531224666,1.26185723921506,58.3876713650922,444.407901982478,76.0326674230116,0.0102820194401712,1.33059607792059
5,4.946121,22.5,22.815529,12.92,12.795978,87.403122,NaN,6.943768,NaN,37.755615,400,399.743042,25,32.501648,10.374445,64.121063,50.021862,400.961884,398.372528,399.815582,3908.334961,8.998539,9.215165,8.939893,61.952629,51.834888,9.806551,-21.878704,30.816788,68.981308,24.863861,13.597971,69.09951,89.490784,85.868874,0.109507240355015,688.703308,408.037152669646,1.81321859798986,0.047311089887712,0.97383351348428,2.59275076959278,459.104183959149,1.85464136286171,0.0111633531224666,1.26185723921506,58.3876713650922,444.407901982478,76.0326674230116,0.0102820194401712,1.33059607792059
5,4.947143,22.5,22.814054,12.92,12.79987,87.388161,NaN,6.944492,NaN,37.748119,400,399.71582,25,32.507034,10.327656,64.340103,50.021862,400.961884,398.372528,399.815582,3908.334961,8.998539,9.215165,8.939893,61.963367,51.831749,9.824368,-21.840399,30.816788,68.981308,24.863861,13.597971,69.09951,89.490784,85.868874,0.109507240355015,688.703308,408.038606102417,1.81320677330409,0.0473009874867612,0.973864137706584,2.59901766652024,459.087555552747,1.85459980967404,0.0111632326431331,1.26188803547273,58.3848912486063,444.402256413054,76.0263709387659,0.0102824713790125,1.33059496183899
5,4.950691,22.5,22.813437,12.92,12.815036,87.345909,NaN,6.947458,NaN,37.754532,400,399.64917,25,32.49535,10.277449,64.653305,50.021862,400.933502,398.269165,399.695099,3907.047363,9.027201,9.22687,8.95267,61.930862,51.801109,9.852398,-21.814058,30.811974,68.882217,24.88846,13.60243,68.990341,89.532188,85.835983,0.342446774244309,352.247314,408.045264170559,1.81317138979948,0.0472663542398655,0.973969117209731,2.62076630526025,459.035176458827,1.85445643113568,0.0111605438554354,1.26205670233814,58.3837282681066,444.389267102977,76.0157500352261,0.0102820014305672,1.33066096960495
5,4.954474,22.5,22.812204,12.92,12.833518,87.323006,NaN,6.951168,NaN,37.779041,400,399.632385,25,32.479126,10.252443,64.82724,50.021862,400.933502,398.269165,399.695099,3907.047363,9.027201,9.22687,8.95267,61.937138,51.788639,9.852121,-21.783131,30.811974,68.882217,24.88846,13.60243,68.990341,89.532188,85.835983,0.342446774244309,352.247314,408.054616769749,1.81314159203623,0.0472300490501046,0.97407916876119,2.64394234385372,459.008153633835,1.85438528581265,0.0111596804391427,1.2621276101014,58.3814041148766,444.377595133152,76.005261561663,0.0102819480775987,1.33070354919928
5,4.9514,22.5,22.812641,12.92,12.847055,87.33609,NaN,6.950861,NaN,37.785999,400,399.705139,25,32.469208,10.245296,64.803696,50.021862,401.106354,398.4039,399.891388,3907.958008,9.010112,9.220541,8.92944,61.909527,51.762764,9.878057,-21.774567,30.859114,68.973946,24.910313,13.596027,69.169334,89.485298,85.855103,0.0934366285800934,338.734772,408.074828914571,1.81326305165289,0.0472665473790977,0.97396683012907,2.62511092778789,459.023999636611,1.85442789103168,0.011160350647913,1.26208094251693,58.3822278532896,444.420454765286,76.0380813907918,0.010284368143386,1.33044633820283
5,4.950393,22.5,22.814013,12.92,12.860053,87.383904,NaN,6.951801,NaN,37.782349,400,399.711365,25,32.478493,10.248247,64.895622,50.016041,400.968445,398.260162,399.751404,3910.82959,9.040182,9.23177,8.946484,61.864029,51.75058,9.863677,-21.751713,30.933317,69.009438,24.911139,13.581271,69.120117,89.509979,85.854393,0.655832290649414,459.541412,408.08978943373,1.81333200523183,0.0472806129286972,0.97392321821695,2.61894007384171,459.082246221389,1.85458521040458,0.0111629477897898,1.26190549824573,58.3848139686901,444.445944332664,76.0591506199951,0.0102852022849909,1.33032102053583
5,4.948363,22.5,22.812788,12.92,12.870233,87.420021,NaN,6.948468,NaN,37.785618,400,399.682281,25,32.47924,10.278025,64.993637,50.016041,400.968445,398.260162,399.751404,3910.82959,9.040182,9.23177,8.946484,61.810333,51.740967,9.875727,-21.770061,30.933317,69.009438,24.911139,13.581271,69.120117,89.509979,85.854393,0.655832290649414,459.541412,408.104341353165,1.81341644958672,0.047305053378963,0.973848184565546,2.60649740339829,459.129687921607,1.85472058443733,0.011166404882798,1.26172139334835,58.3825049431706,444.47417381339,76.0786677157903,0.0102876184965329,1.3301147467574
5,4.946796,22.5,22.810579,12.92,12.876952,87.451981,NaN,6.946304,NaN,37.796227,400,399.638458,25,32.472664,10.322348,64.919632,50.016041,400.875275,398.172272,399.732452,3908.26416,9.007791,9.198694,8.93005,61.795925,51.724628,9.905185,-21.791191,31.005136,68.955124,24.880322,13.601567,69.161568,89.559914,85.802467,0.780226290225983,512.392822,408.11446364465,1.81347776078952,0.0473236530568662,0.973791218087327,2.59688997581674,459.173377557778,1.85484858917137,0.0111702080586437,1.26153302247586,58.3783409010757,444.493312991624,76.0899846264006,0.0102900066221881,1.329941088839
5,4.945503,22.5,22.810198,12.92,12.884014,87.44812,NaN,6.944302,NaN,37.806671,400,399.784424,25,32.470573,10.340208,64.621979,50.016041,401.421631,398.355042,400.281891,3907.98877,9.086856,9.188972,8.902813,61.820477,51.709084,9.920407,-21.798256,31.070229,68.918411,24.830334,13.643142,69.114098,89.523018,85.814331,0.674743115901947,529.147217,408.124293213744,1.81353352244825,0.0473393813189146,0.973743039577882,2.5889607179746,459.169087525557,1.85483787245663,0.0111701774221303,1.26154091988019,58.377622669411,444.512395502376,76.1038037588463,0.0102913967320775,1.32981294052529
5,4.945985,22.5,22.809338,12.92,12.884014,87.44812,NaN,6.943014,NaN,37.806671,400,399.784424,25,32.470573,10.346672,64.483841,50.016041,401.421631,398.355042,400.281891,3907.98877,9.086856,9.188972,8.902813,61.817558,51.709751,9.961506,-21.822147,31.070229,68.918411,24.830334,13.643142,69.114098,89.523018,85.814331,0.674743115901947,529.147217,408.123192550358,1.81352169764547,0.0473341631040588,0.973758910183598,2.59191674397226,459.170398447593,1.85484417193975,0.0111707466631163,1.26152122153171,58.376001427986,444.507380607408,76.0988365195955,0.0102915538880927,1.32982296732456
5,4.944318,22.5,22.809244,12.92,12.896169,87.439789,NaN,6.939409,NaN,37.804775,400,399.935394,25,32.466736,10.32767,64.606995,50.016041,401.407562,398.355621,400.288727,3910.095703,9.120555,9.204064,8.940058,61.796143,51.714745,9.96163,-21.833982,31.084072,69.101135,24.801548,13.65674,69.069786,89.478134,85.841393,0.449378132820129,531.358765,408.138834391609,1.81360397352195,0.047355197054473,0.973694426337091,2.58169237398158,459.160031867754,1.85481571450926,0.0111701986158259,1.26155494306064,58.3758242194957,444.536019493503,76.1202431202124,0.0102933800808211,1.32964257468296
5,4.944318,22.5,22.809244,12.92,12.916365,87.43174,NaN,6.939409,NaN,37.814327,400,399.981445,25,32.463665,10.293563,64.798088,50.016041,401.468384,398.413147,400.300537,3906.598145,9.085359,9.186926,8.921297,61.793118,51.724545,9.950728,-21.82435,31.135324,68.956245,24.810953,13.644348,69.083496,89.529312,85.816483,0.149322807788849,543.851807,408.158498963422,1.8136727172416,0.0473601521428183,0.973678506964576,2.58169237398158,459.149877472476,1.85478755367686,0.01116960896214,1.26158961841714,58.3758242194957,444.560030250355,76.1383021867244,0.0102948680814055,1.32949344355953
5,4.944873,22.5,22.809164,12.92,12.930206,87.43605,NaN,6.93815,NaN,37.82238,400,400.011322,25,32.46381,10.26244,64.879028,50.016041,401.468384,398.413147,400.300537,3906.598145,9.085359,9.186926,8.921297,61.814983,51.733097,9.946925,-21.825043,31.135324,68.956245,24.810953,13.644348,69.083496,89.529312,85.816483,0.149322807788849,543.851807,408.170709134317,1.81370621129906,0.0473575356237577,0.973685865721265,2.58509670073187,459.155436850176,1.85480321920193,0.0111699776637185,1.26156921586157,58.3756734032893,444.571646827577,76.1469288210894,0.0102956314721577,1.32941938162238
5,4.945906,22.5,22.807894,12.92,12.932612,87.44001,NaN,6.938799,NaN,37.821487,400,400.012848,25,32.461967,10.262487,64.906914,50.016041,401.287659,398.25354,400.178558,3903.949219,9.071181,9.180921,8.903008,61.846367,51.730927,9.916699,-21.837885,31.197371,68.987152,24.821571,13.636424,69.102234,89.474213,85.840462,NaN,563.588013,408.170694627272,1.81368906235832,0.047346939124077,0.973717935710304,2.59143226516841,459.162368696878,1.85482637722431,0.0111711084618923,1.26152306382922,58.3732791380102,444.564349256418,76.1396742027032,0.0102958705884731,1.32943344381657
5,4.94497,22.5,22.807491,12.92,12.924927,87.438866,NaN,6.937643,NaN,37.813354,400,399.939697,25,32.465279,10.265285,64.861725,50.016041,401.212341,398.179291,400.034454,3906.540527,9.103333,9.205251,8.92305,61.880802,51.73064,9.938183,-21.854515,31.182993,68.966133,24.8347,13.624649,69.00293,89.475616,85.831833,NaN,581.701294,408.165347673465,1.81368586430841,0.0473551900323978,0.973693208255713,2.58569166121066,459.161539866157,1.85482532718978,0.0111712914483194,1.26151875795285,58.3725193601603,444.562817287105,76.1379616402755,0.0102959950390751,1.32943304306088
5,4.945067,22.5,22.804302,12.92,12.920026,87.458984,NaN,6.937676,NaN,37.803555,400,399.862488,25,32.47242,10.262884,64.874779,50.016041,401.212341,398.179291,400.034454,3906.540527,9.103333,9.205251,8.92305,61.881775,51.734299,9.956834,-21.866846,31.182993,68.966133,24.8347,13.624649,69.00293,89.475616,85.831833,NaN,581.701294,408.160354214578,1.81366680342785,0.0473529372108683,0.973700256849853,2.58628661276992,459.191778000059,1.85491906354914,0.0111748766281665,1.26135918414334,58.3665067355716,444.552876381362,76.1260506809285,0.0102971152342223,1.3294163284585
5,4.946059,22.5,22.802746,12.92,12.912982,87.513641,NaN,6.936914,NaN,37.809158,400,399.858521,25,32.472107,10.280874,64.730637,50.016201,401.376343,398.257721,400.189728,3902.549805,9.086861,9.178193,8.909964,61.891041,51.732605,9.949887,-21.879568,31.193052,68.865982,24.860342,13.600588,69.109612,89.433334,85.860809,NaN,595.636108,408.151231152991,1.81361849349205,0.0473404679254219,0.973738441289357,2.59237055418976,459.263082809408,1.85512160558263,0.0111799096456306,1.26108902525497,58.3635727624245,444.534401057378,76.1099902695339,0.0102968173595849,1.32949276470911
5,4.945941,22.5,22.803204,12.92,12.903096,87.553772,NaN,6.93685,NaN,37.81065,400,399.921997,25,32.467178,10.281264,64.675194,50.016201,401.376343,398.257721,400.189728,3902.549805,9.086861,9.178193,8.909964,61.901459,51.731026,9.924997,-21.8515,31.193052,68.865982,24.860342,13.600588,69.109612,89.433334,85.860809,NaN,595.636108,408.141874122857,1.81358773602964,0.0473393204248883,0.973742365787658,2.59164690841772,459.312991219061,1.85525855745676,0.0111825438902558,1.26092769245133,58.3644363782179,444.524130389112,76.1029021394124,0.0102959312720152,1.3295678358623
5,4.94485,22.5,22.804169,12.92,12.900891,87.568375,NaN,6.935603,NaN,37.806587,400,399.952423,25,32.463432,10.278514,64.778175,50.016201,401.406372,398.338593,400.192749,3903.935547,9.111365,9.212823,8.920346,61.91444,51.745941,9.909039,-21.856785,31.219149,69.016159,24.825521,13.631644,69.013908,89.38353,85.87571,NaN,609.536133,408.142217700788,1.81360699446096,0.0473505931491127,0.97370820553154,2.58495562631919,459.329936011322,1.85530254184542,0.0111829734375902,1.26088727206173,58.3662559589238,444.531850076244,76.1100503177132,0.0102958843578247,1.32954361799846
5,4.94485,22.5,22.804169,12.92,12.918986,87.530563,NaN,6.935603,NaN,37.796253,400,399.953766,25,32.464561,10.273476,64.957718,50.016201,401.424469,398.371246,400.242188,3903.991211,9.079413,9.183482,8.909633,61.901566,51.754719,9.917629,-21.864872,31.227745,69.009712,24.803444,13.653571,69.111473,89.452583,85.833694,NaN,622.934387,408.159836821646,1.81366858687043,0.0473550323584109,0.97369393932565,2.58495562631919,459.282256284604,1.85517035499483,0.0111802060021131,1.26104903105679,58.3662559589238,444.553362342996,76.1262313194814,0.0102972177777995,1.32941004188866
5,4.944684,22.5,22.802351,12.92,12.941451,87.518433,NaN,6.934311,NaN,37.809929,400,399.964478,25,32.462563,10.293949,65.099174,50.016201,401.424469,398.371246,400.242188,3903.991211,9.079413,9.183482,8.909633,61.882603,51.759308,10.036246,-21.877087,31.227745,69.009712,24.803444,13.653571,69.111473,89.452583,85.833694,NaN,622.934387,408.182089390117,1.8137491192568,0.0473623412914645,0.973670816922024,2.58393742220994,459.269727253702,1.8551412527412,0.0111805221025643,1.26105947362293,58.362827929541,444.579618525526,76.1434559069757,0.0102998352112099,1.32920250397019
5,4.943466,22.5,22.800951,12.92,12.941451,87.518433,NaN,6.931582,NaN,37.809929,400,399.964478,25,32.462563,10.300057,65.26918,50.016201,401.36261,398.276215,400.152679,3902.003906,9.071775,9.19221,8.889117,61.839451,51.740292,10.056802,-21.894644,31.226118,69.009232,24.777197,13.676021,69.038124,89.486786,85.804115,NaN,635.901611,408.184868178422,1.81377899895121,0.0473755386952688,0.973630791731202,2.57646570432405,459.271858585554,1.85515150223775,0.0111814494586453,1.26102750540687,58.3601879304981,444.588613310558,76.1482773742508,0.0103011552971921,1.32911237029125
5,4.943044,22.5,22.802628,12.92,12.955292,87.529839,NaN,6.93217,NaN,37.824245,400,399.939117,25,32.45789,10.288989,65.36557,50.016201,401.281067,398.362671,400.162354,3904.046631,9.08912,9.208011,8.936041,61.848797,51.734531,10.05221,-21.87925,31.218018,68.903656,24.806175,13.653039,69.050262,89.459824,85.820564,NaN,646.908203,408.199306657691,1.81383645434699,0.0473835085015347,0.973606090400051,2.57387665304867,459.283688982664,1.85517910413701,0.011181173623584,1.26101695229653,58.3633502564917,444.610410461632,76.1670081825598,0.0103015925696332,1.32901857431033
5,4.943324,22.5,22.799362,12.92,12.967423,87.522644,NaN,6.932034,NaN,37.832561,400,399.906921,25,32.45586,10.263035,65.220093,50.016201,401.281067,398.362671,400.162354,3904.046631,9.08912,9.208011,8.936041,61.893002,51.722443,10.039295,-21.894157,31.218018,68.903656,24.806175,13.653039,69.050262,89.459824,85.820564,NaN,646.908203,408.210478883825,1.81387086573426,0.0473834493836114,0.973605801656746,2.57559452582655,459.279587544019,1.85517785814404,0.0111828104282478,1.26097319941005,58.3571913708674,444.619066100647,76.168983379622,0.0103039083363227,1.32888483481174
5,4.943712,22.5,22.799217,12.92,12.986271,87.529739,NaN,6.931085,NaN,37.830574,400,399.969452,25,32.464306,10.263477,64.986038,50.016201,401.496826,398.452362,400.350372,3901.508789,9.084414,9.179611,8.912457,61.907932,51.709194,10.037236,-21.884415,31.200441,68.995934,24.817614,13.653737,69.077934,89.452362,85.823395,NaN,650.831665,408.227944668474,1.8139254824152,0.0473838672234969,0.973603825623644,2.57797488381135,459.288754734499,1.85520372440833,0.0111834259016101,1.26093952703937,58.3569179192206,444.637995713333,76.1830273175663,0.0103051603963588,1.32876422806117
5,4.942613,22.5,22.799416,12.92,12.986089,87.537643,NaN,6.92887,NaN,37.829708,400,400.045807,25,32.459595,10.281506,64.924973,50.016201,401.496826,398.452362,400.350372,3901.508789,9.084414,9.179611,8.912457,61.902382,51.711376,10.026045,-21.871981,31.200441,68.995934,24.817614,13.653737,69.077934,89.452362,85.823395,NaN,650.831665,408.230273033711,1.81395182128789,0.0473957365664861,0.973567906143012,2.57123221075926,459.298418219958,1.855229899506,0.0111838726506866,1.26091025620614,58.3572932076679,444.64740192649,76.1903828026499,0.0103056348011821,1.32871098298468
5,4.940837,22.5,22.797535,12.92,12.973311,87.558319,NaN,6.929699,NaN,37.830086,400,400.041199,25,32.447968,10.319477,64.994041,50.01738,401.210419,398.247559,400.141266,3903.383789,9.06384,9.176825,8.901552,61.882721,51.716091,10.030265,-21.875698,31.203079,69.073135,24.81926,13.653374,69.101059,89.481018,85.780685,NaN,651.979065,408.221882168307,1.81395191931853,0.0474118652937194,0.97351958035918,2.56033353188229,459.327349521891,1.85531594170636,0.0111866323451112,1.26077899288171,58.3537457761145,444.645497596865,76.1863368124417,0.0103065419598351,1.32867661130212
5,4.942058,22.5,22.796656,12.92,12.977058,87.571953,NaN,6.930331,NaN,37.812988,400,399.929718,25,32.439049,10.348157,64.992607,50.01738,401.31311,398.315216,400.168243,3903.067139,9.103358,9.204341,8.922432,61.883259,51.695354,10.024805,-21.870703,31.201166,68.928246,24.79763,13.675673,69.087769,89.487862,85.784203,NaN,649.761719,408.22274613707,1.81393470913325,0.0473995395101861,0.973556729367654,2.56782669499398,459.345875517541,1.85537002696131,0.0111882126322666,1.26070075915747,58.3520879628304,444.638579561245,76.1799091271508,0.0103065923683656,1.3286977922011
5,4.942071,22.5,22.796951,12.92,12.987067,87.568062,NaN,6.930182,NaN,37.812485,400,399.942505,25,32.442089,10.353082,64.789673,50.01738,401.31311,398.315216,400.168243,3903.067139,9.103358,9.204341,8.922432,61.925964,51.665585,10.037399,-21.867193,31.201166,68.928246,24.79763,13.675673,69.087769,89.487862,85.784203,NaN,649.761719,408.232460791446,1.81396844542056,0.0474018541130947,0.97354936279108,2.56790646720253,459.340521390183,1.85535426910916,0.0111877323881582,1.26072408573098,58.3526443451341,444.650668869931,76.1894177457212,0.0103071807312582,1.3286303457665
5,4.941112,22.5,22.795252,12.92,12.992629,87.54216,NaN,6.931795,NaN,37.794529,400,399.965973,25,32.446812,10.35403,64.773758,50.01738,401.34137,398.39447,400.220459,3904.222412,9.066919,9.181057,8.92107,61.970154,51.665276,10.105967,-21.831154,31.210255,68.921936,24.824501,13.659144,69.019722,89.39418,85.829796,NaN,646.965271,408.240061648375,1.81401089759576,0.0474136216458679,0.973513582710711,2.56202130462708,459.310449892103,1.85527616994477,0.0111869625569681,1.26079596816557,58.3494398795315,444.663747910339,76.1969024735662,0.010308917402464,1.32850794026808
5,4.941112,22.5,22.795252,12.92,12.99353,87.53083,NaN,6.931795,NaN,37.792801,400,400.031677,25,32.443245,10.337873,64.916168,50.01738,401.438354,398.384857,400.276306,3907.089844,9.118671,9.20976,8.921942,61.946747,51.674118,10.128199,-21.798975,31.206758,68.865891,24.819931,13.660183,69.010338,89.394203,85.830757,NaN,647.078491,408.240938783798,1.81401396296929,0.0474138427132314,0.97351288298931,2.56202130462708,459.296164799489,1.85523656465648,0.0111861331601383,1.26084439224062,58.3494398795315,444.664818790407,76.1977085528522,0.0103089837611144,1.32850133148789
5,4.941402,22.5,22.796335,12.92,12.99353,87.53083,NaN,6.93302,NaN,37.792801,400,400.031677,25,32.443245,10.313231,65.016815,50.01738,401.438354,398.384857,400.276306,3907.089844,9.118671,9.20976,8.921942,61.86245,51.68214,10.166104,-21.812149,31.206758,68.865891,24.819931,13.660183,69.010338,89.394203,85.830757,NaN,647.078491,408.240277765538,1.81400684774961,0.0474106964311034,0.973522393756696,2.56380105999176,459.294516633589,1.85522863635806,0.0111854154293075,1.26086909943686,58.3514825367494,444.663449529367,76.1981819541029,0.0103083084884687,1.32853633196047
5,4.939813,22.5,22.7967,12.92,12.994542,87.523499,NaN,6.93186,NaN,37.798256,400,400.09906,25,32.433624,10.261941,65.040848,50.01738,401.559967,398.536469,400.453766,3903.952637,9.091252,9.181021,8.923544,61.792374,51.670002,10.180429,-21.818146,31.203217,69.00988,24.808025,13.671926,69.039619,89.476425,85.776428,0.119449861347675,683.335632,408.244884712382,1.81404928056174,0.0474281887046387,0.973469502124928,2.55404824881549,459.284717539163,1.85520033584756,0.0111846368575288,1.26090878330464,58.3521709490397,444.678649876666,76.2101306178343,0.0103090513493486,1.32845148720462
5,4.941225,22.5,22.795361,12.92,12.999152,87.489372,NaN,6.930854,NaN,37.819641,400,400.166168,25,32.422943,10.227284,65.007896,50.01738,401.559967,398.536469,400.453766,3903.952637,9.091252,9.181021,8.923544,61.779037,51.662445,10.191242,-21.836739,31.203217,69.00988,24.808025,13.671926,69.039619,89.476425,85.776428,0.119449861347675,683.335632,408.246154313854,1.81403031737295,0.0474139960639362,0.973512223948814,2.56271480500908,459.243723053044,1.85509082173026,0.011183025355966,1.26102432247301,58.3496454691254,444.670644570974,76.2022452092269,0.0103092853299569,1.32846805552417
5,4.940415,22.5,22.793964,12.92,13.005349,87.471825,NaN,6.931806,NaN,37.813072,400,400.219116,25,32.419476,10.221192,64.978897,50.01738,401.616241,398.653564,400.50177,3906.293457,9.073593,9.200018,8.914456,61.777874,51.660881,10.225762,-21.869534,31.206774,68.89106,24.790972,13.690753,68.930138,89.504204,85.738609,0.114420503377914,696.855469,408.254033088495,1.81407127363257,0.0474243062039083,0.973480862813521,2.5577434283552,459.223723043159,1.85503969526895,0.0111826660893479,1.26106761121239,58.3470104663703,444.683512575714,76.2099920606183,0.010310844407333,1.32835445567289
5,4.940092,22.5,22.793146,12.92,13.007028,87.471596,NaN,6.932465,NaN,37.80061,400,400.229248,25,32.417076,10.20819,64.933495,50.021759,401.365234,398.365417,400.3396,3904.814453,9.116049,9.192575,8.93426,61.756992,51.662048,10.212823,-21.89753,31.182295,68.857025,24.797852,13.674764,68.952942,89.551514,85.718575,0.109929293394089,694.300964,408.256403615942,1.81408491092565,0.047428224031952,0.973468975094793,2.55576084154717,459.224680163484,1.85504488598223,0.0111831914918507,1.26104989705803,58.3454675043442,444.687433457697,76.2118079855555,0.0103115334393265,1.32831024344096
5,4.941362,22.5,22.792387,12.92,13.007648,87.463043,NaN,6.933821,NaN,37.803112,400,400.095825,25,32.424824,10.214093,64.893166,50.021759,401.365234,398.365417,400.3396,3904.814453,9.116049,9.192575,8.93426,61.745201,51.657509,10.171432,-21.916582,31.182295,68.857025,24.797852,13.674764,68.952942,89.551514,85.718575,0.109929293394089,694.300964,408.254113034359,1.81405586012262,0.0474145941006741,0.973510124672869,2.5635555812305,459.215050411569,1.85502053620231,0.0111830680929854,1.26106922193579,58.3440357912306,444.67650171519,76.2025243991398,0.0103112699688013,1.32835904204889
5,4.940073,22.5,22.791525,12.92,13.011463,87.492577,NaN,6.931805,NaN,37.801762,400,400.056976,25,32.430214,10.227551,64.848831,50.021759,401.479126,398.400024,400.337524,3902.238037,9.088386,9.182213,8.910528,61.759197,51.637848,10.010678,-21.875645,31.207418,68.945671,24.789919,13.672016,68.992973,89.59227,85.678795,0.116639323532581,693.322266,408.26076423737,1.81410046428048,0.0474295185072798,0.973464919582214,2.55564421572274,459.253605411552,1.85513012036991,0.0111858026693155,1.2609229798043,58.3424097403602,444.691195620456,76.2123896295063,0.0103126506512754,1.32824734779924
5,4.939654,22.5,22.788145,12.92,13.014234,87.537888,NaN,6.931032,NaN,37.786736,400,400.073273,25,32.431271,10.289804,64.828773,50.021759,401.381958,398.327332,400.337738,3902.481445,9.079265,9.173834,8.896935,61.775089,51.646305,9.953087,-21.86549,31.220692,68.974823,24.784077,13.660666,68.990181,89.540176,85.716476,0.0860099270939827,690.93158,408.264416405848,1.81412017185213,0.0474347470845113,0.973449045838396,2.55307222203038,459.315877176966,1.85531326390704,0.0111913614457104,1.26065218058889,58.3360333245101,444.694594660686,76.2102558388381,0.0103147051708561,1.32814362139744
5,4.939654,22.5,22.788145,12.92,13.020049,87.598122,NaN,6.931032,NaN,37.764511,400,400.026367,25,32.437336,10.30921,65.080132,50.021759,401.381958,398.327332,400.337738,3902.481445,9.079265,9.173834,8.896935,61.770851,51.666763,9.927067,-21.851831,31.220692,68.974823,24.784077,13.660666,68.990181,89.540176,85.716476,0.0860099270939827,690.93158,408.270076998982,1.81413995257574,0.0474361739643335,0.973444551782229,2.55307222203038,459.391803566079,1.85552375073734,0.0111957698843931,1.2603955085363,58.3360333245101,444.701505311347,76.2154591626897,0.0103151334307293,1.32810106556396
5,4.940028,22.5,22.789288,12.92,13.014196,87.619621,NaN,6.933138,NaN,37.761673,400,400.00528,25,32.437935,10.307269,65.302994,50.021759,401.399139,398.314026,400.269867,3906.352051,9.119205,9.202072,8.917735,61.776794,51.655579,9.909492,-21.862972,31.228828,68.740997,24.833708,13.617742,68.981514,89.490471,85.748207,0.0737642645835876,689.679565,408.263527248641,1.81411086551504,0.0474306775862688,0.973461330531817,2.55536799527061,459.417162997459,1.85559049811411,0.0111965848059157,1.26033007717775,58.3381896961043,444.69252232399,76.2102825242298,0.0103139531429393,1.32818438040754
5,4.940104,22.5,22.787811,12.92,13.014196,87.619621,NaN,6.933146,NaN,37.761673,400,400.00528,25,32.437935,10.300725,65.451241,50.021759,401.399139,398.314026,400.269867,3906.352051,9.119205,9.202072,8.917735,61.771729,51.648842,9.908893,-21.878025,31.228828,68.740997,24.833708,13.617742,68.981514,89.490471,85.748207,0.0737642645835876,689.679565,408.263354079057,1.81410900071292,0.0474298525983759,0.97346382100531,2.55583449982225,459.419407340813,1.85560130321254,0.0111975643232672,1.26029650377009,58.3354031869679,444.690347418936,76.2065942362759,0.0103146241932064,1.32816160139169
5,4.93897,22.5,22.787689,12.92,13.007567,87.612785,NaN,6.932676,NaN,37.752659,400,399.978333,25,32.440453,10.297563,65.20195,50.021759,401.355377,398.366882,400.278564,3905.004395,9.077665,9.174869,8.92045,61.783176,51.653267,9.874873,-21.863268,31.272385,68.847084,24.800148,13.628717,68.992798,89.438942,85.760857,0.068491593003273,689.685608,408.259485014381,1.81411427776695,0.0474405380692909,0.973431786390131,2.54887319165044,459.410977251975,1.85557831469243,0.0111971451253977,1.2603227834511,58.3351730150844,444.692065156178,76.2077181678044,0.0103147972144299,1.32814803274079
5,4.939642,22.5,22.787045,12.92,13.007305,87.597282,NaN,6.933812,NaN,37.744038,400,400.000488,25,32.436275,10.274653,64.78363,50.021759,401.34082,398.346741,400.27121,3904.850098,9.104937,9.20023,8.932403,61.805904,51.663929,9.848188,-21.840002,31.270161,68.869919,24.776188,13.640635,68.961723,89.432495,85.768555,0.066784106194973,688.260315,408.257698703495,1.81409689549035,0.0474331770819665,0.973454011844928,2.5529985586586,459.392416828601,1.85552886465474,0.0111964379605808,1.26037406129253,58.3339579926914,444.685328304169,76.2017516464234,0.0103147310884936,1.32817375757132
