P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,TC1,TC2,TC3,TC4,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,4.939017,22.5,22.786163,12.92,13.009136,87.609909,NaN,6.934004,NaN,37.744808,400,400.01001,25,32.432865,10.227264,64.539154,50.021759,401.34082,398.346741,400.27121,3904.850098,9.104937,9.20023,8.932403,61.806576,51.665062,9.837193,-21.85199,31.270161,68.869919,24.776188,13.640635,68.961723,89.432495,85.768555,0.066784106194973,688.260315,408.260905234681,1.81411846163948,0.047440412720523,0.973432113643665,2.54916173572502,459.409671580208,1.85557943197884,0.0111979468511172,1.2603003153895,58.3322938946959,444.691952718567,76.2055146970636,0.0103156229373814,1.3281113508367
5,4.939931,22.5,22.785978,12.92,13.013014,87.608673,NaN,6.934159,NaN,37.745007,400,400.054291,25,32.430656,10.189866,64.415756,50.021759,401.507294,398.50354,400.415924,3904.632324,9.081943,9.180339,8.925801,61.802914,51.663494,9.825178,-21.841331,31.280382,68.964981,24.744293,13.665906,69.085983,89.434883,85.771088,0,688.929626,408.262597638594,1.81410922474464,0.0474314405357601,0.973459066165946,2.5547725802025,459.408394985486,1.85557646758559,0.0111979791325939,1.26030136288539,58.3319448425113,444.688534933212,76.2026844218427,0.0103155120674851,1.32812786919458
5,4.941059,22.5,22.785496,12.92,13.012337,87.620476,NaN,6.936804,NaN,37.74189,400,400.100281,25,32.427292,10.1874,64.41095,50.023659,401.485901,398.450867,400.381653,3908.12207,9.085885,9.183803,8.914367,61.811295,51.660179,9.840785,-21.830782,31.308386,68.947464,24.718676,13.678917,68.987183,89.393959,85.776955,0.0659505352377892,687.217834,408.259368276331,1.8140792455419,0.0474190320277264,0.973496558280873,2.56169603036204,459.424002373414,1.85562122574696,0.0111991623749898,1.26024025867605,58.3310354091739,444.677564553589,76.1937552537979,0.0103150951519591,1.32818364480036
5,4.939677,22.5,22.7834,12.92,13.007643,87.620491,NaN,6.935127,NaN,37.737118,400,400.111572,25,32.419182,10.19236,64.486893,50.023659,401.485901,398.450867,400.381653,3908.12207,9.085885,9.183803,8.914367,61.793831,51.635487,9.851978,-21.82995,31.308386,68.947464,24.718676,13.678917,68.987183,89.393959,85.776955,0.0659505352377892,687.217834,408.257947976015,1.81409718643826,0.0474328800413763,0.973454897390119,2.55321340977753,459.427205809615,1.85563661205688,0.011200553968845,1.26019256873707,58.3270805118585,444.681669905007,76.193935654304,0.0103164935434823,1.32810700615174
5,4.9399,22.5,22.783478,12.92,12.992337,87.615341,NaN,6.936028,NaN,37.7267,400,400.144073,25,32.422806,10.208623,64.512283,50.023659,401.544952,398.606079,400.530823,3905.062988,9.109776,9.200292,8.953404,61.801987,51.631992,9.87199,-21.80687,31.309654,68.929771,24.70389,13.67701,69.046127,89.40863,85.757072,0.0688254460692406,687.518799,408.242539916579,1.81403964408505,0.0474267031862872,0.973474064362782,2.55458229101691,459.420597247352,1.85561805185622,0.0112001254436047,1.2602162093364,58.3272276937133,444.661648725561,76.1789697155347,0.0103152098913421,1.32823228950749
5,4.939274,22.5,22.783703,12.92,12.967293,87.611244,NaN,6.934178,NaN,37.714924,400,400.181458,25,32.428467,10.21504,64.636711,50.023659,401.544952,398.606079,400.530823,3905.062988,9.109776,9.200292,8.953404,61.81834,51.637787,9.87784,-21.798136,31.309654,68.929771,24.70389,13.67701,69.046127,89.40863,85.757072,0.0688254460692406,687.518799,408.219587284532,1.81396980270866,0.0474273526558131,0.97347297563622,2.55073948221531,459.415092215569,1.85560209394234,0.0111996764188754,1.2602387244818,58.327652254445,444.637483806011,76.1610900253547,0.0103135890051183,1.3283868556261
5,4.9378,22.5,22.78297,12.92,12.954792,87.635544,NaN,6.9329,NaN,37.701801,400,400.17511,25,32.432514,10.222878,64.792046,50.023659,401.53125,398.550507,400.410919,3905.791504,9.075488,9.186181,8.923954,61.803581,51.649029,9.886003,-21.800877,31.297436,68.939537,24.652643,13.693216,69.000465,89.476524,85.720413,0.0867069289088249,686.986694,408.210779006683,1.81396345366128,0.0474402914654873,0.973434324661256,2.5416896098331,459.44682815324,1.85569233606524,0.0112019404535542,1.2601189200511,58.3262691173094,444.634510029433,76.1578330472828,0.0103138046552786,1.32838723215035
5,4.9378,22.5,22.78297,12.92,12.95511,87.637466,NaN,6.9329,NaN,37.681377,400,400.141571,25,32.435436,10.226475,64.864037,50.023659,401.407745,398.503906,400.401245,3907.01709,9.066427,9.181261,8.928894,61.774151,51.651398,9.880893,-21.794127,31.315542,68.890739,24.650364,13.68829,68.955276,89.444061,85.736298,0.0958552360534668,687.95575,408.211088558759,1.81396453561415,0.0474403695385274,0.973434077547804,2.5416896098331,459.44925009397,1.85569904901236,0.0112020810457608,1.26011076752413,58.3262691173094,444.634887964232,76.1581175540306,0.0103138280873065,1.32838489968968
5,4.938246,22.5,22.78059,12.92,12.962142,87.62973,NaN,6.933269,NaN,37.680149,400,400.078461,25,32.429436,10.21558,64.56163,50.023659,401.423889,398.388672,400.306,3905.041016,9.111727,9.199695,8.929023,61.75045,51.638493,9.854868,-21.779053,31.335169,68.860229,24.683908,13.662763,68.962334,89.440788,85.738449,0.0999227985739708,686.546143,408.216916848477,1.81397751152063,0.0474372514050939,0.973443248690838,2.54442812001156,459.443117011419,1.85568943974328,0.0112030944169954,1.2600895358917,58.3217779162338,444.63696568141,76.1563751777883,0.0103152559345576,1.32831371443175
5,4.938616,22.5,22.781288,12.92,12.962142,87.62973,NaN,6.933941,NaN,37.680149,400,400.078461,25,32.429436,10.225378,64.399979,50.023659,401.423889,398.388672,400.306,3905.041016,9.111727,9.199695,8.929023,61.738441,51.608669,9.828737,-21.756207,31.335169,68.860229,24.683908,13.662763,68.962334,89.440788,85.738449,0.0999227985739708,686.546143,408.216073230019,1.81396842864005,0.0474332330396158,0.973455389037115,2.54669983482165,459.442056761693,1.85568433355411,0.0112026312222302,1.26010538655575,58.3230951233892,444.634512963413,76.1554984408289,0.0103147228532387,1.3283459645555
5,4.938794,22.5,22.779497,12.92,12.966214,87.590996,NaN,6.933959,NaN,37.670685,400,400.048584,25,32.440041,10.241478,64.488556,50.023659,401.365265,398.380798,400.237915,3904.931885,9.075575,9.173204,8.922207,61.750359,51.607265,9.811266,-21.748243,31.352827,68.907234,24.631405,13.693563,68.883034,89.476189,85.714691,0.0983320996165276,685.102783,408.219631302727,1.81397791355788,0.0474322996402902,0.97345806519334,2.54779266754548,459.395966688523,1.85556213656725,0.0112009857083382,1.26022913950148,58.319715231817,444.635978628246,76.1541135850619,0.0103157913950605,1.32829300193987
5,4.939101,22.5,22.779013,12.92,12.973938,87.547874,NaN,6.935634,NaN,37.664707,400,400.027924,25,32.443645,10.237386,64.551308,50.023659,401.365265,398.380798,400.237915,3904.931885,9.075575,9.173204,8.922207,61.727566,51.613178,9.824046,-21.777014,31.352827,68.907234,24.631405,13.693563,68.883034,89.476189,85.714691,0.0983320996165276,685.102783,408.226450393331,1.81399665723063,0.047430861997529,0.973462137356835,2.54967742630299,459.342355188194,1.85541501546367,0.0111981506568931,1.26040156833105,58.3188018123041,444.642026607281,76.1579944613042,0.0103164306435336,1.32824382973442
5,4.938923,22.5,22.77874,12.92,12.98725,87.50692,NaN,6.93591,NaN,37.665859,400,400.050781,25,32.428841,10.236431,64.704613,50.024555,401.340027,398.275513,400.154327,3904.294922,9.109672,9.198831,8.921395,61.716152,51.615189,9.927258,-21.787832,31.339846,68.752304,24.617275,13.706265,68.99823,89.492508,85.680809,0.100334316492081,686.36676,408.239814767745,1.81404631529006,0.0474360621505344,0.973445972482373,2.54858464548647,459.291148549989,1.85527388943889,0.0111953331590148,1.26056994562678,58.3182865913972,444.659091220289,76.170463276454,0.0103176377682297,1.32813193716398
5,4.938695,22.5,22.776344,12.92,12.993763,87.480553,NaN,6.934945,NaN,37.663017,400,399.977234,25,32.42057,10.248533,64.967346,50.024555,401.437958,398.387756,400.265686,3905.741943,9.088017,9.179924,8.920452,61.73814,51.599705,9.95673,-21.784838,31.322697,68.906799,24.627863,13.693107,69.000595,89.474449,85.703835,0.0961209982633591,685.105164,408.246674430614,1.8140740682693,0.0474401367138056,0.973433452265618,2.5471848598167,459.261556897052,1.85519927482827,0.0111949921824312,1.26062788118247,58.3137645091464,444.666313617152,76.1725735788132,0.0103193939666188,1.32802873100393
5,4.939721,22.5,22.776539,12.92,12.99824,87.518555,NaN,6.936138,NaN,37.659626,400,399.973999,25,32.425671,10.249269,65.1222,50.024555,401.437958,398.387756,400.265686,3905.741943,9.088017,9.179924,8.920452,61.744568,51.61071,9.959254,-21.799969,31.322697,68.906799,24.627863,13.693107,69.000595,89.474449,85.703835,0.0961209982633591,685.105164,408.248694268322,1.81406411878503,0.0474300949244601,0.973463620050714,2.55348350670488,459.309163536994,1.85533067194575,0.0111976460073168,1.26047014652096,58.3141325562632,444.663039273542,76.1703788762583,0.0103190844466855,1.32805367745968
5,4.939244,22.5,22.774576,12.92,12.997394,87.571312,NaN,6.936021,NaN,37.667221,400,400.05307,25,32.427681,10.261768,65.091492,50.024555,401.489899,398.433563,400.326233,3903.143066,9.076967,9.184626,8.904379,61.74892,51.621296,9.998489,-21.799095,31.345503,68.808655,24.613304,13.700022,69.032257,89.451584,85.719543,0.084465503692627,683.18396,408.248957812774,1.81407294666485,0.0474350661391992,0.97344863814174,2.55055531267811,459.378640162233,1.85552938621599,0.0112028115531062,1.26020088988935,58.3104274309664,444.664097275362,76.16844903854,0.0103202221845039,1.32799906420767
5,4.938,22.5,22.775698,12.92,12.996017,87.58786,NaN,6.935966,NaN,37.662064,400,400.088104,25,32.427456,10.268183,65.043365,50.024555,401.37854,398.469513,400.296478,3907.20752,9.093451,9.205228,8.943424,61.752541,51.616886,10.030351,-21.783222,31.332182,68.779564,24.616434,13.694468,68.931091,89.400604,85.745911,0.0670471489429474,683.004578,408.250452402977,1.81409879470564,0.0474482389820693,0.973408926656812,2.54291766466162,459.397788289812,1.85557898332879,0.0112032778242319,1.2601560964245,58.3125452166881,444.674284523011,76.1776785842533,0.0103202410144045,1.32796382177346
5,4.93791,22.5,22.774946,12.92,12.983397,87.582642,NaN,6.935798,NaN,37.656536,400,400.070984,25,32.429371,10.271602,65.090767,50.024555,401.37854,398.469513,400.296478,3907.20752,9.093451,9.205228,8.943424,61.776016,51.59304,10.067432,-21.792587,31.332182,68.779564,24.616434,13.694468,68.931091,89.400604,85.745911,0.0670471489429474,683.004578,408.238373057105,1.81405807221596,0.0474461188897831,0.973415742236741,2.54236504470015,459.392355641252,1.85556625887882,0.011203395174482,1.26016116414352,58.311125818934,444.659283217692,76.1653379688748,0.0103197215732264,1.32803778151981
5,4.93791,22.5,22.774946,12.92,12.962137,87.569725,NaN,6.935798,NaN,37.686874,400,400.042542,25,32.43137,10.288625,65.170006,50.024555,401.404541,398.389404,400.278839,3905.111816,9.080707,9.17723,8.92268,61.780434,51.589436,10.069991,-21.788017,31.330227,68.76226,24.605816,13.699766,68.963913,89.423912,85.716507,0,682.397888,408.217678063255,1.8139857431452,0.0474408998025595,0.973432228443145,2.54236504470015,459.376077785055,1.85552113363717,0.0112024497479674,1.26021604998625,58.311125818934,444.634018249909,76.1463148000367,0.0103181548163202,1.32819350099627
5,4.937216,22.5,22.774912,12.92,12.945723,87.591301,NaN,6.935831,NaN,37.689903,400,400.052795,25,32.427422,10.298644,65.170586,50.024555,401.412018,398.436951,400.306885,3905.269043,9.065438,9.186295,8.91223,61.836166,51.606354,10.049078,-21.799923,31.317503,68.771591,24.618311,13.680382,68.997955,89.363449,85.752083,0,679.547302,408.203282695246,1.81394693610125,0.0474444093804607,0.973422207574972,2.53810347227221,459.403318884149,1.85559675571288,0.0112040514615538,1.26012361948071,58.3110616431301,444.620428210532,76.1360359055407,0.0103173305470626,1.32827649864791
5,4.93823,22.5,22.773813,12.92,12.955584,87.611771,NaN,6.935699,NaN,37.702393,400,400.036469,25,32.417782,10.309735,65.337105,50.024555,401.412018,398.436951,400.306885,3905.269043,9.065438,9.186295,8.91223,61.851028,51.623806,10.039175,-21.793558,31.317503,68.771591,24.618311,13.680382,68.997955,89.363449,85.752083,0,679.547302,408.210569474799,1.81395559162916,0.0474358152374961,0.973447820106114,2.54432988074001,459.430782235118,1.85567629743561,0.0112062790648413,1.2600117995223,58.308987212418,444.622317551142,76.135931215779,0.0103180479397135,1.32823788671019
5,4.938144,22.5,22.77376,12.92,12.955584,87.611771,NaN,6.936347,NaN,37.702393,400,400.036469,25,32.417782,10.296582,65.475967,50.021839,401.381775,398.383698,400.229309,3906.206299,9.099747,9.206831,8.931373,61.830639,51.65696,9.995287,-21.791424,31.362288,68.800392,24.599558,13.687102,69.02317,89.333206,85.763107,0,676.841125,408.210765574973,1.81395770292036,0.0474367493080678,0.973444997853391,2.54380184061415,459.430862747055,1.85567668524086,0.0112063142558538,1.26001059593409,58.3088871695586,444.623000310127,76.1363716053244,0.010318119233393,1.32823237483886
5,4.936907,22.5,22.772842,12.92,12.977165,87.622795,NaN,6.935262,NaN,37.714451,400,399.975525,25,32.417786,10.280792,65.641365,50.021839,401.381775,398.383698,400.229309,3906.206299,9.099747,9.206831,8.931373,61.81234,51.652363,9.950643,-21.78602,31.362288,68.800392,24.599558,13.687102,69.02317,89.333206,85.763107,0,676.841125,408.234592982809,1.8140614945773,0.0474554870450589,0.973387680193917,2.53620588141001,459.446147125495,1.85572190326329,0.0112077304189753,1.25994302799938,58.3071543215086,444.658307310576,76.1616805908365,0.0103208103524812,1.32799223749428
5,4.936721,22.5,22.7724,12.92,12.999315,87.647507,NaN,6.935187,NaN,37.711155,400,400.025452,25,32.432827,10.226571,65.56485,50.021839,401.445038,398.463593,400.324524,3905.574707,9.079676,9.182982,8.928407,61.831085,51.645329,9.936485,-21.794861,31.389387,68.689735,24.576878,13.688568,68.946884,89.355873,85.751122,0,676.930237,408.256577155231,1.81414141019385,0.0474629465523686,0.973364464237546,2.53506359852486,459.477952603783,1.85581143274186,0.0112098317872629,1.2598283695117,58.3063199668803,444.685767349963,76.1817459794032,0.0103227546366334,1.32781238642358
5,4.937489,22.5,22.770716,12.92,12.999906,87.662796,NaN,6.933411,NaN,37.729519,400,400.084717,25,32.447285,10.185168,65.422401,50.021839,401.402679,398.390717,400.265289,3904.428711,9.104942,9.203403,8.929681,61.853142,51.619194,9.859827,-21.788248,31.368374,68.806458,24.570602,13.687712,68.952438,89.388718,85.724815,0,676.099548,408.255402413341,1.81412456732191,0.047454745422609,0.973389173977343,2.53977990909846,459.499769673066,1.85587713300472,0.0112120685023672,1.25972553911746,58.3031409921136,444.678145277877,76.1736670578646,0.0103232021435343,1.32781804051798
5,4.941284,22.5,22.769648,12.92,12.987151,87.669861,NaN,6.937709,NaN,37.739086,400,400.066467,25,32.45108,10.169673,65.275101,50.021839,401.402679,398.390717,400.265289,3904.428711,9.104942,9.203403,8.929681,61.865108,51.602024,9.722776,-21.800043,31.368374,68.806458,24.570602,13.687712,68.952438,89.388718,85.724815,0,676.099548,408.234336642385,1.81398803992053,0.0474104114779712,0.973523480547069,2.56307689330379,459.510290353049,1.85590960990072,0.0112132946122496,1.25967148795381,58.3011247730627,444.629353243504,76.1354412413329,0.0103207596031408,1.32809236207402
5,4.945553,22.5,22.770084,12.92,12.977181,87.628059,NaN,6.943199,NaN,37.747169,400,400.059326,25,32.458656,10.1569,65.174423,50.021839,401.473663,398.470734,400.30423,3904.69043,9.076444,9.184535,8.930163,61.864723,51.591492,9.686244,-21.779251,31.326189,69.056213,24.600124,13.684937,69.009155,89.317848,85.76532,0,675.69873,408.214896487012,1.81384940028949,0.0473616920290051,0.973671356881708,2.58926736989679,459.456967779936,1.85576046479252,0.0112099471903346,1.25985814271708,58.3019478830674,444.581381101104,76.0999302745159,0.0103175454238201,1.32839910730369
5,4.949317,22.5,22.769419,12.92,12.972896,87.575623,NaN,6.947499,NaN,37.739918,400,400.064514,25,32.457817,10.178693,65.076118,50.021839,401.652893,398.547852,400.464417,3904.888672,9.087164,9.196518,8.916698,61.851006,51.569336,9.686301,-21.728283,31.330326,69.082664,24.621574,13.694183,69.087128,89.303162,85.761665,0,677.397278,408.202139280732,1.81374253693507,0.0473199077882828,0.973798351008114,2.61234533106608,459.391910664246,1.85558219330497,0.0112065516222584,1.26006533172,58.3006924463569,444.54337460889,76.0703972647828,0.0103155504368988,1.32861775407792
5,4.949984,22.5,22.767149,12.92,12.972896,87.575623,NaN,6.949934,NaN,37.739918,400,400.064514,25,32.457817,10.21012,64.965591,50.021839,401.652893,398.547852,400.464417,3904.888672,9.087164,9.196518,8.916698,61.856392,51.56398,9.69823,-21.691895,31.330326,69.082664,24.621574,13.694183,69.087128,89.303162,85.761665,0,677.397278,408.200617786925,1.81372618909574,0.0473126959902133,0.973820268385114,2.61643346511005,459.395360350634,1.85559880910479,0.0112080594866411,1.26001374155755,58.2964067447185,444.535323971097,76.0611808855313,0.0103162908768197,1.3286117877546
5,4.949984,22.5,22.767149,12.92,12.962357,87.52655,NaN,6.949934,NaN,37.727551,400,400.172485,25,32.465462,10.239563,64.704544,50.021839,401.537506,398.519104,400.389313,3902.237305,9.105713,9.208752,8.940274,61.862297,51.567951,9.733117,-21.66457,31.310774,68.977814,24.630766,13.687222,69.158104,89.315727,85.73082,0,680.359802,408.190354651376,1.8136903187592,0.0473101129872055,0.97382857083273,2.61643346511005,459.333522582699,1.85542737139512,0.0112044666754404,1.26022224021181,58.2964067447185,444.522797817362,76.0517531592417,0.0103155134586934,1.32868932296797
5,4.950091,22.5,22.767111,12.92,12.945918,87.488747,NaN,6.950643,NaN,37.759502,400,400.188599,25,32.475231,10.263386,64.357025,50.021839,401.537506,398.519104,400.389313,3902.237305,9.105713,9.208752,8.940274,61.86861,51.555035,9.737659,-21.624088,31.310774,68.977814,24.630766,13.687222,69.158104,89.315727,85.73082,0,680.359802,408.174101599112,1.81363174133743,0.0473049270584347,0.973845062005451,2.61708924355605,459.285937180824,1.85529554879159,0.0112017231872673,1.26038236207629,58.2963349987206,444.502303735302,76.036276743817,0.0103142621802288,1.32881533415174
5,4.951423,22.5,22.767546,12.92,12.928313,87.461304,NaN,6.951806,NaN,37.758381,400,400.165222,25,32.47554,10.274982,64.208061,50.018436,401.55719,398.480713,400.331207,3904.169189,9.083476,9.196095,8.925034,61.881897,51.540184,9.698239,-21.647245,31.317587,69.105667,24.610947,13.69714,69.210831,89.394348,85.679848,0,680.982178,408.153916371339,1.81353916464833,0.047286218056284,0.97390282061885,2.6252518596275,459.250684723386,1.85519644395998,0.0111994237270093,1.26050935795388,58.2971562957323,444.470426929848,76.0128950252237,0.01031204579709,1.32902371760358
5,4.951243,22.5,22.76565,12.92,12.918913,87.464134,NaN,6.952944,NaN,37.753578,400,400.142059,25,32.473522,10.273376,64.427063,50.018436,401.600189,398.584625,400.48291,3904.222656,9.074987,9.195033,8.926724,61.929825,51.55233,9.700039,-21.587906,31.276329,69.089729,24.611366,13.696073,69.200485,89.372765,85.681526,0,678.857483,408.145172605359,1.81351157518559,0.0472858587702443,0.973904353888837,2.62414890142509,459.257137951376,1.85522022786256,0.0112008905407049,1.26045402736148,58.2935764796339,444.458838675732,76.0015369143812,0.010312361964327,1.32904896485679
5,4.952598,22.5,22.766003,12.92,12.915099,87.482788,NaN,6.953798,NaN,37.754066,400,400.18634,25,32.47282,10.251802,64.765205,50.018436,401.600189,398.584625,400.48291,3904.222656,9.074987,9.195033,8.926724,61.996979,51.559464,9.718068,-21.541334,31.276329,69.089729,24.611366,13.696073,69.200485,89.372765,85.681526,0,678.857483,408.138364275974,1.81346538143365,0.0472702891412906,0.973952000051926,2.6324509733181,459.280112559832,1.8552828394214,0.0112020226928687,1.26038251062763,58.2942429934042,444.443074324249,75.9901673810161,0.0103111903510349,1.32915555321208
5,4.951187,22.5,22.766479,12.92,12.907826,87.497482,NaN,6.952669,NaN,37.732506,400,400.060974,25,32.481754,10.230959,64.924561,50.018436,401.322876,398.301422,400.106323,3905.27124,9.067113,9.193296,8.91938,61.989525,51.565353,9.714876,-21.588354,31.266905,69.020218,24.621798,13.675635,69.153915,89.447464,85.641045,0,678.253174,408.13450275144,1.8134752019196,0.047283746221606,0.973911316747779,2.62380575263461,459.297907984069,1.85533070483679,0.0112027828562261,1.26033073448527,58.2951417351337,444.446993880441,75.9937789219574,0.0103111737331935,1.32914293034193
5,4.952884,22.5,22.765251,12.92,12.89951,87.480316,NaN,6.954014,NaN,37.713852,400,400.010956,25,32.488754,10.208838,64.768394,50.018436,401.930969,398.984131,400.820557,3907.9646,9.085361,9.219147,8.947864,61.973221,51.590946,9.702382,-21.67057,31.27688,69.121071,24.641565,13.657958,69.18026,89.486473,85.602295,0,678.090637,408.122528045427,1.81340529535382,0.0472633809033511,0.973973836535341,2.63420307079571,459.278141232897,1.85527970901629,0.0112023411801057,1.2603759076528,58.2928231011987,444.421321016806,75.9727548716068,0.0103102503069671,1.32927221723343
5,4.951722,22.5,22.766541,12.92,12.892956,87.460495,NaN,6.953759,NaN,37.717777,400,400.341431,25,32.488655,10.180384,64.646729,50.018436,401.930969,398.984131,400.820557,3907.9646,9.085361,9.219147,8.947864,61.984905,51.592197,9.700932,-21.666382,31.27688,69.121071,24.641565,13.657958,69.18026,89.486473,85.602295,0,678.090637,408.11879868538,1.81341145967361,0.0472743221904471,0.973940774058126,2.62708392807235,459.251194836631,1.85520097983479,0.0112000320189412,1.26048988364617,58.2952587970027,444.424803125605,75.9771705759595,0.0103097619941929,1.32928235903391
5,4.950362,22.5,22.764416,12.92,12.896604,87.434113,NaN,6.953549,NaN,37.688919,400,400.458344,25,32.481895,10.195037,64.808586,50.018436,401.844147,398.787506,400.661713,3905.598633,9.124018,9.230844,8.944476,62.00042,51.593193,9.693683,-21.588594,31.275551,69.144577,24.611563,13.660752,69.157234,89.42408,85.636925,0,675.838379,408.125457563245,1.81345721910164,0.047289909472316,0.973893066818943,2.6187500919001,459.221175039442,1.85512432966156,0.0111995104241748,1.26055406609686,58.2912464472142,444.438588116373,75.9845828334633,0.0103117786491019,1.32914432996405
5,4.951558,22.5,22.764933,12.92,12.906438,87.404472,NaN,6.954478,NaN,37.685543,400,400.422241,25,32.476936,10.22279,65.035522,50.018436,401.844147,398.787506,400.661713,3905.598633,9.124018,9.230844,8.944476,62.038223,51.593296,9.686962,-21.594717,31.275551,69.144577,24.611563,13.660752,69.157234,89.42408,85.636925,0,675.838379,408.132303782406,1.8134613825985,0.0472793982108639,0.973924638593153,2.62607905818476,459.18302146202,1.85501690917976,0.0111969943127511,1.26069264407442,58.2922226565154,444.440574856614,75.9867973239438,0.0103116196039782,1.32914472336573
5,4.951014,22.5,22.763048,12.92,12.906438,87.404472,NaN,6.953948,NaN,37.685543,400,400.422241,25,32.476936,10.256665,65.178513,50.018436,401.757599,398.738556,400.621735,3906.069092,9.090617,9.203941,8.942829,62.034145,51.583862,9.687268,-21.693077,31.271952,69.068565,24.605331,13.668442,69.141212,89.324944,85.704109,0,675.650574,408.133546001758,1.81347471695478,0.0472852750578507,0.973906722763177,2.62274564921785,459.18589308393,1.85503072782231,0.0111982466599559,1.26064956735084,58.288663275929,444.443286513972,75.9862133822514,0.0103128177427155,1.32908145049469
5,4.951014,22.5,22.763048,12.92,12.92072,87.394562,NaN,6.953948,NaN,37.684223,400,400.376984,25,32.479389,10.254933,65.21067,50.018436,401.797455,398.758209,400.587158,3905.833496,9.08383,9.224124,8.920171,61.996574,51.580872,9.708146,-21.65934,31.265827,68.986916,24.600559,13.662112,69.157059,89.362503,85.680023,0,672.495422,408.14745525656,1.81352333990375,0.0472887758288728,0.973895381268588,2.62274564921785,459.173399836569,1.8549960772493,0.01119752013575,1.26069198258655,58.288663275929,444.46026285713,75.9989868780596,0.010313871885154,1.32897606231905
5,4.951996,22.5,22.762144,12.92,12.923067,87.38945,NaN,6.954046,NaN,37.703892,400,400.376099,25,32.48175,10.230743,65.11969,50.018436,401.797455,398.758209,400.587158,3905.833496,9.08383,9.224124,8.920171,61.956474,51.609512,9.706793,-21.649754,31.265827,68.986916,24.600559,13.662112,69.157059,89.362503,85.680023,0,672.495422,408.147499108897,1.81350726208239,0.0472787429051674,0.973925845167864,2.62876273933256,459.168332540558,1.85498483021036,0.0111977459941684,1.26069320414989,58.2869561983202,444.453716973686,75.9928031093365,0.0103139593599356,1.32899443033163
5,4.950501,22.5,22.761456,12.92,12.904193,87.369362,NaN,6.953608,NaN,37.720444,400,400.335785,25,32.489304,10.214564,64.893318,50.011295,401.113525,398.665588,400.10788,3905.705078,9.0248,9.234536,8.989337,61.963455,51.595394,9.719251,-21.697718,31.266924,69.071281,24.587622,13.66786,69.195213,89.299965,85.704758,0,672.926392,408.132531014164,1.81347964913048,0.0472902678291098,0.97389161276585,2.61960193920606,459.144055464299,1.85491962968608,0.0111967301857006,1.26076352131784,58.2856569693485,444.443366639561,75.9840574290096,0.0103136925529078,1.32904174292923
5,4.951167,22.5,22.760685,12.92,12.882784,87.368744,NaN,6.954235,NaN,37.737255,400,400.137024,25,32.495441,10.210885,64.761917,50.011295,401.27594,398.683167,400.074646,3907.568848,9.007407,9.230332,8.954037,61.959087,51.60704,9.71804,-21.571314,31.24642,69.008553,24.61076,13.654484,69.180466,89.346474,85.68013,0,671.120667,408.110159499903,1.81339042971897,0.0472778236559682,0.97393059315215,2.62368319875162,459.144451393713,1.85492312247045,0.011197197203831,1.26074853340618,58.2842009638316,444.411423098367,75.9589505387958,0.0103121299439797,1.32922121927049
5,4.950817,22.5,22.759768,12.92,12.871069,87.366302,NaN,6.955476,NaN,37.742634,400,400.070984,25,32.498039,10.232788,64.759766,50.011295,401.27594,398.683167,400.074646,3907.568848,9.007407,9.230332,8.954037,61.928566,51.587887,9.709034,-21.591463,31.24642,69.008553,24.61076,13.654484,69.180466,89.346474,85.68013,0,671.120667,408.099549465241,1.81335912044667,0.0472787327568042,0.973928401906151,2.62153844498147,459.14277025264,1.85492130747308,0.0111976275189695,1.26073802209044,58.2824691900863,444.399547299312,75.9487392442486,0.0103118933376753,1.32927246423894
5,4.948931,22.5,22.758495,12.92,12.857433,87.360626,NaN,6.954777,NaN,37.737602,400,400.033478,25,32.501396,10.255044,64.815666,50.011295,401.112671,398.587524,400.016449,3903.636719,8.991206,9.223323,8.951233,61.932083,51.623814,9.706031,-21.583994,31.234091,69.028778,24.55847,13.683887,69.138458,89.279961,85.714684,0,668.899658,408.090578279223,1.8133589358042,0.0472957723590392,0.973877104377021,2.60997929214813,459.13755454835,1.85491079408223,0.011198057306394,1.26073322471759,58.2800650082614,444.398170098218,75.9459302038542,0.0103125034083328,1.32924964409877
5,4.948578,22.5,22.756182,12.92,12.849134,87.334549,NaN,6.953662,NaN,37.73613,400,399.971283,25,32.504395,10.255809,64.797073,50.011295,401.112671,398.587524,400.016449,3903.636719,8.991206,9.223323,8.951233,61.948261,51.619762,9.703277,-21.655018,31.234091,69.028778,24.55847,13.683887,69.138458,89.279961,85.714684,0,668.899658,408.083302672448,1.81333933450975,0.0472975536158122,0.973872086258596,2.60781540774911,459.108203644183,1.85483656102811,0.0111976820354021,1.26079209692014,58.2756964058112,444.388942103564,75.9357663065989,0.0103131942307793,1.32925000997715
5,4.949941,22.5,22.756193,12.92,12.854287,87.319786,NaN,6.955246,NaN,37.717316,400,400.016296,25,32.503624,10.236291,64.621063,50.011295,401.317535,398.718903,400.173859,3904.294678,9.014039,9.221951,8.961019,61.951286,51.598492,9.711908,-21.748859,31.252739,68.93821,24.556824,13.685906,69.085068,89.317085,85.66774,0,668.655334,408.085206630589,1.81332345425388,0.047284083445016,0.973912919098575,2.61616992492679,459.089573327705,1.854784844484,0.0111965916681232,1.26085570012721,58.275717182558,444.38340990941,75.9316197919913,0.0103128445133747,1.32928469826889
5,4.950278,22.5,22.754978,12.92,12.867827,87.313126,NaN,6.955884,NaN,37.702736,400,400.061035,25,32.504063,10.224577,64.467674,50.011295,401.250244,398.775787,400.142212,3904.748535,8.994633,9.225071,8.974971,61.975689,51.578709,9.705133,-21.762905,31.257687,68.90873,24.555164,13.694368,69.118256,89.281784,85.700989,0,668.679382,408.097623422787,1.8133612965811,0.0472837617499103,0.973913220310767,2.61823529762592,459.083028983568,1.85477046328769,0.0111969107258676,1.26085646268096,58.2734222467994,444.395367012608,75.938922899054,0.0103142515057872,1.32918036514186
5,4.950355,22.5,22.754679,12.92,12.877235,87.331604,NaN,6.956613,NaN,37.700535,400,400.022156,25,32.49625,10.206013,64.560478,50.011295,401.250244,398.775787,400.142212,3904.748535,8.994633,9.225071,8.974971,61.968288,51.681839,9.82948,-21.725416,31.257687,68.90873,24.555164,13.694368,69.118256,89.281784,85.700989,0,668.679382,408.106610069521,1.8133914430037,0.0472852364137082,0.973908255739871,2.6187071926505,459.106782238592,1.85483728690094,0.0111984651785329,1.26077032192824,58.2728574694626,444.405582496517,75.9461922195379,0.0103150496110928,1.3291094894932
5,4.94987,22.5,22.752783,12.92,12.877235,87.331604,NaN,6.95379,NaN,37.700535,400,400.022156,25,32.49625,10.188913,64.706322,50.011295,401.078644,398.621826,400.091797,3903.906738,8.982991,9.211791,8.966895,61.935638,51.674595,9.876463,-21.669451,31.259003,69.031036,24.57201,13.680141,69.117966,89.260765,85.705177,0.13711716234684,670.716187,408.107717957986,1.81340333470182,0.0472904778597824,0.973892272010545,2.61573477336691,459.109672961722,1.8548511962699,0.0111997258045891,1.26072692234993,58.2692759976495,444.40777799258,75.9452035849692,0.0103162226003421,1.32904911661801
5,4.948675,22.5,22.752512,12.92,12.877299,87.382759,NaN,6.954987,NaN,37.687897,400,399.91806,25,32.490665,10.179852,64.620293,50.009682,401.043243,398.505615,400.071228,3902.438965,9.00657,9.20023,8.974791,61.911663,51.606853,9.892729,-21.57987,31.221502,68.97007,24.582855,13.695832,69.216782,89.293411,85.664627,0.166634261608124,674.059204,408.110509904211,1.8134328561219,0.0473034123703711,0.973852843779696,2.60841002795001,459.174572691567,1.85503206172638,0.0112036580324689,1.26050170143836,58.2687640690272,444.417804304633,75.9523703586646,0.0103169936907955,1.32898015642939
5,4.948675,22.5,22.752512,12.92,12.870541,87.3974,NaN,6.954987,NaN,37.700451,400,399.860077,25,32.488178,10.170505,64.62558,50.009682,401.043243,398.505615,400.071228,3902.438965,9.00657,9.20023,8.974791,61.948032,51.575783,9.892744,-21.486309,31.221502,68.97007,24.582855,13.695832,69.216782,89.293411,85.664627,0.166634261608124,674.059204,408.103928588525,1.81340984645304,0.0473017550284245,0.973858221240172,2.60841002795001,459.193027238839,1.85508324756764,0.0112047315895294,1.26043912661152,58.2687640690272,444.40977164407,75.9463262429963,0.0103164946413666,1.32903005152477
5,4.948126,22.5,22.751652,12.92,12.869347,87.380402,NaN,6.954177,NaN,37.711937,400,399.828674,25,32.492874,10.18646,64.720268,50.009682,400.533447,397.962646,399.605621,3900.687744,8.977322,9.188669,8.938761,61.974586,51.566612,9.901657,-21.556469,31.218182,68.963669,24.612644,13.679937,69.076019,89.251099,85.696983,0.125073686242104,674.720032,408.10401990987,1.81341924559698,0.0473073992108588,0.973841079532824,2.60504448279193,459.172911850917,1.85503012761316,0.0112040571010259,1.26049212986182,58.267139465474,444.412165608404,75.9469298881762,0.0103171136371086,1.32899398753259
5,4.948247,22.5,22.751366,12.92,12.871959,87.36451,NaN,6.95338,NaN,37.718323,400,399.59668,25,32.49419,10.206347,64.885948,50.009682,400.533447,397.962646,399.605621,3900.687744,8.977322,9.188669,8.938761,61.995804,51.588848,9.920287,-21.530169,31.218182,68.963669,24.612644,13.679937,69.076019,89.251099,85.696983,0.125073686242104,674.720032,408.10628718727,1.81342517125967,0.0473067311966606,0.973842988790313,2.60578627590331,459.153315375884,1.85497666061649,0.011203081826024,1.26055356668174,58.2665991792095,444.413939168598,75.9478661241102,0.0103173802263426,1.32897592447239
5,4.949756,22.5,22.750143,12.92,12.876663,87.38604,NaN,6.953053,NaN,37.723591,400,399.460693,25,32.490189,10.248488,64.861969,50.009682,400.539978,398.048737,399.648926,3898.907471,9.010557,9.21482,8.963895,61.982533,51.59996,9.967998,-21.642513,31.212486,68.897591,24.589329,13.718496,69.121765,89.238266,85.703865,0.0807483717799187,671.662415,408.10742130023,1.81340418238389,0.0472915697613706,0.973888970778558,2.61503606930864,459.182317066217,1.85506090428999,0.0112054741422731,1.26043355977272,58.264288731577,444.405350258491,75.9397001503552,0.0103175154082666,1.32899913700436
5,4.949377,22.5,22.749363,12.92,12.877855,87.37561,NaN,6.952892,NaN,37.716061,400,399.447815,25,32.490402,10.272156,64.639961,50.009682,400.696869,398.119385,399.772644,3898.789551,9.009868,9.191182,8.947213,61.977951,51.598522,10.015235,-21.736507,31.188601,68.970276,24.662012,13.696222,69.111145,89.242142,85.685349,0.121649891138077,673.413879,408.109447893581,1.81341753435261,0.0472959588337421,0.973875532344275,2.61271309650022,459.170358818106,1.85503016009294,0.0112052280857476,1.26046031827137,58.2628151305652,444.409206513248,75.9415155122581,0.0103181816163128,1.32895596190742
5,4.949189,22.5,22.746437,12.92,12.880731,87.367302,NaN,6.953714,NaN,37.708889,400,399.512146,25,32.495869,10.269122,64.429337,50.009682,400.696869,398.119385,399.772644,3898.789551,9.009868,9.191182,8.947213,61.956795,51.578087,10.058491,-21.75243,31.188601,68.970276,24.662012,13.696222,69.111145,89.242142,85.685349,0.121649891138077,673.413879,408.112678164613,1.81343193658655,0.0472986964925642,0.973867049105633,2.61156075347503,459.164344766827,1.85502257328812,0.0112065652482057,1.2604289790697,58.257286869262,444.411214840099,75.9389517983374,0.0103199069894981,1.32887139372692
5,4.948923,22.5,22.74579,12.92,12.877877,87.368767,NaN,6.953575,NaN,37.710098,400,399.514587,25,32.501347,10.26185,64.482903,50.009682,400.545685,398.193939,399.691833,3900.281738,8.973488,9.201043,8.948226,61.937603,51.587509,10.087707,-21.756577,31.164762,68.930794,24.687849,13.689178,69.12899,89.183487,85.710243,0.0655097737908363,674.157898,408.110506329293,1.81342874229478,0.0473008725465469,0.973860555322149,2.60993025357527,459.167176978068,1.85503244046,0.0112071031648694,1.26040793568937,58.2560643761663,444.409432045819,75.9367091423214,0.010320150182798,1.32886652075226
5,4.949872,22.5,22.746469,12.92,12.862822,87.355774,NaN,6.955831,NaN,37.70932,400,399.524811,25,32.497902,10.277483,64.771004,50.009682,400.721161,398.253815,399.731201,3901.552246,9.013602,9.201994,8.949713,61.9566,51.605572,10.076423,-21.749119,31.166319,69.030205,24.714073,13.68659,69.116966,89.308723,85.622345,0,672.738586,408.093676596381,1.81335420940307,0.0472869220896067,0.973903829153458,2.61574703123296,459.149765496366,1.85498203330938,0.0112056984071042,1.26047900080263,58.2573473318628,444.384114950331,75.9186045051947,0.0103182053690745,1.32904052853081
5,4.949806,22.5,22.74456,12.92,12.862822,87.355774,NaN,6.955148,NaN,37.70932,400,399.524811,25,32.497902,10.292575,64.892525,50.009682,400.721161,398.253815,399.731201,3901.552246,9.013602,9.201994,8.949713,61.969013,51.614132,10.087465,-21.735626,31.166319,69.030205,24.714073,13.68659,69.116966,89.308723,85.622345,0,672.738586,408.093827389671,1.81335582782467,0.0472876354045416,0.973901653204271,2.61534251998251,459.152674326185,1.85499603618879,0.0112069685675877,1.26043536967542,58.2537402382191,444.382710050682,75.9148880478104,0.0103191624346286,1.32900219337733
5,4.949887,22.5,22.743748,12.92,12.847322,87.30632,NaN,6.955496,NaN,37.69632,400,399.555817,25,32.494083,10.304141,64.826569,50.009682,401.082153,398.685425,400.08371,3902.103516,9.007509,9.219812,8.960089,62.009327,51.610741,10.097361,-21.718874,31.159441,68.984322,24.720751,13.687112,69.087593,89.307312,85.629868,0,677.763245,408.078546712163,1.8133010606546,0.0472829590229314,0.973916704710593,2.6158389650102,459.091573675809,1.85482906272211,0.0112038805149198,1.26062850412646,58.2522058729392,444.362755312645,75.8987425093901,0.0103183663807559,1.32910623318206
5,4.950738,22.5,22.744068,12.92,12.83937,87.277695,NaN,6.956126,NaN,37.661861,400,399.749481,25,32.485123,10.349792,64.838036,49.991222,400.929047,398.440735,399.898071,3903.6521,9.031959,9.225841,8.972569,62.017529,51.608749,10.09191,-21.682053,31.156162,68.993401,24.710543,13.723263,69.141708,89.146164,85.726509,0,675.66626,408.068857072758,1.81325311217901,0.0472718138662881,0.973951144181093,2.62105432740674,459.05499827925,1.854726594411,0.0112015666991574,1.26075862353252,58.2528105542601,444.346349411055,75.8868453745961,0.0103171714733062,1.32921620617882
5,4.950588,22.5,22.742853,12.92,12.853086,87.326988,NaN,6.958035,NaN,37.664139,400,399.813354,25,32.486256,10.362101,64.938072,49.991222,400.929047,398.440735,399.898071,3903.6521,9.031959,9.225841,8.972569,62.047089,51.615467,10.094493,-21.686115,31.156162,68.993401,24.710543,13.723263,69.141708,89.146164,85.726509,0,675.66626,408.082558487061,1.81330349930823,0.0472767976807705,0.973935217216871,2.62013510053902,459.118991688601,1.85490790733734,0.0112059926727703,1.26051949328584,58.2505146179228,444.362683004521,75.8974410380704,0.0103188515852817,1.32908460616406
5,4.950588,22.5,22.742853,12.92,12.867397,87.388702,NaN,6.958035,NaN,37.68853,400,399.799438,25,32.491642,10.358428,64.914658,49.991222,401.010437,398.494598,399.943481,3901.387695,9.016902,9.210434,8.970242,62.057983,51.639854,10.088522,-21.713446,31.148594,69.041481,24.733236,13.699185,69.070137,89.150177,85.707756,0,677.134827,408.096496392116,1.81335223149692,0.0472803066430089,0.97392378335154,2.62013510053902,459.196775245618,1.85512366840473,0.0112105195438384,1.2602557437008,58.2505146179228,444.37969316247,75.910239948469,0.0103199089348064,1.32897885571556
5,4.950259,22.5,22.741961,12.92,12.870029,87.455528,NaN,6.958316,NaN,37.709908,400,399.846008,25,32.497406,10.343316,64.819473,49.991222,401.04895,398.483154,399.968079,3898.791504,9.002496,9.211848,8.946366,62.053223,51.641098,10.095367,-21.695877,31.177803,68.951973,24.718468,13.715019,69.130913,89.177856,85.703384,0,676.156189,408.099811384465,1.81336926039507,0.0472845069841,0.97391083725596,2.61811885515539,459.282340615242,1.85536374685213,0.0112160123823129,1.2599508129092,58.2488289777653,444.384716723861,75.9127773899528,0.0103207093198625,1.32892564965812
5,4.949441,22.5,22.742039,12.92,12.875321,87.483208,NaN,6.955653,NaN,37.726074,400,399.880676,25,32.507961,10.335211,64.921791,49.991222,401.04895,398.483154,399.968079,3898.791504,9.002496,9.211848,8.946366,62.050659,51.671165,10.020467,-21.709045,31.177803,68.951973,24.718468,13.715019,69.130913,89.177856,85.703384,0,676.156189,408.106833896458,1.8134073370941,0.0472946456144335,0.973879658857435,2.61310537583546,459.317095812074,1.85545988063567,0.011217988922228,1.25983501177581,58.2489763789485,444.398088580688,75.9229485053094,0.0103214977690433,1.32884452024315
5,4.948699,22.5,22.741333,12.92,12.882305,87.467781,NaN,6.953835,NaN,37.733807,400,399.804108,25,32.524811,10.320846,65.080429,49.991222,401.007721,398.523956,399.974854,3900.342285,9.026382,9.227135,8.975492,62.047825,51.694458,10.038958,-21.700787,31.18527,69.110855,24.736139,13.708109,69.074471,89.176804,85.687843,0,677.644043,408.115330186545,1.81344931158546,0.0473043804933143,0.973849653970159,2.60855714911702,459.298733679683,1.85541115927248,0.0112173283960287,1.25988445103445,58.2476421941899,444.412012197753,75.9324435916714,0.0103227495587312,1.32874069967539
5,4.950178,22.5,22.740841,12.92,12.890173,87.448128,NaN,6.952848,NaN,37.752502,400,399.816589,25,32.535522,10.321054,65.261551,49.991222,401.007721,398.523956,399.974854,3900.342285,9.026382,9.227135,8.975492,62.037937,51.71159,10.08831,-21.700994,31.18527,69.110855,24.736139,13.708109,69.074471,89.176804,85.687843,0,677.644043,408.119614678011,1.81343983451136,0.0472903212929492,0.97389212068465,2.61762243860761,459.274720904873,1.85534609994878,0.0112162155298531,1.259956766524,58.2467124023428,444.408196054273,75.928886382973,0.0103227816772267,1.32875225957187
5,4.949549,22.5,22.740887,12.92,12.895398,87.403358,NaN,6.953096,NaN,37.763855,400,399.833801,25,32.533596,10.32198,65.376518,49.991222,401.036163,398.501709,399.984375,3899.932861,9.010133,9.208617,8.969488,62.050312,51.738899,10.001768,-21.709469,31.234825,69.004875,24.720955,13.729958,69.123055,89.156273,85.713989,0,675.58197,408.126139685951,1.81347304570818,0.0472984010292283,0.973867247712921,2.61376733846475,459.218238342821,1.85518931139524,0.0112129027850138,1.26014838829364,58.2467993347988,444.41983701505,75.9377115013605,0.0103234799986374,1.32868116994319
5,4.948582,22.5,22.740072,12.92,12.895398,87.403358,NaN,6.952283,NaN,37.763855,400,399.833801,25,32.533596,10.297653,65.382515,49.991222,401.078003,398.527557,400.060822,3898.199707,8.99603,9.207392,8.954817,62.038982,51.767689,9.997646,-21.699183,31.211281,68.952507,24.729925,13.718428,69.151031,89.138741,85.716255,0,674.621338,408.128347904138,1.81349675690613,0.0473088564488029,0.973835401739925,2.607839928347,459.219479137952,1.85519528740064,0.0112134453000258,1.26012979918793,58.2452590971803,444.427272955275,75.9421732006938,0.0103243882792293,1.32861498587064
5,4.948966,22.5,22.741468,12.92,12.906881,87.34285,NaN,6.95089,NaN,37.781345,400,399.80188,25,32.536369,10.271266,65.328163,49.991222,401.078003,398.527557,400.060822,3898.199707,8.99603,9.207392,8.954817,62.024822,51.785679,9.980591,-21.66794,31.211281,68.952507,24.729925,13.718428,69.151031,89.138741,85.716255,0,674.621338,408.138653669745,1.81352643387648,0.047307519709126,0.973838937632445,2.61019383516975,459.141096112014,1.85497353171324,0.0112080781769357,1.26041996011733,58.2478973171226,444.439074396705,75.9529996434902,0.0103243574919598,1.32857619946076
5,4.948688,22.5,22.739796,12.92,12.901741,87.292877,NaN,6.950267,NaN,37.793739,400,399.848663,25,32.541153,10.25412,65.21936,49.990459,401.074127,398.45813,400.004486,3899.38208,9.003711,9.205545,8.96074,62.024429,51.822189,9.947021,-21.665964,31.182163,69.044586,24.733446,13.715519,69.030449,89.134872,85.710594,0,676.287354,408.134282894925,1.8135157519836,0.0473092655404033,0.973833860471487,2.60848971865295,459.080653566375,1.85481105185143,0.0112055240699047,1.26059565260966,58.2447374850051,444.433619069343,75.9465654557884,0.0103249337772459,1.32856884921444
5,4.947818,22.5,22.738083,12.92,12.878007,87.284195,NaN,6.950093,NaN,37.791412,400,399.849091,25,32.549953,10.21977,65.134171,49.990459,401.074127,398.45813,400.004486,3899.38208,9.003711,9.205545,8.96074,62.040604,51.875599,9.873549,-21.660572,31.182163,69.044586,24.733446,13.715519,69.030449,89.134872,85.710594,0,676.287354,408.113156819393,1.81345628470347,0.0473128546010622,0.973824046296075,2.60315621964054,459.072321421251,1.85479326075773,0.0112060271096413,1.26059364769741,58.2414999719206,444.411091199157,75.9272241108886,0.0103244714546804,1.32866635401951
5,4.947818,22.5,22.738083,12.92,12.859604,87.295242,NaN,6.950093,NaN,37.790783,400,399.863129,25,32.551895,10.228912,65.080391,49.990459,401.138885,398.505402,400.121582,3901.231201,8.998767,9.205627,8.959242,62.046349,51.912506,9.742465,-21.667307,31.169006,69.100189,24.71385,13.73435,69.016243,89.166878,85.684654,0.0785570293664932,676.067078,408.095235400834,1.81339362652079,0.0473083407865536,0.973838683629703,2.60315621964054,459.086246937753,1.85483189555792,0.0112068379471876,1.26054630497855,58.2414999719206,444.389219169962,75.910763310088,0.010323111865813,1.3288020953649
5,4.946956,22.5,22.738241,12.92,12.843826,87.306618,NaN,6.950507,NaN,37.798836,400,399.850372,25,32.548954,10.217257,64.896919,49.990459,401.032806,398.388733,399.902832,3902.332031,9.020421,9.233353,8.965633,62.06155,51.944553,9.679451,-21.675877,31.15694,68.897446,24.759516,13.705078,69.060493,89.277489,85.625633,0.062793456017971,676.510071,408.08183980069,1.81336104844311,0.0473137953999113,0.973822835441696,2.59787105774581,459.100345754739,1.85487051868807,0.0112075676676484,1.26050119656,58.2417985950203,444.378010673875,75.9025486178058,0.0103223285839592,1.32887560198622
5,4.948392,22.5,22.740164,12.92,12.841556,87.333939,NaN,6.952122,NaN,37.803448,400,399.794617,25,32.548031,10.21627,64.730225,49.990459,401.032806,398.388733,399.902832,3902.332031,9.020421,9.233353,8.965633,62.044228,51.974174,9.708932,-21.654724,31.15694,68.897446,24.759516,13.705078,69.060493,89.277489,85.625633,0.062793456017971,676.510071,408.076347708515,1.813318092108,0.0472977061059706,0.973872002069744,2.60667518328154,459.131851697727,1.85495194192825,0.0112082923532666,1.26042825905874,58.2454329667548,444.365001612925,75.8954388386171,0.0103204672522135,1.32900386533595
5,4.949561,22.5,22.738583,12.92,12.843873,87.380241,NaN,6.952432,NaN,37.824123,400,399.769012,25,32.546623,10.226154,64.77961,49.990459,401.064148,398.395355,399.900696,3899.490723,9.003716,9.201235,8.955049,62.023224,51.968273,9.742668,-21.618395,31.128473,69.068726,24.764687,13.70336,69.067177,89.256752,85.616547,0.0731386244297028,680.725769,408.075932695154,1.81329731042588,0.0472856365107578,0.973908709146331,2.61384088919715,459.192615217024,1.85512540842578,0.0112127413075204,1.26019438010208,58.2424449759193,444.356116263119,75.886550145771,0.0103207801930913,1.3290201146602
5,4.949848,22.5,22.740259,12.92,12.856014,87.393585,NaN,6.950618,NaN,37.83194,400,399.797638,25,32.554394,10.232038,64.933228,49.990459,401.076752,398.383148,399.905884,3900.480957,8.997012,9.203086,8.941483,62.04237,51.947483,9.743377,-21.590757,31.137226,69.061119,24.768021,13.696063,69.076332,89.266197,85.627876,0.420664578676224,630.514221,408.087101079988,1.81333161563844,0.0472855120236118,0.973908472772451,2.61559993671648,459.20687894888,1.85515975855043,0.0112126041788349,1.26017572121279,58.2456125053847,444.369820010662,75.8991968133263,0.0103207148000179,1.32897625578502
5,4.949248,22.5,22.737419,12.92,12.873062,87.366051,NaN,6.952594,NaN,37.834816,400,399.792236,25,32.559101,10.22659,65.056664,49.990459,401.076752,398.383148,399.905884,3900.480957,8.997012,9.203086,8.941483,62.072174,51.940662,9.748004,-21.556969,31.137226,69.061119,24.768021,13.696063,69.076332,89.266197,85.627876,0.420664578676224,630.514221,408.105074779267,1.81340437819843,0.0472961780553889,0.973875097477169,2.61192239661824,459.176505628978,1.85508434465333,0.0112124754926942,1.2602283496551,58.2402449803403,444.392286693227,75.912146863493,0.010323666085037,1.32876668620559
5,4.954293,22.5,22.737396,12.92,12.893167,87.328316,NaN,6.955083,NaN,37.843208,400,399.802612,25,32.558388,10.222336,65.014839,49.990459,401.260651,398.37912,400.123169,3900.429932,9.081788,9.204113,8.94975,62.152264,51.942318,9.753095,-21.54845,31.145855,69.126785,24.795919,13.68403,69.021721,89.23465,85.625046,0.23012962937355,353.345184,408.113131650241,1.81334916939644,0.04724661950324,0.974025334814204,2.64283377969912,459.128982924527,1.85495259072793,0.0112097224571155,1.26038902456163,58.240201508711,444.372992048541,75.8975947561346,0.0103224791745945,1.32888594722648
5,4.956067,22.5,22.7379,12.92,12.91053,87.282799,NaN,6.955742,NaN,37.867271,400,399.951538,25,32.555756,10.205603,64.778709,50.002983,401.492645,398.540192,400.365509,3899.196533,9.082561,9.186954,8.936292,62.209068,51.942883,9.77037,-21.55163,31.167511,69.063797,24.82176,13.67463,69.187737,89.196388,85.65554,0,333.55722,408.125991989333,1.81336483127343,0.0472317387029497,0.974069923558478,2.65369759901881,459.070840721435,1.85478972160459,0.0112060464654362,1.26059544192579,58.2411540962074,444.378979085316,75.9028022894896,0.0103225754651099,1.32886117949803
