P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,TC1,TC2,TC3,TC4,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,4.953414,22.5,22.739294,12.92,12.923262,87.261391,NaN,6.954203,NaN,37.883293,400,400.0849,25,32.5541,10.19486,64.598198,50.002983,401.492645,398.540192,400.365509,3899.196533,9.082561,9.186954,8.936292,62.226879,51.934196,9.77594,-21.536339,31.167511,69.063797,24.82176,13.67463,69.187737,89.196388,85.65554,0,333.55722,408.144451566491,1.81347317784413,0.0472634798626492,0.973972377073378,2.63744976045132,459.041726204502,1.85470460899344,0.0112035469570629,1.26071921639645,58.2437887423449,444.418238549895,75.9342900168028,0.0103242526983877,1.32865184969029
5,4.951689,22.5,22.738293,12.92,12.923262,87.261391,NaN,6.952812,NaN,37.883293,400,400.0849,25,32.5541,10.20209,64.626877,50.002983,401.640503,398.709961,400.566528,3901.317871,9.076012,9.192705,8.934226,62.266113,51.809433,9.801449,-21.483852,31.209667,69.004173,24.779488,13.707466,69.106125,89.243042,85.632385,0,338.926147,408.14838990768,1.81351544987528,0.0472821066611289,0.973915583915291,2.62688173068983,459.043253353147,1.85471195797605,0.0112042132809086,1.26069627663657,58.2418968756694,444.431961713167,75.9432251554314,0.0103256536719645,1.32854211767374
5,4.949967,22.5,22.738691,12.92,12.942872,87.257309,NaN,6.951551,NaN,37.870014,400,400.205566,25,32.558132,10.227513,64.687408,50.002983,401.628113,398.723846,400.532043,3900.096924,9.084096,9.192142,8.948214,62.310173,51.808807,9.858198,-21.447746,31.235588,68.878319,24.763062,13.712092,69.124664,89.222275,85.621353,0.369567006826401,345.920166,408.171418248082,1.81362441240582,0.047305520841471,0.973843390368471,2.61632927502967,459.037499925038,1.85469475713328,0.0112036486510012,1.26072292139012,58.2426490945527,444.470412406424,75.9727237480612,0.0103278252635101,1.32831379487203
5,4.948866,22.5,22.739109,12.92,12.967594,87.258003,NaN,6.948738,NaN,37.861805,400,400.242737,25,32.564114,10.257524,64.771545,50.002983,401.628113,398.723846,400.532043,3900.096924,9.084096,9.192142,8.948214,62.337849,51.771954,9.881272,-21.452942,31.235588,68.878319,24.763062,13.712092,69.124664,89.222275,85.621353,0.369567006826401,345.920166,408.198005014004,1.81373554666351,0.0473234855691148,0.973787702275962,2.60958085201673,459.037737120958,1.85469411588208,0.0112034213619674,1.26072952220972,58.2434391017878,444.509645324829,76.0028439128136,0.0103300340072856,1.32808150626905
5,4.947894,22.5,22.738173,12.92,12.994205,87.272705,NaN,6.94792,NaN,37.877739,400,400.264923,25,32.561691,10.2535,64.783363,50.002983,401.637054,398.679596,400.48996,3898.54834,9.072206,9.19957,8.926738,62.334961,51.78017,9.88047,-21.428091,31.256222,68.940559,24.774504,13.704635,69.052551,89.220078,85.641441,0.460629045963287,353.453461,408.226134594846,1.81384993574817,0.0473405238100084,0.973734889560413,2.6036221630352,459.057699636985,1.85475241316524,0.0112051237609189,1.26064498018933,58.241670073894,444.548619175358,76.0308907490322,0.0103329678004047,1.32781796686573
5,4.947834,22.5,22.73801,12.92,13.023386,87.264168,NaN,6.947529,NaN,37.891747,400,400.250397,25,32.564167,10.233949,64.672165,50.002983,401.637054,398.679596,400.48996,3898.54834,9.072206,9.19957,8.926738,62.356552,51.810982,9.892853,-21.41119,31.256222,68.940559,24.774504,13.704635,69.052551,89.220078,85.641441,0.460629045963287,353.453461,408.254685572785,1.81395070163401,0.0473483257407994,0.973710110634892,2.60325431343142,459.047186015817,1.85472374931004,0.0112046055485385,1.26067787349361,58.2413619999142,444.583637569365,76.0570391567082,0.0103352321586737,1.32759818538975
5,4.947834,22.5,22.73801,12.92,13.046208,87.212234,NaN,6.947529,NaN,37.91357,400,400.215729,25,32.573986,10.233671,64.608025,50.002983,401.567993,398.652832,400.446625,3900.138672,9.098854,9.21345,8.947066,62.393772,51.855766,9.906704,-21.366888,31.264093,68.980415,24.783869,13.698884,69.078957,89.186867,85.655098,0.642677426338196,373.312378,408.276907381938,1.81402835009542,0.0473539190653997,0.973692329912645,2.60325431343142,458.98170817856,1.85454206234768,0.0112007919468764,1.2609010512581,58.2413619999142,444.610753752211,76.0774654330614,0.0103369161553218,1.32743132107304
5,4.948165,22.5,22.736227,12.92,13.066704,87.168961,NaN,6.947974,NaN,37.920856,400,400.22113,25,32.58773,10.232391,64.687378,50.002983,401.789246,398.837891,400.624054,3902.220215,9.091277,9.194703,8.943461,62.476578,51.895348,9.942772,-21.357628,31.292023,68.941147,24.782835,13.683875,69.12104,89.153023,85.666046,0.614397048950195,406.318054,408.296110059521,1.81408996729049,0.0473553595511782,0.973687248002761,2.60528357464449,458.929865017566,1.85440373145237,0.0111987999459568,1.26104649868294,58.2379919684537,444.630428993645,76.0898103408917,0.0103391150017329,1.32726669145794
5,4.947594,22.5,22.73473,12.92,13.107448,87.121132,NaN,6.945643,NaN,37.932514,400,400.291595,25,32.592342,10.260306,64.851097,50.002983,401.789246,398.837891,400.624054,3902.220215,9.091277,9.194703,8.943461,62.49094,51.930092,9.967649,-21.326628,31.292023,68.941147,24.782835,13.683875,69.12104,89.153023,85.666046,0.614397048950195,406.318054,408.337081192285,1.81424255264374,0.0473715231442509,0.97363701598966,2.60178288092845,458.871833959335,1.85424731857055,0.011196281504423,1.26121853201384,58.2351623359938,444.682172625805,76.1267208131141,0.0103431483653804,1.32691252215443
5,4.948549,22.5,22.732718,12.92,13.155087,87.10907,NaN,6.944054,NaN,37.934334,400,400.274384,25,32.586029,10.269515,64.918884,50.002983,401.652039,398.717438,400.494904,3898.562256,9.070652,9.191978,8.924811,62.513634,51.947224,10.012456,-21.293697,31.297115,68.919617,24.797007,13.677249,69.16214,89.154709,85.662331,0.172377988696098,433.578186,408.381290850546,1.81438117720195,0.0473728558025556,0.973631561707219,2.60763763297001,458.85969699001,1.85421988257441,0.0111967344544476,1.26122434609848,58.2313590094749,444.728511745621,76.1588537085519,0.0103471283230173,1.32657962328276
5,4.947896,22.5,22.73243,12.92,13.181643,87.093506,NaN,6.944777,NaN,37.933784,400,400.224365,25,32.590958,10.254866,64.910194,50.008476,401.33313,398.457184,400.214203,3899.047363,9.086648,9.204443,8.933872,62.536484,51.971107,10.147203,-21.303646,31.32482,69.002426,24.803446,13.682218,69.108833,89.16993,85.644585,NaN,507.286469,408.408631317203,1.81448747271432,0.0473864285899099,0.973589878415213,2.60363442464683,458.840507185288,1.85416750981928,0.0111957819239635,1.26128502120717,58.2308145744081,444.76534513405,76.1862220484368,0.0103495725298804,1.32634750675727
5,4.951037,22.5,22.732315,12.92,13.199739,87.089897,NaN,6.946335,NaN,37.954685,400,400.120697,25,32.599083,10.248439,64.920517,50.008476,401.33313,398.457184,400.214203,3899.047363,9.086648,9.204443,8.933872,62.565544,51.976902,10.193245,-21.321188,31.32482,69.002426,24.803446,13.682218,69.108833,89.16993,85.644585,NaN,507.286469,408.419107744526,1.81447209590155,0.0473568726579688,0.973678567001761,2.62288658944868,458.8361310481,1.85415571943864,0.011195593135984,1.26129798669258,58.2305971768896,444.759854470502,76.1819228028235,0.0103492948260293,1.32637822881664
5,4.949237,22.5,22.732121,12.92,13.219528,87.089104,NaN,6.946467,NaN,37.978153,400,400.044189,25,32.60685,10.250832,64.842651,50.008476,401.405518,398.489044,400.295135,3900.428223,9.070994,9.180902,8.92676,62.624306,51.971973,10.235148,-21.288698,31.29958,69.006912,24.793861,13.699364,69.119621,89.205124,85.617432,NaN,554.863953,408.442467274434,1.8145834452384,0.0473811897580184,0.973604704344693,2.61185497188512,458.835427522441,1.85415436941883,0.0111956640114743,1.26129694825164,58.2302304346847,444.798553160249,76.2108324583635,0.010351802932957,1.32613734928975
5,4.948468,22.5,22.730316,12.92,13.248852,87.098633,NaN,6.946636,NaN,37.97197,400,400.075653,25,32.612331,10.256192,64.762489,50.008476,401.45343,398.531036,400.359375,3897.510254,9.063382,9.189087,8.919462,62.634541,51.978115,10.278765,-21.257383,31.321693,68.918739,24.798256,13.6876,69.139534,89.256584,85.585022,NaN,614.67218,408.47276407685,1.81470196090096,0.0473966929651905,0.973557325631327,2.60714108541009,458.850206145954,1.85420100341889,0.0111975667219889,1.26121415517942,58.2268180971544,444.838090700947,76.2381459746561,0.0103552466748882,1.32585251480749
5,4.947469,22.5,22.729342,12.92,13.285552,87.114571,NaN,6.943752,NaN,37.99099,400,400.117767,25,32.619881,10.257761,64.717857,50.008476,401.45343,398.531036,400.359375,3897.510254,9.063382,9.189087,8.919462,62.608864,51.987617,10.367424,-21.244047,31.321693,68.918739,24.798256,13.6876,69.139534,89.256584,85.585022,NaN,614.67218,408.510761515961,1.81485116059164,0.0474164962399972,0.97349702160875,2.60101648826083,458.871795700642,1.85426395934039,0.0111993872301768,1.26112286048162,58.224976666194,444.889213302496,76.2753586766333,0.0103589529580909,1.32551804555158
5,4.946334,22.5,22.73105,12.92,13.317369,87.114853,NaN,6.941583,NaN,38.013527,400,400.101227,25,32.614655,10.250772,64.815796,50.008476,401.343201,398.489563,400.247253,3898.574219,9.083535,9.210554,8.945098,62.638882,52.001293,10.447283,-21.243828,31.325207,69.017143,24.764071,13.707301,69.052551,89.263885,85.578621,NaN,625.082581,408.544310771348,1.81498707251043,0.0474365833145352,0.973436164905603,2.59405696570843,458.869540444724,1.85425239002556,0.0111982703810857,1.26116095414606,58.2282057447961,444.938476553994,76.3148945171948,0.0103610709829387,1.32526075985541
5,4.94509,22.5,22.7285,12.92,13.317369,87.114853,NaN,6.939805,NaN,38.013527,400,400.101227,25,32.614655,10.240782,64.891655,50.008476,401.58075,398.604126,400.403564,3895.258057,9.073333,9.189125,8.922324,62.702312,52.020538,10.420571,-21.236544,31.338327,68.94091,24.737217,13.733037,69.044281,89.157341,85.636467,NaN,631.578369,408.547133846328,1.81501752981778,0.0474500693037659,0.973395728996798,2.58642768244488,458.873438394352,1.85427113658122,0.0111999688186681,1.26110226499728,58.2233847406101,444.946478037441,76.317399643152,0.0103629671854968,1.32515032308533
5,4.945781,22.5,22.728298,12.92,13.347051,87.135292,NaN,6.938393,NaN,38.035957,400,400.164032,25,32.60041,10.2348,64.700958,50.008476,401.58075,398.604126,400.403564,3895.258057,9.073333,9.189125,8.922324,62.710098,52.036858,10.358356,-21.222391,31.338327,68.94091,24.737217,13.733037,69.044281,89.157341,85.636467,NaN,631.578369,408.574458415848,1.81510146444509,0.0474498440499572,0.973395975004633,2.59066567268724,458.899521833905,1.85434416326967,0.0112016058553439,1.26100940749885,58.2230028225488,444.975602014952,76.3390992102845,0.010364884246576,1.32496914703826
5,4.945673,22.5,22.725817,12.92,13.367556,87.138153,NaN,6.939099,NaN,38.05164,400,400.192596,25,32.595177,10.221415,64.248901,50.008476,401.515442,398.581329,400.445587,3896.649414,9.065395,9.183475,8.920274,62.707832,52.070107,10.362072,-21.176666,31.373337,68.853714,24.720154,13.749793,69.161476,89.142578,85.625732,NaN,633.202332,408.594662657676,1.81517377231763,0.0474560343723074,0.973377173027846,2.59000332486977,458.906920424805,1.85437241282703,0.0112034690362449,1.26094002559026,58.2183118104729,444.998301453556,76.3527968165839,0.0103676544988558,1.32477171707646
5,4.946122,22.5,22.726452,12.92,13.364717,87.150742,NaN,6.937738,NaN,38.061306,400,400.180634,25,32.602539,10.197945,64.167854,50.012707,401.549561,398.571869,400.352844,3896.26416,9.069382,9.192071,8.918893,62.702751,52.098053,10.337433,-21.145172,31.37776,68.949997,24.742424,13.725278,69.085754,89.129128,85.651924,0.133066982030869,631.533875,408.59088097773,1.81515313707149,0.0474504715586067,0.973393862863769,2.59275690205601,458.92182401328,1.85441180325435,0.0112039712371804,1.26090036830517,58.2195124922889,444.991747740905,76.348729158278,0.0103668992998794,1.32482672420165
5,4.945728,22.5,22.72648,12.92,13.36023,87.132736,NaN,6.938663,NaN,38.077553,400,400.119965,25,32.609962,10.198339,64.353485,50.012707,401.549561,398.571869,400.352844,3896.26416,9.069382,9.192071,8.918893,62.743202,52.126888,10.320191,-21.097069,31.37776,68.949997,24.742424,13.725278,69.085754,89.129128,85.651924,0.133066982030869,631.533875,408.587406938757,1.81514753721797,0.047453644770471,0.973384418328162,2.59034063300953,458.899076757034,1.85434858052945,0.011202629123571,1.26097862538,58.2195654351082,444.989819630166,76.3473125702096,0.0103667643566537,1.32483905625927
5,4.946054,22.5,22.725939,12.92,13.362886,87.140099,NaN,6.939914,NaN,38.073612,400,400.181091,25,32.617203,10.217537,64.315063,50.012707,401.564728,398.690613,400.531616,3897.155273,9.066748,9.185578,8.928953,62.758438,52.128971,10.299636,-21.085526,31.372782,68.93399,24.736801,13.72965,68.980377,89.166367,85.630043,0.278681874275208,628.269165,408.58925291092,1.81514858091184,0.0474507605592198,0.973393020767299,2.59233989151335,458.909187806755,1.85437832668647,0.0112035307864694,1.26093444186034,58.2185424947773,444.989623548192,76.3464153987911,0.0103670493574703,1.32482711223411
5,4.946054,22.5,22.725939,12.92,13.363598,87.175797,NaN,6.939914,NaN,38.05814,400,400.234039,25,32.623871,10.217113,64.162903,50.012707,401.564728,398.690613,400.531616,3897.155273,9.066748,9.185578,8.928953,62.751938,52.11977,10.299026,-21.073387,31.372782,68.93399,24.736801,13.72965,68.980377,89.166367,85.630043,0.278681874275208,628.269165,408.589945966562,1.81515099984242,0.047450934835585,0.973392489834636,2.59233989151335,458.954197899747,1.85450324786383,0.0112061542678643,1.26078071671599,58.2185424947773,444.990468956594,76.3470535273629,0.010367101783019,1.32482200310696
5,4.947064,22.5,22.724365,12.92,13.354876,87.2034,NaN,6.939366,NaN,38.05431,400,400.127594,25,32.623405,10.210011,64.120926,50.012707,401.301849,398.421875,400.19989,3893.87793,9.084094,9.195425,8.929878,62.782646,52.1483,10.318289,-21.069241,31.37562,69.0821,24.746975,13.721882,69.141777,89.097633,85.645927,0.42729789018631,622.18158,408.57916508781,1.81509664640284,0.0474378531041871,0.973431794850378,2.59853327433683,458.991400110587,1.85461138558138,0.0112092311457533,1.26062594984428,58.2155662113328,444.969841321122,76.3293040522661,0.0103666871447452,1.32490850068029
5,4.951858,22.5,22.723883,12.92,13.338538,87.214577,NaN,6.94346,NaN,38.043839,400,400.032562,25,32.620728,10.234783,64.18354,50.012707,401.325348,398.444397,400.201904,3896.059082,9.055664,9.174601,8.915198,62.771606,52.160469,10.297929,-21.062977,31.380333,69.252487,24.80089,13.710346,69.095413,89.054817,85.655823,0.529606938362122,618.798828,408.552382864005,1.81492383279979,0.0473819576123772,0.973599841442053,2.62791721550985,459.006225428377,1.85465402536769,0.0112103734232353,1.26056691357289,58.214654761724,444.908950977538,76.2826842833825,0.0103631748283481,1.32526550578768
5,4.955684,22.5,22.723934,12.92,13.326309,87.245743,NaN,6.949743,NaN,38.03511,400,400.042603,25,32.627113,10.247869,64.374786,50.012707,401.325348,398.444397,400.201904,3896.059082,9.055664,9.174601,8.915198,62.750717,52.166191,10.337111,-21.058258,31.380333,69.252487,24.80089,13.710346,69.095413,89.054817,85.655823,0.529606938362122,618.798828,408.531791418876,1.81478870653992,0.0473376211574257,0.97373355243463,2.65135239229113,459.045432380582,1.85476266002061,0.0112126284642939,1.26043444007462,58.2147512021619,444.861788686323,76.2471717886426,0.0103602205417505,1.32555299040937
5,4.957288,22.5,22.724083,12.92,13.325664,87.253235,NaN,6.95104,NaN,38.037552,400,400.112305,25,32.640804,10.256717,64.640076,50.012707,401.453339,398.562103,400.382629,3897.112793,9.066139,9.185019,8.909969,62.75164,52.168541,10.380635,-21.060411,31.350311,69.147964,24.814661,13.733645,69.199463,89.087143,85.638115,0.708064079284668,612.472717,408.527521618482,1.81474730218508,0.0473201488359169,0.97378625475235,2.66117316962163,459.054648182198,1.8547877675204,0.0112130793292698,1.26040575823218,58.2150329585016,444.847476700045,76.2365817779213,0.0103592505818672,1.32564359819411
5,4.956269,22.5,22.722406,12.92,13.345226,87.214363,NaN,6.951922,NaN,38.039886,400,400.099609,25,32.649403,10.253992,64.732407,50.012707,401.354309,398.530396,400.288757,3896.946289,9.089009,9.198658,8.935377,62.749077,52.175926,10.413348,-21.043877,31.332687,69.263458,24.816507,13.737636,69.244987,89.097389,85.635185,0.795438170433044,608.210083,408.5488836186,1.81483870203707,0.0473359294329951,0.973738251494302,2.65493444081255,459.008209630922,1.85466412638079,0.0112113421026569,1.26053397322405,58.211861694261,444.877674038262,76.2570378209515,0.0103620454318529,1.32541932886136
5,4.956593,22.5,22.723061,12.92,13.375271,87.173286,NaN,6.953361,NaN,38.033321,400,400.094055,25,32.648647,10.232696,64.646591,50.012707,401.354309,398.530396,400.288757,3896.946289,9.089009,9.198658,8.935377,62.695889,52.127434,10.423572,-21.030586,31.332687,69.263458,24.816507,13.737636,69.244987,89.097389,85.635185,0.795438170433044,608.210083,408.577404154287,1.81493289339474,0.0473397753049482,0.973726074817489,2.65691820565831,458.955426891188,1.85451560997504,0.0112078876091627,1.26072544417462,58.2131003443908,444.911265171002,76.2832913058696,0.0103637698880035,1.32523148888285
5,4.956885,22.5,22.722672,12.92,13.406494,87.160027,NaN,6.953781,NaN,38.060242,400,400.035858,25,32.650372,10.232796,64.297562,50.012707,401.277191,398.341461,400.148254,3896.23877,9.058821,9.174355,8.902125,62.743347,52.118004,10.457826,-21.03355,31.321526,69.237602,24.816307,13.742719,69.267273,89.087875,85.624825,0.930709779262543,606.55957,408.607144233909,1.81503185900337,0.0473442532665359,0.973712041330815,2.6587059582539,458.939304665164,1.85447207534287,0.0112071724943355,1.26077355033051,58.2123647221103,444.945445105532,76.3085460652117,0.0103661039768241,1.32501498934855
5,4.957461,22.5,22.722401,12.92,13.434738,87.120422,NaN,6.955618,NaN,38.072086,400,399.930878,25,32.666252,10.232752,64.267181,50.018974,401.206268,398.274902,400.122101,3897.170654,9.052602,9.178153,8.905381,62.817249,52.008015,10.452588,-21.030888,31.33075,69.10965,24.846125,13.718093,69.272827,89.115097,85.610771,1.127396,643.895081,408.633339692637,1.81511375298959,0.0473449363667825,0.973709532600404,2.66223224809755,458.889782486349,1.85433546741349,0.0112044419577828,1.2609379272972,58.2118522388037,444.973783574199,76.3295593883554,0.0103680106425528,1.3248369832845
5,4.957185,22.5,22.722822,12.92,13.434738,87.120422,NaN,6.955701,NaN,38.072086,400,399.930878,25,32.666252,10.221011,64.61956,50.018974,401.206268,398.274902,400.122101,3897.170654,9.052602,9.178153,8.905381,62.906952,51.995667,10.353879,-21.060095,31.33075,69.10965,24.846125,13.718093,69.272827,89.115097,85.610771,1.127396,643.895081,408.633965376599,1.81512049600506,0.0473479157032358,0.973700576085259,2.66054260661491,458.88913912409,1.8543323723402,0.0112041613818692,1.26094760910692,58.2126483823043,444.976576621612,76.3322507014097,0.0103679525670828,1.32483031833174
5,4.96006,22.5,22.722008,12.92,13.446428,87.121216,NaN,6.958499,NaN,38.059925,400,399.898163,25,32.693409,10.193894,65.007195,50.018974,401.388245,398.281982,400.120972,3896.322021,9.067509,9.186537,8.893996,62.953812,51.990211,10.283175,-21.056818,31.332293,69.215378,24.890053,13.6959,69.176949,89.120338,85.612129,0.539770722389221,659.85907,408.638830975006,1.8150899894966,0.0473197518575194,0.973785104207961,2.67813951602795,458.891384229081,1.85434113560388,0.0112047622546177,1.26092546621266,58.2111090345786,444.965071346604,76.3224390799734,0.0103676861885001,1.32488012017761
5,4.95962,22.5,22.7213,12.92,13.445838,87.12088,NaN,6.960908,NaN,38.048626,400,399.931244,25,32.721432,10.179387,65.091431,50.018974,401.388245,398.281982,400.120972,3896.322021,9.067509,9.186537,8.893996,62.97147,51.978497,10.264675,-21.036243,31.332293,69.215378,24.890053,13.6959,69.176949,89.120338,85.612129,0.539770722389221,659.85907,408.639253886553,1.81509873030486,0.047324352849392,0.97377126797859,2.67544692880784,458.892042470628,1.85434516466631,0.0112052094376907,1.26091063449191,58.209770105787,444.967391970641,76.3232099958812,0.0103682191479226,1.32484889766782
5,4.95962,22.5,22.7213,12.92,13.4514,87.112015,NaN,6.960908,NaN,38.044861,400,399.967255,25,32.732372,10.143792,64.959175,50.018974,401.396545,398.468079,400.332794,3897.331055,9.060846,9.179409,8.916168,63.002472,52.012974,10.266283,-21.026775,31.317797,69.171043,24.887146,13.710742,69.257988,89.141479,85.59301,0,671.47821,408.644669990735,1.81511762817744,0.0473257111999902,0.973767093391349,2.67544692880784,458.880864328424,1.85431413723569,0.0112045576775411,1.26094886183,58.209770105787,444.973996318442,76.3281950529219,0.010368628797554,1.32480897059161
5,4.958962,22.5,22.721382,12.92,13.45699,87.103226,NaN,6.963686,NaN,38.056602,400,400.044159,25,32.735107,10.150229,64.910118,50.018974,401.399841,398.383759,400.178772,3899.529297,9.095104,9.214303,8.92814,63.010544,52.027496,10.281831,-21.014765,31.339249,69.153114,24.876942,13.736584,69.364601,89.150108,85.5672,NaN,737.614746,408.651604688053,1.81515269049582,0.0473341741916679,0.973741555376312,2.67141994652326,458.869656343772,1.85428277118398,0.0112038568016628,1.26098866603399,58.2099251812088,444.986335026118,76.3376224487128,0.0103693490393532,1.3247363961909
5,4.960382,22.5,22.721615,12.92,13.454405,87.069183,NaN,6.963289,NaN,38.058533,400,400.030579,25,32.747887,10.168115,64.891479,50.018974,401.399841,398.383759,400.178772,3899.529297,9.095104,9.214303,8.92814,63.033707,52.064232,10.282404,-21.034389,31.339249,69.153114,24.876942,13.736584,69.364601,89.150108,85.5672,NaN,737.614746,408.645868961017,1.81510922992411,0.0473182277682313,0.973789562969173,2.68010988470382,458.826369675649,1.85416188470299,0.011201197994704,1.2611410723744,58.2103658198411,444.971387924817,76.3266624782001,0.0103682939219656,1.32483238546095
5,4.961758,22.5,22.72192,12.92,13.44103,87.069298,NaN,6.965281,NaN,38.065865,400,400.060669,25,32.757381,10.214392,64.875206,50.018974,401.429962,398.451721,400.237671,3896.803467,9.057859,9.192009,8.917325,63.052376,52.090092,10.278898,-21.077238,31.359493,69.262703,24.865252,13.756575,69.301285,89.146996,85.580177,0,692.012573,408.629724753296,1.81503018550315,0.0473001299910583,0.973844283250014,2.68852874470036,458.826048265054,1.85416004403462,0.0112010031818031,1.26114760119901,58.2109426159061,444.944080744788,76.3064745231752,0.0103664324768764,1.3250049794237
5,4.962065,22.5,22.722198,12.92,13.426551,87.099129,NaN,6.965107,NaN,38.055912,400,400.040283,25,32.765785,10.289518,64.966194,50.018974,401.387238,398.4021,400.200897,3899.292969,9.057098,9.196497,8.901425,63.063728,52.116825,10.26392,-21.1082,31.371407,69.262901,24.8915,13.738004,69.282333,89.121582,85.5868,0,688.59259,408.614928167902,1.81497348796866,0.0472932868768387,0.973865172867407,2.69040683714951,458.863242673717,1.85426243018096,0.0112030116988294,1.26102512585011,58.2114683458212,444.924555997458,76.2921248053144,0.01036506850643,1.32512996620649
5,4.960108,22.5,22.723589,12.92,13.416166,87.120728,NaN,6.96498,NaN,38.058182,400,400.028656,25,32.775047,10.326304,65.030014,50.018974,401.387238,398.4021,400.200897,3899.292969,9.057098,9.196497,8.901425,63.082787,52.119865,10.30533,-21.2201,31.371407,69.262901,24.8915,13.738004,69.282333,89.121582,85.5868,0,688.59259,408.609253085923,1.81498598757722,0.0473118435809117,0.973809439595604,2.67843324177193,458.88835284869,1.85432780461818,0.0112036727349311,1.26096392902793,58.2140988075219,444.930365680166,76.29843650447,0.0103646648202171,1.32512857919537
5,4.961535,22.5,22.722084,12.92,13.398748,87.121605,NaN,6.964314,NaN,38.065556,400,400.077545,25,32.782539,10.323852,65.075584,50.014511,401.484863,398.62085,400.38208,3900.961914,9.089179,9.210927,8.954227,63.112244,52.13969,10.32838,-21.278229,31.376257,69.226486,24.887135,13.73917,69.281746,89.118332,85.598236,0,690.271851,408.589053908598,1.81489194299503,0.0472922083376998,0.973868972063086,2.68716447205503,458.891758591242,1.85434193834882,0.0112047402000081,1.26092553663946,58.2112527593702,444.895943481161,76.2703759677802,0.0103633559139342,1.32530063721947
5,4.962228,22.5,22.723909,12.92,13.370741,87.108414,NaN,6.965565,NaN,38.07552,400,400.187866,25,32.790668,10.288527,65.134735,50.014511,401.69754,398.739624,400.563751,3899.207764,9.075075,9.193011,8.930403,63.131989,52.146759,10.350981,-21.215942,31.403452,69.225677,24.901924,13.722954,69.317947,89.089233,85.619484,0,690.878601,408.560205621905,1.81477982695441,0.0472779025392832,0.973912763171277,2.69140396416657,458.872335891558,1.85428235064329,0.0112025541647417,1.2610244195181,58.2147039274602,444.858660294324,76.2447770746995,0.0103600401395969,1.3255713895503
5,4.960664,22.5,22.723095,12.92,13.3423,87.085075,NaN,6.964339,NaN,38.093071,400,400.258881,25,32.806477,10.266999,65.067162,50.014511,401.69754,398.739624,400.563751,3899.207764,9.075075,9.193011,8.930403,63.101593,52.150078,10.36732,-21.209412,31.403452,69.225677,24.901924,13.722954,69.317947,89.089233,85.619484,0,690.878601,408.53605729785,1.81472135259355,0.0472878066028614,0.973883506698276,2.68183540684845,458.84414829502,1.85420663654779,0.0112013804467394,1.26110647168084,58.2131646399384,444.837386886827,76.2276004324585,0.010359166924403,1.32568088358864
5,4.96126,22.5,22.723877,12.92,13.3423,87.085075,NaN,6.963854,NaN,38.093071,400,400.258881,25,32.806477,10.258877,64.938431,50.014511,401.563354,398.644012,400.436523,3900.833984,9.069023,9.196752,8.910414,63.09354,52.14283,10.370766,-21.226521,31.464535,69.287117,24.908783,13.713883,69.374077,89.092361,85.59462,0.11822385340929,690.292297,408.534704125089,1.81470679256999,0.0472813841073489,0.973902911645239,2.6854820085598,458.842952596047,1.85420088578477,0.0112008593381914,1.26112447869572,58.2146434157779,444.83311001573,76.2254589038134,0.0103584720954209,1.32572594616313
5,4.960686,22.5,22.720116,12.92,13.316856,87.056015,NaN,6.962795,NaN,38.093922,400,400.25705,25,32.811443,10.263558,64.92115,50.014511,401.834381,398.937592,400.728363,3900.063477,9.076488,9.199127,8.938303,63.07869,52.157951,10.385333,-21.307564,31.464954,69.292351,24.905449,13.700131,69.283279,89.158295,85.540726,0.21713849902153,690.238159,408.51122759228,1.81463431765779,0.0472813530422686,0.973903636812157,2.68197001889797,458.812055443207,1.85412680772176,0.0112012285140126,1.26116347782964,58.2075309170081,444.803894176437,76.1982048149546,0.0103587239616563,1.325812087097
5,4.960566,22.5,22.718914,12.92,13.297337,87.0196,NaN,6.962841,NaN,38.08371,400,400.281097,25,32.811802,10.278806,64.992798,50.014511,401.834381,398.937592,400.728363,3900.063477,9.076488,9.199127,8.938303,63.119839,52.156044,10.314912,-21.366436,31.464954,69.292351,24.905449,13.700131,69.283279,89.158295,85.540726,0.21713849902153,690.238159,408.492490443181,1.81457088828582,0.0472778767868446,0.973914660144503,2.68123576579757,458.767966807259,1.85400814084766,0.0111993505986471,1.26129340175268,58.2052575889132,444.780490779059,76.1788855945476,0.0103579311474047,1.32592532633933
5,4.961287,22.5,22.71875,12.92,13.293731,87.013115,NaN,6.965554,NaN,38.110069,400,400.403198,25,32.815361,10.263096,65.163567,50.014511,401.527283,398.71405,400.511993,3901.849854,9.064395,9.195946,8.927876,63.176712,52.16571,10.253788,-21.372599,31.479549,69.33699,24.915438,13.701554,69.321953,89.136597,85.559425,0.293596535921097,686.218628,408.487340388364,1.81454101008252,0.0472692271781224,0.973940931442581,2.68564719903776,458.760038228474,1.85398663713891,0.0111989827122294,1.26131771973506,58.2049474100673,444.769883716262,76.1706584338374,0.0103573626270364,1.32598597565403
5,4.961287,22.5,22.71875,12.92,13.303623,87.0047,NaN,6.965554,NaN,38.116432,400,400.347504,25,32.816643,10.242049,65.227776,50.014511,401.690216,398.822174,400.652893,3900.834229,9.08021,9.201821,8.925252,63.192459,52.176189,10.260341,-21.350683,31.491655,69.315254,24.906902,13.684204,69.237473,89.10334,85.573074,0.356755554676056,686.83374,408.496974574546,1.8145746432844,0.0472716441348877,0.973933348580003,2.68564719903776,458.749424086387,1.85395716641955,0.0111983634431321,1.26135419900821,58.2049474100673,444.781632638405,76.1795191907657,0.010358092115176,1.32591436839008
5,4.960306,22.5,22.719662,12.92,13.307453,87.012405,NaN,6.963043,NaN,38.126915,400,400.335205,25,32.811871,10.243244,65.232132,50.014511,401.690216,398.822174,400.652893,3900.834229,9.08021,9.201821,8.925252,63.207882,52.182766,10.236437,-21.296057,31.491655,69.315254,24.906902,13.684204,69.237473,89.10334,85.573074,0.356755554676056,686.83374,408.502933113194,1.81461163489355,0.0472831507188223,0.973898442961404,2.67964483754918,458.757746857253,1.85397743938526,0.0111983225565606,1.26134184263684,58.2066722838404,444.795499791842,76.1912435010609,0.0103584521737311,1.32585213391368
5,4.961819,22.5,22.719204,12.92,13.310154,87.038078,NaN,6.962829,NaN,38.126026,400,400.33429,25,32.811378,10.25256,65.145973,50.014511,401.609772,398.716217,400.545929,3900.260254,9.069234,9.190609,8.923966,63.22533,52.182442,10.209107,-21.282417,31.495007,69.217255,24.904009,13.701288,69.352028,89.157547,85.548637,0.31810736656189,685.525269,408.502126855326,1.81458385074081,0.047267508907455,0.973945686646516,2.68890192323437,458.790828569957,1.85407071244318,0.0112005168656971,1.26122006826195,58.2058060714121,444.785319347658,76.1829297165433,0.0103580716676462,1.32590297835052
5,4.960676,22.5,22.717949,12.92,13.316433,87.04512,NaN,6.961148,NaN,38.13908,400,400.292206,25,32.816174,10.256384,65.153893,50.014511,401.609772,398.716217,400.545929,3900.260254,9.069234,9.190609,8.923966,63.222725,52.167591,10.197685,-21.269936,31.495007,69.217255,24.904009,13.701288,69.352028,89.157547,85.548637,0.31810736656189,685.525269,408.510838343292,1.81463312391451,0.0472813574523841,0.973903634268101,2.68190883164101,458.801629796939,1.85410460267518,0.0112018715553341,1.26116066515995,58.2034324248905,444.801232300478,76.1931905084996,0.0103597489404899,1.32577546606969
5,4.960586,22.5,22.718056,12.92,13.325407,87.083946,NaN,6.960055,NaN,38.150692,400,400.253967,25,32.830803,10.262541,65.248177,50.023624,401.679779,398.78183,400.570343,3897.519531,9.070137,9.203145,8.916617,63.233276,52.161957,10.21143,-21.260933,31.534458,69.45742,24.853336,13.737153,69.284592,89.113586,85.55027,0.228617995977402,685.915344,408.519782507743,1.81466583128634,0.0472845199825364,0.973893848082976,2.68135814226679,458.850428778763,1.85423974188403,0.0112046561071389,1.2609953413499,58.2036348037145,444.812769396581,76.2020413282443,0.010360406411415,1.3257078574565
5,4.960596,22.5,22.718496,12.92,13.321501,87.107353,NaN,6.963663,NaN,38.150208,400,400.118591,25,32.858757,10.270824,65.331322,50.023624,401.392029,398.463867,400.19104,3897.762939,9.078321,9.208699,8.924079,63.254951,52.070366,10.286794,-21.262108,31.529701,69.197723,24.839855,13.739696,69.361839,89.150116,85.52108,0.116440527141094,685.248474,408.515955761992,1.81465230811453,0.0472834578619856,0.973897156069519,2.6814193303382,458.879271265425,1.85431843665921,0.0112060840266109,1.26090447393978,58.2044670075091,444.808500912977,76.1994320152111,0.0103598997266242,1.32574455658125
5,4.960941,22.5,22.716055,12.92,13.313997,87.116959,NaN,6.963757,NaN,38.146469,400,400.072662,25,32.88097,10.262905,65.252998,50.023624,401.392029,398.463867,400.19104,3897.762939,9.078321,9.208699,8.924079,63.127026,52.093929,10.439268,-21.258816,31.529701,69.197723,24.839855,13.739696,69.361839,89.150116,85.52108,0.116440527141094,685.248474,408.507864010115,1.81461836734651,0.0472779066854978,0.973914131367157,2.68353026167807,458.895113236842,1.85437000372241,0.0112084178273859,1.26080694532293,58.1998500015683,444.794115059127,76.1851942062664,0.0103603475105699,1.32577262136379
5,4.96181,22.5,22.717787,12.92,13.317411,87.124397,NaN,6.964184,NaN,38.144192,400,400.136475,25,32.891945,10.257727,65.000603,50.023624,401.548981,398.585724,400.394684,3898.310791,9.061349,9.190083,8.915404,63.053165,52.167496,10.498272,-21.244818,31.560133,69.186859,24.847771,13.73656,69.291687,89.155899,85.532196,0,684.379333,408.509215201072,1.81460874354675,0.0472693787332549,0.973939837250157,2.6888468643192,458.901844773369,1.85438330008957,0.0112078098402365,1.26081471631005,58.2031260180851,444.792547442644,76.1864150769183,0.0103592987243177,1.32582439615718
5,4.960536,22.5,22.717518,12.92,13.314795,87.138252,NaN,6.963789,NaN,38.137318,400,400.176025,25,32.911392,10.254723,64.838089,50.023624,401.457977,398.523163,400.340729,3900.388184,9.068362,9.196382,8.914985,63.014698,52.205639,10.533881,-21.241966,31.557478,69.382805,24.826275,13.745744,69.415474,89.139931,85.526192,0,686.016479,408.509561066747,1.81463097590878,0.0472824659560022,0.973900324583832,2.6810522004082,458.919723860727,1.8544337623043,0.0112090077215163,1.26074887741917,58.2026172275293,444.800035402116,76.1916897213064,0.010359911385829,1.32577224547632
5,4.960596,22.5,22.715969,12.92,13.304139,87.138985,NaN,6.963116,NaN,38.122169,400,400.147552,25,32.942135,10.259677,64.801254,50.023624,401.457977,398.523163,400.340729,3900.388184,9.068362,9.196382,8.914985,62.95219,52.105911,10.58622,-21.267744,31.557478,69.382805,24.826275,13.745744,69.415474,89.139931,85.526192,0,686.016479,408.499046844381,1.8145932815448,0.0472792156065278,0.973910429872322,2.6814193303382,458.923014088536,1.8544477138615,0.0112100944554797,1.26071014010601,58.1996873303044,444.785262693445,76.1783978639228,0.010359845102121,1.32582443058599
5,4.961222,22.5,22.717514,12.92,13.304139,87.138985,NaN,6.963712,NaN,38.122169,400,400.147552,25,32.942135,10.270643,64.829102,50.023624,401.546509,398.602112,400.403351,3899.315918,9.061491,9.19152,8.92384,62.920914,52.14888,10.649826,-21.266247,31.567133,69.202957,24.802357,13.765673,69.339844,89.08593,85.546455,0.075055256485939,687.727051,408.497624784776,1.81457798580711,0.0472724704843097,0.973930834486565,2.68524951708321,458.920654098635,1.85443635667302,0.0112090642706014,1.26074563065064,58.2026096618332,444.781519975455,76.1777189969145,0.0103587639991365,1.32588490887096
5,4.961001,22.5,22.717888,12.92,13.305368,87.120796,NaN,6.964848,NaN,38.116299,400,400.137909,25,32.95216,10.281505,64.846687,50.023624,401.546509,398.602112,400.403351,3899.315918,9.061491,9.19152,8.92384,62.879566,52.110085,10.677088,-21.259359,31.567133,69.202957,24.802357,13.765673,69.339844,89.08593,85.546455,0.075055256485939,687.727051,408.499323778894,1.81458756409238,0.0472751518480097,0.973922689663689,2.68389736873826,458.897150227094,1.85436995535138,0.0112074777600318,1.26083255105421,58.203317049698,444.785253370549,76.1810537868507,0.0103587903737451,1.32587128576574
5,4.96099,22.5,22.718048,12.92,13.315071,87.078766,NaN,6.966048,NaN,38.13731,400,400.160095,25,32.944946,10.276904,64.73764,50.023624,401.560638,398.616699,400.45166,3899.134277,9.074656,9.196955,8.92166,62.844688,52.088196,10.673639,-21.26396,31.577337,69.276756,24.779009,13.788789,69.248413,89.079338,85.573593,0.0772375538945198,687.096252,408.508798699191,1.81462082150016,0.0472776411149382,0.97391490674205,2.6838300660163,458.843908996504,1.85422166789192,0.0112042804763604,1.26101752284794,58.2036196726161,444.797037114057,76.1901635757129,0.0103594341041927,1.32580342080553
5,4.96099,22.5,22.718048,12.92,13.321524,87.063339,NaN,6.966048,NaN,38.155441,400,400.187866,25,32.945942,10.263058,64.649887,50.027386,401.512177,398.551758,400.346008,3901.855957,9.088996,9.199301,8.937077,62.841309,52.080318,10.677042,-21.263609,31.564358,69.3741,24.806278,13.760944,69.343483,89.013405,85.600815,0.0788603648543358,685.820251,408.515083356167,1.81464275990323,0.0472792177251487,0.973909974170327,2.6838300660163,458.824454765178,1.85416766152223,0.0112031457927888,1.26108416860437,58.2036196726161,444.804701143376,76.1959443453685,0.0103599099165484,1.32575676377008
5,4.961152,22.5,22.715843,12.92,13.331129,87.055374,NaN,6.966015,NaN,38.150356,400,400.192657,25,32.953346,10.243194,64.576111,50.027386,401.512177,398.551758,400.346008,3901.855957,9.088996,9.199301,8.937077,62.857895,52.100182,10.683777,-21.257561,31.564358,69.3741,24.806278,13.760944,69.343483,89.013405,85.600815,0.0788603648543358,685.820251,408.524069856422,1.81467145537053,0.0472798187748495,0.973907916031486,2.6848212397889,458.817782493797,1.85415599641643,0.0112040300077065,1.26106780106211,58.1994489970703,444.812441282173,76.1987237298493,0.010361601813061,1.3256559226775
5,4.961779,22.5,22.71665,12.92,13.347696,87.05928,NaN,6.968401,NaN,38.128021,400,400.039368,25,32.956669,10.212216,64.526375,50.027386,401.355133,398.409149,400.252747,3900.024414,9.056481,9.178797,8.927771,62.894115,52.104073,10.674389,-21.281233,31.557495,69.25074,24.796932,13.766107,69.302666,88.990707,85.611084,0.0806123986840248,684.136108,408.538780999437,1.81471245787453,0.0472771106599223,0.97391569621471,2.688657216389,458.821474035263,1.85416373469979,0.0112037792660521,1.26106950925472,58.2009754459763,444.827601914604,76.2112798393109,0.0103620996258831,1.32558338309127
5,4.963608,22.5,22.716228,12.92,13.356578,87.069305,NaN,6.969782,NaN,38.139923,400,400.007629,25,32.953934,10.205222,64.688805,50.027386,401.436249,398.484192,400.274323,3899.64502,9.067581,9.199663,8.917169,62.943001,52.085007,10.692995,-21.240995,31.556499,69.218781,24.795897,13.772445,69.270111,89.069519,85.57235,0.111642569303513,681.231323,408.543279141936,1.81469798245721,0.0472595835473741,0.973968469894124,2.69984489611591,458.83476131649,1.85420193446725,0.0112047980465537,1.26101647908455,58.2001772341092,444.822107519769,76.206549617385,0.0103619903919355,1.32560651111999
5,4.962152,22.5,22.717133,12.92,13.344109,87.065125,NaN,6.9688,NaN,38.161812,400,400.019989,25,32.954811,10.228689,64.745651,50.027386,401.436249,398.484192,400.274323,3899.64502,9.067581,9.199663,8.917169,62.990295,52.090672,10.705265,-21.239456,31.556499,69.218781,24.795897,13.772445,69.270111,89.069519,85.57235,0.111642569303513,681.231323,408.53444066647,1.8146911532839,0.0472722166171307,0.973930576886136,2.69093904914763,458.82810630588,1.85418064452524,0.0112038871851858,1.26105537644855,58.2018890242984,444.820659436297,76.2067126339401,0.0103614032792704,1.32563736769283
5,4.963301,22.5,22.717178,12.92,13.319407,87.059326,NaN,6.969573,NaN,38.165028,400,400.058319,25,32.954739,10.222035,64.763954,50.027386,401.4888,398.587677,400.314758,3900.728516,9.072619,9.207452,8.944227,63.006145,52.120235,10.70011,-21.236177,31.574648,69.232506,24.826099,13.733136,69.324257,89.098991,85.555199,0.0863613337278366,680.026367,408.507772575591,1.81457910911283,0.0472538106440807,0.973986900042678,2.69796724963294,458.820724552278,1.85416001177172,0.0112034306200762,1.26108147275525,58.2019741394811,444.781564319402,76.1772861655943,0.0103589513152622,1.32587644386167
5,4.963042,22.5,22.715212,12.92,13.298976,87.064583,NaN,6.96918,NaN,38.1642,400,400.077759,25,32.958382,10.205036,64.747658,50.027386,401.4888,398.587677,400.314758,3900.728516,9.072619,9.207452,8.944227,62.98465,52.127003,10.706035,-21.22875,31.574648,69.232506,24.826099,13.733136,69.324257,89.098991,85.555199,0.0863613337278366,680.026367,408.488461365367,1.81451596795489,0.0472516084192877,0.97399413432954,2.69638310754635,458.830360384778,1.85419287740452,0.0112051281776415,1.26101347949852,58.1982554231089,444.757471518942,76.1563870020079,0.0103585352039676,1.32597532349334
5,4.962524,22.5,22.716328,12.92,13.289816,87.082756,NaN,6.969788,NaN,38.165703,400,400.037567,25,32.966011,10.179687,64.728958,50.027386,401.362091,398.406525,400.195862,3899.077637,9.049052,9.191324,8.919675,62.942184,52.134075,10.671219,-21.227682,31.554716,69.274788,24.808384,13.727438,69.290314,89.139328,85.510429,0.0961907431483269,678.410828,408.480716629187,1.81449747565255,0.0472549478281678,0.973984278924336,2.69321463393521,458.851569981042,1.85424828484326,0.0112057206881093,1.26096070617493,58.200366384937,444.752168021882,76.1539365261983,0.0103575928074717,1.32603490231569
5,4.961677,22.5,22.717365,12.92,13.289816,87.082756,NaN,6.968459,NaN,38.165703,400,400.037567,25,32.966011,10.169562,64.754707,50.027386,401.455383,398.555847,400.333191,3898.535156,9.063304,9.202865,8.923331,62.826466,52.148903,10.566621,-21.221931,31.510487,69.257141,24.782349,13.734994,69.285988,89.175156,85.500908,0.0866832286119461,678.182129,408.48264124628,1.81451816934499,0.0472640694885897,0.973956653847103,2.6880332071301,458.849984616581,1.85424065821353,0.0112050292761188,1.26098457370033,58.2023278388817,444.760470570072,76.1616372091267,0.010357538800822,1.32600957498073
5,4.962122,22.5,22.715906,12.92,13.283117,87.080009,NaN,6.966077,NaN,38.163803,400,400.058655,25,32.974758,10.174686,64.79911,50.027386,401.455383,398.555847,400.333191,3898.535156,9.063304,9.202865,8.923331,62.831272,52.154182,10.565189,-21.19466,31.510487,69.257141,24.782349,13.734994,69.285988,89.175156,85.500908,0.0866832286119461,678.182129,408.475105444801,1.81448451821938,0.0472576400301039,0.973976315693019,2.69075552856526,458.848751272474,1.85424177284682,0.0112058000377572,1.26096285005537,58.1995681638203,444.747204878297,76.1496078980595,0.0103575163823598,1.32605487727573
5,4.961645,22.5,22.717369,12.92,13.280346,87.110352,NaN,6.967199,NaN,38.152809,400,400.08844,25,32.979008,10.204885,64.80674,50.019302,401.491638,398.557007,400.338562,3899.916992,9.057209,9.194802,8.918061,62.873882,52.144863,10.560703,-21.203957,31.511173,69.227356,24.774857,13.735549,69.246536,89.17643,85.504402,0.0895609930157661,678.158081,408.473490563275,1.8144867505638,0.0472621002874645,0.97396288532899,2.68783743751573,458.884774991225,1.85433721955986,0.0112070559076636,1.26086562649036,58.2023354046187,444.749499896087,76.1533695204893,0.0103568553388317,1.32607658697174
5,4.961645,22.5,22.717369,12.92,13.272156,87.113998,NaN,6.967199,NaN,38.179249,400,400.103455,25,32.98513,10.247571,64.7117,50.019302,401.585663,398.619904,400.386902,3899.924561,9.061954,9.203166,8.914591,62.926155,52.167244,10.478469,-21.189371,31.520462,69.40564,24.777107,13.725054,69.296875,89.180168,85.508736,0.0889333635568619,679.104309,408.465513781455,1.8144589012246,0.0472600990764604,0.973969184091076,2.68783743751573,458.889372078651,1.85434997995422,0.0112073239834161,1.2608499120924,58.2023354046187,444.739772129456,76.1460339344276,0.0103562512271661,1.32613594676727
5,4.962845,22.5,22.715927,12.92,13.262798,87.131027,NaN,6.966366,NaN,38.208645,400,400.134827,25,32.994099,10.276872,64.724907,50.019302,401.585663,398.619904,400.386902,3899.924561,9.061954,9.203166,8.914591,62.993652,52.197937,10.453165,-21.176041,31.520462,69.40564,24.777107,13.725054,69.296875,89.180168,85.508736,0.0889333635568619,679.104309,408.453671534529,1.81439775779703,0.0472448909446649,0.974015559632589,2.69517813866065,458.913045382311,1.85442017559365,0.0112095374506603,1.26074342371882,58.199607886012,444.716922232594,76.1268020047456,0.0103556240392717,1.3262402505827
5,4.962503,22.5,22.716515,12.92,13.257238,87.15287,NaN,6.966537,NaN,38.213284,400,400.11731,25,33.008896,10.309854,64.764374,50.019302,401.394745,398.457092,400.203613,3901.200195,9.070691,9.212602,8.914698,63.038918,52.214798,10.477983,-21.201302,31.542828,69.194458,24.762989,13.726145,69.259903,89.15213,85.52256,0.0946439206600189,677.551331,408.449033502092,1.81438720573095,0.0472472144041119,0.974008684717323,2.69308617697214,458.939684803939,1.85449228451884,0.0112107509926066,1.26066295432827,58.2007200951576,444.713845544009,76.1252987041738,0.0103551099996052,1.32627341072529
5,4.962873,22.5,22.716843,12.92,13.251007,87.161224,NaN,6.968075,NaN,38.195904,400,400.114685,25,33.033955,10.285457,64.899048,50.019302,401.576538,398.624847,400.408417,3899.651367,9.060564,9.197897,8.92147,63.075363,52.231182,10.528872,-21.227043,31.524422,69.232727,24.782978,13.727676,69.303764,89.168015,85.494438,0.110508188605309,677.798157,408.442123201604,1.81435697451261,0.0472417086314354,0.974025578049078,2.69534940549664,458.949715380088,1.85451910291475,0.0112111462825074,1.26063456899442,58.2013405009168,444.703626269244,76.1180491613548,0.0103542951114893,1.32634387594725
5,4.962322,22.5,22.716434,12.92,13.239541,87.150452,NaN,6.970232,NaN,38.194729,400,400.155182,25,33.048653,10.271953,64.96212,50.019302,401.576538,398.624847,400.408417,3899.651367,9.060564,9.197897,8.92147,63.092972,52.255478,10.524149,-21.224081,31.524422,69.232727,24.782978,13.727676,69.303764,89.168015,85.494438,0.110508188605309,677.798157,408.43220793529,1.81433144279963,0.0472448388311909,0.974016445137473,2.69197898311393,458.936760213724,1.85448441948812,0.0112106272777715,1.26067149248345,58.2005668840704,444.694285470663,76.1104387186836,0.0103539394979873,1.32639098637145
5,4.96279,22.5,22.716763,12.92,13.242337,87.133812,NaN,6.968773,NaN,38.205402,400,400.212494,25,33.055069,10.281294,64.917984,50.019302,401.638184,398.655212,400.508606,3899.660156,9.090892,9.208776,8.929564,63.088253,52.23793,10.478145,-21.243307,31.531919,69.351799,24.767328,13.741867,69.411728,89.210983,85.480988,0.100411020219326,677.727112,408.433867105779,1.81432951611139,0.0472404836625176,0.974029569943182,2.69484171950103,458.915279459412,1.85442377547653,0.0112091847386192,1.26075064315998,58.2011891831154,444.693953195778,76.110645172319,0.0103537381866135,1.32640105983583
5,4.963404,22.5,22.716694,12.92,13.245011,87.101448,NaN,6.969565,NaN,38.215328,400,400.067261,25,33.063107,10.280551,64.865929,50.019302,401.188782,398.574127,400.034821,3899.241211,9.018329,9.220957,8.954478,63.111176,52.141071,10.466304,-21.236069,31.544008,69.305443,24.781712,13.734251,69.383179,89.190926,85.479233,0.0994707271456718,678.720276,408.43507550735,1.81432360822501,0.0472345281847959,0.974047557567464,2.69859721908898,458.874579727034,1.85431101930936,0.0112068512494564,1.26088848995663,58.2010586711586,444.69181836797,76.1089398519121,0.0103536434655203,1.32641242832347
5,4.963759,22.5,22.716602,12.92,13.238954,87.074387,NaN,6.969648,NaN,38.220093,400,400.025055,25,33.067471,10.283582,64.800179,50.019302,401.188782,398.574127,400.034821,3899.241211,9.018329,9.220957,8.954478,63.051285,52.126019,10.49385,-21.204046,31.544008,69.305443,24.781712,13.734251,69.383179,89.190926,85.479233,0.0994707271456718,678.720276,408.428368374805,1.8142943341366,0.0472292280087196,0.974063844941273,2.70076839652381,458.840597910467,1.85421697389993,0.011204922471982,1.26100314287973,58.2008846547163,444.681498995017,76.1010323251476,0.0103530529428804,1.32647330151126
5,4.963759,22.5,22.716602,12.92,13.226201,87.087814,NaN,6.969648,NaN,38.209919,400,400.090637,25,33.074562,10.288842,64.797104,50.019302,401.319183,398.792358,400.183594,3900.967041,8.990701,9.230068,8.952522,63.03157,52.161781,10.510637,-21.183273,31.545485,69.259445,24.802347,13.736394,69.304611,89.223366,85.455437,0.070998914539814,675.689148,408.415946075555,1.81425095754798,0.0472261120989476,0.974073733166317,2.70076839652381,458.857529010512,1.85426397456152,0.0112059099788303,1.26094518385217,58.2008846547163,444.666349923171,76.0896121612586,0.0103521118190215,1.32656601684104
5,4.965518,22.5,22.716415,12.92,13.210075,87.103989,NaN,6.972753,NaN,38.223785,400,400.086792,25,33.081898,10.30657,64.792038,50.019302,401.319183,398.792358,400.183594,3900.967041,8.990701,9.230068,8.952522,62.99192,52.140434,10.497808,-21.177561,31.545485,69.259445,24.802347,13.736394,69.304611,89.223366,85.455437,0.070998914539814,675.689148,408.396235994541,1.81415312842639,0.0472032522386183,0.974143788603165,2.71152467851323,458.878210025916,1.85432196433498,0.0112072241251341,1.26087111737012,58.2005309456026,444.631992118812,76.0634545135323,0.0103500797858485,1.32677193943044
5,4.964321,22.5,22.716251,12.92,13.220468,87.114731,NaN,6.972044,NaN,38.234814,400,400.002899,25,33.083775,10.310796,64.873039,50.017639,401.207031,398.68158,400.025879,3900.347656,9.001348,9.243012,8.946583,62.983433,52.084641,10.49171,-21.252073,31.560671,69.281174,24.795258,13.747406,69.281807,89.23407,85.43763,0.0715843141078949,676.62323,408.409083271599,1.81421772574516,0.0472186648799737,0.974096556650102,2.70420534202128,458.892004653603,1.85436076536304,0.0112081233214785,1.26082104978335,58.2002207388606,444.654380868853,76.0801021114514,0.0103515609301526,1.32663072460711
