P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,TC1,TC2,TC3,TC4,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,4.962813,22.5,22.717342,12.92,13.245915,87.103584,NaN,6.972029,NaN,38.236931,400,399.95813,25,33.073719,10.301791,65.039009,50.017639,401.275299,398.732941,400.114349,3904.02832,9.01129,9.23027,8.964015,62.900169,52.098869,10.540154,-21.209417,31.527443,69.167274,24.766954,13.76571,69.39502,89.269043,85.406075,0.0646884888410568,673.462036,408.437299881346,1.81434112291974,0.0472411103417599,0.974027554278813,2.69498240420785,458.876282619145,1.85431373045506,0.0112065762629539,1.26089418394391,58.2022843358756,444.698606503181,76.1149575921643,0.0103537092860551,1.32638675845325
5,4.96465,22.5,22.717175,12.92,13.277655,87.091568,NaN,6.97204,NaN,38.260319,400,399.990051,25,33.060955,10.289814,65.19574,50.017639,401.387939,398.733643,400.190247,3901.908203,9.009172,9.229836,8.932306,62.841026,52.088017,10.551503,-21.270809,31.52504,69.238998,24.765062,13.774637,69.347427,89.206688,85.469101,0.0974267646670341,674.97522,408.464039857446,1.81440418906702,0.0472290954649561,0.974063014454541,2.70621722379155,458.861386681736,1.85427290077287,0.0112058040056792,1.26094217094862,58.2019684651405,444.720460893338,76.1312031645697,0.0103551584218291,1.32624912056113
5,4.96454,22.5,22.718006,12.92,13.295065,87.071037,NaN,6.971581,NaN,38.263279,400,400.062042,25,33.051598,10.287658,65.103416,50.017639,401.387939,398.733643,400.190247,3901.908203,9.009172,9.229836,8.932306,62.835579,52.090363,10.568638,-21.299059,31.52504,69.238998,24.765062,13.774637,69.347427,89.206688,85.469101,0.0974267646670341,674.97522,408.481248143055,1.81446608007681,0.047234531101458,0.974046002598894,2.70554456951066,458.834226686057,1.85419492000868,0.0112037400136672,1.26104993865308,58.203540234266,444.742939374421,76.1493065995526,0.0103560980826962,1.32613216851851
5,4.96285,22.5,22.71711,12.92,13.295065,87.071037,NaN,6.970835,NaN,38.263279,400,400.062042,25,33.051598,10.286747,64.971481,50.017639,401.270325,398.759399,400.152191,3902.828613,9.012511,9.236312,8.952536,62.88781,52.099888,10.577981,-21.29668,31.519598,69.350822,24.752123,13.777245,69.329216,89.147835,85.512672,0.109134308993816,675.181091,408.485088332501,1.81450735976163,0.0472527201066112,0.973990877657664,2.69520872207448,458.835596758613,1.85420151028015,0.0112043373728334,1.26102930681938,58.2018455209292,444.756430559036,76.1582365345436,0.0103574279835545,1.32602798967401
5,4.96285,22.5,22.71711,12.92,13.312304,87.066467,NaN,6.970835,NaN,38.271675,400,400.078644,25,33.045982,10.274895,64.950615,50.017639,401.270325,398.759399,400.152191,3902.828613,9.012511,9.236312,8.952536,62.940781,52.102688,10.583382,-21.298447,31.519598,69.350822,24.752123,13.777245,69.329216,89.147835,85.512672,0.109134308993816,675.181091,408.501878847141,1.81456597487309,0.0472569311939885,0.973977645109297,2.69520872207448,458.829833809573,1.85418551180976,0.0112040012315119,1.26104904857891,58.2018455209292,444.776905754393,76.173678259298,0.0103586994077297,1.32590316945649
5,4.962068,22.5,22.718525,12.92,13.318321,87.092445,NaN,6.970799,NaN,38.292717,400,400.094788,25,33.041691,10.247239,64.919647,50.017639,401.594971,399.002045,400.327515,3904.776855,9.024616,9.251463,8.953366,62.948353,52.122143,10.578041,-21.302307,31.493086,69.239677,24.781103,13.750315,69.348183,89.148674,85.501724,0.0744435265660286,675.157043,408.50951548392,1.81460553469071,0.0472668221200797,0.973947548295591,2.69042518939727,458.860428891483,1.85426604283474,0.0112049684626267,1.2609694508489,58.204521856845,444.792190971657,76.1871702388655,0.0103588712268334,1.32584456199286
5,4.962885,22.5,22.717503,12.92,13.319574,87.103233,NaN,6.969887,NaN,38.312843,400,400.205322,25,33.035667,10.227142,64.747536,50.017639,401.407501,398.923706,400.293854,3903.543457,9.016709,9.251554,8.963569,62.91069,52.152714,10.559654,-21.296608,31.467075,69.152191,24.779037,13.760365,69.269997,89.186737,85.478104,0,673.988159,408.508880145367,1.81458983773282,0.047258330136943,0.973973213971348,2.69542280535734,458.875593980325,1.85431131808753,0.0112064431106879,1.26089940060101,58.2025888561643,444.785648805525,76.1808177805486,0.0103590264005104,1.32585948783331
5,4.963912,22.5,22.719957,12.92,13.328698,87.105118,NaN,6.97051,NaN,38.321373,400,400.232971,25,33.035057,10.233584,64.507004,50.017639,401.407501,398.923706,400.293854,3903.543457,9.016709,9.251554,8.963569,62.905468,52.149956,10.58312,-21.296108,31.467075,69.152191,24.779037,13.760365,69.269997,89.186737,85.478104,0,673.988159,408.515434155277,1.81459577555581,0.0472495029254188,0.973999692181338,2.70170410686421,458.874220162466,1.85429987146027,0.011204945747524,1.26094771900739,58.2072302078692,444.790265065908,76.187704689706,0.0103579651759725,1.32589121175745
5,4.963972,22.5,22.720793,12.92,13.339314,87.104301,NaN,6.970732,NaN,38.330074,400,400.205536,25,33.043053,10.236659,64.497726,50.022263,401.425323,398.833435,400.220093,3901.444824,9.014755,9.234944,8.954655,62.955166,52.141216,10.591926,-21.265818,31.470232,69.358398,24.796907,13.743736,69.270309,89.177559,85.490532,0,673.268311,408.525637839477,1.81463040290371,0.0472514496381191,0.973993518194741,2.70207104607363,458.871912180409,1.85429086480572,0.0112043284275674,1.26097047610876,58.2088112756501,444.80322783489,76.198641496976,0.0103583107984815,1.32583264807981
5,4.963546,22.5,22.721529,12.92,13.348683,87.091896,NaN,6.971066,NaN,38.352196,400,400.147491,25,33.046734,10.248965,64.636368,50.022263,401.294342,398.722412,400.145874,3900.194336,8.988116,9.222077,8.947252,62.963043,52.129135,10.589832,-21.216616,31.499952,69.360695,24.794615,13.75061,69.362549,89.135025,85.520897,0,673.592102,408.53573041051,1.81467265729387,0.0472583230515813,0.973972479457,2.69946570430164,458.855144333943,1.85424203058981,0.0112029257023875,1.26104095657751,58.210203181123,444.818752011151,76.2113718828477,0.0103588702685955,1.32575609073823
5,4.96411,22.5,22.723587,12.92,13.347964,87.080017,NaN,6.971828,NaN,38.352856,400,400.065582,25,33.044659,10.23263,64.86602,50.022263,401.294342,398.722412,400.145874,3900.194336,8.988116,9.222077,8.947252,62.955399,52.124886,10.587477,-21.207197,31.499952,69.360695,24.794615,13.75061,69.362549,89.135025,85.520897,0,673.592102,408.533749509221,1.81465644046405,0.0472520766218154,0.973991397002038,2.70291499342011,458.837017227731,1.85418531099551,0.0112006806152953,1.2611396604791,58.2140950254984,444.815218192205,76.2115612968317,0.0103575208616281,1.32582775473183
5,4.962956,22.5,22.723288,12.92,13.349694,87.087357,NaN,6.971899,NaN,38.349483,400,400.063416,25,33.042381,10.219287,65.013412,50.022263,401.33255,398.706177,400.12561,3902.356689,9.022935,9.246837,8.954104,62.968681,52.116768,10.583983,-21.198769,31.481052,69.348289,24.828781,13.719328,69.358292,89.214661,85.46183,0,670.81134,408.53805467131,1.81469050270751,0.0472649221401354,0.973952494884679,2.69585708502444,458.846731039112,1.85421320600684,0.0112014196474523,1.26110105586659,58.2135296102216,444.826808670379,76.2198888690596,0.0103584044190168,1.32574993057463
5,4.963001,22.5,22.721083,12.92,13.345887,87.12413,NaN,6.971937,NaN,38.337784,400,400.059723,25,33.043415,10.211173,64.997604,50.022263,401.360291,398.74646,400.159668,3902.992188,9.010776,9.226799,8.964431,62.951092,52.145489,10.604903,-21.186497,31.465895,69.270538,24.81859,13.739173,69.366692,89.185341,85.494286,0,668.562622,408.534244653591,1.81467646173818,0.0472635078462018,0.97395686674782,2.69613233023165,458.896471990162,1.8543581345063,0.0112055930044509,1.26089163534126,58.2093597210645,444.819619124868,76.2114072582605,0.0103591690235927,1.32573994576702
5,4.96365,22.5,22.722292,12.92,13.334783,87.176971,NaN,6.97241,NaN,38.333233,400,400.096771,25,33.047775,10.225983,64.847305,50.022263,401.360291,398.74646,400.159668,3902.992188,9.010776,9.226799,8.964431,62.93858,52.140221,10.625073,-21.147594,31.465895,69.270538,24.81859,13.739173,69.366692,89.185341,85.494286,0,668.562622,408.521955935757,1.81462286200765,0.047253809023925,0.973986495565585,2.70010176594269,458.961246805917,1.8545341538702,0.0112086709178885,1.26069194798502,58.2116461094231,444.802146072399,76.1999053166994,0.0103574205028841,1.32587577998519
5,4.964744,22.5,22.721794,12.92,13.334231,87.196388,NaN,6.973638,NaN,38.333244,400,400.146912,25,33.060768,10.239188,64.899864,50.022263,401.534302,398.844574,400.314514,3901.709961,9.003512,9.237616,8.952644,62.965698,52.152618,10.656526,-21.110348,31.458681,69.211533,24.834225,13.735849,69.359703,89.111938,85.537064,0,666.728027,408.518933726214,1.81459427014799,0.0472419007209126,0.974022563855124,2.70679202845491,458.986485002379,1.8546057436737,0.0112104295188246,1.26059709529712,58.2107043337099,444.791641841112,76.1912920210178,0.010357041881302,1.32592762142334
5,4.96605,22.5,22.723949,12.92,13.33567,87.207497,NaN,6.975659,NaN,38.345551,400,400.204651,25,33.067337,10.229732,65.065331,50.022263,401.483612,398.902191,400.310608,3903.475098,9.021226,9.26058,8.975055,62.972214,52.148476,10.654156,-21.083447,31.489668,69.287834,24.856707,13.72924,69.348206,89.149559,85.521263,0,664.74176,408.517369172063,1.81456727587873,0.0472282037171976,0.974064020600074,2.71477728437418,458.99719977575,1.85462877391623,0.0112098093516208,1.260598817472,58.2147795669603,444.784443427588,76.1888535267589,0.0103554118544967,1.3260240480044
5,4.967295,22.5,22.723143,12.92,13.336405,87.210114,NaN,6.976331,NaN,38.339893,400,400.241516,25,33.06163,10.220017,65.198914,50.022263,401.483612,398.902191,400.310608,3903.475098,9.021226,9.26058,8.975055,62.962654,52.158169,10.770463,-21.076477,31.489668,69.287834,24.856707,13.72924,69.348206,89.149559,85.521263,0,664.74176,408.515257312984,1.81453938290227,0.0472149976983882,0.974104035446258,2.72238807571046,459.001728830116,1.85464384943073,0.0112105387634972,1.26056910261853,58.2132554099829,444.773864815596,76.1797574701239,0.0103551976238093,1.32606888177643
5,4.966907,22.5,22.723812,12.92,13.336463,87.206169,NaN,6.977129,NaN,38.336418,400,400.232208,25,33.066967,10.201406,65.250328,50.022263,401.510376,398.912781,400.313141,3902.865723,9.011575,9.242974,8.969997,62.915016,52.168571,10.79812,-21.070545,31.469879,69.266129,24.857546,13.721123,69.357574,89.16494,85.48494,0,662.021179,408.516195103796,1.8145490511224,0.0472191826783815,0.974091343720866,2.72001635487385,458.995734794469,1.85462513472637,0.0112098030973553,1.26060137751377,58.2145205012135,444.777934991162,76.1837552470284,0.0103550830344708,1.32606038484667
5,4.966907,22.5,22.723812,12.92,13.324032,87.213936,NaN,6.977129,NaN,38.342491,400,400.238464,25,33.071327,10.185424,65.154228,50.018242,401.504517,398.945526,400.356201,3900.405762,8.998881,9.240231,8.959334,62.914471,52.158714,10.814355,-21.049408,31.452063,69.337524,24.875233,13.709365,69.33696,89.2668,85.430984,0,661.280884,408.504086114905,1.81450678297652,0.0472161481257167,0.974100902560732,2.72001635487385,459.00552575588,1.8546523046675,0.0112103736553115,1.26056803682813,58.2145205012135,444.763169535209,76.172620795834,0.0103541663807104,1.32615044329633
5,4.966819,22.5,22.725401,12.92,13.324032,87.213936,NaN,6.976499,NaN,38.342491,400,400.238464,25,33.071327,10.2078,64.944038,50.018242,401.504517,398.945526,400.356201,3900.405762,8.998881,9.240231,8.959334,62.92445,52.162846,10.771126,-21.026783,31.452063,69.337524,24.875233,13.709365,69.33696,89.2668,85.430984,0,661.280884,408.504286028813,1.81450893123467,0.0472170941386057,0.974098033186404,2.71947841911771,459.003100761789,1.85464063247194,0.0112093147379807,1.26060446804958,58.2175252071955,444.765565194529,76.1766326503765,0.0103534429068777,1.32617460584131
5,4.966732,22.5,22.725384,12.92,13.308466,87.194939,NaN,6.975116,NaN,38.356472,400,400.245453,25,33.070774,10.245444,64.841209,50.018242,401.400421,398.86322,400.270691,3903.509766,9.026217,9.248288,8.97072,62.981979,52.167755,10.828278,-21.015213,31.422276,69.204803,24.860891,13.71189,69.416756,89.302734,85.40361,0,660.650085,408.48932081093,1.81445812440601,0.0472142292525047,0.974107184400089,2.71894658911407,458.979178235707,1.85457429924846,0.0112079305132622,1.26068567296253,58.2174930621003,444.747799755751,76.1632135967777,0.0103523493265304,1.32628262885037
5,4.966367,22.5,22.726748,12.92,13.290091,87.191689,NaN,6.975607,NaN,38.356098,400,400.216614,25,33.07436,10.278437,64.762222,50.018242,401.400421,398.86322,400.270691,3903.509766,9.026217,9.248288,8.97072,63.000771,52.165604,10.964422,-20.996155,31.422276,69.204803,24.860891,13.71189,69.416756,89.302734,85.40361,0,660.650085,408.472251039512,1.81440454960771,0.0472136668259282,0.974109453050293,2.71671527072868,458.972998586027,1.85455290761211,0.0112067828933169,1.26073094080258,58.2200721708178,444.730497604393,76.1520622587236,0.0103505265842205,1.32642163649888
5,4.965929,22.5,22.724712,12.92,13.275177,87.191078,NaN,6.975885,NaN,38.368919,400,400.164612,25,33.086136,10.304108,64.615211,50.018242,401.439484,398.911469,400.314819,3903.466797,9.010917,9.231149,8.970543,62.933743,52.1595,10.846769,-20.997246,31.429708,69.29155,24.86483,13.709709,69.405693,89.241486,85.450172,0,668.248413,408.45871877063,1.8143645252336,0.0472147342588643,0.97410668136113,2.714037523336,458.97533660928,1.85456572839261,0.0112080946466848,1.26068684690784,58.2162223696246,444.714409926626,76.1371068900943,0.0103506449493664,1.32647023912316
5,4.965875,22.5,22.725262,12.92,13.257357,87.190811,NaN,6.975701,NaN,38.377575,400,400.189453,25,33.094513,10.325974,64.716179,50.018242,401.317078,398.797577,400.210236,3902.974854,9.022952,9.24879,8.977764,62.932358,52.13232,10.900103,-20.993856,31.430363,69.306015,24.852743,13.727437,69.415138,89.216896,85.469582,0.104344785213471,680.294861,408.441482852208,1.814305237508,0.0472109629207136,0.974118713648612,2.71370737760452,458.974160342856,1.85456075337925,0.0112077085274468,1.26070061474723,58.2172623731898,444.694271157132,76.1226892563336,0.0103490925547749,1.3266068785067
6,6.033333,27,27.180693,18.59,19.554737,93.799522,NaN,8.436792,NaN,41.326942,400,400.017761,25,33.131603,10.725779,73.528519,50.016441,401.37439,398.088501,400.323792,4587.654785,9.761702,9.890209,9.548945,64.437599,59.567127,15.777901,-27.783743,33.022186,84.327583,29.379389,20.522226,84.220261,110.979897,91.361572,0.135652706027031,551.005981,412.279609697161,1.81174915563179,0.0390716789693359,1.00247662780974,8.76363893179877,460.677971961705,1.84684745713787,0.00915299565165158,1.33483979285314,66.0274696402184,447.963687664874,84.5246995908032,0.00849295949028775,1.41425408392597
6,6.032591,27,27.181385,18.59,19.544096,93.767654,NaN,8.435731,NaN,41.351311,400,399.986938,25,33.133831,10.719728,73.519913,50.016441,401.37439,398.088501,400.323792,4587.654785,9.761702,9.890209,9.548945,64.451813,59.544445,15.851736,-27.798861,33.022186,84.327583,29.379389,20.522226,84.220261,110.979897,91.361572,0.135652706027031,551.005981,412.270573584958,1.81172818917259,0.0390750011365495,1.00246526319107,8.75972846527941,460.634352741004,1.84672685623415,0.0091505167282884,1.33506324672932,66.0285954017828,447.956776223142,84.5207203194348,0.00849232466788842,1.41432672253755
6,6.032591,27,27.181385,18.59,19.544605,93.724236,NaN,8.435731,NaN,41.364922,400,400.002655,25,33.143215,10.721863,73.600922,50.016441,401.514008,398.286469,400.429443,4588.480469,9.759566,9.905745,9.559554,64.470863,59.53204,15.883375,-27.788172,33.005562,84.282669,29.395441,20.479782,84.31778,111.02491,91.339973,0,551.796875,412.271083839627,1.81172993247466,0.039075107320512,1.00246467471636,8.75972846527941,460.576380880687,1.84656884996209,0.0091475911046656,1.33534362410166,66.0285954017828,447.95739975187,84.521161186327,0.00849235800046031,1.41432173856501
6,6.033807,27,27.186378,18.59,19.555761,93.70327,NaN,8.437016,NaN,41.373726,400,400.022583,25,33.149418,10.703084,73.757568,50.016441,401.344147,398.294159,400.426178,4590.1875,9.752481,9.904246,9.573858,64.482681,59.508759,15.885559,-27.800352,32.992035,84.319504,29.448341,20.419981,84.189072,111.045982,91.370262,0,546.897461,412.279594273929,1.81174277603323,0.0390683529698609,1.00249056043103,8.76613680076605,460.54060071468,1.84645887287535,0.00914377983023197,1.33561031963409,66.0367173908402,447.966233484256,84.5339553165625,0.00849091599126879,1.41437670060232
6,6.034129,27,27.189274,18.59,19.5611,93.730148,NaN,8.438499,NaN,41.371468,400,400.015533,25,33.147469,10.696662,73.962357,50.016441,401.344147,398.294159,400.426178,4590.1875,9.752481,9.904246,9.573858,64.463173,59.486576,15.8906,-27.773293,32.992035,84.319504,29.448341,20.419981,84.189072,111.045982,91.370262,0,546.897461,412.284238766124,1.81175434560778,0.0390670622745357,1.00249465743767,8.76783358005838,460.571984839965,1.84653720112093,0.00914420095335943,1.33551229253545,66.041427647751,447.972830647525,84.542417383723,0.0084901586228727,1.41439679301544
6,6.035046,27,27.192709,18.59,19.545443,93.753937,NaN,8.43854,NaN,41.372913,400,400.003326,25,33.151844,10.704396,73.998779,50.016441,401.381622,398.181396,400.307037,4591.656738,9.762234,9.912523,9.536096,64.484276,59.461498,15.841757,-27.773417,32.9482,84.353928,29.42625,20.425621,84.267563,111.052872,91.378113,0,544.702942,412.266526383701,1.81168159490591,0.0390569514765233,1.00254202405312,8.77266533433749,460.598403328073,1.84660064611371,0.0091441549659232,1.33544848309678,66.0470140063222,447.94972462791,84.5305874800243,0.00848760759940265,1.41466800073882
6,6.036438,27,27.196777,18.59,19.519245,93.746964,NaN,8.439627,NaN,41.384468,400,400.046295,25,33.161381,10.727948,73.981606,50.016441,401.381622,398.181396,400.307037,4591.656738,9.762234,9.912523,9.536096,64.516312,59.45462,15.838373,-27.785311,32.9482,84.353928,29.42625,20.425621,84.267563,111.052872,91.378113,0,544.702942,412.237199489457,1.81156282273063,0.0390411009730528,1.00261686413254,8.77999883655997,460.582753565662,1.84654785492216,0.00914173275738332,1.33560027842738,66.0536290223964,447.910695451976,84.5083390455635,0.00848396359796184,1.41508308260513
6,6.035217,27,27.200436,18.59,19.519245,93.746964,NaN,8.439863,NaN,41.384468,400,400.046295,25,33.161381,10.749344,74.083504,50.016441,401.480408,398.34201,400.426544,4593.697266,9.739247,9.898164,9.539883,64.534111,59.48243,15.854633,-27.811012,32.939693,84.395958,29.403952,20.418621,84.301315,111.062248,91.377159,0,541.163757,412.239885263333,1.81158828918661,0.0390502111225861,1.00257786971367,8.77356628659925,460.577052604578,1.84652320058925,0.00913997712650389,1.33569627802206,66.0595782243151,447.922908065324,84.5217697978835,0.00848321532862297,1.41507732187239
6,6.035902,27,27.202299,18.59,19.501013,93.751411,NaN,8.44161,NaN,41.377056,400,400.059174,25,33.155251,10.726465,74.188866,50.016441,401.588898,398.373932,400.414764,4591.938477,9.755112,9.900667,9.548984,64.558937,59.509651,15.82735,-27.850496,32.947762,84.261292,29.43461,20.379765,84.291245,110.992111,91.451965,0,538.57196,412.220098931794,1.81151154157575,0.0390412969321369,1.00262095085162,8.77717516932501,460.580089698688,1.84652683747851,0.00913938303291155,1.33571635946978,66.0626070258024,447.897038437396,84.5059342951117,0.00848111971529157,1.41533178956501
6,6.038358,27,27.203688,18.59,19.479174,93.757805,NaN,8.442629,NaN,41.370464,400,400.049591,25,33.160667,10.705873,74.285515,50.016441,401.588898,398.373932,400.414764,4591.938477,9.755112,9.900667,9.548984,64.571465,59.515671,15.703312,-27.891529,32.947762,84.261292,29.43461,20.379765,84.291245,110.992111,91.451965,0,538.57196,412.192796557024,1.81138548875765,0.0390184264263538,1.0027249465209,8.79011189763338,460.586466112672,1.84654075654609,0.00913914755898633,1.33571139052914,66.0648650969403,447.853134547864,84.4767413078052,0.00847824163385187,1.41571958903518
6,6.037923,27,27.20668,18.59,19.459156,93.784424,NaN,8.443398,NaN,41.366142,400,400.062805,25,33.170624,10.709023,74.258728,50.016441,401.452515,398.289581,400.251221,4594.430176,9.769097,9.919074,9.559194,64.575165,59.525616,15.618942,-27.928102,32.917778,84.34182,29.480833,20.331516,84.30159,111.032936,91.451385,0,537.574036,412.173681574982,1.81132596531263,0.0390174938851419,1.0027344448517,8.78782087197203,460.617359468837,1.84661750020716,0.00913950569575379,1.33561754424548,66.0697287943065,447.83438401084,84.4674257768352,0.00847609471933269,1.41594599435873
6,6.038934,27,27.208138,18.59,19.445709,93.788567,NaN,8.446346,NaN,41.350246,400,400.017639,25,33.173103,10.70377,74.146568,49.995567,401.498138,398.186615,400.307434,4592.348633,9.779448,9.920731,9.563894,64.542511,59.509209,15.616195,-27.948986,32.911201,84.272308,29.498556,20.325651,84.320778,111.050346,91.43689,0,537.698059,412.157971170084,1.81125879379038,0.0390071535483696,1.00278256941709,8.79314533809787,460.620622247652,1.84662276070737,0.00913908557102889,1.33562895975836,66.0720987028241,447.811598454743,84.4532493570891,0.00847431908960265,1.41616636887339
6,6.039791,27,27.214167,18.59,19.431057,93.782837,NaN,8.448164,NaN,41.330612,400,400.013184,25,33.178619,10.695659,73.980339,49.995567,401.498138,398.186615,400.307434,4592.348633,9.779448,9.920731,9.563894,64.473122,59.483528,15.610328,-27.966715,32.911201,84.272308,29.498556,20.325651,84.320778,111.050346,91.43689,0,537.698059,412.141390404688,1.81119070060886,0.0389977119659481,1.00282722766654,8.79765822601149,460.603577779954,1.84656129643837,0.0091358092755457,1.33582416280103,66.0818973780134,447.792356491645,84.4475812989324,0.00847098541990897,1.41647391756964
6,6.040342,27,27.215227,18.59,19.419128,93.74221,NaN,8.44706,NaN,41.333076,400,400.09314,25,33.193195,10.667413,73.956161,49.995567,401.620483,398.363892,400.529297,4595.393555,9.740939,9.903519,9.546937,64.473534,59.463097,15.612728,-27.974012,32.899609,84.145454,29.520048,20.327,84.416641,111.062218,91.455688,0,535.933289,412.1282135518,1.8111383193721,0.0389911194359035,1.00285892106828,8.8005594866504,460.547649473432,1.84640622805868,0.00913256430380479,1.33611551620156,66.0836199553451,447.77452323157,84.4363844655173,0.00846962703600722,1.41664470490436
6,6.040342,27,27.215227,18.59,19.409285,93.712959,NaN,8.44706,NaN,41.318287,400,400.118103,25,33.209641,10.674872,74.162216,49.995567,401.620483,398.363892,400.529297,4595.393555,9.740939,9.903519,9.546937,64.525681,59.445286,15.614645,-27.991135,32.899609,84.145454,29.520048,20.327,84.416641,111.062218,91.455688,0,535.933289,412.118342354384,1.81110457909492,0.0389890663022027,1.00287051615745,8.8005594866504,460.508563978659,1.84629969253707,0.00913059302186372,1.33630563352134,66.0836199553451,447.762458309854,84.4278682111297,0.00846898209032296,1.41674218255248
6,6.041036,27,27.217701,18.59,19.387335,93.697296,NaN,8.447834,NaN,41.318272,400,400.05658,25,33.218098,10.702181,74.363182,49.995567,401.454773,398.160034,400.34491,4595.51416,9.753986,9.89654,9.559183,64.553207,59.445854,15.617962,-28.001202,32.891396,84.394676,29.580807,20.273972,84.466133,111.124237,91.441483,0,534.698181,412.094799183045,1.81101485485644,0.0389793194694699,1.00291868120125,8.80421341906077,460.48377280724,1.84622595824564,0.00912835159169124,1.33647269864321,66.087640158734,447.732470618644,84.4099545073161,0.00846643363409243,1.417047322011
6,6.041378,27,27.220409,18.59,19.358057,93.645683,NaN,8.44883,NaN,41.322876,400,400.012726,25,33.213928,10.700747,74.460922,49.995567,401.470276,398.180237,400.340881,4595.731445,9.75469,9.900637,9.561897,64.580307,59.4594,15.644298,-28.021656,32.869083,84.546143,29.603886,20.263195,84.444107,111.060654,91.492798,0,533.981934,412.064680963388,1.81090733785052,0.0389706654348033,1.00296431043531,8.80601394245116,460.410555872193,1.84601962287997,0.00912357370997581,1.33688079856534,66.0920402432469,447.696320326338,84.3880059635999,0.0084634664839206,1.41740875790302
6,6.041542,27,27.224358,18.59,19.329605,93.608521,NaN,8.450575,NaN,41.33725,400,399.93454,25,33.206089,10.697232,74.502617,49.995567,401.470276,398.180237,400.340881,4595.731445,9.75469,9.900637,9.561897,64.563797,59.462929,15.672219,-28.014174,32.869083,84.546143,29.603886,20.263195,84.444107,111.060654,91.492798,0,533.981934,412.035782296155,1.81080635203693,0.0389635083863948,1.00300335084322,8.80687732377129,460.354698872023,1.84585751071221,0.00911917493355774,1.337228280287,66.0984560796849,447.663556539563,84.3700855691923,0.00846020681640083,1.41777475752523
6,6.041177,27,27.225866,18.59,19.307852,93.592285,NaN,8.448451,NaN,41.351391,400,399.867065,25,33.20739,10.704958,74.39344,49.995567,401.353729,398.00473,400.183899,4595.664551,9.781744,9.9069,9.556837,64.573608,59.455692,15.658472,-28.034575,32.85305,84.448563,29.633701,20.244135,84.422966,111.062195,91.504997,0,531.466003,412.014769263017,1.81073936744529,0.0389616860411513,1.0030174910577,8.80495574950641,460.330629305739,1.84578813219046,0.00911735704454395,1.33737461041902,66.1009058739544,447.640884332632,84.3560785365665,0.00845841888428446,1.41799725741101
6,6.04036,27,27.227253,18.59,19.307852,93.592285,NaN,8.448254,NaN,41.351391,400,399.867065,25,33.20739,10.712103,74.00692,49.995567,401.323303,398.072998,400.261627,4595.437988,9.767266,9.90533,9.558936,64.563065,59.439308,15.655227,-28.021549,32.842155,84.465141,29.644529,20.217896,84.372231,111.14846,91.494011,0,532.748047,412.016572382006,1.81075641789258,0.0389677683602585,1.00299121138033,8.8006542612909,460.328460912963,1.84577877160055,0.00911669281623814,1.33741131259955,66.1031589956059,447.648153204875,84.3630288447195,0.00845827820801376,1.4179733735747
6,6.041717,27,27.231461,18.59,19.278639,93.594986,NaN,8.449253,NaN,41.350723,400,399.847931,25,33.218754,10.711088,73.864418,49.995567,401.323303,398.072998,400.261627,4595.437988,9.767266,9.90533,9.558936,64.526733,59.438744,15.668066,-27.995296,32.842155,84.465141,29.644529,20.217896,84.372231,111.14846,91.494011,0,532.748047,411.984275274092,1.81062790087054,0.0389515702846509,1.00306970865113,8.80779859511392,460.325494361288,1.84576022330204,0.00911486028220381,1.33750495671744,66.1099940988665,447.605766682307,84.338676258424,0.00845440618313932,1.41842515838898
6,6.042418,27,27.234055,18.59,19.240108,93.606461,NaN,8.449017,NaN,41.353889,400,399.815125,25,33.214912,10.697659,73.922806,49.991898,401.326843,398.078583,400.242584,4595.819336,9.750018,9.90904,9.544551,64.489586,59.464043,15.675453,-28.013292,32.79562,84.451637,29.618702,20.240173,84.425621,111.105103,91.525749,0,531.766907,411.944076364774,1.81048108974314,0.0389383122415764,1.00313841527502,8.81148874103769,460.336786682592,1.84578456677732,0.00911439288857893,1.33749828908101,66.1142071052216,447.555478339294,84.3066420145233,0.00845072753704853,1.4189012539548
6,6.043431,27,27.236408,18.59,19.20289,93.656448,NaN,8.451773,NaN,41.363068,400,399.835114,25,33.20842,10.681997,74.13826,49.991898,401.183868,397.936218,400.126953,4597.412109,9.740162,9.888784,9.553646,64.510559,59.470505,15.703904,-28.03616,32.794739,84.468918,29.623905,20.240839,84.506584,111.127365,91.534264,0,530.411438,411.904501354996,1.81033224251998,0.038923008858474,1.00321583462534,8.81682071509186,460.399960501715,1.84595095724686,0.00911663876025094,1.33723281631233,66.1180283929485,447.504262392233,84.2736503841484,0.00844709106040717,1.419379852243
6,6.043268,27,27.238781,18.59,19.175278,93.707092,NaN,8.453925,NaN,41.357857,400,399.814453,25,33.206165,10.678538,74.354378,49.991898,401.183868,397.936218,400.126953,4597.412109,9.740162,9.888784,9.553646,64.554008,59.475258,15.719598,-28.071648,32.794739,84.468918,29.623905,20.240839,84.506584,111.127365,91.534264,0,530.411438,411.877160586607,1.81024088846595,0.0389184563170727,1.00324387434319,8.81596280277182,460.463971099787,1.84611955482905,0.00911891769988022,1.33696425376743,66.1218818698094,447.473615327621,84.2551861789681,0.00844454724086283,1.41969136623623
6,6.044015,27,27.240536,18.59,19.169657,93.742935,NaN,8.454678,NaN,41.343964,400,399.831482,25,33.209793,10.670439,74.281174,49.991898,401.236633,397.929626,400.15744,4599.728027,9.741802,9.891281,9.542576,64.590561,59.495819,15.735755,-28.091908,32.827396,84.442009,29.595165,20.243956,84.543327,111.082275,91.566132,NaN,527.037231,411.869869125273,1.81020600090213,0.0389117289111648,1.00327480419618,8.81989431757563,460.509149971516,1.84623833741676,0.00912049345072593,1.33677658665423,66.1247315983616,447.462628333346,84.2497593521886,0.00844329079401265,1.4198262198875
6,6.044474,27,27.24155,18.59,19.177666,93.739166,NaN,8.455822,NaN,41.325153,400,399.757141,25,33.221737,10.661943,74.062225,49.991898,401.240601,397.964233,400.119934,4600.878906,9.75281,9.901847,9.560911,64.621735,59.507248,15.761313,-28.078703,32.825794,84.456711,29.621824,20.221334,84.512383,111.12706,91.543884,0,524.659729,411.876889188303,1.81022390590023,0.0389099890038325,1.00327995583895,8.82230988399749,460.502529643707,1.84621777243333,0.00911975435272896,1.33682787302592,66.1263780353489,447.469883783296,84.2562052332394,0.00844329263165712,1.41979258933375
6,6.044713,27,27.243925,18.59,19.175867,93.73632,NaN,8.455262,NaN,41.296604,400,399.765381,25,33.241989,10.661344,74.095772,49.991898,401.240601,397.964233,400.119934,4600.878906,9.75281,9.901847,9.560911,64.64463,59.520557,15.754215,-28.096851,32.825794,84.456711,29.621824,20.221334,84.512383,111.12706,91.543884,0,524.659729,411.874555688731,1.81021274228825,0.0389078370454332,1.00328985336553,8.82356760723951,460.495019344768,1.84619139901779,0.00911842640377072,1.33690901077545,66.1302341262102,447.467898991437,84.2579357567716,0.00844228177473753,1.419869455614
6,6.044713,27,27.243925,18.59,19.175867,93.73632,NaN,8.455262,NaN,41.296604,400,399.765381,25,33.241989,10.668139,74.165031,49.991898,401.054077,397.783356,400.031097,4600.136719,9.754432,9.890337,9.542926,64.632553,59.539158,15.746875,-28.104904,32.806892,84.423447,29.629126,20.204411,84.49855,111.170898,91.538429,0,523.365662,411.874555688731,1.81021274228825,0.0389078370454332,1.00328985336553,8.82356760723951,460.495019344768,1.84619139901779,0.00911842640377072,1.33690901077545,66.1302341262102,447.467898991437,84.2579357567716,0.00844228177473753,1.419869455614
6,6.040812,27,27.245722,18.59,19.173908,93.716881,NaN,8.451336,NaN,41.276405,400,399.716217,25,33.257401,10.657147,73.992416,49.991898,401.054077,397.783356,400.031097,4600.136719,9.754432,9.890337,9.542926,64.629211,59.55257,15.747303,-28.118769,32.806892,84.423447,29.629126,20.204411,84.49855,111.170898,91.538429,0,523.365662,411.881217502919,1.81028747194745,0.0389364398496437,1.00316619048711,8.803034086796,460.46622503194,1.8461084482406,0.00911625687295071,1.33708333577182,66.1331515718601,447.496125949717,84.2801837633208,0.00844310708986802,1.41968388730009
6,6.041688,27,27.24761,18.59,19.161011,93.70842,NaN,8.45003,NaN,41.26173,400,399.652466,25,33.257019,10.665558,74.021866,49.991898,401.275452,397.974579,400.174591,4597.420898,9.738412,9.893784,9.539272,64.616043,59.567123,15.745176,-28.097054,32.794048,84.547508,29.632423,20.190371,84.407196,111.095375,91.585899,NaN,523.519714,411.866342039898,1.81022491703979,0.038927228538946,1.00321005118107,8.80764592870162,460.451964216318,1.84606488472758,0.00911478364677008,1.33718845810457,66.1362165763903,447.475361202202,84.2680450435964,0.00844127753086958,1.41990225890376
6,6.04193,27,27.248514,18.59,19.137709,93.709801,NaN,8.45152,NaN,41.229851,400,399.722504,25,33.257755,10.667214,74.099068,49.991898,401.173462,397.863861,400.082184,4596.994141,9.740681,9.887588,9.537887,64.630157,59.560028,15.747739,-28.078758,32.760834,84.43351,29.667868,20.147005,84.419006,111.118134,91.598152,NaN,521.744141,411.842429459727,1.81013988593178,0.0389205617705265,1.00324604882067,8.80891988651382,460.452399532474,1.84606382534282,0.00911444441917145,1.3372032790073,66.1376840766637,447.445733389036,84.248371740613,0.00843934862862295,1.42016849661241
6,6.042691,27,27.249779,18.59,19.115456,93.717049,NaN,8.453171,NaN,41.210335,400,399.716309,25,33.256466,10.681474,74.153214,49.991898,401.173462,397.863861,400.082184,4596.994141,9.740681,9.887588,9.537887,64.643547,59.575844,15.76575,-28.049913,32.760834,84.43351,29.667868,20.147005,84.419006,111.118134,91.598152,NaN,521.744141,411.818419537077,1.81004760558218,0.0389102543272845,1.00329764318809,8.81292575667879,460.460116659564,1.84608171798838,0.00911432802030712,1.33718925186146,66.1397375318878,447.413820939663,84.2275700405612,0.00843715997203247,1.42046308999996
6,6.041035,27,27.252922,18.59,19.077147,93.729553,NaN,8.451215,NaN,41.189163,400,399.670074,25,33.262531,10.676273,74.29052,49.994949,401.123779,397.89212,400.064789,4599.123535,9.734108,9.885942,9.557836,64.641098,59.554283,15.766469,-27.959759,32.721458,84.432831,29.640997,20.158642,84.420334,111.167564,91.566269,NaN,519.779541,411.783650653703,1.80995068395138,0.038914567879176,1.00329057403124,8.80420815425487,460.471930659662,1.84610611188815,0.00911366796507606,1.33719039821722,66.1448391566571,447.381835554003,84.2091978555228,0.00843425269754879,1.42080672505506
6,6.040765,27,27.253489,18.59,19.082333,93.708992,NaN,8.451362,NaN,41.159325,400,399.651093,25,33.277225,10.688517,74.347435,49.994949,401.123779,397.89212,400.064789,4599.123535,9.734108,9.885942,9.557836,64.646255,59.548962,15.754883,-27.928209,32.721458,84.432831,29.640997,20.158642,84.420334,111.167564,91.566269,NaN,519.779541,411.789451561784,1.80997413003581,0.0389176601291097,1.00327552174431,8.80278663339357,460.443549958237,1.84602734432264,0.00911201122429698,1.33733987787752,66.1457594397688,447.39069253977,84.2161791715285,0.00843451079436488,1.42074827205091
6,6.041391,27,27.254519,18.59,19.084156,93.717392,NaN,8.453129,NaN,41.128479,400,399.644287,25,33.29509,10.697834,74.412842,49.994949,401.154785,397.875885,400.003845,4598.238281,9.763048,9.90836,9.564738,64.641846,59.546055,15.742472,-27.916834,32.707893,84.364159,29.643307,20.187622,84.527115,111.153648,91.605721,NaN,517.562195,411.789894406509,1.80996730922746,0.0389133841239601,1.00329358057623,8.80608238187352,460.453175272067,1.84605102283023,0.00911208499903805,1.33731208381051,66.1474311636277,447.389123742768,84.2164326662533,0.00843403498090243,1.42078753088137
6,6.042029,27,27.256916,18.59,19.074125,93.719276,NaN,8.452682,NaN,41.121639,400,399.642059,25,33.316254,10.702966,74.308968,49.994949,401.038666,397.873657,400.037567,4602.539551,9.761092,9.899497,9.577409,64.630257,59.575104,15.751114,-27.929504,32.719517,84.430168,29.689949,20.169056,84.460907,111.119499,91.635239,NaN,516.973511,411.778417356977,1.80991954018846,0.0389065432289641,1.00332645649712,8.8094410398553,460.451952325888,1.84604173614468,0.00911106626600416,1.33736301910917,66.1513213604669,447.374074300906,84.2090008325792,0.0084323180480613,1.42097284933405
6,6.042981,27,27.25589,18.59,19.064896,93.722504,NaN,8.452968,NaN,41.121891,400,399.59375,25,33.326168,10.702324,74.127106,49.994949,401.038666,397.873657,400.037567,4602.539551,9.761092,9.899497,9.577409,64.582718,59.605484,15.759537,-27.920046,32.719517,84.430168,29.689949,20.169056,84.460907,111.119499,91.635239,NaN,516.973511,411.767048878935,1.80986796268702,0.0388975365969367,1.00336855896873,8.81445220262589,460.457871134538,1.84606041748614,0.00911177418744512,1.3373148121162,66.149656256356,447.354777877496,84.194069017975,0.00843167595601929,1.42110572347415
6,6.042418,27,27.257664,18.59,19.064896,93.722504,NaN,8.453509,NaN,41.121891,400,399.59375,25,33.326168,10.705366,74.040215,49.994949,400.94397,397.722443,399.870056,4597.565918,9.720964,9.885673,9.539074,64.532631,59.611931,15.748981,-27.947758,32.72049,84.312012,29.762264,20.143536,84.456367,111.130753,91.643837,NaN,513.517395,411.768295964223,1.80987972503888,0.0389017224021728,1.00335030932399,8.81148874103769,460.45510146096,1.84604846230535,0.009110926320929,1.33736163176309,66.1525352616205,447.360476868483,84.2004183364012,0.00843130612273143,1.42110411602944
6,6.041121,27,27.258261,18.59,19.054678,93.748924,NaN,8.450991,NaN,41.10281,400,399.543243,25,33.328114,10.718162,74.051933,49.994949,401.213898,397.977692,400.140656,4598.748535,9.738711,9.896049,9.566084,64.522408,59.605492,15.740631,-27.955555,32.721222,84.482185,29.753675,20.148493,84.516991,111.146271,91.623512,NaN,512.340088,411.7609169023,1.80987174097539,0.0389092331050154,1.00332072443774,8.80466092483522,460.489500585137,1.84614073942597,0.00911242123079399,1.33720455705839,66.1535040897246,447.358127101859,84.199552018366,0.00843095336666577,1.42113877985938
6,6.041121,27,27.258261,18.59,19.044664,93.778191,NaN,8.450991,NaN,41.083504,400,399.620361,25,33.332153,10.741698,74.15065,49.994949,401.213898,397.977692,400.140656,4598.748535,9.738711,9.896049,9.566084,64.506096,59.613758,15.758631,-27.981441,32.721222,84.482185,29.753675,20.148493,84.516991,111.146271,91.623512,NaN,512.340088,411.750869587418,1.80983735587548,0.038907140444769,1.00333293873003,8.80466092483522,460.5286337528,1.8462473944321,0.00911439269786393,1.33701339637802,66.1535040897246,447.345839749714,84.1909061957122,0.00843029599432346,1.42124017721468
6,6.042168,27,27.259403,18.59,19.030182,93.808159,NaN,8.452345,NaN,41.088245,400,399.72937,25,33.328362,10.743632,74.291481,49.994949,401.126709,397.840393,399.992645,4602.273438,9.76771,9.908299,9.559181,64.533379,59.625023,15.870534,-27.941898,32.679852,84.344971,29.784962,20.143387,84.569542,111.247658,91.569969,NaN,512.155945,411.734018963494,1.80976574555342,0.038896327744721,1.00338459200494,8.81017274926239,460.566917957951,1.84634889041299,0.00911586500481418,1.33684802112345,66.1553573074182,447.321213657124,84.1750865134455,0.00842854415825622,1.42147281360551
6,6.039318,27,27.261707,18.59,19.022091,93.832855,NaN,8.451517,NaN,41.07613,400,399.685913,25,33.324974,10.741034,74.423515,49.994949,401.126709,397.840393,399.992645,4602.273438,9.76771,9.908299,9.559181,64.590065,59.62521,15.949171,-27.918751,32.679852,84.344971,29.784962,20.143387,84.569542,111.247658,91.569969,NaN,512.155945,411.732216791235,1.8097975279601,0.0389158370161586,1.00330201475408,8.7951675092408,460.596339944308,1.84642334224455,0.00911642662710182,1.33674775636658,66.1590959926843,447.334512423912,84.1874809861206,0.00842837971796528,1.42142195809013
6,6.039475,27,27.262123,18.59,19.018108,93.835907,NaN,8.451434,NaN,41.062443,400,399.564423,25,33.321487,10.72933,74.157898,49.991413,400.914948,397.744537,399.856812,4600.237793,9.743995,9.908183,9.558455,64.579681,59.61533,15.974518,-27.906275,32.652149,84.339767,29.805378,20.125053,84.501228,111.231567,91.576065,0,512.078857,411.727872686349,1.80978056842923,0.0389138360271165,1.00331197303943,8.79599425412135,460.599771333181,1.84643165907095,0.00911643329810542,1.33673882352718,66.1597710037554,447.328802787916,84.184012845632,0.00842791610831698,1.42147978565368
6,6.038073,27,27.264132,18.59,19.018675,93.822044,NaN,8.448512,NaN,41.046131,400,399.540497,25,33.322594,10.702131,73.963768,49.991413,400.966125,397.761993,399.898621,4602.818848,9.760438,9.911769,9.566326,64.559128,59.611595,16.005491,-27.881304,32.659481,84.346214,29.78392,20.138912,84.452003,111.321091,91.554871,NaN,510.40802,411.7315485465,1.80981182547145,0.0389243900915359,1.00326579761715,8.78861089502749,460.578107636875,1.84636763633617,0.00911454032732525,1.33688193925679,66.1630307266489,447.341665336743,84.1957111054793,0.00842784054092238,1.42142498097695
6,6.038809,27,27.265579,18.59,19.023823,93.800064,NaN,8.447622,NaN,41.026928,400,399.616882,25,33.329247,10.703838,74.182915,49.991413,400.966125,397.761993,399.898621,4602.818848,9.760438,9.911769,9.566326,64.529396,59.61533,16.023209,-27.895798,32.659481,84.346214,29.78392,20.138912,84.452003,111.321091,91.554871,NaN,510.40802,411.735082439508,1.80981411597718,0.0389199874267518,1.00328338926325,8.79248705811716,460.546464700535,1.84627781303496,0.00911236926834466,1.33706335868545,66.1653784412806,447.343703319814,84.1990529391383,0.00842739957055751,1.42144520406812
6,6.039423,27,27.268507,18.59,19.014679,93.801682,NaN,8.451672,NaN,41.029686,400,399.799011,25,33.335163,10.705045,74.381691,49.991413,401.471619,398.032684,400.413788,4604.068359,9.790651,9.900067,9.535924,64.482864,59.62178,16.002241,-27.872166,32.640949,84.468208,29.799717,20.122135,84.442329,111.282051,91.585197,NaN,508.396484,411.724547570876,1.8097698801213,0.0389135061728797,1.00331447551294,8.79572042961814,460.544061486167,1.8462639933995,0.00911107974185593,1.33712989978834,66.1701287026413,447.330363075387,84.1935297205561,0.00842557330373004,1.42163043828197
6,6.040058,27,27.269691,18.59,19.010292,93.806717,NaN,8.450964,NaN,41.030693,400,399.879852,25,33.335865,10.687918,74.426247,49.991413,401.427765,397.875122,400.266693,4604.049805,9.784251,9.895009,9.519339,64.428871,59.609898,15.985295,-27.851837,32.629673,84.297958,29.786015,20.135489,84.476776,111.267738,91.60778,NaN,506.253693,411.71873854517,1.80974154022614,0.0389078641550278,1.00334044619496,8.79906412522615,460.548947309867,1.84627436822357,0.00911085332884426,1.33712820933706,66.1720494472262,447.321233597949,84.1886696139696,0.0084246351137277,1.42173626505308
6,6.039732,27,27.269754,18.59,19.010214,93.815582,NaN,8.450706,NaN,41.036442,400,399.905792,25,33.336433,10.670286,74.320183,49.991413,401.427765,397.875122,400.266693,4604.049805,9.784251,9.895009,9.519339,64.435562,59.596722,15.989964,-27.77158,32.629673,84.297958,29.786015,20.135489,84.476776,111.267738,91.60778,NaN,506.253693,411.719382868251,1.80974808717667,0.0389102734296938,1.0033299611626,8.79734755275553,460.560702454424,1.84630624556103,0.00911142008945497,1.33707201162326,66.1721516469708,447.323626158001,84.1904355569399,0.0084247391584865,1.42171809227816
6,6.041092,27,27.272482,18.59,18.997541,93.831718,NaN,8.449667,NaN,41.039642,400,399.979492,25,33.334293,10.637783,74.269402,49.991413,401.597961,398.042542,400.420502,4604.76416,9.807674,9.899849,9.542127,64.405769,59.590797,15.980548,-27.718174,32.605961,84.2201,29.824572,20.105808,84.498489,111.206116,91.650131,NaN,506.008118,411.703652467481,1.8096761342388,0.0388975071733143,1.0033896271776,8.80450824693094,460.578023619171,1.84634667243872,0.00911120371581561,1.33703854678483,66.1765768609679,447.300212882233,84.1775669787417,0.00842245049456025,1.42198176476067
6,6.041092,27,27.272482,18.59,18.997541,93.831718,NaN,8.449667,NaN,41.039642,400,399.979492,25,33.334293,10.617846,74.321152,49.991413,401.597961,398.042542,400.420502,4604.76416,9.807674,9.899849,9.542127,64.358482,59.592594,15.968854,-27.79784,32.605961,84.2201,29.824572,20.105808,84.498489,111.206116,91.650131,NaN,506.008118,411.703652467481,1.8096761342388,0.0388975071733143,1.0033896271776,8.80450824693094,460.578023619171,1.84634667243872,0.00911120371581561,1.33703854678483,66.1765768609679,447.300212882233,84.1775669787417,0.00842245049456025,1.42198176476067
6,6.041344,27,27.273718,18.59,18.980209,93.831375,NaN,8.449335,NaN,41.041336,400,399.976349,25,33.324062,10.617338,74.442841,49.991413,401.545654,397.928162,400.319275,4602.230957,9.831724,9.919142,9.537503,64.328621,59.610592,15.980919,-27.89031,32.568096,84.487198,29.837624,20.088947,84.482681,111.341141,91.578064,NaN,504.966827,411.68570268774,1.80961133653714,0.0388920100438004,1.00341907488192,8.80583494652018,460.575637959469,1.84633710311127,0.00911059052465855,1.33707330824208,66.1785817063885,447.278100239577,84.163648174641,0.00842079820204265,1.42219665615959
6,6.041815,27,27.275291,18.59,18.968443,93.835526,NaN,8.44916,NaN,41.032314,400,399.925507,25,33.324226,10.617866,74.560143,49.996132,401.572784,398.014893,400.394165,4602.302734,9.82513,9.918759,9.542524,64.314133,59.614426,15.998546,-27.867695,32.573967,84.466454,29.816591,20.11108,84.473572,111.269821,91.642052,NaN,504.150665,411.67285166285,1.80956107472442,0.038886048230053,1.00344883980669,8.80831449818646,460.578735695841,1.846341639222,0.00911011899944402,1.33708762383224,66.181133065937,447.26146572331,84.1540281132504,0.00841931103607642,1.42237496065533
6,6.041349,27,27.276798,18.59,18.958481,93.858208,NaN,8.449666,NaN,41.055309,400,399.964661,25,33.32877,10.625915,74.465881,49.996132,401.572784,398.014893,400.394165,4602.302734,9.82513,9.918759,9.542524,64.314461,59.60923,16.035696,-27.868561,32.573967,84.466454,29.816591,20.11108,84.473572,111.269821,91.642052,NaN,504.150665,411.663889016214,1.80953659613814,0.038887430453812,1.00344594337669,8.80586126949839,460.606713136636,1.84641413162575,0.0091109261446348,1.33697937664272,66.1835772552315,447.253988182374,84.1507599026992,0.00841833889035088,1.4224756944223
6,6.041333,27,27.280869,18.59,18.944698,93.84729,NaN,8.450211,NaN,41.084011,400,400.05954,25,33.325844,10.63527,74.259422,49.996132,401.66095,398.063263,400.489685,4602.680176,9.793799,9.89929,9.519986,64.269226,59.617119,16.056347,-27.822916,32.568214,84.347252,29.834955,20.100664,84.456749,111.297989,91.621994,NaN,503.464508,411.650093904885,1.80948958203706,0.0388846677058247,1.00346239170284,8.80577703591501,460.585769169684,1.84634695915901,0.00910824853442235,1.33715765776,66.1901793842881,447.240616748047,84.1467331636811,0.00841607845700368,1.42269126880186
6,6.041456,27,27.281055,18.59,18.928122,93.831436,NaN,8.44945,NaN,41.096436,400,400.116547,25,33.324169,10.635473,74.23719,49.996132,401.564606,398.044708,400.419525,4606.101074,9.80899,9.904718,9.548722,64.241814,59.609791,16.036692,-27.766563,32.545582,84.49675,29.805332,20.124105,84.439674,111.396614,91.579849,NaN,503.98819,411.633187361713,1.80943006267205,0.0388802872389055,1.00348683058254,8.80642457725668,460.564278994449,1.84628793952492,0.00910709273193402,1.33726604794078,66.1904810085915,447.219507634108,84.1321421598861,0.00841487858627725,1.42287147458465
6,6.042748,27,27.282488,18.59,18.918383,93.842834,NaN,8.451547,NaN,41.084751,400,400.07428,25,33.324001,10.637606,74.237427,49.996132,401.564606,398.044708,400.419525,4606.101074,9.80899,9.904718,9.548722,64.242012,59.619179,16.038765,-27.766132,32.545582,84.49675,29.805332,20.124105,84.439674,111.396614,91.579849,NaN,503.98819,411.620546414268,1.80936958630727,0.0388686471424619,1.00354091814067,8.8132257866684,460.577286417887,1.84631982721242,0.00910717612595322,1.33722935100519,66.1928047529854,447.199106618941,84.1196971257025,0.00841324341237441,1.42307801945707
6,6.041918,27,27.282692,18.59,18.906801,93.857971,NaN,8.452509,NaN,41.071514,400,400.062012,25,33.332043,10.660449,74.355911,49.996132,401.619873,398.044983,400.491852,4602.637695,9.793596,9.897458,9.526157,64.265938,59.611526,16.035351,-27.748819,32.520702,84.52803,29.753036,20.17452,84.510429,111.31945,91.645554,NaN,502.819275,411.610766057471,1.80934714555737,0.0388723942789383,1.00352821148273,8.80885671597844,460.597209311265,1.84637360671091,0.00910809745887199,1.33713594061646,66.1931355495418,447.191260902425,84.1144534160014,0.00841274624321415,1.42314857325656
6,6.041431,27,27.28359,18.59,18.890221,93.865425,NaN,8.452792,NaN,41.074112,400,400.0271,25,33.334209,10.702047,74.500847,49.996132,401.619873,398.044983,400.491852,4602.637695,9.793596,9.897458,9.526157,64.291321,59.607174,16.032095,-27.815199,32.520702,84.52803,29.753036,20.17452,84.510429,111.31945,91.645554,NaN,502.819275,411.595208835034,1.80930035835387,0.0388725471374233,1.00353286569995,8.80629296396751,460.605776473998,1.84639472116677,0.0091081705792528,1.3371109464279,66.1945916773996,447.175301142268,84.1044254530299,0.00841155165883822,1.42330459798556
6,6.041602,27,27.285751,18.59,18.872986,93.877884,NaN,8.450321,NaN,41.107513,400,400.075867,25,33.332291,10.733703,74.438301,49.996132,401.650024,398.140106,400.623138,4606.19043,9.820134,9.912937,9.552828,64.305183,59.610367,16.014658,-27.908035,32.50935,84.358398,29.758085,20.156536,84.456352,111.42379,91.578453,NaN,501.018372,411.577532942007,1.8092375549734,0.0388676712297412,1.00355979882464,8.80719319051741,460.619067354863,1.84642557118852,0.00910797789706935,1.33708654183359,66.1980956179731,447.154682249178,84.0927940881355,0.0084096288014654,1.42353210530619
