P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,TC1,TC2,TC3,TC4,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,6.041637,27,27.287622,18.59,18.872986,93.877884,NaN,8.450942,NaN,41.107513,400,400.075867,25,33.332291,10.764665,74.387527,49.996132,401.661285,398.07135,400.615295,4603.913086,9.790354,9.894029,9.523993,64.313309,59.5938,16.017351,-27.915701,32.499004,84.319695,29.778509,20.136997,84.474625,111.451866,91.565857,NaN,499.921753,411.577455200626,1.80923682291537,0.0388674110633815,1.0035609398579,8.8073774450317,460.616151444352,1.84641298378063,0.00910708542823956,1.3371357413787,66.2011291445082,447.155994107467,84.0961869236839,0.00840898955920148,1.42356934086516
6,6.041535,27,27.290113,18.59,18.873144,93.873352,NaN,8.451293,NaN,41.112106,400,400.120819,25,33.331921,10.751607,74.36657,49.996132,401.661285,398.07135,400.615295,4603.913086,9.790354,9.894029,9.523993,64.369873,59.58807,16.016459,-27.886126,32.499004,84.319695,29.778509,20.136997,84.474625,111.451866,91.565857,NaN,499.921753,411.577840322902,1.80923949932692,0.0388682023182011,1.00355741860525,8.80684047249792,460.606208777453,1.84637971347106,0.00910559249005505,1.33723082503053,66.205167620428,447.159044834977,84.1016200110543,0.00840820841078937,1.42360803484899
6,6.041864,27,27.289913,18.59,18.882328,93.889091,NaN,8.450041,NaN,41.108643,400,400.068054,25,33.329998,10.726438,74.360748,50.003654,401.623413,398.072205,400.523438,4606.200195,9.78756,9.891303,9.543678,64.362259,59.560658,16.00045,-27.765135,32.502136,84.721313,29.776731,20.125372,84.598907,111.458618,91.587723,NaN,500.246796,411.586326270024,1.8092641791467,0.0388676776404366,1.00355675507003,8.80857244733318,460.627566310994,1.84643839964183,0.00910674668849515,1.33712291116917,66.2048433869301,447.167693643328,84.1074313071317,0.00840874695533381,1.42353075252003
6,6.042231,27,27.292444,18.59,18.881081,93.890099,NaN,8.450714,NaN,41.120239,400,400.048615,25,33.321461,10.707211,74.114464,50.003654,401.637909,398.011841,400.427795,4606.722656,9.807167,9.908642,9.539851,64.318695,59.552914,15.978941,-27.812849,32.472111,84.501129,29.749506,20.156713,84.514931,111.383667,91.626633,NaN,498.016113,411.584259738063,1.80925221838752,0.0388646891228712,1.0035702633018,8.81050438309074,460.624969938169,1.84642504646054,0.00910560756430698,1.33718288765883,66.2089464091922,447.165548680213,84.1092671538292,0.00840767279533877,1.42361380057734
6,6.042231,27,27.292444,18.59,18.873676,93.889542,NaN,8.450714,NaN,41.128139,400,400.016357,25,33.313625,10.692369,73.809982,50.003654,401.637909,398.011841,400.427795,4606.722656,9.807167,9.908642,9.539851,64.269478,59.5546,15.949761,-27.723532,32.472111,84.501129,29.749506,20.156713,84.514931,111.383667,91.626633,NaN,498.016113,411.576828266255,1.80922677052765,0.0388631404303551,1.00357944947143,8.81050438309074,460.624225126289,1.84642301722056,0.00910557009648244,1.3371865202433,66.2089464091922,447.156457277057,84.1028811796335,0.00840718641651685,1.42368964780276
6,6.042966,27,27.293688,18.59,18.870041,93.895523,NaN,8.450789,NaN,41.135651,400,399.978577,25,33.312332,10.702132,73.776794,50.003654,401.63855,397.991608,400.420715,4607.87793,9.798316,9.905033,9.537351,64.271988,59.544746,15.923648,-27.622379,32.458256,84.482765,29.757425,20.165218,84.502991,111.408562,91.630516,NaN,497.703156,411.571547521668,1.80919890632328,0.038856918468503,1.00360792862006,8.81437324989224,460.630284206885,1.84643643898809,0.00910537927160086,1.33718022660377,66.2109629450074,447.147548568537,84.0982670479996,0.00840623834082841,1.42379604305935
6,6.043204,27,27.294909,18.59,18.869354,93.896851,NaN,8.450372,NaN,41.127857,400,399.96283,25,33.320919,10.69967,73.801956,50.003654,401.63855,397.991608,400.420715,4607.87793,9.798316,9.905033,9.537351,64.294678,59.541016,15.912381,-27.689598,32.458256,84.482765,29.757425,20.165218,84.502991,111.408562,91.630516,NaN,497.703156,411.570329331698,1.80919156790777,0.0388550065223392,1.00361654363079,8.81562594892677,460.630157278716,1.8464330643041,0.00910488647208741,1.33720367082068,66.2129421197295,447.145953298733,84.0987594350062,0.00840569030594022,1.42384081493359
6,6.041863,27,27.294479,18.59,18.874239,93.90799,NaN,8.449365,NaN,41.121353,400,399.910065,25,33.320999,10.677258,73.900871,50.003654,401.482025,397.766235,400.209351,4607.205078,9.819524,9.910819,9.52374,64.322556,59.544567,15.918877,-27.785057,32.448433,84.45472,29.751392,20.17025,84.566162,111.402763,91.642204,NaN,497.236084,411.578210680038,1.80923640203139,0.0388659932726189,1.00356675334854,8.80856718307786,460.645721941148,1.8464765354602,0.00910584065974781,1.33711974637409,66.2122451218694,447.161609002419,84.1091874437359,0.00840669078861432,1.42369906442067
6,6.043497,27,27.297213,18.59,18.881897,93.89653,NaN,8.45082,NaN,41.107986,400,399.901123,25,33.312061,10.651106,73.992973,50.003654,401.532654,397.91748,400.377777,4607.542969,9.783793,9.889357,9.518095,64.299309,59.542706,15.921403,-27.793612,32.44883,84.493019,29.78367,20.139746,84.625389,111.408806,91.652214,NaN,497.047058,411.582266814743,1.80922854762419,0.0388554527515899,1.00361052083786,8.81716808563903,460.626137490473,1.8464163976913,0.00910376655527297,1.33726635310296,66.2166765685491,447.161101174612,84.1124415205557,0.00840562765892844,1.4237737049369
6,6.043624,27,27.298355,18.59,18.889252,93.889099,NaN,8.451503,NaN,41.065361,400,399.948334,25,33.31179,10.635108,73.989227,50.003654,401.532654,397.91748,400.377777,4607.542969,9.783793,9.889357,9.518095,64.275024,59.528831,15.907562,-27.74147,32.44883,84.493019,29.78367,20.139746,84.625389,111.408806,91.652214,NaN,497.047058,411.589366284456,1.80925116816178,0.0388560472392789,1.00360553379206,8.81783650260491,460.614420086006,1.84638164154165,0.0091027223803931,1.33734488958097,66.2185274826084,447.17014265829,84.1203001351768,0.00840567861671706,1.42372766130675
6,6.045307,27,27.300611,18.59,18.899221,93.896805,NaN,8.455022,NaN,41.047878,400,399.997559,25,33.323387,10.63133,74.055908,50.003654,401.661621,398.016235,400.457825,4609.543945,9.795141,9.895309,9.521552,64.278313,59.571655,15.935429,-27.670715,32.41843,84.521118,29.778664,20.1518,84.585381,111.355942,91.685875,NaN,496.017853,411.595633786732,1.80925023989845,0.038845632014859,1.00364801957109,8.8266933326924,460.621209408265,1.8463945441485,0.00910216552132878,1.33735393749661,66.2221837310077,447.171707249893,84.1243781890284,0.0084049076654434,1.4237726901058
6,6.04639,27,27.302364,18.59,18.915916,93.910057,NaN,8.457819,NaN,41.065422,400,399.967499,25,33.326077,10.631706,73.961449,50.003654,401.52774,397.964264,400.295074,4606.106934,9.794223,9.898715,9.540496,64.319939,59.541203,15.937696,-27.660316,32.409359,84.442665,29.764519,20.16304,84.575638,111.321335,91.709518,NaN,495.538727,411.609984948351,1.8092849742357,0.0388410817358068,1.00366259865319,8.83239165400352,460.636199788364,1.84643103683445,0.00910222144408995,1.3373135593381,66.2250245968628,447.185590536471,84.1364441861953,0.00840498615276092,1.42370199252151
6,6.046115,27,27.303366,18.59,18.930086,93.909355,NaN,8.458658,NaN,41.063705,400,399.936035,25,33.324345,10.641278,73.845779,50.003654,401.52774,397.964264,400.295074,4606.106934,9.794223,9.898715,9.540496,64.320969,59.532238,15.923344,-27.681004,32.409359,84.442665,29.764519,20.16304,84.575638,111.321335,91.709518,NaN,495.538727,411.62481718768,1.80933941417988,0.0388460847164353,1.00363607963835,8.83094478552988,460.633699519322,1.84642174056659,0.00910169679197051,1.33734449134687,66.2266483404077,447.205883830972,84.1520216299839,0.00840569180083252,1.42355857875948
6,6.046155,27,27.305302,18.59,18.930086,93.909355,NaN,8.457321,NaN,41.063705,400,399.936035,25,33.324345,10.636284,73.84063,50.013523,401.318909,397.798401,400.195679,4608.684082,9.823584,9.908501,9.545131,64.305984,59.534267,15.909903,-27.687826,32.395866,84.580338,29.764898,20.153643,84.57296,111.310387,91.721291,NaN,495.183594,411.624728393362,1.80933857818293,0.0388457877703305,1.00363738229756,8.8311552422316,460.630682416639,1.84640872059631,0.00910077440119575,1.33739541243765,66.2297854862315,447.207212404176,84.1555104980079,0.00840502959955844,1.42359730869848
6,6.045479,27,27.305592,18.59,18.943407,93.925308,NaN,8.457355,NaN,41.055706,400,399.864624,25,33.321148,10.634942,73.993134,50.013523,401.318909,397.798401,400.195679,4608.684082,9.823584,9.908501,9.545131,64.284424,59.531643,15.924683,-27.719137,32.395866,84.580338,29.764898,20.153643,84.57296,111.310387,91.721291,NaN,495.183594,411.639598042378,1.80939847781281,0.0388535908441612,1.00359889083579,8.82759838119847,460.65156522072,1.84646489249261,0.00910170901988081,1.33729893947933,66.2302553932412,447.22885910139,84.1710998215301,0.00840607710628432,1.42342441885998
6,6.04638,27,27.305986,18.59,18.948959,93.947014,NaN,8.459504,NaN,41.052128,400,399.823425,25,33.321686,10.630837,74.162926,50.013523,401.39856,397.870941,400.363922,4609.353027,9.810601,9.892536,9.524452,64.278694,59.534512,15.934491,-27.725513,32.380032,84.690575,29.718414,20.191044,84.541901,111.488373,91.626755,NaN,494.257874,411.643170487933,1.80939872425945,0.0388480616656886,1.00362135368957,8.83233904150791,460.679977442714,1.84654131484956,0.00910298066894652,1.33716779373125,66.2308938116584,447.229278359069,84.1719143422167,0.00840595030064979,1.42343105722984
6,6.04638,27,27.305986,18.59,18.947395,93.959732,NaN,8.459504,NaN,41.051968,400,399.820068,25,33.320614,10.624291,74.227249,50.013523,401.505554,397.910767,400.342255,4606.837891,9.799832,9.897994,9.5109,64.244331,59.555161,15.931034,-27.792877,32.36591,84.463943,29.725143,20.181135,84.585464,111.490318,91.645874,NaN,494.080933,411.641600822623,1.8093933505001,0.0388477348306004,1.00362328765846,8.83233904150791,460.696983015932,1.84658763851334,0.00910383557569445,1.33708496301378,66.2308938116584,447.22735820059,84.1705653849328,0.00840584764636013,1.42344704861608
6,6.046695,27,27.307371,18.59,18.935732,93.972488,NaN,8.45789,NaN,41.068726,400,399.880646,25,33.314793,10.623489,73.979858,50.013523,401.505554,397.910767,400.342255,4606.837891,9.799832,9.897994,9.5109,64.242516,59.567951,15.937908,-27.780739,32.36591,84.463943,29.725143,20.181135,84.585464,111.490318,91.645874,NaN,494.080933,411.629196267705,1.80934669326978,0.0388429592996616,1.00364797572879,8.83399630405432,460.711882084814,1.84662478799712,0.00910403314307002,1.3370382878546,66.2331379345158,447.211850939414,84.161499858374,0.00840449410147502,1.42361186911101
6,6.044707,27,27.307869,18.59,18.916538,93.980354,NaN,8.458059,NaN,41.078285,400,399.978516,25,33.306839,10.625061,73.849838,50.013523,401.509094,398.072693,400.490753,4609.721191,9.793621,9.890639,9.535896,64.264008,59.583199,15.950744,-27.881775,32.350266,84.236313,29.716042,20.184589,84.500137,111.427513,91.687729,NaN,492.156067,411.614345872707,1.80932229091177,0.0388537076390793,1.00360699998361,8.82353603305449,460.721623790525,1.84665008804929,0.00910432454689668,1.33700017686942,66.2339448223183,447.203550286942,84.1563266879174,0.00840386174747884,1.42369387963359
6,6.044576,27,27.309311,18.59,18.909084,94.01001,NaN,8.457174,NaN,41.084305,400,399.934662,25,33.303173,10.647017,74.077187,50.013523,401.503632,397.95755,400.376312,4608.5,9.798073,9.891802,9.53426,64.282196,59.591175,15.947724,-27.925375,32.366425,84.583427,29.686365,20.185749,84.640579,111.517998,91.654007,NaN,491.46991,411.607155819502,1.80929941544383,0.0388531222991371,1.00361196707183,8.82284665754696,460.759027309055,1.84674838861973,0.00910563028830597,1.3368452101129,66.2362811600465,447.196588541985,84.1533405043512,0.00840294358864134,1.42378904531159
6,6.044405,27,27.307266,18.59,18.902121,94.028496,NaN,8.455444,NaN,41.097755,400,399.900208,25,33.306896,10.650479,74.303017,50.013523,401.503632,397.95755,400.376312,4608.5,9.798073,9.891802,9.53426,64.311623,59.60239,15.908415,-27.869371,32.366425,84.583427,29.686365,20.185749,84.640579,111.517998,91.654007,NaN,491.46991,411.600547357437,1.80927906289723,0.0388529366357694,1.00361502643452,8.8219467685617,460.7869200488,1.84682942772497,0.0091078461364766,1.33667163657702,66.232967805935,447.187598168086,84.1443263570153,0.00840323714118265,1.42381141590799
6,6.043725,27,27.308741,18.59,18.895016,94.025978,NaN,8.454853,NaN,41.105705,400,399.90799,25,33.312351,10.674835,74.429802,50.013523,401.422791,397.894836,400.259979,4608.232422,9.819215,9.908256,9.544759,64.370224,59.625229,15.886909,-27.905537,32.363518,84.567116,29.659706,20.209545,84.524277,111.537857,91.629997,NaN,491.622772,411.594926754603,1.80926886431302,0.0388565021516849,1.00360167659347,8.81836807065542,460.781259897154,1.84681035384469,0.0091069744114231,1.33672660052963,66.2353576552085,447.185193697252,84.1445850312438,0.00840255013628993,1.42386944731993
6,6.046018,27,27.311523,18.59,18.894716,94.030678,NaN,8.455784,NaN,41.106419,400,399.881836,25,33.313496,10.695764,74.466331,50.004223,401.475189,397.860443,400.346344,4610.946777,9.829923,9.905361,9.531463,64.37471,59.642094,15.877773,-27.905285,32.325272,84.525879,29.690338,20.192934,84.591644,111.526421,91.637856,NaN,491.463867,411.589533241298,1.80921989461263,0.038839411737588,1.00367679017551,8.83043442358814,460.783215069126,1.84680877900253,0.00910596510980124,1.3367689597745,66.2398648477983,447.170034588591,84.1376126025005,0.00840068653730998,1.42406764098026
6,6.046127,27,27.311798,18.59,18.891665,94.009712,NaN,8.456633,NaN,41.101242,400,399.901947,25,33.304768,10.701278,74.53611,50.004223,401.475189,397.860443,400.346344,4610.946777,9.829923,9.905361,9.531463,64.406548,59.63121,15.884048,-27.887707,32.325272,84.525879,29.690338,20.192934,84.591644,111.526421,91.637856,NaN,491.463867,411.586228917458,1.80920713052271,0.0388379648425652,1.00368413498413,8.83100792265355,460.754759015062,1.84673059605807,0.00910442582430239,1.33691233315991,66.2403103609182,447.165705168451,84.1349356000763,0.00840035096998513,1.42411088941403
6,6.047946,27,27.312101,18.59,18.891665,94.009712,NaN,8.458706,NaN,41.101242,400,399.901947,25,33.304768,10.719987,74.653107,50.004223,401.690887,398.090668,400.602142,4607.880859,9.803185,9.889218,9.532122,64.447083,59.641041,15.906769,-27.866997,32.292645,84.495445,29.705137,20.182816,84.629364,111.531052,91.639282,NaN,490.60556,411.582188523625,1.80916910926346,0.0388244666603863,1.00374345165844,8.84057735447351,460.754287511392,1.84672856052541,0.00910428153270618,1.33692027608886,66.2408012308481,447.152375432816,84.1259760878441,0.00839952355280713,1.42423008915494
6,6.046563,27,27.312071,18.59,18.898504,94.007095,NaN,8.458175,NaN,41.08371,400,399.995087,25,33.307552,10.713427,74.744728,50.004223,401.630737,397.859131,400.358215,4610.422852,9.818998,9.899667,9.518124,64.506004,59.646065,15.89227,-27.854683,32.272266,84.553146,29.698874,20.191744,84.620293,111.511826,91.664284,NaN,488.344818,411.592124766608,1.80922152060661,0.0388361582586445,1.00368985142578,8.83330184013039,460.750835454542,1.84671923282321,0.00910412000824575,1.33693649848347,66.2407526300786,447.17107589086,84.1390674179764,0.00840053481187433,1.42407305646296
6,6.046153,27,27.315767,18.59,18.903072,94.005455,NaN,8.458226,NaN,41.080509,400,400.039886,25,33.31316,10.688839,74.804184,50.004223,401.630737,397.859131,400.358215,4610.422852,9.818998,9.899667,9.518124,64.522682,59.613827,15.875787,-27.821842,32.272266,84.553146,29.698874,20.191744,84.620293,111.511826,91.664284,NaN,488.344818,411.597620122353,1.80924578939986,0.0388401563155297,1.00367081332858,8.83114471943662,460.742890729518,1.84668843051107,0.00910224999204281,1.33704407922171,66.2467398948883,447.182851721543,84.1522165189817,0.00839976574990933,1.42406988156333
6,6.045911,27,27.314281,18.59,18.91148,94.004944,NaN,8.459182,NaN,41.072647,400,400.012939,25,33.305504,10.686236,74.724968,50.004223,401.581848,397.885254,400.416046,4610.181641,9.839929,9.897539,9.541177,64.524857,59.612289,15.86164,-27.797333,32.245495,84.307076,29.689358,20.211458,84.543495,111.458466,91.711609,NaN,487.930756,411.606596292018,1.80927974213881,0.038843710279674,1.00365249331631,8.82987143977948,460.744520274698,1.84669655293327,0.00910292316359471,1.33700843101954,66.2443327623706,447.193734917289,84.1578973882642,0.00840090985408296,1.42394076814505
6,6.045911,27,27.314281,18.59,18.924372,94.020485,NaN,8.459182,NaN,41.069588,400,399.986816,25,33.296963,10.675148,74.580132,50.004223,401.581848,397.885254,400.416046,4610.181641,9.839929,9.897539,9.541177,64.54747,59.603451,15.852048,-27.782528,32.245495,84.307076,29.689358,20.211458,84.543495,111.458466,91.711609,NaN,487.930756,411.619535276932,1.80932404342548,0.038846404934358,1.00363651292906,8.82987143977948,460.765297937649,1.84675314272886,0.00910396715966833,1.33690741277871,66.2443327623706,447.209564364178,84.1690145508983,0.00840175603328564,1.42380869873032
6,6.046046,27,27.318531,18.59,18.928389,93.998749,NaN,8.458591,NaN,41.082016,400,400.029633,25,33.290668,10.663429,74.401611,50.004223,401.675568,398.008331,400.500122,4612.737793,9.832509,9.907598,9.537152,64.528084,59.605164,15.86769,-27.703695,32.234238,84.534859,29.679712,20.205139,84.603943,111.471909,91.713608,NaN,487.230103,411.623267189034,1.80933502509654,0.0388462422809889,1.00363593412401,8.83058174518885,460.729621835955,1.84664543876115,0.00910048367095326,1.33716022475278,66.2512169225728,447.217058874244,84.1798875599673,0.00840054841625529,1.42385553062051
6,6.046009,27,27.31662,18.59,18.928545,93.960503,NaN,8.458505,NaN,41.095211,400,400.052582,25,33.285397,10.659879,74.138046,50.004223,401.669434,398.119232,400.519226,4611.820313,9.827047,9.90412,9.565202,64.609924,59.641418,15.868806,-27.663523,32.256435,84.416435,29.676828,20.209749,84.621765,111.422432,91.743637,NaN,486.775116,411.623505892354,1.80933633445353,0.0388465495689624,1.00363453592397,8.83038707009842,460.681452719278,1.84651897069729,0.00909882322147609,1.3373592370042,66.2481215957017,447.215921336164,84.1765664850701,0.00840121068344852,1.42381585619179
6,6.046075,27,27.319141,18.59,18.920168,93.920486,NaN,8.459515,NaN,41.098495,400,400.088013,25,33.287018,10.657423,74.132576,50.004223,401.669434,398.119232,400.519226,4611.820313,9.827047,9.90412,9.565202,64.61628,59.672176,15.86418,-27.616953,32.256435,84.416435,29.676828,20.209749,84.621765,111.422432,91.743637,NaN,486.775116,411.614951871166,1.80930616952866,0.0388443087443926,1.00364706434681,8.83073432774654,460.624000855689,1.84635621740441,0.00909493292235476,1.33768684898018,66.2522049254219,447.207260414934,84.1738112656061,0.0083997939423754,1.42395297079686
6,6.045213,27,27.318769,18.59,18.903547,93.883492,NaN,8.45616,NaN,41.085976,400,400.097443,25,33.284794,10.639654,74.1409,50.011524,401.669464,398.06012,400.492676,4612.19873,9.811897,9.900806,9.523211,64.623489,59.65649,15.870089,-27.566551,32.234516,84.517822,29.698048,20.18664,84.612457,111.500893,91.701874,NaN,486.487396,411.600184294607,1.8092670714035,0.038847234328864,1.00363958829533,8.82619870484535,460.575090215046,1.84622388641674,0.00909262192958326,1.33791917850023,66.2516024079385,447.192977467798,84.1632901200408,0.00839917125559059,1.4240626163443
6,6.043263,27,27.320015,18.59,18.900784,93.852295,NaN,8.456032,NaN,41.086403,400,400.058075,25,33.284714,10.628037,74.233589,50.011524,401.659424,398.090302,400.479279,4612.486328,9.794223,9.897815,9.532486,64.609924,59.692852,15.859846,-27.534159,32.238762,84.52832,29.689505,20.186262,84.573875,111.563164,91.672066,NaN,485.869843,411.601741378978,1.80929834544238,0.0388611405435917,1.00357947303317,8.81593648615478,460.531403472997,1.84610176835134,0.00908992994901422,1.338156635907,66.2536204894333,447.205198806413,84.1735170889553,0.00839935312383435,1.42399266688685
6,6.043801,27,27.319592,18.59,18.906738,93.857544,NaN,8.453543,NaN,41.087845,400,400.060242,25,33.286163,10.613317,74.173805,50.011524,401.659424,398.090302,400.479279,4612.486328,9.794223,9.897815,9.532486,64.575584,59.680477,15.855888,-27.507465,32.238762,84.52832,29.689505,20.186262,84.573875,111.563164,91.672066,NaN,485.869843,411.606522142688,1.80930755644646,0.0388583884318073,1.00358962509066,8.81876805802557,460.539087442737,1.84612375303077,0.0090904844750377,1.33811102141235,66.2529353872965,447.20813482253,84.175020611399,0.00839967006104974,1.4239572796754
6,6.044378,27,27.321087,18.59,18.910311,93.848038,NaN,8.452716,NaN,41.098091,400,400.038635,25,33.278477,10.586228,74.115601,50.011524,401.621216,398.029999,400.34256,4608.938965,9.809609,9.90768,9.536503,64.511314,59.725842,15.872218,-27.444725,32.237034,84.388649,29.700169,20.185028,84.491882,111.580559,91.667175,NaN,484.933289,411.6088268709,1.80930777113392,0.0388548494009131,1.00360399618094,8.82180467905687,460.524033759881,1.84607903236463,0.0090891332985217,1.33821288739121,66.2553566879573,447.209467249964,84.177929545434,0.00839917574600906,1.42398463089135
6,6.044395,27,27.321571,18.59,18.910311,93.848038,NaN,8.453005,NaN,41.098091,400,400.038635,25,33.278477,10.592153,74.029037,50.011524,401.501709,397.930267,400.300171,4610.367188,9.814912,9.895991,9.543992,64.468681,59.808514,15.870185,-27.421511,32.245628,84.46302,29.697439,20.206963,84.621864,111.537575,91.691521,NaN,484.856262,411.608789125893,1.80930741573423,0.0388547231343434,1.00360454999817,8.82189414287518,460.523278341779,1.84607577532657,0.00908890296570699,1.33822566725041,66.2561405491743,447.209746771671,84.1787646534326,0.00839900761095311,1.42399475277243
6,6.044353,27,27.322193,18.59,18.912266,93.846939,NaN,8.455035,NaN,41.104198,400,399.970032,25,33.263805,10.603848,73.996155,50.011524,401.501709,397.930267,400.300171,4610.367188,9.814912,9.895991,9.543992,64.428535,59.742786,15.745978,-27.434505,32.245628,84.46302,29.697439,20.206963,84.621864,111.537575,91.691521,NaN,484.856262,411.610844420054,1.80931501169302,0.0388554437972223,1.00360075996716,8.82167311426934,460.520836788745,1.84606758216071,0.0090885330137834,1.3382493103488,66.2571478902389,447.212983454586,84.1818585595181,0.00839894532268182,1.42398374767388
6,6.043444,27,27.321783,18.59,18.919319,93.809303,NaN,8.454921,NaN,41.081612,400,399.872101,25,33.261429,10.59782,74.102219,50.011524,401.28479,397.71875,400.066681,4610.548828,9.781233,9.89398,9.505117,64.489708,59.712814,15.651004,-27.463305,32.199368,84.435883,29.702028,20.209822,84.523201,111.54821,91.680511,NaN,484.73465,411.619940713807,1.80935825067488,0.0388636710424513,1.00356242411946,8.81688913680165,460.471106134221,1.84593308348111,0.00908619490030413,1.3384859401908,66.2564838895321,447.228089962457,84.1919266077814,0.0083999076929043,1.42384718400185
6,6.044377,27,27.32349,18.59,18.928391,93.776176,NaN,8.45457,NaN,41.06424,400,399.734955,25,33.26561,10.589323,74.305344,50.011524,401.28479,397.71875,400.066681,4610.548828,9.781233,9.89398,9.505117,64.448792,59.696205,15.568872,-27.47999,32.199368,84.435883,29.702028,20.209822,84.523201,111.54821,91.680511,NaN,484.73465,411.626974048479,1.80936991754948,0.0388586364300092,1.00358158310205,8.82179941647183,460.424094901243,1.8458007413426,0.00908315205952845,1.33874938703849,66.2592483425893,447.233692897167,84.1981142039403,0.00839956142796428,1.42384436519066
6,6.044377,27,27.32349,18.59,18.932295,93.751968,NaN,8.45457,NaN,41.068359,400,399.637787,25,33.266781,10.574968,74.562347,50.011524,401.204132,397.589294,400.004974,4608.166016,9.787427,9.881476,9.509716,64.477211,59.74604,15.551564,-27.495054,32.214298,84.527725,29.723042,20.190134,84.615295,111.503853,91.734222,NaN,485.163208,411.630892021556,1.80938333157467,0.0388594525085341,1.00357675542589,8.82179941647183,460.39168452254,1.84571240900211,0.00908152154203016,1.33890916691851,66.2592483425893,447.238486396653,84.201480840688,0.00839981756161538,1.42380440002831
6,6.046876,27,27.324295,18.59,18.931614,93.756096,NaN,8.453739,NaN,41.07571,400,399.694305,25,33.270992,10.562552,74.680145,50.011524,402.236084,398.518127,400.61441,4616.530273,9.829856,9.984693,9.518785,64.413986,59.736099,15.548305,-27.502172,32.184532,84.607857,29.709064,20.219465,84.624619,111.486946,91.734184,NaN,484.70578,411.62466143559,1.8093287604984,0.0388407553031505,1.00365897085652,8.83494854260431,460.395953005515,1.84572205028269,0.00908141658921659,1.33890324440265,66.2605519720749,447.219661804921,84.1893226056305,0.00839850721829891,1.42398210471636
6,6.046021,27,27.32448,18.59,18.941858,93.770172,NaN,8.455528,NaN,41.087151,400,400.163422,25,33.268894,10.561087,74.720383,50.011524,402.236084,398.518127,400.61441,4616.530273,9.829856,9.984693,9.518785,64.419678,59.824192,15.541208,-27.496399,32.184532,84.607857,29.709064,20.219465,84.624619,111.486946,91.734184,NaN,484.70578,411.636840535703,1.80938182811706,0.038849242845411,1.00361844945089,8.83045020808834,460.414509603085,1.8457721672769,0.00908227665842857,1.33881522318803,66.2608515592125,447.238780696983,84.2029938157614,0.00839945885154288,1.42382740363141
6,6.04614,27,27.323631,18.59,18.963768,93.794151,NaN,8.453737,NaN,41.079552,400,400.30896,25,33.256584,10.566259,74.716011,50.01709,402.127716,398.376099,400.539856,4611.704102,9.808074,9.972645,9.503061,64.477318,59.831268,15.535772,-27.492609,32.152267,84.447502,29.695568,20.241552,84.710449,111.53141,91.702431,NaN,482.9133,411.658565487379,1.80945461969169,0.0388529380012143,1.0035952474575,8.83107632108914,460.447937571426,1.84586537017093,0.00908429539246842,1.33863461781749,66.259476682595,447.264080406519,84.219643978381,0.00840113170409013,1.42359477425967
6,6.044758,27,27.324144,18.59,18.973112,93.830452,NaN,8.454792,NaN,41.095146,400,400.358459,25,33.252323,10.581895,74.575874,50.01709,402.204102,398.422607,400.564331,4613.448242,9.836981,10.001251,9.506904,64.515396,59.838226,15.534631,-27.490057,32.151615,84.449013,29.696608,20.241112,84.683403,111.569069,91.679245,NaN,480.66098,411.671008823714,1.80951560062942,0.0388651535331155,1.00353877434805,8.82380441281538,460.495726031244,1.84599432722987,0.00908649507311583,1.3384092155886,66.2603074428847,447.286304644089,84.2359329230325,0.0084021249317796,1.42342296263701
6,6.043571,27,27.324858,18.59,18.96678,93.890091,NaN,8.455627,NaN,41.095482,400,400.384399,25,33.253201,10.588351,74.516846,50.01709,402.204102,398.422607,400.564331,4613.448242,9.836981,10.001251,9.506904,64.55191,59.883869,15.518071,-27.539095,32.151615,84.449013,29.696608,20.241112,84.683403,111.569069,91.679245,NaN,480.66098,411.667287668181,1.80951865616539,0.0388726486906544,1.00350797698111,8.81755755823195,460.574422030583,1.84620698365659,0.00909016816940625,1.3380364672108,66.2614636831107,447.287996558369,84.2380632052691,0.00840194522434795,1.4234272224744
6,6.044201,27,27.325813,18.59,18.96085,93.929268,NaN,8.454597,NaN,41.094444,400,400.446442,25,33.250954,10.59969,74.632912,50.01709,402.260437,398.598541,400.741638,4613.023438,9.814261,9.988988,9.507102,64.570778,59.859177,15.516274,-27.562872,32.148014,84.484764,29.70764,20.243858,84.587532,111.617294,91.668648,NaN,479.9664,411.65993913245,1.80948511675163,0.0388667284914594,1.00353577288505,8.82087319139492,460.625348589653,1.84634336023732,0.00909234843848175,1.33780506030543,66.2630101537246,447.276812422267,84.2314658956377,0.00840098655868255,1.42354482892052
6,6.043125,27,27.32766,18.59,18.96085,93.929268,NaN,8.455741,NaN,41.094444,400,400.446442,25,33.250954,10.616929,74.708725,50.01709,402.260437,398.598541,400.741638,4613.023438,9.814261,9.988988,9.507102,64.705154,59.888054,15.49953,-27.599611,32.148014,84.484764,29.70764,20.243858,84.587532,111.617294,91.668648,NaN,479.9664,411.662326306989,1.80950760706525,0.0388747234629125,1.00350077777013,8.81521014122723,460.622469345127,1.84633094188376,0.00909146976392459,1.33785369419506,66.2660009427829,447.286401792373,84.2406382483684,0.00840080025675669,1.42351245500158
6,6.043125,27,27.32766,18.59,18.960258,93.944206,NaN,8.455741,NaN,41.080109,400,400.509796,25,33.246853,10.626032,74.601555,50.01709,402.352448,398.573059,400.752716,4613.161133,9.808141,9.985897,9.485746,64.763199,59.922569,15.493928,-27.634836,32.138103,84.446594,29.677446,20.262138,84.507996,111.584953,91.692162,NaN,473.423828,411.661732234312,1.80950557333977,0.0388745997173784,1.00350150704525,8.81521014122723,460.642453473652,1.84638538168372,0.00909247404286106,1.33775597582524,66.2660009427829,447.285674958402,84.2401276575238,0.00840076143328433,1.42351850410962
6,6.054813,27,27.318998,18.59,18.950876,93.970482,NaN,8.460082,NaN,41.080986,400,400.568573,25,33.257423,10.63466,74.444939,50.01709,402.322876,398.466187,400.649841,4612.819824,9.823631,9.985538,9.487471,64.811646,59.915295,15.481981,-27.702118,32.122993,84.262123,29.763317,20.285025,83.927521,111.514633,91.711182,5.422001,425.457458,411.626375611404,1.80922916158347,0.0387859453966152,1.00389363031406,8.87668364904198,460.691094399467,1.8465393404039,0.00909836194076145,1.33735664370543,66.2519733133646,447.179624288257,84.1542160069232,0.00839837085752174,1.42418003643364
6,6.08165,27,27.320538,18.59,18.951551,93.958153,NaN,8.485289,NaN,41.085133,400,400.554657,25,33.269054,10.646494,74.374756,50.01709,402.322876,398.466187,400.649841,4612.819824,9.823631,9.985538,9.487471,64.794388,59.858047,15.487617,-27.70734,32.122993,84.262123,29.763317,20.285025,83.927521,111.514633,91.711182,5.422001,425.457458,411.567427220462,1.80867191435213,0.0385882657408043,1.00476918596345,9.01749248958691,460.672206603435,1.8464840747208,0.00909680032546483,1.33747753947303,66.2544675414682,446.981848122777,84.0174635940647,0.0083872116611473,1.42587915881954
6,6.081245,27,27.331833,18.59,18.958414,93.916573,NaN,8.492478,NaN,41.08662,400,400.493988,25,33.279682,10.622897,74.372177,50.01709,402.381317,398.529694,400.69873,4615.705078,9.851584,10.000209,9.501427,64.797295,59.818417,15.530464,-27.749395,32.309433,84.328316,29.904741,20.265924,84.521843,111.547913,91.707802,0.968053996562958,480.144165,411.575223290451,1.80870395414756,0.0385926674044304,1.00474721167799,9.01537105074311,460.598977629081,1.84625661061982,0.00908863133616721,1.33804676769137,66.2727575017073,447.002763718047,84.0470701339823,0.00838406334789388,1.42599528979379
6,6.067965,27,27.333603,18.59,18.966742,93.88604,NaN,8.474168,NaN,41.087051,400,400.537872,25,33.277115,10.599759,74.289146,50.012829,402.165771,398.385956,400.52005,4608.739258,9.818998,9.981672,9.483102,64.664536,59.901623,15.55211,-27.770309,32.655083,84.418472,29.78723,20.271843,84.733047,111.556801,91.725609,0.235887467861176,444.797516,411.613099551757,1.80900929291767,0.0386920933140355,1.00430273693103,8.94574908891735,460.555358298975,1.84613339143787,0.00908573614580933,1.33829374043947,66.2756230602183,447.113326480003,84.1269673324758,0.00838930616765735,1.4251115211143
6,6.053779,27,27.335802,18.59,18.976793,93.859917,NaN,8.451025,NaN,41.082573,400,400.458618,25,33.269608,10.592573,74.311867,50.012829,402.165771,398.385956,400.52005,4608.739258,9.818998,9.981672,9.483102,64.690292,59.922211,15.563519,-27.753468,32.655083,84.418472,29.78723,20.271843,84.733047,111.556801,91.725609,0.235887467861176,444.797516,411.654687866284,1.80933981501176,0.0387990130518415,1.00382774276288,8.87124893229884,460.516963050741,1.84602333594855,0.00908293316104688,1.33852349909655,66.2791829270384,447.233274233353,84.2140657508081,0.00839488455850581,1.42416453563567
6,6.044508,27,27.335405,18.59,18.996038,93.811989,NaN,8.437609,NaN,41.06385,400,400.457794,25,33.262104,10.581491,74.431976,50.012829,402.42691,398.524323,400.701965,4610.147461,9.814272,9.976839,9.464885,64.638023,59.911957,15.588181,-27.779049,32.901302,84.46611,29.726807,20.243164,84.728569,111.588188,91.729935,0,448.718323,411.694570013746,1.8095995787138,0.0388718015035031,1.00350243458168,8.82248880928125,460.453422992109,1.84585117806024,0.00907989628573394,1.33882868822986,66.2785402592317,447.325779443185,84.2785140074912,0.0083999747939406,1.42338374201046
6,6.037663,27,27.335461,18.59,19.01421,93.771049,NaN,8.429892,NaN,41.056114,400,400.488647,25,33.244869,10.584438,74.49865,50.012829,402.214813,398.377808,400.458069,4604.508301,9.807891,9.975184,9.47681,64.645332,59.904861,15.584853,-27.808401,33.045387,84.302956,29.644363,20.263386,84.575241,111.634789,91.713394,0.1322041451931,430.535004,411.727977572085,1.80980506551995,0.0389265091901344,1.00325794612484,8.78645146321679,460.398518261658,1.84570141149693,0.00907711302589956,1.33910049379239,66.2786309131181,447.399278655265,84.3302358159674,0.0084038772541366,1.42277507084518
6,6.034958,27,27.335594,18.59,19.02282,93.728569,NaN,8.425336,NaN,41.052425,400,400.415253,25,33.234627,10.56577,74.539291,50.012829,402.214813,398.377808,400.458069,4604.508301,9.807891,9.975184,9.47681,64.556274,59.91885,15.599769,-27.851387,33.045387,84.302956,29.644363,20.263386,84.575241,111.634789,91.713394,0.1322041451931,430.535004,411.742608998028,1.80989119394858,0.0389484599457028,1.00315973390024,8.77220167881029,460.341419215621,1.84554545678949,0.00907418818418906,1.33938517062737,66.2788462154485,447.430180592921,84.3521324064641,0.00840547618917772,1.42252252836175
6,6.031863,27,27.334377,18.59,19.038177,93.691383,NaN,8.422469,NaN,41.028362,400,400.378143,25,33.238708,10.553616,74.576317,50.012829,402.315674,398.399811,400.555634,4607.479004,9.810978,9.974447,9.460678,64.476288,59.925018,15.705964,-27.841841,33.13575,84.074181,29.5961,20.275833,84.484009,111.702835,91.680206,NaN,509.143921,411.764869316216,1.81000865193932,0.0389747501014928,1.00304079966677,8.7558914248761,460.293513510617,1.84541788360969,0.00907226074394098,1.33959945534581,66.2768760841132,447.471150566938,84.3793346678527,0.00840812268227032,1.42215259669252
6,6.030121,27,27.334337,18.59,19.038177,93.691383,NaN,8.420672,NaN,41.028362,400,400.378143,25,33.238708,10.543562,74.635323,50.012829,402.187836,398.328857,400.452576,4605.196289,9.826774,9.974163,9.478189,64.496513,59.924721,15.759672,-27.852343,33.165302,84.13633,29.561712,20.287975,84.412712,111.663956,91.703232,NaN,593.574585,411.768727075485,1.81004509521032,0.0389877499600185,1.00298438801861,8.7467085025948,460.293576130917,1.84541815323408,0.00907227976257241,1.33959839133131,66.2768113291117,447.484146609704,84.3884206516686,0.00840883122013253,1.42204423066942
6,6.030121,27,27.334337,18.59,19.067694,93.650528,NaN,8.420672,NaN,41.025635,400,400.37027,25,33.240494,10.563824,74.613434,50.012829,402.187836,398.328857,400.452576,4605.196289,9.826774,9.974163,9.478189,64.608154,59.93272,15.77619,-27.883512,33.165302,84.13633,29.561712,20.287975,84.412712,111.663956,91.703232,NaN,593.574585,411.798331638989,1.81014641028948,0.0389939250938074,1.00294871808456,8.7467085025948,460.238841294036,1.84526893919322,0.0090695252809759,1.33986992283724,66.2768113291117,447.520371940012,84.4138974533947,0.00841076380325455,1.42174533165921
6,6.029603,27,27.333675,18.59,19.098904,93.646286,NaN,8.41688,NaN,41.017197,400,400.33548,25,33.226044,10.590431,74.618248,50.012829,402.118408,398.298126,400.407318,4610.41748,9.838582,9.994259,9.484126,64.687637,59.952339,15.756599,-27.904991,33.199436,84.180756,29.535452,20.294039,84.328522,111.633995,91.696335,0.226836711168289,592.178223,411.830779135637,1.81026435595614,0.0390043210930828,1.00289436876057,8.74397748477929,460.234194656444,1.84525790797282,0.00906955397511813,1.33988051076144,66.2757396218857,447.561989859737,84.4423026734816,0.00841323416171739,1.4213856217839
6,6.028965,27,27.332624,18.59,19.117458,93.636742,NaN,8.418276,NaN,41.02063,400,400.339325,25,33.227478,10.604504,74.656837,50.012829,402.118408,398.298126,400.407318,4610.41748,9.838582,9.994259,9.484126,64.712502,59.956024,15.744786,-27.917469,33.199436,84.180756,29.535452,20.294039,84.328522,111.633995,91.696335,0.226836711168289,592.178223,411.850797754657,1.81034136789957,0.0390129666532798,1.00285146713307,8.74061355297425,460.223053354982,1.84523013170616,0.00906941005509729,1.33991602429861,66.2740381187564,447.588645084293,84.4596750759215,0.0084150534842148,1.42113959590968
6,6.029106,27,27.332481,18.59,19.141665,93.60775,NaN,8.418805,NaN,41.006985,400,400.362152,25,33.22715,10.591264,74.74192,50.016476,402.252228,398.386963,400.649475,4608.685059,9.817859,9.968653,9.469216,64.686737,59.958858,15.767684,-27.965626,33.212688,84.184341,29.512123,20.314262,84.370972,111.63298,91.709839,0.2773098051548,576.965759,411.874761680307,1.81042147550083,0.0390169762420608,1.00282700117069,8.74135701580917,460.184427885087,1.84512517340764,0.00906752235648313,1.34010536679466,66.2738066063085,447.617172791769,84.4795625669958,0.00841662887011039,1.4209016030663
6,6.029268,27,27.332548,18.59,19.160517,93.624596,NaN,8.419553,NaN,41.006653,400,400.434753,25,33.216072,10.570302,74.576187,50.016476,402.344482,398.479156,400.685547,4608.433105,9.81396,9.977859,9.461809,64.665466,59.949993,15.777098,-27.998669,33.221191,84.207878,29.506491,20.325457,84.343994,111.640175,91.707817,0.308771252632141,570.935974,411.893308678819,1.81048276470544,0.0390197084803532,1.00280967191315,8.74221119078334,460.206897351581,1.84518627149153,0.00906862694268469,1.33999488195276,66.2739150773064,447.639148498235,84.4951176388724,0.00841777523592368,1.42072297510709
6,6.029103,27,27.332815,18.59,19.174644,93.691315,NaN,8.419703,NaN,41.003685,400,400.337036,25,33.205456,10.557458,74.292564,50.016476,402.344482,398.479156,400.685547,4608.433105,9.81396,9.977859,9.461809,64.667892,59.942608,15.792927,-27.998901,33.221191,84.207878,29.506491,20.325457,84.343994,111.640175,91.707817,0.308771252632141,570.935974,411.907839891248,1.81053467766988,0.0390238949420163,1.00278747485024,8.74134119757827,460.2958676907,1.84542816414341,0.00907299887557256,1.33955835959999,66.2743473400274,447.657940038154,84.5086959646824,0.00841867600583087,1.4205756947077
6,6.028896,27,27.332226,18.59,19.187883,93.748177,NaN,8.420734,NaN,40.999184,400,400.119293,25,33.208134,10.555595,74.055206,50.016476,401.612762,398.348602,400.162903,4605.588867,9.713625,9.962255,9.53488,64.606895,59.950161,15.840999,-27.990765,33.190559,84.190025,29.505245,20.313423,84.357513,111.660255,91.706978,0.388003706932068,567.662842,411.921573053963,1.81058441919196,0.039028209462206,1.00276500995134,8.74024972592554,460.372948087042,1.84563972401821,0.0090771106470468,1.33916593151908,66.2733937668077,447.675234893945,84.5200972365816,0.00841982097937999,1.42041902480008
6,6.028361,27,27.330584,18.59,19.20306,93.76535,NaN,8.422358,NaN,41.016747,400,400.053345,25,33.208458,10.543384,73.923271,50.016476,401.390015,398.11441,399.868683,4605.827148,9.734684,9.982053,9.523169,64.58403,59.949299,15.82738,-27.996979,33.166618,84.256279,29.494814,20.305748,84.345627,111.701447,91.662933,0.405203759670258,563.952759,411.937973672277,1.81064766224218,0.0390353800596742,1.0027296991226,8.73742864029964,460.398511731877,1.84571346009558,0.00907904828195904,1.33900884174905,66.2707353237773,447.696472777543,84.5328930283576,0.00842157484877938,1.42020345320967
6,6.026916,27,27.333057,18.59,19.207932,93.774147,NaN,8.418246,NaN,41.039318,400,399.906433,25,33.207512,10.539677,73.768158,50.016476,401.390015,398.11441,399.868683,4605.827148,9.734684,9.982053,9.523169,64.606529,59.939213,15.84489,-27.99346,33.166618,84.256279,29.494814,20.305748,84.345627,111.701447,91.662933,0.405203759670258,563.952759,411.946050503425,1.81069458558593,0.0390471992070684,1.00267737532555,8.72980811885446,460.406424949122,1.84572890772627,0.00907846471286904,1.33901628161663,66.2747391255276,447.715339517127,84.5494262741538,0.00842164398009854,1.42011196981222
6,6.026217,27,27.331966,18.59,19.214151,93.778419,NaN,8.416165,NaN,41.059986,400,399.84726,25,33.205711,10.542713,74.030739,50.016476,401.434326,398.145355,399.917603,4605.055664,9.73528,9.979663,9.523534,64.660446,59.906715,15.83886,-27.99572,33.180759,84.237404,29.442118,20.345215,84.335808,111.523254,91.789474,0.375228494405747,562.316833,411.953829772588,1.81073053051362,0.0390537261386182,1.0026474906117,8.72612129080704,460.413850524801,1.84575184443199,0.00907927121542848,1.3389591456502,66.2729728289568,447.727278268762,84.5564007434015,0.0084226934009918,1.41998668130926
6,6.025726,27,27.331547,18.59,19.229156,93.782921,NaN,8.414995,NaN,41.076412,400,399.803253,25,33.202221,10.555461,74.258812,50.016476,401.358795,398.089996,399.880798,4604.507813,9.705459,9.960843,9.503006,64.702278,59.90905,15.723067,-27.994202,33.174702,84.222984,29.457327,20.322926,84.251793,111.61496,91.751968,0.275589436292648,550.792847,411.969958396758,1.81079225444988,0.0390605358990862,1.00261390414789,8.72353134975384,460.420533333181,1.84577109395498,0.00907977364600645,1.33891831586112,66.2722944640724,447.749004841966,84.5711521176065,0.00842400994332018,1.41979859525061
6,6.023118,27,27.330322,18.59,19.25094,93.7873,NaN,8.413066,NaN,41.077938,400,399.768677,25,33.197796,10.568789,74.289093,50.016476,401.358795,398.089996,399.880798,4604.507813,9.705459,9.960843,9.503006,64.678619,59.910015,15.65131,-27.996231,33.174702,84.222984,29.457327,20.322926,84.251793,111.61496,91.751968,0.275589436292648,550.792847,411.997554713379,1.81092148744914,0.0390846069492026,1.00250430564776,8.70977189915794,460.428310835569,1.8457953212043,0.00908065111083191,1.33885695872514,66.2703111257088,447.794204073047,84.6013835274208,0.00842688240429716,1.41939891342434
6,6.021952,27,27.328953,18.59,19.25094,93.7873,NaN,8.41318,NaN,41.077938,400,399.768677,25,33.197796,10.596123,74.240776,50.016476,401.36795,398.031891,399.838104,4605.710449,9.709597,9.956092,9.510677,64.646423,59.943066,15.683002,-27.995504,33.182034,84.240547,29.462736,20.308718,84.352562,111.647537,91.709885,0.301872700452805,543.538757,412.000127729497,1.81094587447833,0.0390933377091453,1.00246683927068,8.70361877417957,460.430450244347,1.84580453965793,0.00908130224056539,1.33882069721062,66.2680945521838,447.801774908516,84.6049209212836,0.00842780446034353,1.41930255498917
6,6.021952,27,27.328953,18.59,19.278574,93.804604,NaN,8.41318,NaN,41.087841,400,399.748505,25,33.19149,10.609888,74.254814,50.020432,401.405457,398.151306,399.818573,4605.35498,9.726224,9.981687,9.524159,64.676292,59.980289,15.646559,-28.00819,33.180317,84.119919,29.444439,20.330044,84.341728,111.635437,91.724594,0.257957011461258,536.762634,412.027829448657,1.81104060881894,0.0390991173221752,1.00243432273448,8.70361877417957,460.453616210262,1.8458676714783,0.00908246733541924,1.33870658814178,66.2680945521838,447.835667728028,84.6288031540264,0.00842961012040444,1.41902673934944
6,6.021984,27,27.327221,18.59,19.286932,93.763184,NaN,8.411544,NaN,41.102703,400,399.785034,25,33.182808,10.596253,74.50695,50.020432,401.405457,398.151306,399.818573,4605.35498,9.726224,9.981687,9.524159,64.67662,60.004143,15.661452,-27.98712,33.180317,84.119919,29.444439,20.330044,84.341728,111.635437,91.724594,0.257957011461258,536.762634,412.036137178284,1.8110685899871,0.0391006255428037,1.00242553172356,8.70378765421486,460.400869001553,1.84572820685942,0.00908050198938487,1.33893399587415,66.2652900998453,447.844218746753,84.6325572549549,0.00843072204507683,1.4189133803379
6,6.020526,27,27.329847,18.59,19.277647,93.726288,NaN,8.41258,NaN,41.11216,400,399.83197,25,33.180969,10.602632,74.629959,50.020432,401.513428,398.224609,400.022308,4607.01416,9.724996,9.958751,9.527452,64.68689,60.022129,15.650401,-27.981218,33.145233,84.201683,29.419838,20.346344,84.244034,111.561707,91.764481,0.270754158496857,528.504578,412.03004551212,1.81106725586525,0.039109606376732,1.0023896375263,8.69609236297185,460.347355284205,1.84557585316912,0.00907676730892624,1.33924764910093,66.2695420552849,447.845955208728,84.6372257527128,0.00842981934853235,1.41896572441081
6,6.020688,27,27.327869,18.59,19.277334,93.729279,NaN,8.412817,NaN,41.117607,400,399.882141,25,33.178406,10.609273,74.737793,50.020432,401.393097,398.151337,399.923553,4603.741211,9.739388,9.973711,9.529474,64.727867,60.029976,15.568675,-27.960541,33.119453,84.192711,29.419422,20.342663,84.319115,111.536629,91.777405,0.242407858371735,528.060486,412.029374451862,1.81106279450112,0.0391083270310216,1.0023952047031,8.69694746544974,460.354455044881,1.84560009900418,0.00907790966607809,1.33917533653963,66.2663393588164,447.842691523562,84.6323309823003,0.00843039509293974,1.41894219427411
6,6.020514,27,27.325605,18.59,19.284565,93.736702,NaN,8.412925,NaN,41.123154,400,399.877258,25,33.169083,10.618481,74.783112,50.020432,401.393097,398.151337,399.923553,4603.741211,9.739388,9.973711,9.529474,64.758881,60.038578,15.520627,-27.947905,33.119453,84.192711,29.419422,20.342663,84.319115,111.536629,91.777405,0.242407858371735,528.060486,412.037006480216,1.81109122014402,0.0391111432774055,1.0023811343099,8.69602902132772,460.367936380998,1.84564244698379,0.00907948681343513,1.33906614837085,66.262673334818,447.850952970256,84.6351836501788,0.00843169332431959,1.41881776288743
6,6.019029,27,27.323833,18.59,19.287436,93.751465,NaN,8.41165,NaN,41.134186,400,399.88678,25,33.161591,10.591891,74.668205,50.020432,401.592468,398.239838,400.042297,4606.933594,9.729258,9.986725,9.505652,64.792038,60.046352,15.502198,-27.915676,33.115757,84.057571,29.383631,20.374615,84.248978,111.575012,91.755463,0.221252679824829,523.07312,412.043159048073,1.81113212291787,0.0391228743281979,1.00233012311275,8.68818975273177,460.390474790806,1.84570826286577,0.00908132445515138,1.33892158281146,66.2598038062034,447.864093273907,84.6421213447056,0.00843306511077655,1.41866621312006
6,6.02061,27,27.323507,18.59,19.286757,93.735641,NaN,8.412451,NaN,41.12606,400,399.922424,25,33.157646,10.577884,74.433022,50.020432,401.592468,398.239838,400.042297,4606.933594,9.729258,9.986725,9.505652,64.789955,60.044773,15.462949,-27.879135,33.115757,84.057571,29.383631,20.374615,84.248978,111.575012,91.755463,0.221252679824829,523.07312,412.038991985789,1.8110967257648,0.0391108823844798,1.00238164360543,8.69653575162454,460.369796686513,1.84565270978285,0.009080413517347,1.33901750258296,66.2592758729996,447.851153738079,84.6325731389162,0.00843249937670092,1.4187630485581
6,6.02066,27,27.323149,18.59,19.285763,93.720734,NaN,8.415458,NaN,41.111908,400,399.953186,25,33.157269,10.563484,74.31192,50.020432,401.633972,398.304657,400.139069,4606.966797,9.717905,9.964767,9.511605,64.802567,60.037514,15.426038,-27.857798,33.09758,83.983902,29.387194,20.374025,84.252098,111.556648,91.769577,0.252869844436646,519.621826,412.037885349662,1.81109227286596,0.0391102998262845,1.00238441401633,8.69679967121124,460.350395215635,1.84560071321379,0.00907957942038078,1.33910658749731,66.2586961118057,447.849258687656,84.6307678276497,0.00843253414732365,1.4187693846659
6,6.019645,27,27.32312,18.59,19.283707,93.702209,NaN,8.415373,NaN,41.089497,400,399.925903,25,33.1605,10.553154,74.193382,50.020432,401.452118,398.105103,399.889374,4604.842773,9.726624,9.970451,9.520312,64.780807,60.053707,15.403888,-27.816181,33.101536,83.878593,29.362017,20.398319,84.216896,111.527145,91.773529,0.262209534645081,517.610229,412.038062899144,1.8111064558908,0.0391174765352936,1.00235425599413,8.69144177635974,460.32563250747,1.84553328618449,0.00907834477222402,1.3392284396604,66.2586491476208,447.854308672981,84.6342892520595,0.00843281418389747,1.41872763160066
6,6.018921,27,27.322769,18.59,19.284885,93.682602,NaN,8.414695,NaN,41.073685,400,399.841797,25,33.159126,10.551275,74.05114,50.020432,401.452118,398.105103,399.889374,4604.842773,9.726624,9.970451,9.520312,64.782021,60.057758,15.358789,-27.781067,33.101536,83.878593,29.362017,20.398319,84.216896,111.527145,91.773529,0.262209534645081,517.610229,412.0408402616,1.81112563856951,0.039123150388462,1.00232964666705,8.68761956660774,460.299922379658,1.84546406981853,0.00907719015105748,1.33934903071838,66.2580807155818,447.860875975685,84.6384579679413,0.00843329713814599,1.41866542237222
