P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,TC1,TC2,TC3,TC4,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,6.019221,27,27.322521,18.59,19.299973,93.660606,NaN,8.416087,NaN,41.038021,400,399.755463,25,33.151794,10.562485,74.083748,50.021355,401.174103,397.928772,399.6987,4607.481445,9.728184,9.979097,9.532878,64.724167,60.080269,15.33619,-27.761217,33.071068,83.906075,29.360342,20.408556,84.097588,111.550568,91.765343,0.215780109167099,512.95166,412.055301860187,1.8111710761981,0.0391240573606229,1.00232160401191,8.68920339769528,460.270848774145,1.84538542530078,0.0090758251554848,1.33948834540446,66.257679084547,447.876924098533,84.6494453806451,0.00843424609154545,1.41852889643619
6,6.018543,27,27.323565,18.59,19.313217,93.674393,NaN,8.415568,NaN,41.022861,400,399.729492,25,33.143753,10.564835,74.120018,50.021355,401.434845,398.102142,399.951385,4606.050781,9.71576,9.967639,9.505165,64.678741,60.082855,15.389189,-27.737915,33.055225,83.938416,29.370539,20.385883,84.158844,111.510727,91.806839,0.214988753199577,511.380646,412.07007100647,1.81123064751197,0.0391319111859223,1.00228438410907,8.68562385378885,460.28768133101,1.84542873026347,0.00907625797704906,1.33942463326845,66.2593698001674,447.899119766389,84.6664621684183,0.00843503249230856,1.41837527367709
6,6.018578,27,27.322296,18.59,19.323923,93.690483,NaN,8.414716,NaN,41.009899,400,399.763519,25,33.147221,10.563808,74.170547,50.021355,401.434845,398.102142,399.951385,4606.050781,9.71576,9.967639,9.505165,64.685684,60.079063,15.427435,-27.752287,33.055225,83.938416,29.370539,20.385883,84.158844,111.510727,91.806839,0.214988753199577,511.380646,412.080724259703,1.81126660449732,0.0391338880213317,1.00227300735952,8.68580864600574,460.311217832205,1.84549603179661,0.0090779464870776,1.33928422496064,66.2573146988072,447.910915411915,84.6731151037212,0.00843614199738086,1.41824761654217
6,6.018578,27,27.322296,18.59,19.323923,93.690483,NaN,8.414716,NaN,41.009899,400,399.763519,25,33.147221,10.570518,74.340042,50.021355,401.295227,397.987366,399.844666,4604.442871,9.705031,9.955448,9.515403,64.705132,60.088188,15.448637,-27.780582,33.033844,83.988907,29.405731,20.383106,84.139557,111.42701,91.859138,0.201472282409668,508.957428,412.080724259703,1.81126660449732,0.0391338880213317,1.00227300735952,8.68580864600574,460.311217832205,1.84549603179661,0.0090779464870776,1.33928422496064,66.2573146988072,447.910915411915,84.6731151037212,0.00843614199738086,1.41824761654217
6,6.019935,27,27.322819,18.59,19.340126,93.713554,NaN,8.415854,NaN,41.00975,400,399.737457,25,33.160156,10.572238,74.508713,50.021355,401.382111,398.045502,399.960205,4605.730957,9.711573,9.949824,9.505757,64.763733,60.083065,15.469921,-27.838465,33.033985,83.975929,29.409901,20.393379,84.17334,111.483459,91.82756,0.207243114709854,506.774933,412.093973839797,1.81129375000117,0.0391271024262537,1.00229757961802,8.69297267370894,460.341296516712,1.84557672884142,0.00907925259481733,1.33914533723389,66.2581616891936,447.921070026985,84.6809608700932,0.00843648448222141,1.41817857060551
6,6.019546,27,27.322525,18.59,19.345264,93.751717,NaN,8.41608,NaN,41.000729,400,399.772339,25,33.16259,10.564394,74.620438,50.021355,401.382111,398.045502,399.960205,4605.730957,9.711573,9.949824,9.505757,64.814766,60.084488,15.480685,-27.846657,33.033985,83.975929,29.409901,20.393379,84.17334,111.483459,91.82756,0.207243114709854,506.774933,412.099980733469,1.81131949086821,0.0391310930164038,1.00227912976624,8.6909191468049,460.392857140499,1.84571799361873,0.00908196381126281,1.33888524219818,66.2576855624948,447.93003294175,84.6868956876497,0.00843707332869148,1.41809857274152
6,6.020957,27,27.321405,18.59,19.342436,93.794754,NaN,8.41766,NaN,40.982162,400,399.760925,25,33.154346,10.577515,74.56707,50.021355,401.462128,398.163422,400.02887,4604.46582,9.721061,9.956226,9.534477,64.829124,60.076855,15.471155,-27.864651,33.013252,84.180756,29.447756,20.392532,84.253784,111.46843,91.824158,0.226099357008934,505.798676,412.094037141631,1.81128029619403,0.0391199257090662,1.00232762345156,8.69836731913267,460.452222317581,1.84588255814768,0.00908539523876023,1.33857173639676,66.2558717055771,447.915062944551,84.674871486628,0.0084367008340333,1.41819151189247
6,6.028214,27,27.323404,18.59,19.33749,93.830223,NaN,8.423413,NaN,40.945366,400,399.851868,25,33.135357,10.605269,74.488937,50.021355,401.516022,398.188416,400.02182,4609.31543,9.749416,9.9845,9.54394,64.875198,60.05875,15.462256,-27.88497,32.996334,84.276695,29.514803,20.39393,84.145149,111.465179,91.826958,0.204723492264748,503.549957,412.073083995333,1.81111166687043,0.0390645754053502,1.00256604286535,8.73665346746543,460.496574941184,1.84599847274633,0.009086831762817,1.33839116421771,66.2591090708761,447.856412577203,84.6361447287853,0.00843281859097306,1.4187177293982
6,6.032069,27,27.32523,18.59,19.337898,93.865585,NaN,8.431957,NaN,40.914433,400,399.912384,25,33.132153,10.639793,74.272789,50.021355,401.516022,398.188416,400.02182,4609.31543,9.749416,9.9845,9.54394,64.927948,60.064041,15.437264,-27.906965,32.996334,84.276695,29.514803,20.39393,84.145149,111.465179,91.826958,0.204723492264748,503.549957,412.064993549995,1.81103253771911,0.0390358594483974,1.0026892503787,8.7569772166384,460.541049640614,1.84611513637195,0.00908834260284856,1.33820704752112,66.262066083549,447.829641546225,84.6196720178311,0.00843070010070805,1.41898149367439
6,6.036435,27,27.326805,18.59,19.34594,93.896744,NaN,8.437684,NaN,40.877953,400,399.885986,25,33.136642,10.660246,74.266731,50.021355,401.449371,398.145569,400.030518,4607.750488,9.734555,9.970953,9.526115,64.94902,60.056232,15.441698,-27.928175,33.012577,84.240929,29.551891,20.423981,84.299644,111.530174,91.787491,0.208196327090263,501.710571,412.06343003463,1.81096894681598,0.0390049628924193,1.00281991257127,8.77998303298244,460.580287118684,1.8462181411349,0.00908968936105544,1.33804419034506,66.2646164900594,447.808218755452,84.6066424536555,0.00842896175244083,1.41919567171881
6,6.03782,27,27.329287,18.59,19.349014,93.916283,NaN,8.441693,NaN,40.860703,400,399.901031,25,33.140076,10.658186,74.420815,50.021355,401.449371,398.145569,400.030518,4607.750488,9.734555,9.970953,9.526115,64.931717,60.06966,15.468168,-27.956915,33.012577,84.240929,29.551891,20.423981,84.299644,111.530174,91.787491,0.208196327090263,501.710571,412.063458422184,1.81095057698494,0.0389952802291842,1.00286074992126,8.78727838079993,460.602559791178,1.84627267386845,0.00908982273296228,1.33798157223467,66.2686353467612,447.803738746844,84.6067428985613,0.00842778254026413,1.41929502494303
6,6.040709,27,27.33073,18.59,19.342419,93.948128,NaN,8.444367,NaN,40.853256,400,399.95813,25,33.145557,10.65895,74.460716,50.014111,401.57019,398.181213,400.04715,4609.243164,9.724874,9.972909,9.501957,64.891907,60.053917,15.485235,-27.97768,33.048805,84.247261,29.597925,20.407328,84.437851,111.516464,91.831413,0.168056666851044,498.058258,412.050472223468,1.81086767448128,0.0389723833379105,1.00296136174693,8.80249179335959,460.642915546224,1.84637903693409,0.00909127743230018,1.33781112624763,66.2709717074215,447.775296539328,84.5885990029895,0.00842572040990797,1.41956336374829
6,6.040709,27,27.33073,18.59,19.33791,93.981071,NaN,8.444367,NaN,40.841427,400,399.914642,25,33.146645,10.63383,74.464005,50.014111,401.397919,398.080688,399.90918,4611.725098,9.723593,9.966589,9.529101,64.842957,60.027809,15.494626,-28.016537,33.043118,84.333549,29.653103,20.38023,84.556137,111.504005,91.82634,0.19425867497921,494.984955,412.045949858626,1.81085221288499,0.0389714424829226,1.00296671212612,8.80249179335959,460.686983511212,1.84649907564987,0.00909349151545087,1.33759585358962,66.2709717074215,447.769765357444,84.5847026682754,0.00842542568186712,1.41960847022111
6,6.041569,27,27.332634,18.59,19.334854,93.973114,NaN,8.446468,NaN,40.83115,400,399.858643,25,33.144569,10.610994,74.531616,50.014111,401.397919,398.080688,399.90918,4611.725098,9.723593,9.966589,9.529101,64.739059,60.006523,15.50067,-28.049532,33.043118,84.333549,29.653103,20.38023,84.556137,111.504005,91.82634,0.19425867497921,494.984955,412.040987476337,1.81082378891681,0.0389644026317232,1.00299798133386,8.80701946409829,460.673373739082,1.84645728893317,0.00909205129977657,1.33769788235844,66.2740543083979,447.761201254216,84.5811696749293,0.00842424816350738,1.41972662714826
6,6.043287,27,27.33404,18.59,19.325666,93.98233,NaN,8.449854,NaN,40.816189,400,399.829773,25,33.141224,10.597023,74.574181,50.014111,401.400787,398.083466,399.934357,4614.385742,9.731144,9.969666,9.538449,64.703941,60.013336,15.522325,-28.059723,33.046928,84.385559,29.621218,20.419291,84.58638,111.537666,91.813843,0.213218659162521,494.452881,412.027980906503,1.81075643602507,0.0389497017645902,1.00306414702516,8.81606280572464,460.683511462716,1.84648142054774,0.00909200202389582,1.33767464829137,66.2763305206641,447.73829182374,84.5668804188271,0.00842249494176452,1.41994934826549
6,6.044664,27,27.33674,18.59,19.325666,93.98233,NaN,8.451591,NaN,40.816189,400,399.829773,25,33.141224,10.608596,74.695526,50.014111,401.359863,398.126556,399.925476,4611.775391,9.742727,9.980116,9.545754,64.715668,59.975613,15.520237,-28.060555,33.022385,84.358269,29.625183,20.433485,84.522446,111.467384,91.855728,0.174482181668282,492.834991,412.024942141404,1.81072771078448,0.0389394605643793,1.00310843733962,8.8233097507441,460.679305245586,1.84646327754093,0.00909071827835897,1.33774564459938,66.2807013390479,447.730290226225,84.5647909597545,0.00842104628900495,1.42008327290512
6,6.044739,27,27.337063,18.59,19.31258,94.000061,NaN,8.451644,NaN,40.839798,400,399.843872,25,33.138374,10.610084,74.771606,50.014111,401.359863,398.126556,399.925476,4611.775391,9.742727,9.980116,9.545754,64.75985,59.958981,15.516549,-28.052931,33.022385,84.358269,29.625183,20.433485,84.522446,111.467384,91.855728,0.174482181668282,492.834991,412.011649814273,1.81068126362239,0.0389361731797503,1.00312646012463,8.8237044284088,460.702520727802,1.84652571083784,0.00909175606212124,1.33763832558452,66.2812241932242,447.713947623312,84.553707514719,0.0084200531399499,1.42022509990009
6,6.043657,27,27.338778,18.59,19.308313,93.993484,NaN,8.452155,NaN,40.830097,400,399.876434,25,33.147518,10.603498,74.781715,50.014111,401.504089,398.225555,400.008911,4611.90332,9.745852,9.991583,9.538994,64.772949,59.981575,15.452635,-28.055302,33.000778,84.376076,29.630802,20.424168,84.563492,111.506348,91.849388,0.156931862235069,488.556732,412.009757853753,1.8106892008343,0.0389433292547483,1.00309673294654,8.81801018399989,460.691051526049,1.84649022549221,0.00909049890075011,1.33772635662454,66.2840002482214,447.718230820228,84.5589757084896,0.00841963222973273,1.42023362671393
6,6.043046,27,27.340216,18.59,19.300442,93.953026,NaN,8.449558,NaN,40.822536,400,399.887604,25,33.157204,10.590728,74.600487,50.014111,401.407593,398.104004,399.927979,4611.02832,9.708785,9.961665,9.518747,64.758156,59.995041,15.487669,-28.040749,32.955334,84.422638,29.612459,20.405735,84.503159,111.53759,91.846886,0.203497365117073,484.785217,412.003211249256,1.81067495218997,0.0389462318656182,1.00308646121232,8.81479432938357,460.634682875617,1.84633312397671,0.00908709650187571,1.33802882128507,66.286327808775,447.714344646385,84.5581280150766,0.00841888090767157,1.42030194184759
6,6.041635,27,27.339455,18.59,19.289074,93.908707,NaN,8.449572,NaN,40.827087,400,399.858704,25,33.159248,10.596879,74.461372,50.014111,401.407593,398.104004,399.927979,4611.02832,9.708785,9.961665,9.518747,64.765495,60.000603,15.494399,-28.017641,32.955334,84.422638,29.612459,20.405735,84.503159,111.53759,91.846886,0.203497365117073,484.785217,411.994923273722,1.81066540478363,0.0389543583407659,1.00305461101919,8.80736691621769,460.576563493192,1.84617667900938,0.00908447852741592,1.33829934088374,66.2850960601961,447.710288798105,84.5542729439347,0.00841895278906823,1.42031579428437
6,6.041517,27,27.339718,18.59,19.277174,93.888535,NaN,8.44887,NaN,40.82481,400,399.717316,25,33.153851,10.598244,74.287117,50.016739,401.241241,397.975616,399.716248,4610.993164,9.717551,9.976845,9.533434,64.817429,60.009125,15.52325,-27.982277,32.947708,84.462326,29.587658,20.423458,84.516914,111.497887,91.870132,0.241281226277351,485.857758,411.983247392959,1.81062704993294,0.038952752924475,1.00306501860593,8.80674571192492,460.549155567888,1.84610135703282,0.0090829968311508,1.33843877223634,66.2855217532976,447.696790681257,84.545115174532,0.00841813394877105,1.42043295438747
6,6.040107,27,27.340744,18.59,19.274857,93.879066,NaN,8.448247,NaN,40.816784,400,399.743378,25,33.146847,10.573409,74.231987,50.016739,401.432343,398.112854,399.914703,4612.583984,9.717764,9.973473,9.527812,64.826355,60.012604,15.520109,-27.990139,32.923458,84.4114,29.550594,20.437437,84.500145,111.513031,91.863609,0.210361629724503,484.732208,411.984036662465,1.81064853336173,0.0389627652111105,1.00302238638179,8.7993221315532,460.534880224313,1.84605992433278,0.00908187222886884,1.3385281185477,66.2871824078304,447.705338986491,84.5524810073612,0.00841820121401733,1.42038904980666
6,6.041645,27,27.341347,18.59,19.267776,93.844711,NaN,8.44725,NaN,40.804829,400,399.787079,25,33.145267,10.569847,74.274239,50.016739,401.432343,398.112854,399.914703,4612.583984,9.717764,9.973473,9.527812,64.805313,60.028145,15.527219,-27.997145,32.923458,84.4114,29.550594,20.437437,84.500145,111.513031,91.863609,0.210361629724503,484.732208,411.973537861895,1.81059214116728,0.0389498388265234,1.00308037162869,8.80741956020495,460.487949480879,1.84593055985279,0.00907927415956388,1.3387702173387,66.2881583811931,447.685675296654,84.5394300635585,0.00841692517456417,1.42056538964777
6,6.04197,27,27.341757,18.59,19.260351,93.782845,NaN,8.450167,NaN,40.797947,400,399.754486,25,33.151325,10.559238,74.414467,50.016739,401.314148,397.990631,399.804565,4611.845703,9.746324,9.977109,9.531846,64.775589,60.011284,15.533911,-28.027189,32.881954,84.458809,29.556829,20.423672,84.518974,111.496407,91.87207,0.223773986101151,485.296783,411.965372145767,1.81055988717343,0.0389458706627759,1.00309972289697,8.80913045430589,460.404471505068,1.84570206281224,0.0090749146804876,1.33918946585153,66.2888219676167,447.674483575576,84.5320906249242,0.00841617361116771,1.42066752025335
6,6.040596,27,27.340864,18.59,19.256872,93.763512,NaN,8.447986,NaN,40.814194,400,399.842773,25,33.155903,10.542215,74.557549,50.016739,401.314148,397.990631,399.804565,4611.845703,9.746324,9.977109,9.531846,64.757133,60.004841,15.537749,-28.058247,32.881954,84.458809,29.556829,20.423672,84.518974,111.496407,91.87207,0.223773986101151,485.296783,411.964917110091,1.81057663353225,0.0389553703144532,1.0030596188195,8.80189684198012,460.379976280322,1.84563751285888,0.00907403707624619,1.33929368011489,66.2873766328813,447.679721879498,84.5346047145158,0.00841679065679292,1.4206018857901
6,6.040596,27,27.340864,18.59,19.240479,93.754959,NaN,8.447986,NaN,40.813931,400,399.898224,25,33.145329,10.537407,74.654655,50.016739,401.547089,398.040649,400.09906,4615.161621,9.778566,9.968647,9.510154,64.728584,60.005886,15.55282,-28.077978,32.86237,84.421509,29.530594,20.414812,84.475189,111.518433,91.856903,0.176885530352592,485.739807,411.948473793002,1.81052039758294,0.0389519480354215,1.00307923673051,8.80189684198012,460.368521059336,1.8456062920013,0.00907346097724352,1.33935030556262,66.2873766328813,447.659607534125,84.5204465055599,0.00841571863625636,1.42076676809636
6,6.041993,27,27.3423,18.59,19.234943,93.743294,NaN,8.449146,NaN,40.822723,400,399.896179,25,33.124222,10.529629,74.693985,50.016739,401.575989,397.935089,400.038727,4610.611328,9.77643,9.955904,9.497806,64.670235,60.003948,15.563155,-28.099451,32.861115,84.647446,29.544907,20.39999,84.483315,111.658714,91.775665,0.19140550494194,481.615601,411.939834183141,1.81047224101034,0.0389403959658184,1.00313090809974,8.80925153032013,460.350650540921,1.84555403414454,0.00907199273331141,1.33946571977806,66.2897008016473,447.643591998584,84.5110617637527,0.00841432174790357,1.42093469804482
6,6.042034,27,27.341053,18.59,19.234943,93.743294,NaN,8.451196,NaN,40.822723,400,399.896179,25,33.124222,10.509473,74.722137,50.016739,401.575989,397.935089,400.038727,4610.611328,9.77643,9.955904,9.497806,64.602715,60.022942,15.588288,-28.11664,32.861115,84.647446,29.544907,20.39999,84.483315,111.658714,91.775665,0.19140550494194,481.615601,411.939743593908,1.81047138513785,0.0389400909207461,1.00313223009099,8.80946736057177,460.352601412033,1.84556243491284,0.00907258535555067,1.33943259747279,66.2876825358295,447.642236596224,84.5084690544583,0.00841472124309439,1.42091408503905
6,6.041552,27,27.342583,18.59,19.24085,93.744324,NaN,8.451949,NaN,40.829792,400,399.909119,25,33.125671,10.530954,74.382446,50.016739,401.678955,398.112183,400.13092,4610.880859,9.768698,9.967034,9.51143,64.602608,60.042046,15.676098,-28.128202,32.864368,84.515099,29.551191,20.398695,84.577034,111.589188,91.807213,0.17977611720562,478.69278,411.946733946696,1.81050171259471,0.0389449104391906,1.00310960740815,8.80692996840088,460.351587445473,1.84555588799996,0.00907192763611206,1.33946641029515,66.2901588251345,447.654371059827,84.5190197738877,0.00841478920909119,1.42085345217862
6,6.041784,27,27.342896,18.59,19.251059,93.780983,NaN,8.451363,NaN,40.832798,400,399.952728,25,33.134525,10.536003,74.048569,50.016739,401.640411,398.088745,400.14386,4615.807129,9.799713,9.980343,9.525116,64.60334,60.046227,15.754121,-28.128498,32.846684,84.425743,29.539341,20.396797,84.521179,111.613319,91.827408,0.192637175321579,477.975311,411.956462157652,1.81053189319127,0.0389453151561283,1.00310485381148,8.80815130504703,460.400197119177,1.84568759696585,0.00907424801666729,1.33923198913284,66.2906653975359,447.665429244025,84.5272140549117,0.00841526016054692,1.42077071680578
6,6.041801,27,27.343853,18.59,19.248875,93.829216,NaN,8.452176,NaN,40.833763,400,399.964325,25,33.137913,10.536452,73.993431,50.016739,401.640411,398.088745,400.14386,4615.807129,9.799713,9.980343,9.525116,64.578117,60.065361,15.767089,-28.116594,32.846684,84.425743,29.539341,20.396797,84.521179,111.613319,91.827408,0.192637175321579,477.975311,411.95423382048,1.81052404591367,0.0389447327766223,1.00310801758087,8.8082407981305,460.463289536973,1.84585716506546,0.0090770404492364,1.33893870717514,66.2922142153288,447.66342776974,84.5270627780026,0.00841479147709921,1.42081147371071
6,6.042262,27,27.342819,18.59,19.234867,93.889359,NaN,8.452617,NaN,40.828125,400,399.893524,25,33.134888,10.529538,74.069427,50.016003,401.648773,398.050079,400.124329,4614.525879,9.776447,9.97012,9.48929,64.555435,60.073975,15.746184,-28.103174,32.819782,84.397743,29.564348,20.393211,84.527504,111.62751,91.801064,0.205355480313301,474.898438,411.939163587191,1.8104663649701,0.0389383787821159,1.00313967299611,8.81066756702393,460.545419126264,1.84608350372579,0.00908157845852827,1.33851524153886,66.2905407779571,447.641927064987,84.5105721305334,0.00841403668108676,1.42096157251835
6,6.041436,27,27.344866,18.59,19.213404,93.910706,NaN,8.452629,NaN,40.831718,400,399.878632,25,33.132248,10.52778,74.049271,50.016003,401.708038,398.067902,400.163177,4614.294434,9.772182,9.960564,9.48877,64.567825,60.064701,15.733821,-28.053989,32.821865,84.443726,29.581415,20.368748,84.534317,111.657394,91.791405,0.165766090154648,472.477631,411.919458523376,1.81040996913008,0.0389400437416646,1.00313880249587,8.80631928666634,460.570797358934,1.84614757996635,0.0090820414379631,1.33842899057338,66.2938536125456,447.623478958021,84.500280644508,0.00841227914822776,1.42116518356955
6,6.042238,27,27.345064,18.59,19.190462,93.919441,NaN,8.453604,NaN,40.840317,400,399.918152,25,33.124596,10.541775,74.037033,50.016003,401.708038,398.067902,400.163177,4614.294434,9.772182,9.960564,9.48877,64.582016,60.062965,15.738298,-28.039429,32.821865,84.443726,29.581415,20.368748,84.534317,111.657394,91.791405,0.165766090154648,472.477631,411.894671048329,1.8103145018796,0.0389292869369,1.00319229108344,8.81054123113336,460.582179418781,1.84617809834402,0.00908253473095363,1.33837684646208,66.2941740413499,447.589502737402,84.4766360362981,0.00841039312026996,1.42144957823822
6,6.04193,27,27.344292,18.59,19.164501,93.888931,NaN,8.454087,NaN,40.839195,400,399.946686,25,33.112041,10.555046,74.180183,50.016003,401.723907,398.126068,400.22702,4614.56543,9.769554,9.959675,9.490139,64.582924,60.070732,15.72818,-27.993504,32.825741,84.251259,29.555637,20.400608,84.57695,111.638916,91.79142,0.229370251297951,471.154602,411.86930799376,1.8102318408837,0.038926157112721,1.00321365662526,8.80891988651382,460.542547363998,1.84607203512589,0.00908084971153826,1.33855695955543,66.2929246812357,447.559292647633,84.4543695136549,0.00840907436712246,1.42167861047903
6,6.042208,27,27.345276,18.59,19.15638,93.864647,NaN,8.45328,NaN,40.827957,400,399.96228,25,33.108425,10.562338,74.173859,50.016003,401.619843,398.005951,400.071167,4612.238281,9.771119,9.954392,9.499426,64.568275,60.060921,15.720776,-27.982327,32.8125,84.487366,29.529535,20.425037,84.55291,111.625954,91.820435,0.184045091271401,468.973358,411.860545909761,1.81019816374637,0.0389223933274104,1.0032324518839,8.81038331072335,460.508503516133,1.84597684507113,0.00907874854882056,1.33874278863886,66.2945171244946,447.548077070801,84.4477751377688,0.0084081043183342,1.42179613329062
6,6.043296,27,27.346134,18.59,19.164459,93.852058,NaN,8.452566,NaN,40.83773,400,399.932129,25,33.1054,10.568793,74.14167,50.016003,401.619843,398.005951,400.071167,4612.238281,9.771119,9.954392,9.499426,64.585304,60.056896,15.741605,-27.972021,32.8125,84.487366,29.529535,20.425037,84.55291,111.625954,91.820435,0.184045091271401,468.973358,411.866244486739,1.81020317269881,0.0389159891756325,1.0032578510794,8.81611017546959,460.490309583011,1.84592514914705,0.00907749385201144,1.33884843315972,66.2959056165486,447.550589676042,84.4506709193099,0.00840791392679379,1.42179731614192
6,6.043181,27,27.345528,18.59,19.172005,93.820724,NaN,8.451377,NaN,40.841782,400,399.959778,25,33.098701,10.542951,74.203705,50.016003,401.737274,398.228638,400.255585,4615.312988,9.798799,9.967617,9.532835,64.61924,60.052135,15.764285,-27.953224,32.797131,84.439407,29.555586,20.393637,84.653572,111.652023,91.801041,0.273777395486832,469.440399,411.874069377959,1.81023147212788,0.0389184198656319,1.00324501635876,8.81550489142199,460.449301792384,1.84581490595895,0.00907567298841793,1.33903911442567,66.2949249372904,447.560200114586,84.456633443348,0.00840865543913573,1.42170266296381
6,6.042528,27,27.346134,18.59,19.17128,93.794853,NaN,8.450312,NaN,40.830421,400,400.031372,25,33.092442,10.529574,74.19944,50.016003,401.737274,398.228638,400.255585,4615.312988,9.798799,9.967617,9.532835,64.632355,60.037788,15.775194,-27.921778,32.797131,84.439407,29.555586,20.393637,84.653572,111.652023,91.801041,0.273777395486832,469.440399,411.874786230443,1.81024261868165,0.0389231246723997,1.00322479334198,8.81206776427848,460.413709961094,1.84571641573267,0.00907364341341758,1.33922612856513,66.2959056165486,447.56469578387,84.4605926460824,0.00840866602706388,1.42168108559723
6,6.042528,27,27.346134,18.59,19.187136,93.776398,NaN,8.450312,NaN,40.842297,400,400.051025,25,33.087864,10.508941,74.169586,50.016003,401.852631,398.223755,400.219299,4614.63916,9.794476,9.983979,9.492351,64.624229,60.02055,15.778586,-27.91186,32.773823,84.44735,29.513298,20.431555,84.494324,111.672302,91.79808,0.23719610273838,467.396362,411.890693211071,1.81029703329435,0.0389264354033763,1.00320566400269,8.81206776427848,460.388993416352,1.84564905638395,0.00907240071279901,1.33934823443694,66.2959056165486,447.584155401146,84.4742811689784,0.00840970347831721,1.4215208574079
6,6.041315,27,27.345831,18.59,19.194376,93.77684,NaN,8.449995,NaN,40.835979,400,400.03067,25,33.08601,10.500061,74.162582,50.020241,401.755005,398.154968,400.133972,4615.902344,9.766236,9.971309,9.479696,64.615059,60.008373,15.786119,-27.902912,32.764473,84.589668,29.538673,20.39756,84.557236,111.594864,91.843758,0.278692930936813,467.310913,411.900638078632,1.81034720516681,0.0389369711070667,1.00315777933448,8.80568227293594,460.390059224242,1.84565271025967,0.00907257443534333,1.33933726822134,66.2954152792885,447.601843555646,84.4863265738916,0.00841076097214886,1.42136760901143
6,6.041452,27,27.346975,18.59,19.190462,93.80899,NaN,8.450423,NaN,40.810738,400,399.986786,25,33.090103,10.50768,74.155869,50.020241,401.755005,398.154968,400.133972,4615.902344,9.766236,9.971309,9.479696,64.598297,60.022984,15.80842,-27.927057,32.764473,84.589668,29.538673,20.39756,84.557236,111.594864,91.843758,0.278692930936813,467.310913,411.896408822753,1.810330913724,0.0389351344447206,1.00316691379466,8.8064035191519,460.431327521268,1.84576234666411,0.0090741956367249,1.3391549660382,66.2972665608157,447.596979310474,84.4844084685242,0.00841006913123885,1.42143677119087
6,6.041231,27,27.346741,18.59,19.190462,93.80899,NaN,8.44915,NaN,40.810738,400,399.986786,25,33.090103,10.509513,74.07428,50.020241,401.755615,398.217957,400.254272,4616.167969,9.780958,9.954918,9.50863,64.573044,60.043324,15.803424,-27.927292,32.76545,84.43911,29.531839,20.395666,84.595764,111.583809,91.848785,0.259482890367508,466.374359,411.896897420581,1.81033552848878,0.0389367788603209,1.00315977899954,8.80524004279386,460.431693248579,1.84576392194855,0.00907430680548866,1.33914876423476,66.2968878950875,447.59843291341,84.4851234555768,0.00841023508871453,1.42141885023396
6,6.040026,27,27.349463,18.59,19.191031,93.813911,NaN,8.44814,NaN,40.80965,400,399.997559,25,33.091366,10.521586,74.087318,50.020241,401.494904,397.895325,399.963989,4612.904785,9.802032,9.963857,9.502823,64.561951,60.039421,15.80858,-27.926306,32.75354,84.39415,29.507481,20.404902,84.566582,111.602837,91.84272,0.280568808317185,464.648102,411.900132169566,1.81036264471665,0.03894586592595,1.00312019652868,8.79889563044259,460.434029010252,1.84576355642314,0.0090733450155431,1.33918838427339,66.3012925413126,447.610420006823,84.4971351892839,0.0084098449553674,1.42138961610384
6,6.041906,27,27.348961,18.59,19.189518,93.823372,NaN,8.450341,NaN,40.801079,400,399.892273,25,33.081722,10.530817,74.228706,50.020241,401.494904,397.895325,399.963989,4612.904785,9.802032,9.963857,9.502823,64.560806,60.033768,15.807929,-27.906429,32.75354,84.39415,29.507481,20.404902,84.566582,111.602837,91.84272,0.280568808317185,464.648102,411.894458074993,1.81031819455509,0.0389315595859891,1.00318270870558,8.80879354532902,460.447483231046,1.84580146081908,0.00907422031386657,1.33911256825969,66.3004802510342,447.594100644145,84.4849944465566,0.00840916487871543,1.42151107139211
6,6.042603,27,27.348242,18.59,19.190641,93.831116,NaN,8.451188,NaN,40.773575,400,399.808838,25,33.074028,10.542483,74.511017,50.020241,401.568451,398.067139,400.05307,4616.069336,9.773603,9.974102,9.494503,64.573822,60.03064,15.802212,-27.881084,32.739235,84.285179,29.498344,20.424387,84.448776,111.610558,91.861565,0.246528089046478,462.713593,411.894043615445,1.81030749531489,0.0389266093714945,1.00320386100234,8.81246254824646,460.458976506357,1.84583455753821,0.0090750830796055,1.3390423842591,66.2993168086459,447.589669622166,84.4809320064152,0.00840920048369894,1.42152920985084
6,6.04279,27,27.348515,18.59,19.184044,93.84745,NaN,8.455074,NaN,40.747936,400,399.825531,25,33.074131,10.539577,74.732811,50.020241,401.467957,397.964905,399.987488,4616.227051,9.767065,9.962843,9.48599,64.589981,60.035469,15.788314,-27.903288,32.723194,84.388275,29.502483,20.416189,84.496719,111.576675,91.876129,0.278573155403137,461.204071,411.887011955941,1.81028095213997,0.0389238411981121,1.00321785390102,8.81344686001802,460.480421122171,1.84589231631701,0.00907605263799085,1.33894182298669,66.299758563906,447.580406605191,84.4747749267791,0.00840860350002987,1.42161241986829
6,6.041773,27,27.350004,18.59,19.178663,93.869118,NaN,8.453118,NaN,40.733242,400,399.843781,25,33.074711,10.565921,74.868988,50.020241,401.467957,397.964905,399.987488,4616.227051,9.767065,9.962843,9.48599,64.576035,60.028053,15.751102,-27.944757,32.723194,84.388275,29.502483,20.416189,84.496719,111.576675,91.876129,0.278573155403137,461.204071,411.88386255717,1.81028372120113,0.0389302824090027,1.00319149633233,8.80809339765329,460.507106765083,1.84596134517523,0.00907680326080188,1.3388383595728,66.3021679232459,447.582648903606,84.4783101274369,0.00840816020052555,1.42163192168555
6,6.041986,27,27.351427,18.59,19.185928,93.861694,NaN,8.454922,NaN,40.720001,400,399.873199,25,33.073093,10.601213,74.977295,50.020241,401.563019,397.990753,400.0849,4615.056641,9.763236,9.947815,9.487039,64.579041,60.034626,15.729979,-27.983709,32.705715,84.472519,29.493294,20.435959,84.467316,111.578239,91.893211,0.362321257591248,461.689148,411.89067975593,1.81030420468707,0.038930214841433,1.00318961751016,8.80921468112308,460.494944732059,1.84592468846196,0.00907562791036221,1.33892493975483,66.3044703807007,447.591170935371,84.486175760852,0.0084080766183512,1.42159804013581
6,6.042599,27,27.352215,18.59,19.184792,93.858353,NaN,8.455732,NaN,40.702457,400,399.922638,25,33.066299,10.659226,74.79274,50.020241,401.542969,397.942261,399.975922,4614.824219,9.786591,9.96875,9.498792,64.590004,60.033684,15.649357,-28.010855,32.67527,84.518791,29.520569,20.427727,84.510231,111.608017,91.856209,0.371623277664185,460.167542,411.888184700166,1.81028750697762,0.0389254179158667,1.00321078311475,8.81244149320713,460.489240610425,1.84590719777479,0.0090750288762744,1.33896782479826,66.3057453438155,447.585861785857,84.4834772821861,0.00840749582825694,1.42166183774428
6,6.044754,27,27.352694,18.59,19.182178,93.833656,NaN,8.457025,NaN,40.711628,400,399.919067,25,33.059406,10.658879,74.534637,50.020241,401.542969,397.942261,399.975922,4614.824219,9.786591,9.96875,9.498792,64.599213,60.026955,15.557594,-28.037453,32.67527,84.518791,29.520569,20.427727,84.510231,111.608017,91.856209,0.371623277664185,460.167542,411.880796754796,1.81023354604494,0.038908849758096,1.00328355045178,8.82378336349211,460.455421657524,1.84581386269442,0.00907313947069028,1.33914352961927,66.3065203374622,447.566966579302,84.470817003516,0.00840630764267019,1.42182970119047
6,6.045286,27,27.353441,18.59,19.181635,93.791931,NaN,8.459984,NaN,40.700081,400,399.960236,25,33.054504,10.644706,74.526924,50.027061,401.714905,398.194244,400.258789,4617.261719,9.79361,9.966369,9.541602,64.597923,60.005276,15.514542,-28.080746,32.669292,84.674591,29.579475,20.40209,84.48645,111.642715,91.850723,0.37219700217247,460.832031,411.879075418268,1.81022057729584,0.0389047827323216,1.00330139603807,8.82658283123067,460.39837208247,1.8456565518672,0.00906997595043083,1.33943929475373,66.3077289156221,447.562956628745,84.4689791595579,0.00840581163209723,1.42188180621407
6,6.045286,27,27.353441,18.59,19.170712,93.73674,NaN,8.459984,NaN,40.695671,400,399.979004,25,33.048599,10.613292,74.663887,50.027061,401.553223,397.991089,399.977081,4616.193359,9.784895,9.981168,9.52042,64.567924,59.979332,15.521934,-28.099693,32.629417,84.65934,29.578024,20.40497,84.5839,111.601295,91.884369,0.332025229930878,460.454041,411.868116284977,1.81018308789432,0.0389025026197359,1.00331460745946,8.82658283123067,460.324436992762,1.84545504682107,0.00906625875151392,1.33980532438165,66.3077289156221,447.549549881902,84.459550650294,0.00840509695909424,1.42199234675922
6,6.045492,27,27.35397,18.59,19.15424,93.693474,NaN,8.45926,NaN,40.68644,400,399.908875,25,33.049526,10.584034,74.728104,50.027061,401.553223,397.991089,399.977081,4616.193359,9.784895,9.981168,9.52042,64.554787,59.975933,15.531763,-28.099911,32.629417,84.65934,29.578024,20.40497,84.5839,111.601295,91.884369,0.332025229930878,460.454041,411.851133748458,1.81012224931111,0.038897533306168,1.0033412179468,8.82766678523126,460.265634175833,1.84529345516971,0.0090630919787688,1.34010714922984,66.3085847721679,447.528238449187,84.4452604831672,0.0084037609681993,1.42218169956478
6,6.045246,27,27.355972,18.59,19.144794,93.682938,NaN,8.460055,NaN,40.658085,400,400.001801,25,33.042683,10.560542,74.745918,50.027061,401.776825,398.196899,400.172485,4618.93457,9.77859,9.996484,9.507778,64.552109,59.978981,15.514508,-28.108091,32.627617,84.434052,29.59329,20.405617,84.654778,111.517326,91.931923,0.314170360565186,457.635986,411.842200481666,1.81009496090048,0.0388973890738104,1.0033447154421,8.8263723514641,460.248378010864,1.84524146922759,0.00906143120788893,1.34023069379112,66.3118236297508,447.520162597618,84.4422160504508,0.00840257418124285,1.42229951213356
6,6.046139,27,27.356194,18.59,19.144146,93.661125,NaN,8.459745,NaN,40.646164,400,400.031952,25,33.036224,10.542674,74.688141,50.027061,401.841583,398.192719,400.328766,4617.813477,9.770096,9.965088,9.501091,64.499146,59.976765,15.507845,-28.118504,32.639698,84.626122,29.567825,20.430693,84.59417,111.594757,91.89537,0.340458273887634,457.916443,411.839574232227,1.81007409330075,0.0388906194238911,1.00337439127664,8.83107105969054,460.218794036839,1.84516027148653,0.00905985521264855,1.34038208821926,66.3121827710536,447.512887087458,84.4373929358125,0.00840210245071495,1.42236528446681
6,6.047039,27,27.356819,18.59,19.146561,93.653946,NaN,8.464057,NaN,40.651863,400,400.084961,25,33.030148,10.523618,74.496758,50.027061,401.841583,398.192719,400.328766,4617.813477,9.770096,9.965088,9.501091,64.426216,59.95676,15.535147,-28.152424,32.639698,84.626122,29.567825,20.430693,84.59417,111.594757,91.89537,0.340458273887634,457.916443,411.840005781488,1.81006359594482,0.0388844391131661,1.00340057795523,8.83580606482889,460.208191581787,1.84512982317093,0.00905907441548163,1.34044668731561,66.3131938534082,447.509658491147,84.4359454340763,0.00840169427209239,1.42240792944771
6,6.048175,27,27.357567,18.59,19.141932,93.651749,NaN,8.46349,NaN,40.677753,400,400.18454,25,33.023392,10.513655,74.487816,50.027061,401.978973,398.367004,400.451447,4617.043457,9.788751,9.97767,9.526142,64.420166,59.944992,15.549519,-28.175825,32.609119,84.607697,29.57387,20.435781,84.571892,111.523773,91.936134,0.325705826282501,455.467926,411.832846883871,1.81002399326345,0.0388750384647686,1.00344296592796,8.8417819268484,460.204074056513,1.84511675041195,0.00905857116203902,1.34048132459182,66.314403890285,447.49612570482,84.4274161285551,0.00840069028965328,1.42253891011002
6,6.048513,27,27.358349,18.59,19.141932,93.651749,NaN,8.464748,NaN,40.677753,400,400.18454,25,33.023392,10.495798,74.599052,50.027061,401.864136,398.162689,400.299896,4619.895508,9.820185,9.991675,9.516998,64.456093,59.936237,15.534919,-28.193977,32.594093,84.53611,29.581806,20.415838,84.677643,111.489143,91.964249,0.354032635688782,455.985565,411.832098808404,1.81001693864052,0.038872529539432,1.00345390587748,8.84355979110592,460.202848184493,1.84511147716073,0.00905819993486418,1.34050220135981,66.315668897977,447.494260050356,84.4271337130939,0.00840029552689984,1.42257432566833
6,6.047163,27,27.357235,18.59,19.137995,93.643082,NaN,8.46223,NaN,40.696407,400,400.191772,25,33.021191,10.479622,74.74263,50.027061,401.864136,398.162689,400.299896,4619.895508,9.820185,9.991675,9.516998,64.517174,59.94109,15.54034,-28.240215,32.594093,84.53611,29.581806,20.415838,84.677643,111.489143,91.964249,0.354032635688782,455.985565,411.831136168007,1.81003160138172,0.0388817302155012,1.00341499945849,8.83645840119783,460.192976369555,1.84508731468251,0.00905814430466418,1.34053035325316,66.3138668186557,447.498567294153,84.4286956218287,0.00840094584009269,1.42251023691555
6,6.047363,27,27.35775,18.59,19.139858,93.651939,NaN,8.460177,NaN,40.712017,400,400.179901,25,33.019154,10.49431,74.662483,50.017757,401.77417,398.219177,400.17511,4617.049805,9.772197,9.989613,9.493691,64.546547,59.93058,15.527333,-28.30526,32.594238,84.649071,29.585106,20.402178,84.618912,111.529274,91.92701,0.310907036066055,455.802612,411.832562891842,1.81003382213022,0.0388806340245694,1.00341920752267,8.83751053520183,460.204041878346,1.84511621074907,0.00905849709968782,1.34048494104782,66.3146999243239,447.499794033908,84.4302356824342,0.00840081676386944,1.42251325600597
6,6.048464,27,27.359901,18.59,19.14362,93.669434,NaN,8.461823,NaN,40.723625,400,400.171722,25,33.015755,10.517854,74.467133,50.017757,401.77417,398.219177,400.17511,4617.049805,9.772197,9.989613,9.493691,64.556595,59.919613,15.525684,-28.328987,32.594238,84.649071,29.585106,20.402178,84.618912,111.529274,91.92701,0.310907036066055,455.802612,411.833901083831,1.81002375629986,0.0388732455501276,1.00345026654601,8.84330205807731,460.224121641088,1.84516564023308,0.00905865566823406,1.34042554735311,66.318179408065,447.49800160218,84.4318061366394,0.00839990899881687,1.42258305126779
6,6.049244,27,27.358669,18.59,19.153587,93.689774,NaN,8.462856,NaN,40.726158,400,400.118896,25,33.010502,10.541326,74.318748,50.017757,401.955872,398.303497,400.308868,4617.246094,9.774207,9.986879,9.491913,64.53537,59.933315,15.52418,-28.35677,32.581562,84.509216,29.57744,20.39517,84.6064,111.606857,91.902802,0.314262717962265,455.492004,411.842176331657,1.81004169439215,0.0388695366660301,1.00346338802788,8.84740455815023,460.253314636608,1.84524826481431,0.0090606116387521,1.34025702773473,66.31618653909,447.503381042558,84.4339665593527,0.00840066097327245,1.42250708576073
6,6.048559,27,27.36005,18.59,19.154205,93.706841,NaN,8.46213,NaN,40.737446,400,400.182159,25,33.010262,10.565516,74.236176,50.017757,402.011749,398.453033,400.362793,4620.963379,9.78425,9.998013,9.521843,64.584877,59.949703,15.537251,-28.388618,32.566998,84.513359,29.564106,20.402077,84.60849,111.57814,91.931389,0.304845213890076,457.493896,411.844312314746,1.81005811129576,0.0388747495490545,1.00344047180309,8.84380174310166,460.274024904734,1.8453013084378,0.00906110641030789,1.34018011619036,66.3184204234388,447.510411642149,84.4407260911722,0.00840051432965754,1.4224842557879
6,6.047735,27,27.359394,18.59,19.150196,93.713387,NaN,8.464225,NaN,40.726585,400,400.266754,25,33.006054,10.555813,74.173508,50.017757,402.011749,398.453033,400.362793,4620.963379,9.78425,9.998013,9.521843,64.657776,59.950165,15.556438,-28.421751,32.566998,84.513359,29.564106,20.402077,84.60849,111.57814,91.931389,0.304845213890076,457.493896,411.842112983271,1.81006154666308,0.0388800298379742,1.00341868191855,8.83946743389606,460.283824907269,1.84532964195077,0.00906185892691428,1.34011905275802,66.3173593001985,447.511089013916,84.4403391666411,0.00840079813578048,1.4224618963885
6,6.046052,27,27.359718,18.59,19.138681,93.709167,NaN,8.462679,NaN,40.732616,400,400.294464,25,32.996952,10.553738,74.191681,50.017757,402.046021,398.448608,400.407471,4620.508789,9.80028,9.993629,9.520382,64.656609,59.952538,15.543426,-28.444073,32.556141,84.327827,29.550617,20.403355,84.742172,111.561188,91.939697,0.273817002773285,458.040497,411.834283311162,1.81005714933797,0.038890124780517,1.00337821210516,8.83061331404997,460.277662112645,1.84531204295039,0.00906142075042129,1.34015578076001,66.3178833943266,447.509788756614,84.4398513809755,0.00840060648040433,1.42248092158531
6,6.04367,27,27.359344,18.59,19.125027,93.708031,NaN,8.458602,NaN,40.744221,400,400.249237,25,32.994671,10.548386,74.190201,50.017757,401.769135,398.140717,400.241333,4618.129883,9.813536,9.979486,9.509627,64.617401,59.974331,15.550047,-28.471045,32.555771,84.362511,29.506241,20.402372,84.556564,111.567039,91.93615,0.260231018066406,456.670563,411.825855339264,1.81006001446353,0.0389049745270345,1.00331770930798,8.81807860374778,460.276725442776,1.8453104135192,0.00906152172036852,1.3401533825599,66.3172784209932,447.510499110461,84.4398586746654,0.00840078556782728,1.42246549447687
6,6.044038,27,27.359838,18.59,19.118174,93.693199,NaN,8.458166,NaN,40.751556,400,400.128052,25,32.993336,10.539256,74.372826,50.017757,401.769135,398.140717,400.241333,4618.129883,9.813536,9.979486,9.509627,64.614243,59.98819,15.554231,-28.451048,32.555771,84.362511,29.506241,20.402372,84.556564,111.567039,91.93615,0.260231018066406,456.670563,411.8181650132,1.81002880393043,0.0389008079437146,1.00333794082219,8.82001536236913,460.256073665545,1.84525289859332,0.00906028759915793,1.34026536109598,66.3180775018914,447.499753626423,84.4329548229611,0.00840002618970469,1.42256695267335
6,6.04382,27,27.359875,18.59,19.126093,93.70314,NaN,8.459327,NaN,40.766197,400,400.157013,25,32.980358,10.530096,74.44944,50.017757,401.940186,398.322388,400.385132,4620.227539,9.78548,9.982362,9.495216,64.614716,60.00898,15.545468,-28.412321,32.540668,84.541252,29.507441,20.393757,84.559166,111.614983,91.901886,0.283595889806747,458.31015,411.826592893352,1.81006054131621,0.0389040821036342,1.00332126950951,8.81886805425501,460.269338960195,1.84528896738548,0.00906094004991732,1.34020010591035,66.3181373515736,447.511133585434,84.441003363902,0.0084006188919691,1.42247381735599
6,6.04382,27,27.359875,18.59,19.137012,93.749344,NaN,8.459327,NaN,40.765514,400,400.18045,25,32.974331,10.540692,74.414177,50.020298,401.800751,398.21933,400.250946,4617.326172,9.769838,9.974648,9.494783,64.636383,60.028175,15.538435,-28.388117,32.51432,84.453461,29.500589,20.40062,84.643211,111.596992,91.921844,0.293982833623886,457.069031,411.837548085965,1.81009802295856,0.0389063622628915,1.00330802362762,8.81886805425501,460.331254461357,1.84545773138354,0.00906405321013532,1.33989270913092,66.3181373515736,447.524536862316,84.4504262429504,0.00840133338567249,1.42236306727677
6,6.044391,27,27.361223,18.59,19.148052,93.809517,NaN,8.460118,NaN,40.758636,400,400.110748,25,32.975655,10.539952,74.476913,50.020298,401.800751,398.21933,400.250946,4617.326172,9.769838,9.974648,9.494783,64.679459,60.027382,15.541504,-28.363806,32.51432,84.453461,29.500589,20.40062,84.643211,111.596992,91.921844,0.293982833623886,457.069031,411.847361169665,1.8101239955201,0.0389044231939306,1.00331311062144,8.82187309258143,460.409760175216,1.84566835403601,0.00906746543845299,1.33952932926194,66.3203177729311,447.534957284353,84.4595257783845,0.00840137983879007,1.42231142752214
6,6.044858,27,27.363098,18.59,19.148108,93.823685,NaN,8.462499,NaN,40.750874,400,400.114441,25,32.975246,10.535424,74.549385,50.020298,401.797089,398.245605,400.290039,4618.774414,9.766572,9.971713,9.506712,64.718658,60.0224,15.579757,-28.322594,32.52615,84.572723,29.508682,20.391535,84.595818,111.648331,91.889328,0.306576877832413,456.091492,411.846384069189,1.81011443727645,0.0389009641626712,1.00332814655189,8.82433064261579,460.42580692035,1.84570744911808,0.00906752925988438,1.33948525189358,66.3233504732169,447.53311434297,84.4606964707681,0.00840057370599618,1.42237452713861
6,6.044794,27,27.362919,18.59,19.143784,93.819267,NaN,8.461515,NaN,40.749538,400,400.082764,25,32.969051,10.55128,74.6008,50.020298,401.75238,398.112518,400.185638,4617.719238,9.78732,9.970885,9.508523,64.76265,60.030975,15.650537,-28.306959,32.498348,84.408325,29.524975,20.383142,84.475624,111.714081,91.858025,0.267417043447495,457.12558,411.842187284064,1.8101009310326,0.0389005369768743,1.00333131916819,8.8239938563226,460.420168854352,1.84569252763376,0.0090673168352779,1.33950975580168,66.3230609592567,447.528134021612,84.4569596368097,0.00840037583334867,1.42241109598706
6,6.0452,27,27.362194,18.59,19.134817,93.813919,NaN,8.460254,NaN,40.730053,400,399.992065,25,32.971306,10.559508,74.525696,50.020298,401.75238,398.112518,400.185638,4617.719238,9.78732,9.970885,9.508523,64.759232,60.03474,15.703871,-28.313469,32.498348,84.408325,29.524975,20.383142,84.475624,111.714081,91.858025,0.267417043447495,457.12558,411.832291853843,1.81006167303461,0.0388956478137731,1.00335533484322,8.82613029840996,460.414138598122,1.84567788631098,0.00906730091916469,1.33952593785727,66.3218883299512,447.513486297782,84.4457084011154,0.00839986877094417,1.42251362019775
6,6.044523,27,27.362429,18.59,19.12808,93.819725,NaN,8.459225,NaN,40.736347,400,399.965454,25,32.982872,10.54195,74.46151,50.020298,401.764069,398.171875,400.145752,4615.232422,9.801019,9.999424,9.516257,64.798943,60.040169,15.721165,-28.214153,32.505081,84.407669,29.537056,20.359272,84.592232,111.632057,91.897186,0.279568582773209,457.76358,411.827030611748,1.81005268209769,0.0388992719157762,1.00334160695089,8.82256774665376,460.421548390613,1.84569749764151,0.00906758020802796,1.33949372443374,66.3222684265589,447.510468579002,84.4438962126713,0.00839961919512606,1.42254457086998
6,6.044941,27,27.363342,18.59,19.12808,93.819725,NaN,8.459413,NaN,40.736347,400,399.965454,25,32.982872,10.541706,74.566208,50.020298,401.764069,398.171875,400.145752,4615.232422,9.801019,9.999424,9.516257,64.833374,60.032333,15.698846,-28.223316,32.505081,84.407669,29.537056,20.359272,84.592232,111.632057,91.897186,0.279568582773209,457.76358,411.826105467202,1.81004395387151,0.0388961656455288,1.00335513447641,8.82476740830634,460.42012104357,1.84569135218268,0.00906714692219426,1.33951794470483,66.3237451152829,447.50811428413,84.443442501388,0.00839914904914621,1.42258736562595
6,6.045612,27,27.361485,18.59,19.120724,93.817368,NaN,8.459248,NaN,40.733238,400,400.036011,25,32.985817,10.540467,74.519249,50.020298,401.889496,398.208252,400.284088,4617.12793,9.794096,9.987276,9.48838,64.855675,60.023716,15.706307,-28.262012,32.487072,84.525063,29.523275,20.37347,84.643852,111.617706,91.914322,0.272444486618042,458.769989,411.817239450763,1.81000469032234,0.0388896442536735,1.00338579412138,8.8282982017642,460.419867017055,1.84569524845602,0.00906786957995366,1.33948428851331,66.3207415531469,447.492514446827,84.4300334857017,0.00839901845327551,1.42266892604578
6,6.045942,27,27.363155,18.59,19.10652,93.809776,NaN,8.458648,NaN,40.749363,400,400.116669,25,32.97728,10.532887,74.292053,50.020298,401.983521,398.33429,400.417908,4617.584473,9.782269,9.970769,9.498075,64.862038,60.016914,15.745206,-28.269613,32.450218,84.683395,29.551561,20.356697,84.634583,111.515007,91.988319,0.293015629053116,460.494995,411.802256588007,1.80994903463887,0.0388842270327546,1.00341376749112,8.83003454802235,460.407086252289,1.84565629366262,0.0090665659565262,1.33957888369047,66.3234426644682,447.474015884555,84.419229471833,0.00839740187068824,1.4228647344277
6,6.045989,27,27.363794,18.59,19.094933,93.791496,NaN,8.459517,NaN,40.774261,400,400.191406,25,32.966908,10.528699,74.29303,50.020298,401.983521,398.33429,400.417908,4617.584473,9.782269,9.970769,9.498075,64.847809,60.005661,15.779693,-28.158188,32.450218,84.683395,29.551561,20.356697,84.634583,111.515007,91.988319,0.293015629053116,460.494995,411.790525870184,1.80990827009628,0.0388814584124658,1.00342941144607,8.83028183994065,460.381598160902,1.84558525578067,0.00906503202753374,1.33971703312789,66.3244761654232,447.459976482436,84.4102040178656,0.0083964121908415,1.42299737172411
6,6.046673,27,27.363918,18.59,19.091244,93.80246,NaN,8.46052,NaN,40.785,400,400.169006,25,32.942764,10.524685,74.146408,50.020298,401.764313,398.205902,400.259247,4617.72168,9.790852,9.969449,9.523419,64.842697,59.988991,15.791131,-28.105062,32.403652,84.447105,29.539963,20.375032,84.607079,111.620468,91.909477,0.251604974269867,460.055634,411.785309393167,1.80988132072092,0.0388756082607107,1.00345607694795,8.83388056086159,460.396092501178,1.84562444926238,0.00906571135741856,1.33964762270844,66.3246767171623,447.450444656716,84.4036690300694,0.00839585718065064,1.4230795404154
6,6.046461,27,27.364582,18.59,19.090084,93.818817,NaN,8.462125,NaN,40.799789,400,400.068878,25,32.937695,10.531425,74.018906,50.017357,401.737671,398.123627,400.151093,4616.463867,9.804539,9.996153,9.514514,64.832466,59.985771,15.782409,-28.191525,32.387383,84.429703,29.539133,20.371275,84.560997,111.65287,91.893562,0.254305809736252,459.186462,411.784614902039,1.80988176448492,0.0388769403604144,1.00345062204576,8.83276520100611,460.416966104256,1.84567969119197,0.00906649737477182,1.33955685697287,66.3257506258782,447.451160804602,84.4050463872786,0.00839564479307256,1.42309059778554
