P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,TC1,TC2,TC3,TC4,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,6.049608,27,27.363823,18.59,19.07889,93.850525,NaN,8.462643,NaN,40.825638,400,400.071381,25,32.939365,10.540385,74.207314,50.017357,401.737671,398.123627,400.151093,4616.463867,9.804539,9.996153,9.514514,64.831123,59.972172,15.777474,-28.121178,32.387383,84.429703,29.539133,20.371275,84.560997,111.65287,91.893562,0.254305809736252,459.186462,411.766410817098,1.80977761998594,0.0388512449863664,1.00356634048548,8.84931892022524,460.460623459229,1.84580052892817,0.00906899148426405,1.33932690286753,66.3245230687251,447.413287713445,84.3774365124384,0.0083939116855255,1.42338535339643
6,6.049608,27,27.363823,18.59,19.073355,93.864075,NaN,8.462643,NaN,40.854912,400,400.117004,25,32.94643,10.545779,74.264336,50.017357,401.889587,398.306335,400.32309,4618.817871,9.808316,9.984982,9.521619,64.830116,59.963173,15.773167,-28.097572,32.388271,84.549278,29.581802,20.332666,84.596291,111.637672,91.908867,0.294648259878159,460.433624,411.760856058638,1.8097586115605,0.0388500894852735,1.00357312162499,8.84931892022524,460.47877073199,1.84584997555434,0.00906990317410344,1.33923735359237,66.3245230687251,447.406491724876,84.3726620823454,0.00839354925978111,1.4234417836896
6,6.048513,27,27.363426,18.59,19.084578,93.870461,NaN,8.462849,NaN,40.879704,400,400.153687,25,32.955776,10.551422,74.20031,50.017357,401.882324,398.368011,400.324829,4618.186523,9.787959,9.99651,9.516216,64.858047,59.948719,15.764523,-28.127172,32.406258,84.463875,29.598492,20.322552,84.616562,111.631393,91.915245,0.282875239849091,460.643097,411.774544708574,1.8098200130979,0.0388605571890376,1.00352386782739,8.84355979110592,460.487943099797,1.84587594832474,0.00907052119821462,1.33918466221475,66.3238809749568,447.428111367488,84.3873285816618,0.00839485198869593,1.42325215560362
6,6.047529,27,27.363873,18.59,19.084578,93.870461,NaN,8.460562,NaN,40.879704,400,400.153687,25,32.955776,10.553877,74.387581,50.017357,401.882324,398.368011,400.324829,4618.186523,9.787959,9.99651,9.516216,64.85083,59.945755,15.740617,-28.100647,32.406258,84.463875,29.598492,20.322552,84.616562,111.631393,91.915245,0.282875239849091,460.643097,411.776724328529,1.80984055775125,0.0388678608391289,1.00349196462273,8.83838378628053,460.487244864186,1.84587294118131,0.00907030907244914,1.3391964970219,66.3246039363814,447.435832165436,84.3933420001208,0.00839509501385447,1.42319955272694
6,6.048415,27,27.365536,18.59,19.083469,93.873871,NaN,8.460097,NaN,40.897182,400,400.196869,25,32.9585,10.542357,74.565872,50.017357,401.762848,398.234222,400.209015,4618.144043,9.757573,9.97257,9.493298,64.818695,59.954453,15.68981,-28.20619,32.422882,84.524216,29.633471,20.32564,84.589905,111.619324,91.954979,0.294393211603165,460.348145,411.773648884467,1.80981825085197,0.0388610529442413,1.00352204662567,8.84304432347426,460.489213872395,1.84587419631627,0.00906974934338274,1.33921800712774,66.3272935211955,447.429252531991,84.3909086595111,0.00839411667914253,1.42329672028628
6,6.048948,27,27.365252,18.59,19.08312,93.920006,NaN,8.461731,NaN,40.909206,400,400.147156,25,32.955235,10.525867,74.534996,50.017357,401.862457,398.367767,400.314484,4617.515137,9.773176,9.978482,9.524197,64.762451,59.95488,15.580043,-28.23856,32.380325,84.57753,29.643871,20.353256,84.676353,111.578545,91.971016,0.284195959568024,459.730591,411.772117961012,1.80980592470607,0.0388570248006685,1.00353975692712,8.84584775940999,460.55143494381,1.84604441623082,0.00907298689505401,1.33890619283401,66.3268342155453,447.424607061855,84.3872708610488,0.00839397612301223,1.42332799769757
6,6.048106,27,27.366987,18.59,19.089504,93.97403,NaN,8.462602,NaN,40.928818,400,400.136292,25,32.948795,10.5044,74.458801,50.017357,401.862457,398.367767,400.314484,4617.515137,9.773176,9.978482,9.524197,64.732765,59.947845,15.478742,-28.266027,32.380325,84.57753,29.643871,20.353256,84.676353,111.578545,91.971016,0.284195959568024,459.730591,411.780389530953,1.80984542578832,0.0388646062894944,1.00350464994905,8.84141898076268,460.621052815034,1.84622977176717,0.0090757950797711,1.33859661090962,66.3296401200198,447.440186774421,84.4005015748029,0.00839415224603164,1.42324315856799
6,6.047958,27,27.36775,18.59,19.085934,94.005997,NaN,8.462979,NaN,40.958023,400,400.088562,25,32.945621,10.499094,74.490005,50.017357,401.774506,398.167694,400.14035,4622.621582,9.810013,10.000979,9.509466,64.734337,59.963673,15.453641,-28.296585,32.357754,84.560349,29.70137,20.343739,84.601097,111.609238,91.956207,0.201846063137054,459.818481,411.777134834267,1.80983625689011,0.0388649594552092,1.0035042153943,8.84064047703896,460.662651142001,1.84634118913993,0.00907758085868941,1.33840689310329,66.3308740219608,447.437548891301,84.3996527151426,0.00839372375421962,1.42328457664107
6,6.046452,27,27.367668,18.59,19.079971,94.017365,NaN,8.461536,NaN,40.988461,400,400.059235,25,32.955364,10.495464,74.461525,50.017357,401.774506,398.167694,400.14035,4622.621582,9.810013,10.000979,9.509466,64.707321,59.948391,15.433726,-28.231487,32.357754,84.560349,29.70137,20.343739,84.601097,111.609238,91.956207,0.201846063137054,459.818481,411.774486878703,1.80984722709528,0.0388748953988041,1.00346267824801,8.8327178501516,460.677993512373,1.84638317829791,0.00907838337313,1.33833020052348,66.3307414153293,447.441402469795,84.402252314449,0.00839396014626465,1.42325050909254
6,6.045439,27,27.366604,18.59,19.076075,94.052132,NaN,8.458773,NaN,40.985653,400,400.057343,25,32.96954,10.506205,74.478134,50.022854,401.704865,398.213531,400.161011,4618.353027,9.768431,9.983398,9.494631,64.66304,59.938911,15.431699,-28.270969,32.341633,84.314789,29.693312,20.369854,84.586411,111.625847,91.966362,0.236268192529678,460.592529,411.772821266914,1.80985500442938,0.0388816055880896,1.00343459680845,8.82738790655509,460.726176361718,1.8465170317347,0.00908122299207115,1.33807457275625,66.3290207319787,447.443290128884,84.4021778478565,0.00839446220508524,1.4232076134153
6,6.047538,27,27.368389,18.59,19.067619,94.056114,NaN,8.459509,NaN,40.996471,400,400.007019,25,32.970707,10.509057,74.538795,50.022854,401.658386,398.121277,400.166138,4618.236816,9.768869,9.967356,9.494034,64.690979,59.909203,15.435606,-28.220009,32.326031,84.588821,29.732607,20.338486,84.555763,111.706749,91.915115,0.263503909111023,459.724579,411.759685992484,1.80978213273175,0.0388642528714147,1.00351299869498,8.83843113069236,460.728724708645,1.84651955730642,0.00908064345493453,1.33809545725957,66.3319073715284,447.418733499685,84.3872751910951,0.00839247950163765,1.42345710825747
6,6.048029,27,27.366827,18.59,19.063402,94.037971,NaN,8.460311,NaN,41.002106,400,399.883026,25,32.969536,10.525908,74.629143,50.022854,401.658386,398.121277,400.166138,4618.236816,9.768869,9.967356,9.494034,64.688889,59.927132,15.424432,-28.248495,32.326031,84.588821,29.732607,20.338486,84.555763,111.706749,91.915115,0.263503909111023,459.724579,411.754366248915,1.80975739801702,0.0388597278219491,1.00353409045481,8.84101395022827,460.706879850815,1.8464639291389,0.00908016629993457,1.3381730957674,66.3293813687566,447.408579121242,84.3780847185217,0.0083925272513096,1.42350141876053
6,6.047776,27,27.367599,18.59,19.062574,94.034378,NaN,8.462418,NaN,41.005203,400,399.823944,25,32.964664,10.554729,74.569359,50.022854,401.533997,397.913574,399.89209,4619.683105,9.774612,9.976501,9.494767,64.671059,59.9314,15.416743,-28.177685,32.28569,84.381889,29.740578,20.352177,84.58548,111.680916,91.91375,0.245299786329269,458.336609,411.754095909699,1.80975983744817,0.0388614327491712,1.00352689667476,8.83968310798832,460.70086907069,1.84644565027662,0.00907955873262558,1.33821692977472,66.3306298314288,447.410099184038,84.3801692323509,0.00839231709403047,1.42350857403387
6,6.047776,27,27.367599,18.59,19.060768,94.013474,NaN,8.462418,NaN,41.023914,400,399.765442,25,32.964317,10.54047,74.541008,50.022854,401.61676,397.951996,399.919373,4616.828613,9.767722,9.983958,9.477935,64.657791,59.920345,15.435699,-28.184284,32.285839,84.608406,29.741142,20.35803,84.560669,111.577377,91.966278,0.217235893011093,458.466614,411.752283538126,1.80975363519222,0.0388610556242519,1.00352910896104,8.83968310798832,460.67289355277,1.84636945881541,0.00907815475412346,1.33835388891054,66.3306298314288,447.407881695145,84.3786114794948,0.00839219884854799,1.42352699327684
6,6.048729,27,27.366522,18.59,19.063557,93.997971,NaN,8.462092,NaN,41.041729,400,399.781403,25,32.958389,10.516558,74.600342,50.022854,401.61676,397.951996,399.919373,4616.828613,9.767722,9.983958,9.477935,64.655769,59.917603,15.455574,-28.206673,32.285839,84.608406,29.741142,20.35803,84.560669,111.577377,91.966278,0.217235893011093,458.466614,411.752970747226,1.80974331412892,0.0388545654194217,1.00355661181141,8.84469590139133,460.653823124419,1.84632018070658,0.00907762431355756,1.33842718646293,66.3288881205001,447.403287794903,84.3739659619407,0.00839236014035614,1.42353755716314
6,6.048229,27,27.367657,18.59,19.071436,93.996468,NaN,8.461846,NaN,41.053089,400,399.907867,25,32.952221,10.505951,74.589516,50.022854,401.717896,398.186829,400.218445,4621.806641,9.799617,9.977218,9.523529,64.700829,59.91851,15.457673,-28.120113,32.276508,84.634521,29.714262,20.384312,84.610489,111.560661,91.991013,0.249043181538582,459.03363,411.761985502304,1.80978081228481,0.0388599209958056,1.00353073943974,8.84206596940862,460.650042142399,1.84630707627372,0.00907698482883657,1.33846695486115,66.330723626607,447.417647054246,84.3855480262001,0.00839269768875119,1.42344737755942
6,6.046329,27,27.366447,18.59,19.071836,94.007683,NaN,8.460328,NaN,41.046597,400,399.967255,25,32.951672,10.481016,74.665512,50.022854,401.556732,397.959717,400.034943,4620.630859,9.768581,9.965765,9.478191,64.708519,59.919849,15.454336,-28.060186,32.269161,84.504532,29.742838,20.344307,84.627831,111.561211,91.98304,0.267304033041,458.838593,411.766596149046,1.8098218611945,0.0388741099705051,1.00346863099467,8.83207071659899,460.666938511105,1.8463560880195,0.0090783123359599,1.33836151629378,66.328766829212,447.431308075421,84.3935523757208,0.00839388257502921,1.42330299272245
6,6.046353,27,27.368217,18.59,19.068247,94.015823,NaN,8.461228,NaN,41.051109,400,399.904968,25,32.959297,10.483143,74.753128,50.022854,401.556732,397.959717,400.034943,4620.630859,9.768581,9.965765,9.478191,64.754547,60.001255,15.447594,-28.084023,32.269161,84.504532,29.742838,20.344307,84.627831,111.561211,91.98304,0.267304033041,458.838593,411.76294152284,1.80980903550691,0.0388731822192521,1.00347379712767,8.83219698735456,460.675074238684,1.84637387007924,0.00907801933588939,1.33835476408785,66.3316292262977,447.428207975985,84.393704864704,0.00839304955396629,1.42337404810211
6,6.046721,27,27.368084,18.59,19.062815,94.014198,NaN,8.45895,NaN,41.038094,400,399.895782,25,32.970295,10.509338,74.564705,50.022854,401.482208,398.090607,400.045105,4618.254395,9.756591,9.969332,9.514781,64.706604,60.003471,15.453651,-28.091848,32.235538,84.433479,29.705359,20.36281,84.586929,111.505371,92.02803,0.23145304620266,458.515991,411.756675297405,1.80978269642986,0.0388693151880006,1.0034923775806,8.83413309103116,460.673106677425,1.84636884012308,0.00907797328413994,1.33836191462819,66.3314141478331,447.418679070294,84.3868353235484,0.00839259164675545,1.42344974698673
6,6.045353,27,27.367304,18.59,19.058157,94.011856,NaN,8.45871,NaN,41.039291,400,399.953461,25,32.970875,10.514517,74.425392,50.028984,401.822815,398.262146,400.225647,4619.132324,9.772596,9.979312,9.508567,64.664375,60.036732,15.522156,-27.995304,32.219097,84.476624,29.699099,20.373224,84.602386,111.490227,92.04319,0.14788281917572,458.259583,411.755032071992,1.80979527204031,0.0388785020270095,1.00345370360241,8.82693538245769,460.671187839617,1.84636554254814,0.00907818603320013,1.33835672744022,66.3301527670664,447.422520683293,84.388507073341,0.00839309071884694,1.4233978725533
6,6.044976,27,27.366608,18.59,19.058157,94.011856,NaN,8.458122,NaN,41.039291,400,399.953461,25,32.970875,10.504942,74.398697,50.028984,401.822815,398.262146,400.225647,4619.132324,9.772596,9.979312,9.508567,64.641708,60.02634,15.617933,-27.970074,32.219097,84.476624,29.699099,20.373224,84.602386,111.490227,92.04319,0.14788281917572,458.259583,411.755867345951,1.80980314672218,0.0388813026579267,1.00344147599816,8.82495158524108,460.67227252762,1.84637021771038,0.00907851625982652,1.33833839878118,66.3290272008219,447.424752015532,84.389158232457,0.00839347226115984,1.42336152413433
6,6.045441,27,27.366341,18.59,19.06238,94.006821,NaN,8.458486,NaN,41.035206,400,400.07605,25,32.961563,10.496842,74.480995,50.028984,401.968414,398.441071,400.435028,4621.120117,9.784602,9.980967,9.525285,64.644058,60.015774,15.654579,-27.950546,32.211582,84.472916,29.721182,20.338272,84.647598,111.514381,92.024475,0.165251180529594,457.49762,411.759074684608,1.80980793580059,0.038878730403015,1.00345139398888,8.82739843030595,460.665950049231,1.84635365791143,0.00907830472588208,1.3383643762859,66.3285954036933,447.426240192201,84.3898522043109,0.00839365234268102,1.42334233433044
6,6.044169,27,27.367054,18.59,19.066557,94.014839,NaN,8.458192,NaN,41.036461,400,400.194885,25,32.957905,10.469257,74.616142,50.028984,402.019867,398.480621,400.49469,4618.644531,9.808896,9.998948,9.523518,64.660553,60.007626,15.675582,-27.978281,32.246582,84.576332,29.724485,20.335402,84.659561,111.49807,92.011658,0.191778555512428,456.071045,411.76608390875,1.80984884840569,0.038889053505671,1.00340504521597,8.82070478463572,460.67556972631,1.8463780951228,0.00907850501779235,1.33833058990447,66.3297484717203,447.44146677588,84.4014891419063,0.00839419521427202,1.42323425656118
6,6.042661,27,27.366886,18.59,19.074564,94.00898,NaN,8.45465,NaN,41.029087,400,400.25769,25,32.964264,10.466107,74.623497,50.028984,402.019867,398.480621,400.49469,4618.644531,9.808896,9.998948,9.523518,64.643997,60.017376,15.753345,-28.000999,32.246582,84.576332,29.724485,20.335402,84.659561,111.49807,92.011658,0.191778555512428,456.071045,411.777458116383,1.80990784373476,0.03890193546779,1.00334640097994,8.81276784528791,460.667990168939,1.84635786687763,0.00907819116783398,1.3383645745885,66.3294767834371,447.462420042755,84.4159911955435,0.00839537569964614,1.4230562371215
6,6.042422,27,27.365074,18.59,19.079226,93.976418,NaN,8.453161,NaN,41.037415,400,400.172852,25,32.973267,10.466778,74.641899,50.028984,401.706512,398.209625,400.156586,4619.141113,9.75962,9.986219,9.496101,64.628647,60.022789,15.776902,-27.937969,32.236786,84.546593,29.720121,20.341881,84.545151,111.56765,91.992912,0.208499848842621,454.640961,411.782664990726,1.80992884338804,0.0389046864947153,1.00333297833948,8.81150979657201,460.627232407606,1.84625133360445,0.00907686324691324,1.33853047950102,66.3265463387561,447.468407491485,84.4178137532194,0.00839637863839162,1.42296027016889
6,6.041831,27,27.364321,18.59,19.073608,93.934372,NaN,8.453439,NaN,41.043961,400,400.091919,25,32.974014,10.472398,74.60305,50.028984,401.728302,398.190063,400.167999,4615.956055,9.752678,9.96888,9.499387,64.575218,60.035816,15.774441,-27.876795,32.226063,84.424942,29.728695,20.317038,84.562912,111.547173,92.008568,0.232395470142365,455.229614,411.778337147342,1.80992190191694,0.0389079077134987,1.00332067043611,8.8083987266553,460.572121730699,1.84610307296066,0.00907439454477446,1.33878700896717,66.3253285048316,447.465293203414,84.4146340308624,0.00839649676999233,1.42296680548436
6,6.04288,27,27.364136,18.59,19.056866,93.913086,NaN,8.455484,NaN,41.043129,400,400.076385,25,32.970158,10.489418,74.618614,50.028984,401.728302,398.190063,400.167999,4615.956055,9.752678,9.96888,9.499387,64.52758,60.044571,15.783884,-27.869734,32.226063,84.424942,29.728695,20.317038,84.562912,111.547173,92.008568,0.232395470142365,455.229614,411.759215541341,1.80984249998991,0.0388966098031266,1.0033750830837,8.8139205846702,460.543911593967,1.84602667884508,0.00907305116079244,1.33892228608491,66.3250292981328,447.43674739129,84.3943313510136,0.00839504457218212,1.42319869508725
6,6.054417,27,27.357222,18.59,19.052181,93.876915,NaN,8.461839,NaN,41.034973,400,400.017456,25,32.972919,10.486736,74.693214,50.028984,401.674896,398.140137,400.191376,4616.647461,9.78598,9.965285,9.530144,64.5326,60.01442,15.777179,-27.922403,32.202671,84.136894,29.723564,20.347979,84.474861,111.555122,91.98201,1.096298,356.037506,411.728946577421,1.80958550874426,0.0388100239772838,1.00375526272531,8.87460235173018,460.506275040765,1.84594123114216,0.00907390016057152,1.33897788188962,66.3138457886289,447.339068176384,84.31660543521,0.00839244358173806,1.42383308838544
6,6.077498,27,27.355118,18.59,19.047812,93.828163,NaN,8.481623,NaN,41.030289,400,400.068512,25,32.972984,10.492315,74.761841,50.028496,401.879517,398.391663,400.37085,4621.123047,9.79529,9.992314,9.542267,64.569183,60.002155,15.738317,-27.896118,32.212162,84.100975,29.858974,20.349934,83.957573,111.518372,91.979179,3.347079,434.439423,411.673358831951,1.80908938511879,0.0386388057716181,1.00451189533532,8.99573870516963,460.444277561363,1.84577750319859,0.00907161871517457,1.33924405378051,66.3104420444621,447.159987568437,84.1881201005059,0.00838367775528213,1.42527517403474
6,6.077635,27,27.366644,18.59,19.045771,93.78756,NaN,8.486905,NaN,41.035225,400,400.137878,25,32.977688,10.491308,74.658943,50.028496,401.879517,398.391663,400.37085,4621.123047,9.79529,9.992314,9.542267,64.599762,60.067467,15.646526,-27.908886,32.212162,84.100975,29.858974,20.349934,83.957573,111.518372,91.979179,3.347079,434.439423,411.671004505445,1.8090795161934,0.0386373737495252,1.00451892693505,8.99645667686553,460.371866681981,1.84555169498486,0.00906341469068661,1.33981886177023,66.3290854203789,447.166121641075,84.2076392130833,0.00837965952935836,1.42552094131977
6,6.077635,27,27.366644,18.59,19.039589,93.779854,NaN,8.486905,NaN,41.035797,400,400.072418,25,32.974667,10.482044,74.501465,50.028496,401.709167,398.155365,400.283386,4614.548828,9.767603,9.947175,9.511848,64.615448,60.128479,15.525821,-27.906977,32.452335,84.49707,29.825953,20.349815,84.852448,111.602913,91.9599,0.498944580554962,468.737305,411.664794545422,1.80905826323107,0.0386360866256689,1.00452669752389,8.99645667686553,460.361541840728,1.84552355681969,0.00906289579688293,1.33987002162346,66.3290854203789,447.158526788748,84.202311558952,0.008379254047329,1.42558468606495
6,6.062666,27,27.370049,18.59,19.039036,93.803886,NaN,8.470502,NaN,41.02742,400,400.04834,25,32.959923,10.483314,74.527695,50.028496,401.709167,398.155365,400.283386,4614.548828,9.767603,9.947175,9.511848,64.628746,60.1007,15.465412,-27.907148,32.452335,84.49707,29.825953,20.349815,84.852448,111.602913,91.9599,0.498944580554962,468.737305,411.697457619416,1.80936826715045,0.0387462697065493,1.00403973189485,8.91793604714826,460.388414189761,1.84558838025495,0.00906289855087001,1.33980097472121,66.3345917180404,447.272174418655,84.2865482982997,0.00838403639475756,1.42472053711132
6,6.048951,27,27.369881,18.59,19.054485,93.804817,NaN,8.452236,NaN,41.013172,400,400.085632,25,32.953255,10.46737,74.551231,50.028496,401.784454,398.21698,400.232574,4615.960449,9.778129,9.980267,9.5174,64.617134,60.05378,15.441632,-27.946877,32.766258,84.426208,29.688698,20.398218,84.764389,111.637199,91.948235,0.184266090393066,446.013336,411.743374449498,1.80970752183977,0.0388510239882651,1.00357494124441,8.8458635380905,460.389924304933,1.8455929104453,0.00906304091736219,1.33979033547736,66.3343200556981,447.393309931312,84.3713812399199,0.00839056112955071,1.42370657283409
6,6.044303,27,27.368551,18.59,19.071474,93.83577,NaN,8.443851,NaN,41.017509,400,400.16449,25,32.954967,10.469604,74.446777,50.028496,401.946716,398.380676,400.471924,4613.180176,9.76401,9.956673,9.514548,64.594322,60.015179,15.464715,-27.928358,33.004436,84.197487,29.646267,20.37578,84.55674,111.643394,91.973541,0,465.375214,411.770720821311,1.80986293304364,0.0388890848137467,1.00340338754852,8.82140998342521,460.433470731863,1.84571486034904,0.00906575526921057,1.33954987269598,66.3321693441302,447.447759399489,84.4078813124368,0.00839396595225275,1.42322038794175
6,6.039468,27,27.370792,18.59,19.095036,93.848648,NaN,8.435465,NaN,41.022556,400,400.187622,25,32.963863,10.479815,74.250648,50.028496,401.863403,398.25351,400.288239,4613.688965,9.793962,9.981906,9.53411,64.593788,59.965069,15.456379,-27.939766,33.110943,84.198074,29.636059,20.36799,84.510109,111.581657,92.023773,0,457.349518,411.805067359548,1.81004484010049,0.0389299661655418,1.00321810151174,8.79595739322627,460.447218466461,1.84574678506179,0.00906555883450689,1.33952404349342,66.3357931596442,447.514687651865,84.4578646476546,0.00839668796182134,1.42272337833515
6,6.03631,27,27.368347,18.59,19.117287,93.83857,NaN,8.431887,NaN,41.014908,400,400.151123,25,32.968864,10.486309,74.262115,50.028496,401.863403,398.25351,400.288239,4613.688965,9.793962,9.981906,9.53411,64.560684,59.952698,15.422384,-27.919561,33.110943,84.198074,29.636059,20.36799,84.510109,111.581657,92.023773,0,457.349518,411.834377716319,1.81018721139223,0.0389581348835872,1.00308901318317,8.77932454533232,460.437540318927,1.84572645348288,0.0090660404796748,1.33952592298821,66.3318394524845,447.563549547415,84.4889983174787,0.00840021430198695,1.42225724424729
6,6.034931,27,27.367226,18.59,19.117287,93.83857,NaN,8.42875,NaN,41.014908,400,400.151123,25,32.968864,10.486032,74.425415,50.028496,401.961639,398.316132,400.38739,4609.925293,9.785838,9.972252,9.519305,64.550179,59.961098,15.385603,-28.015171,33.225742,84.193619,29.609398,20.367931,84.433792,111.552856,92.030701,0.129797711968422,447.779358,411.837428812309,1.81021603477331,0.0389684126733369,1.00304443285409,8.77205941982373,460.439292526653,1.84573399742539,0.0090665723050364,1.33949619489529,66.330026627263,447.572916271702,84.4941103363194,0.00840113649421636,1.42215135975044
6,6.033724,27,27.36656,18.59,19.132839,93.838959,NaN,8.426575,NaN,41.025177,400,400.165894,25,32.966465,10.489821,74.540245,50.028496,401.961639,398.316132,400.38739,4609.925293,9.785838,9.972252,9.519305,64.518768,60.074326,15.361922,-27.96574,33.225742,84.193619,29.609398,20.367931,84.433792,111.552856,92.030701,0.129797711968422,447.779358,411.855697762337,1.81029463599403,0.0389806634439798,1.00298669812701,8.76569942101332,460.440854565407,1.84573989919698,0.00906691446623753,1.33947595980013,66.3289495746452,447.600468693245,84.5126101646656,0.0084028558785471,1.42190724404076
6,6.032913,27,27.367292,18.59,19.140574,93.804565,NaN,8.426531,NaN,41.01239,400,400.119049,25,32.963531,10.485031,74.514748,50.028496,401.714355,398.118378,400.179565,4612.449219,9.789389,9.985122,9.525957,64.506523,60.118866,15.360398,-28.00667,33.284855,84.275574,29.567089,20.386448,84.253159,111.532646,92.028023,NaN,525.319336,411.865249370951,1.81033813181847,0.0389883297137928,1.00295120620722,8.76142550519182,460.393635908029,1.84560941978917,0.00906425215370756,1.33972325065476,66.3301333609631,447.616640904412,84.5249463931891,0.00840344108716505,1.42179270707882
6,6.033237,27,27.365837,18.59,19.164307,93.804672,NaN,8.426296,NaN,41.010185,400,400.085114,25,32.962845,10.468115,74.390182,50.014328,401.854797,398.223206,400.349854,4611.947754,9.778625,9.969836,9.494739,64.499557,60.119038,15.353376,-27.98595,33.265125,84.218056,29.5921,20.354904,84.411118,111.609764,91.97612,NaN,617.99115,411.888335798948,1.81041279135562,0.0389908736382685,1.00293318215895,8.76313301606837,460.396054763697,1.84561960566751,0.00906494969061874,1.33968390704808,66.3277803159543,447.642122489798,84.5409579775578,0.00840534781596711,1.42154596755377
6,6.032228,27,27.366041,18.59,19.205347,93.829018,NaN,8.427056,NaN,41.010902,400,400.137756,25,32.967442,10.475643,74.235451,50.014328,401.854797,398.223206,400.349854,4611.947754,9.778625,9.969836,9.494739,64.534584,60.16748,15.348431,-28.047373,33.265125,84.218056,29.5921,20.354904,84.411118,111.609764,91.97612,NaN,617.99115,411.931724414039,1.81057467287819,0.0390069798507619,1.00285155397611,8.75781525985974,460.428349841507,1.84570710713414,0.00906649168543401,1.33952800514734,66.3281102339971,447.700200902993,84.5820885583457,0.00840836398140171,1.42107412812802
6,6.02977,27,27.36483,18.59,19.229206,93.847916,NaN,8.424405,NaN,41.000229,400,400.156494,25,32.980328,10.477421,74.256584,50.014328,401.963715,398.380157,400.44632,4611.836914,9.766153,9.974222,9.510994,64.576485,60.186398,15.332194,-28.091671,33.272743,84.27449,29.607084,20.337793,84.402786,111.642349,91.962379,0,630.568481,411.961079333064,1.81070788102379,0.0390303190330641,1.00274397757467,8.74485796756966,460.455555518768,1.84578423146847,0.00906833807422342,1.33937084002556,66.3261517184826,447.746837398902,84.6133210671429,0.0084113046417886,1.42066116752003
6,6.02977,27,27.36483,18.59,19.234909,93.842827,NaN,8.424405,NaN,40.980923,400,400.239746,25,32.982567,10.504717,74.545486,50.014328,401.966461,398.318787,400.437958,4613.452637,9.799585,9.975219,9.51637,64.593307,60.102589,15.314384,-28.115164,33.263687,84.096611,29.601301,20.348757,84.372345,111.63385,91.967979,0,622.920715,411.966797962648,1.81072743978068,0.0390315110500546,1.00273720257885,8.74485796756966,460.44873937492,1.8457656586352,0.00906799562573556,1.33940450001067,66.3261517184826,447.753834855565,84.6182466594597,0.00841167718937316,1.42060389067533
6,6.034412,27,27.363573,18.59,19.233856,93.812439,NaN,8.428453,NaN,40.984505,400,400.240082,25,32.974026,10.528853,74.663231,50.014328,401.966461,398.318787,400.437958,4613.452637,9.799585,9.975219,9.51637,64.587761,60.13678,15.314259,-28.067513,33.263687,84.096611,29.601301,20.348757,84.372345,111.63385,91.967979,0,622.920715,411.955490834803,1.81062682749774,0.0389966423853666,1.00288790686507,8.76932479182415,460.409999953545,1.84566320098644,0.00906654685598788,1.33957233349356,66.3241187285076,447.716783101434,84.5905171935142,0.00841017923766668,1.42087542081757
6,6.039872,27,27.366314,18.59,19.243044,93.794022,NaN,8.436947,NaN,40.980186,400,400.164429,25,32.969334,10.529049,74.554672,50.014328,401.658661,398.170258,400.197479,4611.910156,9.787815,9.98129,9.527235,64.616104,60.164341,15.286779,-28.057358,33.256741,84.261772,29.616045,20.354565,84.482285,111.585587,91.969765,0,615.943542,411.952646020783,1.81054431263196,0.0389578734276416,1.00305283281388,8.79808473976317,460.381040638982,1.84557751130096,0.0090640063560134,1.33976721169714,66.3285517386101,447.689569711435,84.5749662556659,0.00840769473839594,1.42116830445418
6,6.044897,27,27.368168,18.59,19.25717,93.77195,NaN,8.446315,NaN,40.989544,400,400.075439,25,32.971916,10.532372,74.402512,50.014328,401.782135,398.16629,400.348083,4614.207031,9.787461,9.968688,9.497961,64.633224,60.163616,15.284806,-28.079433,33.247459,84.587143,29.647409,20.403011,84.486633,111.579948,91.981781,0,610.940552,411.955715702964,1.81048788996108,0.0389234381177851,1.0031978641918,8.8245358704425,460.348566503017,1.8454844305893,0.00906164049973564,1.33996304104263,66.3315499869669,447.670944836573,84.5642971315615,0.00840600277127002,1.42136840410787
6,6.048573,27,27.368713,18.59,19.270479,93.760658,NaN,8.453024,NaN,40.996834,400,400.063477,25,32.980976,10.539701,74.31031,50.014328,401.782135,398.16629,400.348083,4614.207031,9.787461,9.968688,9.497961,64.61454,60.169266,15.261352,-28.180752,33.247459,84.587143,29.647409,20.403011,84.486633,111.579948,91.981781,0,610.940552,411.960947239496,1.81045686472094,0.0388989043315036,1.00330038830119,8.84387538040016,460.332582196831,1.8454395207893,0.00906062145283521,1.3400525984494,66.3324313153766,447.660304870961,84.5575276460022,0.00840523034944306,1.4214697048882
6,6.049648,27,27.371416,18.59,19.281675,93.755341,NaN,8.453599,NaN,41.002361,400,400.050537,25,32.984352,10.563072,74.134102,50.014328,401.747559,398.199097,400.332458,4616.076172,9.770314,9.964256,9.516866,64.623993,60.176949,15.26889,-28.178478,33.231365,84.428062,29.647245,20.41353,84.518204,111.550262,92.021919,0,609.961914,411.969805636746,1.81047285874089,0.0388932586121205,1.00332158667157,8.84952928432762,460.321225801277,1.84540189484529,0.00905898118343814,1.34015989559691,66.3368021545696,447.668297984326,84.5667017175762,0.00840463560564023,1.42147280945979
6,6.049238,27,27.373766,18.59,19.286648,93.79229,NaN,8.456309,NaN,41.000641,400,400.09082,25,32.983814,10.577627,73.984764,50.014328,401.747559,398.199097,400.332458,4616.076172,9.770314,9.964256,9.516866,64.607117,60.166855,15.366059,-28.108143,33.231365,84.428062,29.647245,20.41353,84.518204,111.550262,92.021919,0,609.961914,411.975700705449,1.81049847057748,0.0388973391939742,1.00330239689263,8.84737300198981,460.367062216383,1.84552101328713,0.00906035492157172,1.33997673051436,66.3406018751953,447.679434967109,84.5776234984714,0.00840434161940378,1.42144109720805
6,6.049238,27,27.373766,18.59,19.291641,93.825905,NaN,8.456309,NaN,40.998161,400,400.12323,25,32.983459,10.556767,73.871605,50.008713,401.827179,398.253845,400.357819,4616.46582,9.787573,9.967772,9.520643,64.599571,60.116013,15.387046,-28.097857,33.241699,84.505547,29.684093,20.37574,84.514984,111.608582,91.986626,0.16394005715847,612.61499,411.98071017935,1.81051560054791,0.038898380408843,1.00329640196613,8.84737300198981,460.412101783116,1.84564375058164,0.00906261779336829,1.33975362223716,66.3406018751953,447.685562870402,84.5819346245679,0.00840466789784268,1.42139075727937
6,6.050241,27,27.375458,18.59,19.302877,93.877579,NaN,8.455725,NaN,41.016064,400,400.118866,25,32.980385,10.531126,73.922264,50.008713,401.827179,398.253845,400.357819,4616.46582,9.787573,9.967772,9.520643,64.611122,60.055763,15.403229,-28.07798,33.241699,84.505547,29.684093,20.37574,84.514984,111.608582,91.986626,0.16394005715847,612.61499,411.989768309741,1.81053323408205,0.0388932782026956,1.00331523314772,8.85264780787628,460.478679884166,1.84582098265616,0.00906529239454702,1.33945629389643,66.3433374978038,447.693293074428,84.5895953320793,0.00840444087575816,1.42137031000659
6,6.051144,27,27.37463,18.59,19.312113,93.934425,NaN,8.457848,NaN,41.037918,400,400.097809,25,32.974979,10.497276,74.06768,50.008713,401.79953,398.229187,400.307678,4616.488281,9.808609,9.977221,9.53143,64.612297,59.988438,15.39982,-28.184622,33.253464,84.67688,29.70196,20.381699,84.537903,111.575668,92.017204,0.109854005277157,614.419556,411.997041034689,1.81054609365176,0.0388885028299172,1.00333323990889,8.85739614087259,460.556104331484,1.84603396167869,0.00906950776434104,1.33905903927879,66.3419988073014,447.697197551054,84.5912549733148,0.00840496124725216,1.42131718950978
6,6.051759,27,27.37586,18.59,19.312113,93.934425,NaN,8.459089,NaN,41.037918,400,400.097809,25,32.974979,10.472834,74.312149,50.008713,401.624695,398.102692,400.16217,4616.662598,9.790587,9.981679,9.515736,64.690987,59.960091,15.427338,-28.309492,33.235306,84.629471,29.706972,20.371403,84.587013,111.622002,91.995903,0.102832861244678,614.244995,411.995683046952,1.81053327322071,0.0388839401383475,1.00335305172209,8.86062974625537,460.554184466628,1.84602569279493,0.00906892450609168,1.33909155363206,66.343987429,447.693644929991,84.5903708211404,0.00840430789595643,1.42137764568671
6,6.052168,27,27.376621,18.59,19.313625,93.973305,NaN,8.45717,NaN,41.064106,400,400.055756,25,32.966385,10.470129,74.437889,50.008713,401.624695,398.102692,400.16217,4616.662598,9.790587,9.981679,9.515736,64.748573,59.972542,15.456161,-28.34095,33.235306,84.629471,29.706972,20.371403,84.587013,111.622002,91.995903,0.102832861244678,614.244995,411.996296993797,1.81052993484579,0.0388812214374862,1.0033644126857,8.86278008663845,460.605056296003,1.84616238870968,0.00907117689343834,1.3388555734019,66.3452177485856,447.693090213845,84.5909799695968,0.00840399118004684,1.42140155846313
6,6.051251,27,27.378063,18.59,19.313244,94.017426,NaN,8.459177,NaN,41.062874,400,399.96817,25,32.96703,10.447722,74.592865,50.008713,401.530182,397.897644,400.010956,4618.029297,9.768919,9.96566,9.485461,64.780304,60.004601,15.48429,-28.313793,33.211044,84.514587,29.683256,20.384291,84.681862,111.648666,91.985779,0.0859936997294426,609.899231,411.997939543105,1.81054774310811,0.0388879447053577,1.00333532950992,8.8579587536172,460.661873801744,1.84631358026206,0.00907345735939488,1.33860362174842,66.347548968763,447.700672871127,84.5982083351702,0.00840385070965103,1.4213759642352
6,6.050968,27,27.378319,18.59,19.313648,94.047981,NaN,8.459151,NaN,41.089165,400,399.882507,25,32.97802,10.455275,74.574387,50.008713,401.613525,398.000702,400.126556,4616.39502,9.773461,9.96477,9.490263,64.814575,60.019314,15.518759,-28.284149,33.205933,84.371704,29.686007,20.366587,84.599899,111.654526,92.000626,0.119655311107635,606.547913,411.998969760347,1.81055502872623,0.0388901287475245,1.00332572899175,8.8564707052667,460.702372924661,1.84642324451742,0.00907538793185482,1.33840993116636,66.3479628218948,447.703494436988,84.6005296108004,0.00840390431327391,1.42135930672301
6,6.051046,27,27.380795,18.59,19.309361,94.078079,NaN,8.456688,NaN,41.093971,400,399.869843,25,32.988564,10.447742,74.555344,50.008713,401.613525,398.000702,400.126556,4616.39502,9.773461,9.96477,9.490263,64.864159,60.040104,15.535002,-28.384415,33.205933,84.371704,29.686007,20.366587,84.599899,111.654526,92.000626,0.119655311107635,606.547913,411.994496256467,1.81053869549581,0.0388886562608,1.00333338551949,8.85688084402278,460.738797626298,1.84651631727896,0.00907623472998518,1.33827792534346,66.3519653833759,447.699731876111,84.6011339155507,0.00840276984883189,1.42145317656036
6,6.052154,27,27.382149,18.59,19.300856,94.063919,NaN,8.460909,NaN,41.084641,400,399.898132,25,33.000214,10.453864,74.644966,50.008713,401.571503,398.040222,400.202393,4618.519043,9.780038,9.954557,9.516088,64.941147,60.068398,15.55941,-28.413605,33.179295,84.736313,29.684238,20.367189,84.643082,111.633682,92.000801,0.0728501752018929,602.72583,411.983515855461,1.81048641837686,0.0388786635482976,1.00337930356426,8.86270648268481,460.717737797422,1.84645562183037,0.00907464238747098,1.33840627902087,66.3541540495554,447.682167584317,84.590556291375,0.00840132412039657,1.42163195118155
6,6.052442,27,27.381323,18.59,19.290619,94.02002,NaN,8.46002,NaN,41.062088,400,399.910645,25,33.005512,10.433615,74.686768,50.008713,401.436005,397.994415,400.072021,4615.54541,9.788077,9.958313,9.53405,64.925323,60.089382,15.666847,-28.296432,33.192642,84.571556,29.672203,20.375322,84.600998,111.601822,92.026405,0.0984413772821426,600.704712,411.972608034799,1.81044529120986,0.0388743935325385,1.00340090152876,8.86422059503479,460.660264424989,1.84630114156548,0.0090720861469419,1.3386725073284,66.3528188774337,447.666761038168,84.578634534362,0.00840081551123111,1.42173761595939
6,6.05344,27,27.382875,18.59,19.277609,94.002945,NaN,8.463061,NaN,41.023064,400,399.843964,25,32.994904,10.424416,74.714691,50.008713,401.436005,397.994415,400.072021,4615.54541,9.788077,9.958313,9.53405,64.915794,60.12093,15.733739,-28.361113,33.192642,84.571556,29.672203,20.375322,84.600998,111.601822,92.026405,0.0984413772821426,600.704712,411.957348709377,1.81037984574926,0.038864281450984,1.00344876157818,8.86946699013322,460.634985512446,1.84622845759531,0.00907020358457134,1.3388256412071,66.3553275495411,447.644653425274,84.5651249136178,0.00839905317482196,1.42195907827963
6,6.053357,27,27.384706,18.59,19.270775,93.983894,NaN,8.464535,NaN,40.996403,400,399.781311,25,32.982327,10.432082,74.768997,50.003922,401.217346,397.770447,399.713867,4616.344727,9.774562,9.984406,9.513926,64.920258,60.121616,15.766376,-28.252857,33.177231,84.597725,29.668863,20.362427,84.684814,111.580872,92.045517,0,594.011597,411.95067451503,1.81035812516545,0.0388634721401456,1.00345432870507,8.86903069183694,460.606622113022,1.84614668040549,0.00906805590839444,1.33899931888997,66.3582870411657,447.638421436454,84.5631480955666,0.00839803094088577,1.42205704944546
6,6.053994,27,27.383671,18.59,19.264359,93.936539,NaN,8.461365,NaN,40.98177,400,399.684021,25,32.97942,10.449641,74.773689,50.003922,401.217346,397.770447,399.713867,4616.344727,9.774562,9.984406,9.513926,64.953362,60.129101,15.794478,-28.21368,33.177231,84.597725,29.668863,20.362427,84.684814,111.580872,92.045517,0,594.011597,411.942828614491,1.81032282868576,0.0388574127393967,1.00348263115893,8.87237903319669,460.544822255609,1.84598089517149,0.00906536380868027,1.33928415758386,66.3566141656991,447.624926426575,84.5522986095943,0.00839770268775536,1.42214186817035
6,6.054266,27,27.386091,18.59,19.269917,93.902344,NaN,8.462347,NaN,40.961964,400,399.703247,25,32.99136,10.458427,74.683456,50.003922,401.459564,397.903351,399.974243,4615.749512,9.762284,9.961045,9.489744,65.080917,60.137749,15.819588,-28.325312,33.155212,84.600716,29.65303,20.354912,84.701157,111.598282,92.040108,0,589.042358,411.947804891062,1.81033623202672,0.0388565553729645,1.00348469525972,8.87380869843861,460.495241198001,1.84583984704006,0.00906191784493983,1.33957418964102,66.3605255369843,447.631753068345,84.5602788171627,0.0083971537349637,1.42214728200972
6,6.054266,27,27.386091,18.59,19.275446,93.89344,NaN,8.462347,NaN,40.940056,400,399.790619,25,33.004982,10.469489,74.704498,50.003922,401.505585,397.968628,400.063599,4614.709961,9.771979,9.950625,9.519797,65.084045,60.161888,15.842821,-28.401615,33.145668,84.563858,29.642626,20.35973,84.664009,111.61438,92.042686,0,586.645569,411.953353139484,1.81035520541276,0.0388577078690106,1.00347801919504,8.87380869843861,460.483313367117,1.84580735037914,0.00906131903296203,1.33963311176834,66.3605255369843,447.638540092145,84.5650512885775,0.00839751506785507,1.42209135948859
6,6.054093,27,27.387966,18.59,19.275057,93.896385,NaN,8.463413,NaN,40.91428,400,399.810547,25,33.006577,10.493896,74.725197,50.003922,401.505585,397.968628,400.063599,4614.709961,9.771979,9.950625,9.519797,65.071106,60.160187,15.864231,-28.372549,33.145668,84.563858,29.642626,20.35973,84.664009,111.61438,92.042686,0,586.645569,411.953345051378,1.8103574766278,0.0388589090016942,1.00347290708178,8.87289939494582,460.484329075676,1.84580548896106,0.00906062868775446,1.339663309883,66.3635558341916,447.64092702657,84.5691932511833,0.00839693528766825,1.42211946643314
6,6.054966,27,27.388433,18.59,19.272255,93.879105,NaN,8.46308,NaN,40.90139,400,399.857513,25,33.000633,10.516674,74.793556,50.003922,401.584564,398.035614,400.07074,4619.032227,9.802334,9.9798,9.531886,64.961685,60.185501,15.896833,-28.268974,33.08773,84.558655,29.609715,20.366911,84.635323,111.77549,91.955414,0,585.121521,411.948604199178,1.81032966448989,0.0388518553380257,1.00350446015604,8.87748775884921,460.46044883059,1.84573927412488,0.00905924519418934,1.33979014507119,66.3643105520501,447.631370292469,84.5630869962706,0.00839625049579081,1.42221012041395
6,6.053485,27,27.389523,18.59,19.266321,93.845413,NaN,8.462728,NaN,40.911125,400,399.940765,25,33.004478,10.522133,74.912186,50.003922,401.664917,398.024902,400.101013,4620.583008,9.79191,9.980807,9.504116,64.937996,60.193977,15.933549,-28.284973,33.093723,84.567055,29.581799,20.382277,84.645264,111.77813,91.952339,0,583.134094,411.945922260908,1.81034017249253,0.0388615947146609,1.00346383527424,8.86970353552232,460.413600284022,1.84560893555566,0.00905646208924567,1.34004257883187,66.3660720553843,447.636044352683,84.5678056715764,0.00839608847340547,1.42219937361663
6,6.054692,27,27.390999,18.59,19.257235,93.822121,NaN,8.465592,NaN,40.89856,400,399.901031,25,33.010014,10.541284,74.859657,50.003922,401.664917,398.024902,400.101013,4620.583008,9.79191,9.980807,9.504116,64.897614,60.209908,15.933755,-28.312374,33.093723,84.567055,29.581799,20.382277,84.645264,111.77813,91.952339,0,583.134094,411.934137041238,1.81028383016583,0.0388507548396844,1.00351377398303,8.87604770808457,460.380077001685,1.84551394538978,0.00905419538738008,1.34023659372998,66.3684572596216,447.617129158044,84.556446097483,0.00839452525769827,1.42239295917957
6,6.055432,27,27.391041,18.59,19.239897,93.841248,NaN,8.467292,NaN,40.900723,400,399.860168,25,33.009571,10.549097,74.57785,50.003922,401.636841,397.996368,400.054413,4618.874023,9.768505,9.965692,9.495522,64.911575,60.20789,15.900153,-28.319601,33.100471,84.602791,29.597618,20.350893,84.700516,111.666962,92.036667,0,581.330811,411.915101899328,1.81020889901454,0.0388416580014762,1.00355866780381,8.87993678222483,460.405644801645,1.84558351226674,0.00905546272918408,1.34011056896503,66.368525129645,447.59036177608,84.5376842096646,0.00839308434612647,1.42261496561038
6,6.055402,27,27.392344,18.59,19.239897,93.841248,NaN,8.468934,NaN,40.900723,400,399.860168,25,33.009571,10.537306,74.265182,50.003757,401.455261,397.938599,399.924774,4620.885742,9.755023,9.967739,9.502692,64.925705,60.260529,15.940646,-28.290451,33.0928,84.522644,29.592642,20.336191,84.770363,111.707619,92.011803,0,579.492615,411.91516822645,1.81020952438645,0.03884188023955,1.0035576986556,8.8797791241131,460.403606832407,1.84557474405813,0.00905484554245744,1.34014519030538,66.3706306712094,447.591679056586,84.5403228848762,0.00839266353379863,1.4226373310662
6,6.054853,27,27.391666,18.59,19.22175,93.837952,NaN,8.468222,NaN,40.919056,400,399.848633,25,33.015327,10.521012,74.050102,50.003757,401.455261,397.938599,399.924774,4620.885742,9.755023,9.967739,9.502692,64.85244,60.294266,16.011427,-28.230356,33.0928,84.522644,29.592642,20.336191,84.770363,111.707619,92.011803,0,579.492615,411.898170554772,1.81015868232205,0.0388421643030773,1.0035619721442,8.87689387532259,460.400250178692,1.84556727046264,0.00905494488137236,1.3401490768287,66.3695350895017,447.572924699879,84.5262494448704,0.00839192042628256,1.42277497805022
6,6.057094,27,27.392847,18.59,19.218946,93.826668,NaN,8.469749,NaN,40.941448,400,399.724762,25,33.013248,10.510402,74.016403,50.003757,400.56076,397.029297,399.020203,4618.76416,9.747779,9.941942,9.495424,64.819153,60.32877,16.035604,-28.280293,33.074257,84.613068,29.622406,20.295017,84.724297,111.737053,91.984344,0,578.181641,411.890400262587,1.81010233975563,0.0388249825050279,1.00363782396105,8.88867011260163,460.383279872241,1.84551811382189,0.00905362610311214,1.34025548868096,66.3714434547317,447.553763634447,84.5143357165801,0.00839045522213982,1.42296357248758
6,6.056389,27,27.393661,18.59,19.221447,93.793747,NaN,8.471297,NaN,40.963367,400,399.272339,25,33.007648,10.479494,74.098656,50.003757,401.453857,397.85614,399.893951,4620.111328,9.801158,9.974837,9.52197,64.805733,60.361423,16.044071,-28.299067,33.044044,84.635201,29.60136,20.287464,84.779388,111.83429,91.933701,0,577.111511,411.894469574276,1.810125620772,0.038830723897804,1.00361198984054,8.88496576409074,460.33787948606,1.84539238562407,0.00905102450992054,1.34049632046916,66.372758746789,447.562773501382,84.5217378842725,0.00839062835482992,1.42290983614398
6,6.05637,27,27.396538,18.59,19.222059,93.778633,NaN,8.470597,NaN,40.992462,400,399.48703,25,33.004444,10.453955,74.160141,50.003757,401.453857,397.85614,399.893951,4620.111328,9.801158,9.974837,9.52197,64.853142,60.366581,16.056362,-28.337038,33.044044,84.635201,29.60136,20.287464,84.779388,111.83429,91.933701,0,577.111511,411.895125804862,1.81012811762475,0.0388309921729179,1.00361063185086,8.88486592604204,460.313113437937,1.84531779585544,0.00904864443818709,1.34067374249896,66.3774072390857,447.566080416817,84.527844446527,0.00838972081974978,1.42295594731649
6,6.056051,27,27.397648,18.59,19.22456,93.785561,NaN,8.471306,NaN,41.002422,400,399.676544,25,33.013515,10.43894,74.213158,50.003757,401.630615,397.923859,400.073608,4620.721191,9.812685,9.966115,9.500836,64.965187,60.348927,16.051508,-28.317343,33.058578,84.673241,29.587395,20.27807,84.764137,111.764771,91.97924,0,573.167908,411.898341297444,1.81014335241905,0.0388338759391855,1.00359728148683,8.8831896620444,460.320663449948,1.84533563462128,0.0090485853596636,1.34065709509556,66.3792005997726,447.572460866191,84.5337877163526,0.00838964249189963,1.42293152082148
6,6.056165,27,27.398081,18.59,19.223646,93.82164,NaN,8.472214,NaN,41.012497,400,399.805145,25,33.024544,10.443992,74.317596,50.003757,401.69989,398.080139,400.152771,4623.833984,9.799848,9.969734,9.507866,65.047195,60.349712,15.935867,-28.356186,33.043064,84.675438,29.588226,20.270285,84.708916,111.736504,92.007866,0,573.488098,411.897171896849,1.8101378385898,0.0388328411295509,1.00360207671492,8.88378871081756,460.368351096604,1.84546452229209,0.00905080915833474,1.34042815893206,66.3799001548074,447.570851926391,84.5332262433421,0.00838939377800193,1.42295588101517
6,6.057634,27,27.399651,18.59,19.224974,93.870216,NaN,8.472486,NaN,41.040764,400,399.928528,25,33.030159,10.453256,74.386246,50.003757,401.69989,398.080139,400.152771,4623.833984,9.799848,9.969734,9.507866,65.079941,60.347099,15.846176,-28.375282,33.043064,84.675438,29.588226,20.270285,84.708916,111.736504,92.007866,0,573.488098,411.895255897305,1.81011177691121,0.0388222413995378,1.00364795182833,8.89150726367495,460.431001024083,1.84563135998084,0.00905333446127167,1.34014684721723,66.382436566718,447.562847201628,84.5296651002824,0.00838837645754377,1.42306218565228
6,6.056409,27,27.399086,18.59,19.225891,93.904289,NaN,8.471292,NaN,41.050938,400,399.854431,25,33.042641,10.46942,74.45623,50.003757,401.532837,397.824768,399.952393,4619.488281,9.788571,9.950478,9.482476,65.134026,60.38176,15.706923,-28.365665,33.029404,84.580734,29.558466,20.273943,84.789612,111.712891,92.023628,0,574.1875,411.898885384522,1.81014045845569,0.0388315021640882,1.00360723643169,8.88507085651912,460.477542933643,1.84575955812704,0.00905589364726447,1.33990576018993,66.3815237961564,447.572632132067,84.5357985065081,0.00838911011202512,1.42296681685139
6,6.057608,27,27.400877,18.59,19.221012,93.927521,NaN,8.472201,NaN,41.067329,400,399.811615,25,33.05529,10.467704,74.498146,50.003757,401.532837,397.824768,399.952393,4619.488281,9.788571,9.950478,9.482476,65.153641,60.401352,15.726889,-28.358555,33.029404,84.580734,29.558466,20.273943,84.789612,111.712891,92.023628,0,574.1875,411.891336940673,1.8100987181824,0.0388216080632179,1.0036519305136,8.89137066453043,460.505872051503,1.84583231656906,0.00905660783493387,1.33979931312704,66.3844171415569,447.559204740529,84.5287174503168,0.00838772096505793,1.42312363811634
6,6.058161,27,27.403049,18.59,19.207098,93.950989,NaN,8.470716,NaN,41.080406,400,399.793701,25,33.063942,10.48468,74.48745,50.003757,401.521454,397.911072,399.920624,4624.129395,9.795994,9.966011,9.512535,65.164055,60.397842,15.628664,-28.318483,33.004631,84.745979,29.596748,20.259859,84.732361,111.814293,91.957222,0,572.115723,411.876148633416,1.81003942584284,0.0388146149129953,1.00368675856098,8.89427592718653,460.533920841614,1.8459033664156,0.00905715725217819,1.33970151117205,66.3879257677241,447.539819061441,84.5179524923421,0.00838587132291762,1.42333964627141
6,6.058161,27,27.403049,18.59,19.196499,93.94101,NaN,8.470716,NaN,41.076786,400,399.683014,25,33.055847,10.485176,74.361992,50.012146,401.23526,397.587372,399.667877,4621.797852,9.806357,9.967764,9.497204,65.177856,60.396873,15.607324,-28.280617,32.999668,84.683784,29.644884,20.233902,84.730263,111.832947,91.949432,0,568.306946,411.865510488984,1.81000303768143,0.0388124056472385,1.00369968219455,8.89427592718653,460.520551630764,1.84586694757456,0.00905648650627447,1.33976754981983,66.3879257677241,447.526804346712,84.50880905159,0.00838517841859181,1.4234474949739
6,6.058795,27,27.403484,18.59,19.18877,93.936066,NaN,8.472986,NaN,41.078808,400,399.703033,25,33.046272,10.488279,74.324379,50.012146,401.491425,397.863342,400.018127,4623.361328,9.788708,9.95708,9.492625,65.165581,60.414902,15.603898,-28.242373,32.972084,84.553703,29.626381,20.253819,84.732841,111.77787,92.004669,0,565.674255,411.856349868382,1.80996328594508,0.0388061032441833,1.00372963738422,8.89760648596894,460.513248245789,1.84584597898079,0.00905594827532761,1.33981180726864,66.3886284330111,447.512951703742,84.4996498595666,0.00838427714943861,1.42357347699326
