P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,TC1,TC2,TC3,TC4,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,6.056606,27,27.404911,18.59,19.178051,93.940292,NaN,8.473931,NaN,41.077255,400,399.725983,25,33.042553,10.474593,74.303696,50.012146,401.491425,397.863342,400.018127,4623.361328,9.788708,9.95708,9.492625,65.191544,60.363796,15.610056,-28.25103,32.972084,84.553703,29.626381,20.253819,84.732841,111.77787,92.004669,0,565.674255,411.850435454728,1.80997211754193,0.0388200699840605,1.00367186234523,8.88610600281748,460.516681282269,1.84585181076917,0.00905555698118578,1.33982163245468,66.3909334298373,447.517306758545,84.5045860337431,0.00838397202959836,1.42357384853458
6,6.058367,27,27.406181,18.59,19.166834,93.991699,NaN,8.473433,NaN,41.089828,400,399.599365,25,33.035213,10.476122,74.189133,50.012146,401.155426,397.522125,399.651733,4622.312988,9.771911,9.945115,9.490769,65.165398,60.334995,15.630983,-28.248627,32.9547,84.625237,29.629068,20.254122,84.754715,111.78167,92.007515,0,564.927917,411.835279198625,1.80989688857028,0.0388046972779098,1.00374259392881,8.89535812525571,460.583566686496,1.84603086907323,0.00905841057230582,1.33951529123393,66.3929847404297,447.491466034732,84.4881061885524,0.00838211832395991,1.42382077541567
6,6.057736,27,27.406061,18.59,19.166834,93.991699,NaN,8.475096,NaN,41.089828,400,399.599365,25,33.035213,10.476658,74.259598,50.012146,401.155426,397.522125,399.651733,4622.312988,9.771911,9.945115,9.490769,65.111832,60.359447,15.681708,-28.249058,32.9547,84.625237,29.629068,20.254122,84.754715,111.78167,92.007515,0,564.927917,411.83667596572,1.80991004378531,0.0388093667143794,1.00372215568315,8.8920431483628,460.583753971262,1.84603167526341,0.00905846735928945,1.33951211805417,66.3927909193574,447.496070274692,84.491182090599,0.00838240862704186,1.42377947749615
6,6.057204,27,27.406296,18.59,19.153898,94.035187,NaN,8.471257,NaN,41.09409,400,399.566772,25,33.031525,10.468614,74.529449,50.012146,401.414886,397.749329,399.917267,4619.424805,9.815459,9.955367,9.508215,65.119186,60.444397,15.725745,-28.262621,32.951889,84.73954,29.622374,20.251667,84.810234,111.806076,91.9776,0,561.628296,411.824869523046,1.80987671704598,0.0388106070374618,1.00372074744061,8.88924806639795,460.641633937806,1.84618873626943,0.00906127710372556,1.33923146779928,66.3931704849272,447.484348368702,84.4832586043827,0.008381696064685,1.42388282919226
6,6.056926,27,27.406876,18.59,19.15103,94.020264,NaN,8.472361,NaN,41.104542,400,399.628479,25,33.03791,10.466902,74.702873,50.012146,401.575714,397.82309,399.948578,4623.663574,9.810402,9.968408,9.489589,65.145332,60.512779,15.73428,-28.250004,32.948265,84.757874,29.622782,20.23505,84.798615,111.85318,91.963455,0,559.448242,411.82260633136,1.80987266563805,0.0388120667938001,1.00371525034576,8.88778740404064,460.620743069137,1.84613040924074,0.0090600004627243,1.33934514787278,66.3941072728967,447.483385580816,84.4833455303722,0.00838142660431602,1.42390567153513
6,6.05734,27,27.407442,18.59,19.159334,93.990074,NaN,8.4715,NaN,41.108791,400,399.682526,25,33.051971,10.452226,74.717392,50.012146,401.575714,397.82309,399.948578,4623.663574,9.810402,9.968408,9.489589,65.142227,60.546314,15.741148,-28.186321,32.948265,84.757874,29.622782,20.23505,84.798615,111.85318,91.963455,0,559.448242,411.830024663916,1.809892547395,0.0388107338649745,1.00371850198796,8.88996261642581,460.57942182229,1.84601646837456,0.00905770469084492,1.33955937260399,66.3950214320559,447.490970415874,84.4894170485565,0.00838161754476919,1.42385715999145
6,6.055523,27,27.407213,18.59,19.154018,93.965736,NaN,8.470433,NaN,41.103127,400,399.726593,25,33.064144,10.451777,74.368088,50.012146,401.413818,397.743408,399.830109,4619.776367,9.813484,9.974785,9.498869,65.091522,60.55518,15.746228,-28.171738,32.929043,84.59259,29.618664,20.232876,84.775208,111.788704,92.003143,0,558.390076,411.828711356303,1.80991218336142,0.0388230779035373,1.00366614531998,8.88041500824846,460.547175240044,1.84592919857598,0.00905617772312982,1.33971420075857,66.3946515710609,447.497801112434,84.4939132150074,0.0083820673847744,1.42379458335133
6,6.054662,27,27.408043,18.59,19.143465,93.951141,NaN,8.468701,NaN,41.101234,400,399.697021,25,33.069107,10.425735,74.160736,50.015186,401.488434,397.783905,399.977417,4623.648438,9.793672,9.964014,9.483221,65.087471,60.628685,15.796812,-28.181267,32.893639,84.701996,29.602385,20.2334,84.801376,111.81913,91.985893,0,556.14624,411.820025841052,1.80989390525172,0.0388272541466079,1.00365115361559,8.87589003528547,460.526325074388,1.84587035554992,0.00905480411177702,1.33983277090348,66.3959921024476,447.491959770236,84.4909025448115,0.00838144414078629,1.42386432363285
6,6.054982,27,27.408215,18.59,19.128229,93.951111,NaN,8.469743,NaN,41.118366,400,399.70871,25,33.073849,10.41673,74.022186,50.015186,401.488434,397.783905,399.977417,4623.648438,9.793672,9.964014,9.483221,65.153885,60.569099,15.824974,-28.219118,32.893639,84.701996,29.602385,20.2334,84.801376,111.81913,91.985893,0,556.14624,411.804025446908,1.80983491239358,0.0388217058564591,1.00368016463264,8.87757184787796,460.526016237966,1.84586909001761,0.00905472071227718,1.33983752593891,66.396269894879,447.47100608597,84.4764136979339,0.00838026374447026,1.42404281652379
6,6.053281,27,27.4081,18.59,19.103451,93.939102,NaN,8.469063,NaN,41.135296,400,399.720642,25,33.076927,10.416368,73.90625,50.015186,401.971069,398.034637,400.221619,4625.792969,9.820136,9.984099,9.460591,65.24884,60.534538,15.843048,-28.253527,32.902164,84.755447,29.610077,20.220263,84.754646,111.802979,92.010208,0,554.807556,411.782923886932,1.80978530907444,0.0388291382706624,1.00365537159609,8.86863118576247,460.510105303208,1.84582603084978,0.00905396792926362,1.33991402054843,66.3960841617372,447.453170572433,84.4637384416534,0.00837935724138835,1.42418817685603
6,6.052977,27,27.409237,18.59,19.087194,93.959663,NaN,8.469906,NaN,41.135349,400,399.915558,25,33.078678,10.425838,73.945549,50.015186,401.922058,397.97879,400.091797,4623.959473,9.840476,10.000229,9.466706,65.36084,60.53458,15.852313,-28.281923,32.898808,84.428726,29.594336,20.223703,84.812363,111.769363,92.032135,0,553.500244,411.767280835404,1.80973582098366,0.0388279987305378,1.00366544919695,8.86703312328314,460.535878261146,1.84589343350692,0.00905481193042435,1.33980797913485,66.3979204673553,447.436425860465,84.4534782268065,0.00837803790587637,1.42435665288144
6,6.052977,27,27.409237,18.59,19.076731,93.988846,NaN,8.469906,NaN,41.147663,400,399.97702,25,33.081898,10.44479,73.85321,50.015186,401.922058,397.97879,400.091797,4623.959473,9.840476,10.000229,9.466706,65.440483,60.531845,15.877301,-28.308475,32.898808,84.428726,29.594336,20.223703,84.812363,111.769363,92.032135,0,553.500244,411.756779416612,1.80969988576732,0.038825815267113,1.00367829588517,8.86703312328314,460.574975060275,1.84599992823917,0.00905677287617095,1.33961496513463,66.3979204673553,447.423575461981,84.4444566690266,0.00837735352510685,1.42446366114833
6,6.053043,27,27.408314,18.59,19.072748,94.01107,NaN,8.469246,NaN,41.159332,400,400.001892,25,33.07959,10.45249,73.826569,50.015186,401.921448,397.991272,400.173706,4624.345703,9.85125,9.992575,9.477596,65.503975,60.536079,15.869718,-28.341042,32.879623,84.682785,29.610931,20.214712,84.817039,111.791847,92.035446,0,552.843018,411.752635498013,1.80968482829946,0.0388244949756068,1.00368533184441,8.86738007625451,460.606185198708,1.84608721183259,0.00905870251275931,1.33944379389139,66.3964297863452,447.417417804751,84.438918831532,0.00837737265023033,1.42449129124158
6,6.052818,27,27.407906,18.59,19.062237,94.035095,NaN,8.467678,NaN,41.164848,400,400.102692,25,33.073154,10.461296,73.879448,50.015186,401.946259,398.05072,400.231018,4625.908203,9.844939,9.999349,9.466375,65.563812,60.542141,15.886754,-28.340441,32.842106,84.591255,29.585751,20.220556,84.70388,111.790382,92.049011,0,550.703857,411.742584375749,1.80965342163393,0.0388239686183511,1.00369095007749,8.86619727018928,460.638999768057,1.84617758937627,0.00906050907683321,1.33927457713138,66.3957708364562,447.405845475668,84.4302580815548,0.00837690968985712,1.42457725988443
6,6.054808,27,27.410784,18.59,19.054056,94.035645,NaN,8.469543,NaN,41.170658,400,400.116333,25,33.065685,10.444609,73.938545,50.015186,401.946259,398.05072,400.231018,4625.908203,9.844939,9.999349,9.466375,65.59584,60.542324,15.907487,-28.324585,32.842106,84.591255,29.585751,20.220556,84.70388,111.790382,92.049011,0,550.703857,411.729961835987,1.80958379019857,0.038807519553295,1.00376565340285,8.87665737068073,460.635247590415,1.84616026950996,0.00905918434893849,1.33934694314383,66.4004188344197,447.383357639459,84.4182635988531,0.00837462975102522,1.42483864530188
6,6.053466,27,27.411144,18.59,19.047148,94.02346,NaN,8.467598,NaN,41.169991,400,400.143402,25,33.070671,10.407598,74.064514,50.015186,401.965759,398.105957,400.235504,4623.831543,9.801979,9.985101,9.458107,65.589012,60.548557,15.939624,-28.282879,32.844952,84.661697,29.606146,20.202097,84.733002,111.767517,92.026917,0,550.47876,411.726003004541,1.80958806708191,0.0388160180527439,1.00373057136704,8.86960366095582,460.61836552984,1.84611340368286,0.00905819576026076,1.33943681743,66.4010002079306,447.385188377574,84.420022558132,0.00837459193541043,1.42483260797415
6,6.053915,27,27.408592,18.59,19.045994,94.012398,NaN,8.469039,NaN,41.173779,400,400.155121,25,33.078484,10.4286,74.233315,50.015186,402.106293,398.246979,400.282043,4624.56543,9.820373,10.008879,9.475619,65.625511,60.547543,15.949625,-28.242863,32.829445,84.64077,29.622192,20.19478,84.740105,111.813667,92.005951,0,548.582764,411.723849273475,1.80957473191449,0.0388124510287229,1.0037465808859,8.87196379037118,460.607530221559,1.84609018924392,0.00905866017507381,1.33944237677144,66.3968787718035,447.378282933867,84.4118152259869,0.00837518352140861,1.42482473210692
6,6.055161,27,27.410267,18.59,19.047691,94.026756,NaN,8.471425,NaN,41.176762,400,400.17746,25,33.083767,10.444093,74.191704,50.015186,402.106293,398.246979,400.282043,4624.56543,9.820373,10.008879,9.475619,65.651688,60.554974,15.95903,-28.244421,32.829445,84.64077,29.622192,20.19478,84.740105,111.813667,92.005951,0,548.582764,411.722790213243,1.809554558737,0.0388035773844241,1.00378497285974,8.87851258224913,460.624148380927,1.84613131688724,0.0090588320074711,1.33939190574788,66.3995839057973,447.372472559178,84.4099434102457,0.00837424426813031,1.42491622699269
6,6.057384,27,27.411638,18.59,19.047691,94.026756,NaN,8.473872,NaN,41.176762,400,400.17746,25,33.083767,10.423849,74.052582,50.021412,401.937408,397.997772,400.127625,4627.148926,9.854017,10.013104,9.474776,65.666367,60.544605,15.973179,-28.242474,32.808136,84.744888,29.625494,20.195486,84.694801,111.782715,92.032753,0,549.17865,411.717861304921,1.80950817536406,0.0387871232095424,1.00385721997828,8.8901937917563,460.622009632398,1.84612210968695,0.00905818342026972,1.33942812335966,66.4017979707333,447.357035948857,84.400916491082,0.0083729065767961,1.42508035047094
6,6.054993,27,27.411476,18.59,19.03759,94.041946,NaN,8.472454,NaN,41.180191,400,400.097351,25,33.07877,10.41627,74.018837,50.021412,401.881256,397.963501,400.239502,4623.709961,9.833419,9.975545,9.464138,65.67923,60.539749,15.977882,-28.213902,32.794189,84.706291,29.640295,20.161469,84.754784,111.780762,92.045921,0,546.731323,411.713023444759,1.8095233639895,0.0388027134394278,1.00379198178588,8.8776296589802,460.642607442649,1.84617860599911,0.00905928008387831,1.3393236776209,66.4015363575948,447.362331038781,84.4044188105273,0.00837324954942963,1.42503195643955
6,6.055503,27,27.414448,18.59,19.017788,94.031616,NaN,8.472083,NaN,41.18644,400,400.021332,25,33.071987,10.414164,74.034981,50.021412,401.881256,397.963501,400.239502,4623.709961,9.833419,9.975545,9.464138,65.721878,60.552071,16.027426,-28.201921,32.794189,84.706291,29.640295,20.161469,84.754784,111.780762,92.045921,0,546.731323,411.692014890989,1.80944468826797,0.0387948048888824,1.00383304527708,8.88030990409493,460.624135702112,1.84612096817635,0.00905718063370647,1.33947029579205,66.4063356134601,447.336688900398,84.3903416369982,0.00837076659226732,1.42532263019487
6,6.05394,27,27.414501,18.59,19.009947,94.007797,NaN,8.471499,NaN,41.183998,400,399.959869,25,33.078327,10.425553,74.126244,50.021412,401.776917,397.795654,400.012268,4627.27832,9.847226,10.000978,9.469189,65.772095,60.549263,15.951312,-28.185291,32.786915,84.598389,29.664906,20.153378,84.735199,111.827003,92.00972,0,546.75177,411.687610964037,1.80945037164554,0.0388047419791003,1.00379190948624,8.87209519676725,460.592146272243,1.84603371307855,0.00905555584533907,1.33962896759653,66.4064211949897,447.338765306903,84.3918682678396,0.0083708572948578,1.4253066262711
6,6.055965,27,27.414276,18.59,19.011587,94.01178,NaN,8.471935,NaN,41.159405,400,399.910797,25,33.082428,10.427139,74.035629,50.021412,401.776917,397.795654,400.012268,4627.27832,9.847226,10.000978,9.469189,65.797028,60.557434,15.886697,-28.192156,32.786915,84.598389,29.664906,20.153378,84.735199,111.827003,92.00972,0,546.75177,411.684765224031,1.80941374038674,0.0387900908398524,1.00385575265827,8.88273774236251,460.597833083073,1.84604975667926,0.00905592979571518,1.33959670511341,66.4060578761813,447.325479936389,84.382251107416,0.00837023405819001,1.4254119806195
6,6.056127,27,27.41387,18.59,19.012091,94.042198,NaN,8.473978,NaN,41.129005,400,399.925262,25,33.085331,10.426969,73.942085,50.021412,401.810608,397.780853,400.051086,4623.947754,9.816082,9.97879,9.444269,65.78009,60.570374,15.901662,-28.185102,32.761078,84.837173,29.691088,20.128595,84.750999,111.827843,92.017273,0,545.632263,411.684911792284,1.80941209122421,0.0387889969690417,1.00386039883536,8.88358902884011,460.639211128009,1.84616345051731,0.00905816458682107,1.3393852289073,66.4054022809855,447.324550474911,84.3810640882237,0.00837033709308887,1.42540932095506
6,6.055459,27,27.414724,18.59,19.01535,94.074989,NaN,8.474272,NaN,41.128811,400,399.88443,25,33.097759,10.442249,73.985031,50.021412,401.915253,397.885956,400.036957,4626.172852,9.838954,10.009827,9.473969,65.746422,60.592003,15.906084,-28.157957,32.762375,84.798607,29.679016,20.142179,84.691063,111.797226,92.030823,0,544.613892,411.689665142732,1.80943723001727,0.0387946218025025,1.00383463184362,8.88007867405202,460.681796095586,1.84627731311305,0.00905996204540171,1.33919172977655,66.4067812817298,447.33425330974,84.3889964791427,0.00837053313151581,1.42535009561348
6,6.056086,27,27.415367,18.59,19.014206,94.096695,NaN,8.475184,NaN,41.142639,400,399.889374,25,33.108692,10.447303,74.201042,50.021412,401.915253,397.885956,400.036957,4626.172852,9.838954,10.009827,9.473969,65.643578,60.612061,15.924017,-28.15736,32.762375,84.798607,29.679016,20.142179,84.691063,111.797226,92.030823,0,544.613892,411.687125904633,1.80942021390764,0.0387897418165973,1.00385644486916,8.88337358144076,460.709861037975,1.84635214880894,0.00906111471240282,1.33906587542382,66.407819544423,447.328707620648,84.3859529806022,0.00836999609327507,1.42541301851873
6,6.055026,27,27.41659,18.59,19.016111,94.125809,NaN,8.475207,NaN,41.135563,400,399.862488,25,33.118305,10.459075,74.373322,50.021412,401.79776,397.724365,400.030121,4627.257324,9.863226,9.999101,9.473506,65.519989,60.621315,15.918922,-28.141403,32.733788,84.659294,29.687178,20.140409,84.768173,111.835197,92.005524,0,545.508301,411.691389514104,1.80944888179905,0.0387979863800577,1.00381960598547,8.87780309181409,460.746938872731,1.84645008883443,0.00906248974635217,1.3389067855106,66.4097942839809,447.339981218768,84.3954734440836,0.00837013717215268,1.42535014049481
6,6.055026,27,27.41659,18.59,19.017277,94.154144,NaN,8.475207,NaN,41.132881,400,399.930969,25,33.126564,10.487369,74.41832,50.013851,401.915527,397.931885,400.293427,4623.90918,9.859019,9.972907,9.460619,65.451958,60.649876,15.959542,-28.13409,32.721348,84.822235,29.669844,20.160889,84.759407,111.849426,92.002083,0,543.058533,411.692559966923,1.80945288791215,0.0387982297396183,1.00381816325968,8.87780309181409,460.784874161993,1.84655337313768,0.00906439031615143,1.33872088015383,66.4097942839809,447.341413588455,84.3964783730943,0.00837021347413302,1.42533816035963
6,6.055912,27,27.416714,18.59,19.001488,94.180244,NaN,8.473214,NaN,41.14291,400,400.018524,25,33.138313,10.511423,74.457977,50.013851,401.915527,397.931885,400.293427,4623.90918,9.859019,9.972907,9.460619,65.36911,60.627838,15.986115,-28.125475,32.721348,84.822235,29.669844,20.160889,84.759407,111.849426,92.002083,0,543.058533,411.674744812466,1.80938014596947,0.0387883754182412,1.00386654484268,8.8824592312925,460.819619576653,1.84664765951016,0.00906608182371485,1.33855315441879,66.4099944985782,447.315509398573,84.3784690856498,0.00836878690069142,1.42555812055055
6,6.05456,27,27.414927,18.59,18.978252,94.195709,NaN,8.473225,NaN,41.133316,400,400.118256,25,33.149151,10.534774,74.628998,50.013851,402.087158,398.131439,400.362427,4624.92334,9.833292,9.985709,9.459534,65.339661,60.608517,16.000101,-28.117899,32.711384,84.664391,29.678009,20.16124,84.84417,111.895378,91.986382,0,542.738342,411.654419221266,1.80932852325142,0.0387935340837837,1.00385136105256,8.87535394327784,460.843099652575,1.84671598991571,0.00906796375000702,1.33840504773505,66.4071090714713,447.295557760884,84.3621190126551,0.00836839520242066,1.42567926762877
6,6.055639,27,27.416857,18.59,18.966124,94.196815,NaN,8.473356,NaN,41.134445,400,400.131531,25,33.15583,10.534294,74.686615,50.013851,402.087158,398.131439,400.362427,4624.92334,9.833292,9.985709,9.459534,65.350212,60.624187,15.99799,-28.129976,32.711384,84.664391,29.678009,20.16124,84.84417,111.895378,91.986382,0,542.738342,411.639849312808,1.80926432010631,0.0387830143964708,1.00390157263627,8.88102460707108,460.841577367633,1.84670708191431,0.00906712512134827,1.33844847683816,66.4102253902374,447.274219676784,84.3496972081444,0.00836653321721678,1.42590781938378
6,6.056428,27,27.416765,18.59,18.966124,94.196815,NaN,8.473849,NaN,41.134445,400,400.131531,25,33.15583,10.503329,74.648674,50.013851,401.918549,397.870636,400.083496,4626.140137,9.851446,9.993411,9.455908,65.374435,60.673714,15.989335,-28.177784,32.693039,84.92569,29.666897,20.163301,84.769073,111.898544,91.996811,0,541.69342,411.638097844386,1.80924784988266,0.0387771753029696,1.00392727836622,8.88517069409346,460.841720498372,1.84670769862985,0.00906716862892873,1.338446061723,66.4100768446755,447.268254641133,84.3453926717169,0.00836624991094761,1.42595548976106
6,6.055938,27,27.417654,18.59,18.967804,94.1903,NaN,8.472746,NaN,41.128143,400,400.083344,25,33.154877,10.462712,74.670555,50.013851,402.023315,398.074951,400.285339,4627.382813,9.868523,10.005154,9.4782,65.397934,60.717937,16.010799,-28.188841,32.714657,84.783943,29.667768,20.179247,84.85408,111.831406,92.030663,0,539.913025,411.640872153036,1.80926385199225,0.0387811521323897,1.00390922388381,8.88259585959474,460.83161713744,1.84667800056138,0.00906631148139915,1.33851202495469,66.4115122286752,447.274719127722,84.3510981059656,0.00836626049032231,1.4259241477078
6,6.057302,27,27.416912,18.59,18.964415,94.196083,NaN,8.47447,NaN,41.132278,400,400.108337,25,33.156052,10.458241,74.75943,50.013851,402.023315,398.074951,400.285339,4627.382813,9.868523,10.005154,9.4782,65.472443,60.740444,16.035488,-28.212372,32.714657,84.783943,29.667768,20.179247,84.85408,111.831406,92.030663,0,539.913025,411.63444183953,1.80922373326662,0.0387703521927527,1.00395788565002,8.88976296397607,460.840512053073,1.84670404613285,0.00906705004221904,1.33845470851803,66.4103141944394,447.259756111227,84.3396267443556,0.00836574182122896,1.42603058887703
6,6.0576,27,27.418486,18.59,18.961241,94.205803,NaN,8.477221,NaN,41.11797,400,400.165344,25,33.162807,10.444627,74.858521,50.013851,402.107269,398.101318,400.330048,4631.485352,9.872753,10.007435,9.482668,65.535004,60.630901,16.047577,-28.219524,32.664165,84.805695,29.714216,20.1584,84.839867,111.96228,91.956848,0,539.718018,411.630593655513,1.80920660461866,0.0387674853575047,1.00397155227806,8.89132863392928,460.851073054261,1.84672891024436,0.00906695727141592,1.33843245574885,66.4128555433623,447.254949509271,84.3383314564314,0.00836489456942562,1.42611147607802
6,6.057642,27,27.419893,18.59,18.961241,94.205803,NaN,8.475842,NaN,41.11797,400,400.165344,25,33.162807,10.430105,74.902161,50.013851,402.168488,398.137573,400.446716,4627.73584,9.870564,10.000645,9.468268,65.553055,60.621521,16.051067,-28.222799,32.642982,84.665482,29.779663,20.130568,84.820259,111.878563,92.000603,0,537.917114,411.630500406855,1.80920572799562,0.0387671746954294,1.0039729211846,8.89154929409642,460.848884273977,1.84671947945726,0.00906629199326126,1.3384693854519,66.4151271495766,447.255813032554,84.3407920291216,0.00836441225522359,1.42614046715396
6,6.058625,27,27.418806,18.59,18.954292,94.229752,NaN,8.476903,NaN,41.109715,400,400.255676,25,33.166374,10.429155,74.678169,50.013851,402.168488,398.137573,400.446716,4627.73584,9.870564,10.000645,9.468268,65.549988,60.656532,16.059702,-28.249136,32.642982,84.665482,29.779663,20.130568,84.820259,111.878563,92.000603,0,537.917114,411.621341023802,1.80916132736954,0.0387584546581479,1.00401363297591,8.89671345998937,460.882627703708,1.84681401428859,0.00906841099967055,1.33828434711721,66.4133721933775,447.239031324431,84.3275920038043,0.00836392611413244,1.4262534110362
6,6.059852,27,27.419355,18.59,18.949306,94.204887,NaN,8.479275,NaN,41.135681,400,400.205139,25,33.165104,10.447777,74.260231,50.013386,402.084473,397.994843,400.38385,4627.591309,9.849591,9.979281,9.456059,65.574974,60.663456,16.090014,-28.250847,32.609707,84.844177,29.804195,20.118967,84.870117,111.848236,92.002426,0,536.539978,411.613610090211,1.80911858208125,0.0387483433293516,1.00405987378268,8.90315857791717,460.848495188699,1.84671974809748,0.00906648497327539,1.33846125472001,66.4142585587928,447.224210199724,84.3179248591091,0.00836293010163919,1.42639212365364
6,6.056832,27,27.421375,18.59,18.946268,94.147125,NaN,8.478456,NaN,41.149673,400,400.169037,25,33.168468,10.475397,74.345291,50.013386,402.15683,398.139343,400.488434,4626.353516,9.843154,9.983223,9.474886,65.62075,60.637516,16.131865,-28.216249,32.605289,84.675934,29.808617,20.112953,84.832542,111.981247,91.949577,0,536.904724,411.617266505937,1.80917117300096,0.0387700412434893,1.00396518435906,8.88729349945157,460.768026463898,1.84649569734593,0.00906165705496395,1.33889278874751,66.4175197334624,447.24469956128,84.3349537302216,0.00836326363067155,1.42627198661335
6,6.051728,27,27.423042,18.59,18.937105,94.095062,NaN,8.471768,NaN,41.164658,400,400.180084,25,33.177338,10.498226,74.422432,50.013386,402.15683,398.139343,400.488434,4626.353516,9.843154,9.983223,9.474886,65.650398,60.634274,16.260378,-28.200924,32.605289,84.675934,29.808617,20.112953,84.832542,111.981247,91.949577,0,536.904724,411.619401043384,1.80924625873987,0.0388059195093919,1.00381022519231,8.86046675750424,460.695712463171,1.84629468990521,0.00905737621196184,1.33927895228551,66.4202108517694,447.272936639915,84.3569506538448,0.00836414235184638,1.42607782165036
6,6.049954,27,27.421658,18.59,18.925394,94.065369,NaN,8.467262,NaN,41.177338,400,400.114868,25,33.184841,10.506707,74.309967,50.013386,402.019348,397.917938,400.228088,4625.000488,9.876487,10.006724,9.475257,65.628067,60.62915,16.305429,-28.227468,32.584927,84.507767,29.796373,20.101543,84.724495,111.972969,91.96006,NaN,533.667725,411.611584626737,1.80924307025293,0.0388166226205157,1.00376696870047,8.85113853467152,460.658100656855,1.84619568291562,0.00905603754597474,1.33943807739943,66.4179766040463,447.270639114158,84.3535151434747,0.00836453954286688,1.42606146744893
6,6.049954,27,27.421658,18.59,18.919863,94.037285,NaN,8.467262,NaN,41.200844,400,400.127289,25,33.195282,10.4884,74.1679,50.013386,401.956573,397.910736,400.331299,4625.460938,9.858747,9.986527,9.468183,65.659264,60.625668,16.349537,-28.237514,32.56694,84.517853,29.78783,20.099966,84.693222,111.956177,91.991936,NaN,533.028503,411.606032772621,1.80922406178184,0.0388154670504089,1.00377384410094,8.85113853467152,460.62048127632,1.84609323399231,0.00905415203878104,1.33962339622214,66.4179766040463,447.263843563848,84.3487499811206,0.00836417746749285,1.42611850560351
6,6.047085,27,27.421124,18.59,18.911234,94.034859,NaN,8.461874,NaN,41.197739,400,400.141113,25,33.206604,10.450016,74.060577,50.013386,401.956573,397.910736,400.331299,4625.460938,9.858747,9.986527,9.468183,65.706573,60.630676,16.364683,-28.259296,32.56694,84.517853,29.78783,20.099966,84.693222,111.956177,91.991936,NaN,533.028503,411.603742508661,1.80925435870409,0.0388349449906357,1.00369105577715,8.83604806178181,460.618064495962,1.84608796885184,0.00905424158261274,1.33962530377573,66.4171145197074,447.27422810865,84.3553279689859,0.00836493126263315,1.42601760158037
6,6.043867,27,27.419863,18.59,18.906038,94.018944,NaN,8.459711,NaN,41.212967,400,400.09967,25,33.21357,10.428123,74.097023,50.013386,402.15094,398.019989,400.472382,4626.182129,9.853475,9.984155,9.461049,65.730293,60.658859,16.371481,-28.252234,32.556267,84.562279,29.776154,20.09137,84.552284,111.927856,92.008347,0,531.6875,411.605673085348,1.80930377114797,0.0388577517856237,1.00359264244436,8.81911541234354,460.598711459816,1.84603837061728,0.00905376896798601,1.33969710725783,66.4150787155383,447.290838664649,84.3653147554811,0.00836628976614464,1.42584582730005
6,6.042574,27,27.422249,18.59,18.906429,93.997223,NaN,8.457466,NaN,41.229191,400,400.154236,25,33.218864,10.419838,74.085709,50.013386,402.15094,398.019989,400.472382,4626.182129,9.853475,9.984155,9.461049,65.767807,60.693333,16.382624,-28.202747,32.556267,84.562279,29.776154,20.09137,84.552284,111.927856,92.008347,0,531.6875,411.608936315381,1.80933214980501,0.0388674407501529,1.00355003791754,8.8123098988907,460.565885278595,1.84594308168458,0.00905118198669053,1.33990390178573,66.4189306915329,447.302980802395,84.3769751677287,0.00836604066986026,1.42580543895428
6,6.041419,27,27.421209,18.59,18.895519,93.992996,NaN,8.456781,NaN,41.251537,400,400.153229,25,33.220661,10.423991,74.06398,50.013386,401.979889,398.028503,400.374115,4624.010254,9.852033,9.993038,9.493863,65.796188,60.734344,16.38752,-28.160835,32.529541,84.438408,29.738899,20.108152,84.49984,111.934525,91.978935,0,530.32843,411.60055217988,1.80931881452306,0.0388737443792444,1.00352591609322,8.80622978945985,460.561845257134,1.84593464173085,0.00905138966598739,1.33990434872974,66.4172517438536,447.297343041611,84.371650523675,0.00836613084470986,1.42582593566925
6,6.043056,27,27.421194,18.59,18.885996,93.989189,NaN,8.457502,NaN,41.228363,400,400.125885,25,33.227428,10.414532,74.232117,50.013386,401.967377,397.924652,400.320038,4625.742188,9.854003,9.995114,9.465662,65.815941,60.761963,16.449802,-28.217033,32.513767,84.454468,29.772432,20.090614,84.599953,111.997284,91.962799,0,530.90625,411.587360045031,1.80925185603398,0.0388595863364793,1.00359105883095,8.81484696403027,460.556767614827,1.84592084849029,0.00905114099705983,1.33992915543847,66.4172275278531,447.2733919456,84.3548338829721,0.00836486042863534,1.42602641987572
6,6.043502,27,27.422497,18.59,18.883295,93.996796,NaN,8.460365,NaN,41.171745,400,400.098206,25,33.229206,10.414478,74.43972,50.013386,401.967377,397.924652,400.320038,4625.742188,9.854003,9.995114,9.465662,65.831902,60.787228,16.549805,-28.304537,32.513767,84.454468,29.772432,20.090614,84.599953,111.997284,91.962799,0,530.90625,411.58365875569,1.80923324748707,0.0388557079403405,1.00360894863458,8.81719440146554,460.564925940381,1.8459398573475,0.00905103606900022,1.3399132938629,66.4193310477662,447.267829210353,84.352650798427,0.00836407483810483,1.42610665528521
6,6.043464,27,27.421417,18.59,18.878855,93.99472,NaN,8.460098,NaN,41.117661,400,400.112061,25,33.227608,10.436741,74.564987,49.996666,402.041748,398.10675,400.469543,4626.412598,9.87952,9.995483,9.493496,65.842979,60.792358,16.59149,-28.332775,32.521107,84.594093,29.755938,20.09314,84.442268,111.994469,91.972076,0,531.092773,411.579287125795,1.80921878334337,0.0388550617913932,1.00361322141245,8.81699440071975,460.563830493394,1.84593953618063,0.00905140715217892,1.33989844351104,66.417587537837,447.261754956845,84.3469677264787,0.00836415666324775,1.42612983264213
6,6.043816,27,27.422379,18.59,18.878855,93.99472,NaN,8.460175,NaN,41.117661,400,400.112061,25,33.227608,10.451522,74.561913,49.996666,402.041748,398.10675,400.469543,4626.412598,9.87952,9.995483,9.493496,65.807236,60.786873,16.599155,-28.339273,32.521107,84.594093,29.755938,20.09314,84.442268,111.994469,91.972076,0,531.092773,411.578505252457,1.80921142268208,0.0388524469334632,1.00362469845648,8.81884700243762,460.562328504553,1.84593307357282,0.00905095238729063,1.33992391286028,66.4191405560815,447.259928152574,84.3469550599381,0.00836369816168133,1.42616994721158
6,6.043306,27,27.422668,18.59,18.873959,93.997864,NaN,8.463307,NaN,41.069,400,400.158112,25,33.23753,10.450818,74.518631,49.996666,402.045227,398.010712,400.34021,4628.176758,9.846645,9.989839,9.45473,65.778328,60.789692,16.624607,-28.283157,32.538403,84.544518,29.729704,20.095837,84.509918,111.991913,91.98098,0,530.918274,411.574724395524,1.80920526121313,0.0388552117538295,1.00361414947485,8.81616280842678,460.566089987554,1.84594260631079,0.00905102698101585,1.33991075124905,66.4196070980063,447.257967156961,84.3459610761661,0.00836348518206041,1.4261938575568
6,6.043074,27,27.424875,18.59,18.874554,93.98455,NaN,8.462193,NaN,41.047794,400,400.142639,25,33.252663,10.443434,74.524246,49.996666,401.959259,397.938019,400.225342,4624.40332,9.853266,9.989057,9.471773,65.824066,60.783726,16.563509,-28.216959,32.527245,84.494156,29.744925,20.068216,84.623848,111.938019,92.002724,NaN,530.539063,411.575836891459,1.80921215775765,0.0388570598410319,1.00360584561087,8.81494170619715,460.544803221962,1.84587918626152,0.00904908934875009,1.34005737981226,66.4231697869417,447.262278419703,84.3518935873797,0.0083628864301732,1.42621450007638
6,6.043957,27,27.425774,18.59,18.884768,93.976189,NaN,8.46176,NaN,41.035942,400,400.087799,25,33.26252,10.432836,74.647453,49.996666,401.959259,397.938019,400.225342,4624.40332,9.853266,9.989057,9.471773,65.851936,60.796993,16.446484,-28.176645,32.527245,84.494156,29.744925,20.068216,84.623848,111.938019,92.002724,NaN,530.539063,411.584126493061,1.80922879551466,0.0388526359944772,1.00362195346853,8.81958907268108,460.532194568144,1.84584262670742,0.00904810269723094,1.34013662469137,66.4246209418762,447.268978323059,84.357776454937,0.00836290594542301,1.42618139716835
6,6.043957,27,27.425774,18.59,18.892893,93.97332,NaN,8.46176,NaN,41.031689,400,400.058624,25,33.271362,10.417561,74.705215,49.996666,401.799591,397.825073,400.177734,4628.207031,9.88433,9.989507,9.490964,65.855446,60.791332,16.440519,-28.150139,32.531029,84.522621,29.716171,20.08618,84.553764,111.945023,92.034943,NaN,530.088867,411.592280880467,1.80925671778579,0.038854334865242,1.00361187076719,8.81958907268108,460.528349688877,1.84583215375724,0.00904790992071248,1.34015564985033,66.4246209418762,447.278960850377,84.3647761399844,0.00836343774940462,1.42609760506616
6,6.044214,27,27.426628,18.59,18.894413,93.990959,NaN,8.459951,NaN,41.032349,400,400.027649,25,33.279163,10.412161,74.600327,49.996666,401.8237,397.876709,400.160339,4624.550781,9.876572,10.002345,9.487592,65.815002,60.791523,16.416548,-28.114716,32.513695,84.418053,29.717659,20.081463,84.584557,111.932205,92.010826,NaN,528.419189,411.59323562943,1.80925656785274,0.0388527437238741,1.0036183614856,8.820941606453,460.55065405015,1.84589080194977,0.00904869144840858,1.34006135037342,66.4259994198753,447.279621472462,84.366365028706,0.00836315240563284,1.42611404756227
6,6.043853,27,27.425722,18.59,18.893816,94.038956,NaN,8.459403,NaN,41.036823,400,399.993164,25,33.287518,10.422179,74.500648,49.996666,401.8237,397.876709,400.160339,4624.550781,9.876572,10.002345,9.487592,65.724823,60.792152,16.425243,-28.086199,32.513695,84.418053,29.717659,20.081463,84.584557,111.932205,92.010826,NaN,528.419189,411.59343817428,1.80926206419718,0.0388553003907293,1.00360733632844,8.81904173136036,460.616379013799,1.8460720418515,0.00905234328590467,1.33971978366157,66.4245370052355,447.280828784676,84.3660174292158,0.00836355677612823,1.42608059110688
6,6.043104,27,27.426388,18.59,18.884659,94.074898,NaN,8.457871,NaN,41.041039,400,400.06665,25,33.291035,10.434975,74.484764,49.996666,401.990021,398.02243,400.370911,4626.875,9.856192,9.9863,9.466596,65.708878,60.621044,16.436104,-28.035841,32.504879,84.36132,29.709759,20.078291,84.499168,111.921783,92.018997,NaN,527.398376,411.585911635861,1.80924625762344,0.0388589501074489,1.00359428194705,8.81509960937308,460.66348840913,1.84619869098601,0.00905444145073905,1.33950011384824,66.425612029378,447.275734697968,84.3633232763764,0.00836303542924016,1.42614049026604
6,6.043446,27,27.426138,18.59,18.874298,94.124489,NaN,8.459417,NaN,41.027908,400,400.092987,25,33.296783,10.432556,74.485413,49.996666,401.990021,398.02243,400.370911,4626.875,9.856192,9.9863,9.466596,65.643326,60.578983,16.400949,-27.995501,32.504879,84.36132,29.709759,20.078291,84.499168,111.921783,92.018997,NaN,527.398376,411.574753631889,1.80920349858544,0.0388542425703835,1.00361829362795,8.81689966320067,460.730296977851,1.8463812234001,0.00905788730218356,1.33916692063202,66.4252084944598,447.26023894395,84.3521286706311,0.00836230373286557,1.42626415965871
6,6.044873,27,27.426668,18.59,18.87421,94.151459,NaN,8.461245,NaN,41.030514,400,400.115784,25,33.297764,10.435574,74.462959,49.988556,402.021271,398.023346,400.372833,4623.597656,9.843762,9.970808,9.478814,65.612366,60.566681,16.303059,-28.020422,32.44519,84.431999,29.698908,20.07889,84.533249,111.958984,92.025581,0,528.30603,411.571495312465,1.80917335704023,0.0388436255227943,1.00366494098877,8.82440957651391,460.765586508412,1.84647599759292,0.00905944584849714,1.33900363050292,66.4260639846719,447.249906557732,84.3455833074237,0.00836155434421958,1.42636461648739
6,6.044873,27,27.426668,18.59,18.870872,94.158554,NaN,8.461245,NaN,41.019417,400,400.129211,25,33.29845,10.435132,74.469673,49.988556,402.187683,398.106812,400.496246,4629.567383,9.858384,9.983922,9.464973,65.582184,60.599491,16.197264,-28.024597,32.432972,84.449944,29.708277,20.061581,84.602982,111.913506,92.056755,0,528.741821,411.568145071963,1.80916188449948,0.0388429275790133,1.00366909259986,8.82440957651391,460.775086573895,1.84650186183467,0.00905992166193338,1.33895704417116,66.4260639846719,447.245805191353,84.3427079438735,0.00836133582793464,1.42639908357957
6,6.043437,27,27.425875,18.59,18.868139,94.181236,NaN,8.459259,NaN,41.018608,400,400.217194,25,33.29834,10.416882,74.426399,49.988556,402.123108,398.147461,400.409363,4624.674805,9.847554,9.978662,9.494431,65.587395,60.594448,16.17625,-28.032228,32.399319,84.459969,29.684109,20.059807,84.494247,111.922691,92.054436,0,528.952454,411.568592317268,1.80918251947172,0.038853021445127,1.00362565242393,8.81685229436584,460.806689485071,1.84658985444983,0.0090618173266422,1.338787388623,66.4247839722591,447.252519001636,84.3463693433061,0.00836199113805434,1.42632223442191
6,6.042309,27,27.425329,18.59,18.861574,94.19416,NaN,8.459198,NaN,41.017761,400,400.219482,25,33.297215,10.412925,74.388977,49.988556,402.123108,398.147461,400.409363,4624.674805,9.847554,9.978662,9.494431,65.58654,60.600269,16.189211,-28.049423,32.399319,84.459969,29.684109,20.059807,84.494247,111.922691,92.054436,0,528.952454,411.564509569573,1.8091835477357,0.0388600296108176,1.00359702004764,8.81091497372938,460.824841122443,1.84664061548907,0.00906294180680255,1.3386883479046,66.4239026334461,447.252430031657,84.3455870974027,0.00836219131862498,1.42630891503632
6,6.041117,27,27.426565,18.59,18.861574,94.19416,NaN,8.457657,NaN,41.017761,400,400.219482,25,33.297215,10.430838,74.250412,49.988556,402.030518,398.072601,400.350647,4626.037109,9.880087,9.989968,9.507282,65.571312,60.606213,16.215193,-28.046165,32.404175,84.389854,29.719332,20.032738,84.590508,111.872978,92.058258,0,528.53717,411.567157675677,1.80920848082159,0.0388688895737949,1.00355814551681,8.80463986583669,460.822917615056,1.8466323299323,0.00906235764776896,1.33872082291352,66.4258977301565,447.262377178636,84.3541907834401,0.00836225739427709,1.42625719968336
6,6.041382,27,27.425686,18.59,18.839417,94.233124,NaN,8.456543,NaN,41.024403,400,400.1716,25,33.308014,10.448163,74.009651,49.988556,402.030518,398.072601,400.350647,4626.037109,9.880087,9.989968,9.507282,65.562416,60.621147,16.246321,-28.055977,32.404175,84.389854,29.719332,20.032738,84.590508,111.872978,92.058258,0,528.53717,411.544332641154,1.80912678584859,0.0388622845559121,1.00359432359012,8.80603500074159,460.876441602253,1.84678019622992,0.00906538449617377,1.33844275811333,66.4244788951736,447.232436799693,84.3320412343726,0.00836099205690706,1.42648615711519
6,6.041085,27,27.425814,18.59,18.834988,94.24604,NaN,8.456741,NaN,41.037567,400,400.148834,25,33.321007,10.448754,74.011307,49.988556,402.07959,398.175262,400.421936,4625.389648,9.853513,9.980479,9.489667,65.578835,60.618221,16.255844,-28.075745,32.394642,84.52739,29.698463,20.030184,84.584862,111.923027,92.024971,0,529.981689,411.540547755319,1.80911777635455,0.0388635657221263,1.0035901414249,8.80447139356181,460.893529361031,1.84682639165174,0.00906618940767667,1.33836171713523,66.4246855084276,447.22932309561,84.3300272731024,0.008360778108918,1.42651564063843
6,6.039858,27,27.424458,18.59,18.835659,94.240555,NaN,8.455106,NaN,41.049698,400,400.178192,25,33.341621,10.427854,74.204361,49.988556,402.014709,398.004333,400.22699,4622.371582,9.839803,9.970834,9.457958,65.541191,60.641479,16.269806,-28.015205,32.375721,84.35862,29.684135,20.036444,84.514381,111.897171,92.059555,0,529.816772,411.543947881052,1.80914575465643,0.0388728292157986,1.00354926633908,8.79801102165379,460.888296905281,1.84681549580264,0.00906646282650407,1.33836199142771,66.422496656476,447.238191054037,84.3344558966507,0.00836175954125575,1.42640612836097
6,6.037468,27,27.425083,18.59,18.833454,94.197571,NaN,8.453745,NaN,41.067043,400,400.148895,25,33.353127,10.417677,74.370575,49.988556,402.014709,398.004333,400.22699,4622.371582,9.839803,9.970834,9.457958,65.497017,60.671837,16.277071,-27.957115,32.375721,84.35862,29.684135,20.036444,84.514381,111.897171,92.059555,0,529.816772,411.547045918764,1.80918819085043,0.0388901485397389,1.00347403192424,8.78542437718414,460.829790154317,1.84665469482131,0.00906328673057761,1.33865954434978,66.42350554172,447.253884214365,84.3462823116251,0.00836236112700694,1.42629036093019
6,6.039193,27,27.423578,18.59,18.837521,94.128311,NaN,8.451837,NaN,41.091217,400,400.122772,25,33.364685,10.410443,74.344818,49.99881,401.890656,397.99585,400.254822,4628.390625,9.851165,9.971921,9.493354,65.459557,60.687881,16.263954,-27.955256,32.38562,84.399529,29.663921,20.051399,84.484772,111.869133,92.055511,0,529.177551,411.547294177447,1.80916606900354,0.0388781648368191,1.00352525587836,8.79450926116056,460.739403502644,1.84641233220979,0.00905935367571658,1.33907435445091,66.4210761120011,447.244717287681,84.3378709572943,0.00836243758892101,1.42632860238318
6,6.037789,27,27.422136,18.59,18.837521,94.128311,NaN,8.450842,NaN,41.091217,400,400.122772,25,33.364685,10.407703,74.231651,49.99881,402.10614,398.160004,400.346344,4628.947754,9.86392,9.992076,9.489792,65.476135,60.712215,16.250853,-27.94581,32.351372,84.411087,29.651419,20.060497,84.52343,111.924973,92.027306,0,528.780334,411.550413818952,1.80919544994786,0.0388886107729555,1.00347945634173,8.78711510537994,460.741649898337,1.84642200553799,0.00906003532519658,1.33903637722152,66.4187482701,447.254014748919,84.3424883962712,0.00836347430362278,1.42621334588786
6,6.036857,27,27.421938,18.59,18.834869,94.063492,NaN,8.449876,NaN,41.106037,400,400.141327,25,33.373466,10.421564,74.329071,49.99881,402.10614,398.160004,400.346344,4628.947754,9.86392,9.992076,9.489792,65.532158,60.729198,16.234722,-27.942997,32.351372,84.411087,29.651419,20.060497,84.52343,111.924973,92.027306,0,528.780334,411.549823411349,1.80920584190593,0.0388949925327622,1.00345234746927,8.78220601053101,460.655149860998,1.84618695678444,0.00905577917871583,1.33945784687443,66.4184286274293,447.257564208226,84.3447161074564,0.00836373776485093,1.42617843792407
6,6.036459,27,27.419727,18.59,18.825382,94.04393,NaN,8.448832,NaN,41.133278,400,400.115417,25,33.377319,10.435249,74.506104,49.99881,401.910217,398.025421,400.177979,4624.745605,9.860301,9.993295,9.473198,65.609711,60.742138,16.243454,-27.916655,32.350914,84.529121,29.657427,20.040266,84.57486,111.918617,92.025482,0,527.305725,411.541188016749,1.80918156849198,0.0388959696473176,1.00345113268882,8.78010946143246,460.632395219614,1.8461304420009,0.00905551114382002,1.33952850330169,66.4148591473161,447.247037463063,84.3344199377888,0.00836400695165348,1.42620988660423
6,6.036564,27,27.419558,18.59,18.813892,94.01635,NaN,8.452003,NaN,41.155685,400,400.041565,25,33.380886,10.431293,74.676041,49.99881,401.75882,397.862946,400.085022,4626.494141,9.850484,9.984143,9.455112,65.692581,60.74939,16.257383,-27.885204,32.340317,84.395065,29.671629,20.01951,84.417435,111.879677,92.050369,0,527.607849,411.529424918563,1.80913988097521,0.0388927827887101,1.00346882294456,8.78066258134049,460.595712261714,1.8460309542269,0.00905373895216596,1.33970618503153,66.4145863001872,447.231993703482,84.3236494678638,0.00836326870302988,1.42633192883444
6,6.03515,27,27.418009,18.59,18.801548,93.9785,NaN,8.450164,NaN,41.172989,400,399.96579,25,33.385128,10.410912,74.685791,49.99881,401.75882,397.862946,400.085022,4626.494141,9.850484,9.984143,9.455112,65.734444,60.749435,16.254171,-27.88191,32.340317,84.395065,29.671629,20.01951,84.417435,111.879677,92.050369,0,527.607849,411.520181082511,1.80912705776589,0.0389007269484493,1.00343800696867,8.77321328422613,460.547418581378,1.84590323605902,0.0090519287033597,1.33991558685095,66.4120854021571,447.226114292046,84.3174846188922,0.00836353696696858,1.4263414195392
6,6.03515,27,27.418009,18.59,18.79915,93.933548,NaN,8.450164,NaN,41.168541,400,399.941559,25,33.39183,10.408449,74.635506,49.99881,401.776703,397.885956,400.137146,4625.704102,9.8357,9.965455,9.461647,65.779594,60.767673,16.247824,-27.880013,32.343216,84.318413,29.698521,19.992899,84.550797,111.807678,92.082909,0,527.128723,411.517774834598,1.8091188157894,0.0389002248573931,1.00344098601369,8.77321328422613,460.487180000199,1.84573914563976,0.00904890760742012,1.34021361649641,66.4120854021571,447.223168061787,84.315419051251,0.00836337994005688,1.42636618601984
6,6.035081,27,27.415913,18.59,18.80282,93.906219,NaN,8.44754,NaN,41.16584,400,399.924194,25,33.395245,10.407152,74.617455,49.99881,401.690796,397.800751,400.028198,4624.231934,9.856669,9.986014,9.468472,65.799477,60.78133,16.149046,-27.879246,32.339531,84.397354,29.699125,19.987514,84.474106,111.787468,92.089813,NaN,526.240295,411.521610820776,1.80913287432102,0.0389015071570422,1.0034341749666,8.77284974135847,460.453827810017,1.84565345179978,0.00904806133742011,1.34033950524585,66.4087011629226,447.22644043223,84.3149489791559,0.00836434144379723,1.42628465091175
6,6.03524,27,27.417528,18.59,18.797825,93.899368,NaN,8.449713,NaN,41.165142,400,399.88562,25,33.398693,10.387012,74.594643,49.99881,401.690796,397.800751,400.028198,4624.231934,9.856669,9.986014,9.468472,65.822716,60.81131,16.03097,-27.910576,32.339531,84.397354,29.699125,19.987514,84.474106,111.787468,92.089813,NaN,526.240295,411.516245215903,1.80911237726845,0.0388992771747379,1.00344557030842,8.77368746581732,460.442119742053,1.84561757349771,0.00904683693046236,1.34042794937484,66.4113087908947,447.2204642417,84.3128890694664,0.00836341644187632,1.42637651686946
6,6.034088,27,27.416664,18.59,18.791525,93.894775,NaN,8.450009,NaN,41.16531,400,399.861725,25,33.399181,10.384475,74.381592,49.99881,401.683807,397.793396,399.958344,4627.489258,9.833103,9.990503,9.457594,65.854713,60.83107,16.006937,-27.967218,32.313034,84.373421,29.69788,19.988527,84.614311,111.799805,92.089699,NaN,525.067871,411.51248439444,1.80911484620714,0.0389065386181005,1.00341579145527,8.76761753435602,460.437314173604,1.84560661055115,0.00904693661235718,1.34043554131775,66.4099137669813,447.220624180776,84.3118616560738,0.00836374940697666,1.42635289793174
6,6.033952,27,27.4165,18.59,18.799335,93.898552,NaN,8.449033,NaN,41.159645,400,399.839539,25,33.393002,10.394705,74.233543,50.017296,401.611542,397.676331,399.905396,4627.152344,9.8508,9.99169,9.467771,65.878197,60.827667,16.018368,-28.027225,32.310596,84.349182,29.712053,19.961538,84.482353,111.756065,92.10421,NaN,523.724426,411.520623318482,1.80914453693043,0.0389091873071956,1.00340165439354,8.76690088693647,460.44263338741,1.84562150671239,0.00904726816979992,1.34040606566836,66.409648966439,447.231100417838,84.318990373865,0.00836436937084215,1.42626062049138
6,6.033533,27,27.413933,18.59,18.810202,93.904327,NaN,8.447957,NaN,41.1553,400,399.788269,25,33.390568,10.388937,74.149773,50.017296,401.611542,397.676331,399.905396,4627.152344,9.8508,9.99169,9.467771,65.889259,60.834679,16.025824,-27.940699,32.310596,84.349182,29.712053,19.961538,84.482353,111.756065,92.10421,NaN,523.724426,411.532458351833,1.80919065860005,0.0389145848389906,1.00337450332774,8.76469290319034,460.454387425268,1.8456598574059,0.00904887053268766,1.34029949992118,66.405504011829,447.245440283504,84.3256600777618,0.00836609779740453,1.42607403007381
6,6.032523,27,27.414452,18.59,18.817913,93.911797,NaN,8.448202,NaN,41.149654,400,399.814148,25,33.387924,10.409807,74.040001,50.017296,401.701813,397.703461,400.041962,4624.850586,9.831665,9.965215,9.447961,65.873123,60.759361,16.028362,-27.890175,32.294437,84.431274,29.689951,19.968077,84.478027,111.801369,92.056709,NaN,523.513733,411.542439511999,1.8092383082834,0.0389237269725082,1.00333200958892,8.75937007535595,460.463587987634,1.84568364361366,0.00904912736366264,1.34026365158643,66.4063420724468,447.262908414231,84.3385940645621,0.00836683381278201,1.42594078725902
6,6.03451,27,27.413952,18.59,18.814024,93.914642,NaN,8.44782,NaN,41.157536,400,399.859802,25,33.390873,10.422196,73.926514,50.017296,401.927643,397.951904,400.216949,4623.324219,9.828902,9.971449,9.459581,65.888947,60.795864,16.024193,-27.893187,32.231773,84.380936,29.659134,19.996172,84.530151,111.884407,92.022934,0.416973203420639,437.52652,411.534122149092,1.80918333627609,0.0389081060869889,1.00340163811738,8.76984117077438,460.468182562437,1.84569739340279,0.00904955513863178,1.34023148353201,66.4055346925209,447.242838632802,84.3238608015164,0.0083659519962561,1.42609636408386
6,6.045291,27,27.409845,18.59,18.803879,93.912346,NaN,8.453573,NaN,41.167652,400,399.900757,25,33.39032,10.408826,73.950142,50.017296,401.927643,397.951904,400.216949,4623.324219,9.828902,9.971449,9.459581,65.853577,60.744205,16.039837,-27.862764,32.231773,84.380936,29.659134,19.996172,84.530151,111.884407,92.022934,0.416973203420639,437.52652,411.499973901743,1.80892285208497,0.0388258143306325,1.00376635004515,8.82660914112239,460.471524871613,1.84571662530357,0.0090513435173803,1.34013773058616,66.3989023871328,447.146296702298,84.2507625853483,0.00836234760584511,1.42680260300613
6,6.057622,27,27.411703,18.59,18.783007,93.961472,NaN,8.467359,NaN,41.184353,400,399.895752,25,33.391041,10.406913,74.27063,50.017296,401.870483,397.814087,400.09964,4623.606934,9.863549,9.988106,9.466955,65.820694,60.71838,16.094936,-27.824282,32.258911,84.246857,29.704374,20.033875,84.298309,111.857819,92.032402,1.36223,380.267212,411.451582912594,1.80859330862786,0.038730103914654,1.00419624082406,8.89144421797306,460.534450817448,1.84588346312801,0.0090537668758035,1.33986131738209,66.4019029385896,447.030083708942,84.1717957689119,0.00835545073785836,1.42783267787794
