P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,TC1,TC2,TC3,TC4,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,6.053618,27,27.41503,18.59,18.783007,93.961472,NaN,8.467732,NaN,41.184353,400,399.895752,25,33.391041,10.430738,74.477867,50.017296,401.978668,398.008911,400.229034,4624.232422,9.859675,9.997974,9.482475,65.798431,60.690956,16.110495,-27.864574,32.342518,84.438774,29.719944,20.038233,84.512451,111.811928,92.054436,0.558522522449493,447.85025,411.460494983642,1.80867697691069,0.0387597244051907,1.00406506040009,8.87040265066895,460.529254626973,1.84586110447797,0.00905219322499177,1.33994945458736,66.4072753876211,447.062761294617,84.1990789320827,0.00835594527276084,1.42764216259925
6,6.049065,27,27.415394,18.59,18.762144,94.041397,NaN,8.461941,NaN,41.195904,400,399.968292,25,33.398109,10.457794,74.514214,50.017296,401.978668,398.008911,400.229034,4624.232422,9.859675,9.997974,9.482475,65.788933,60.663807,16.110046,-27.995176,32.342518,84.438774,29.719944,20.038233,84.512451,111.811928,92.054436,0.558522522449493,447.85025,411.449681712482,1.80870041022986,0.0387890902694365,1.00394226998796,8.84646312261617,460.635761194833,1.84615029570702,0.0090573900096968,1.33943075909617,66.4078631413031,447.071439409458,84.2056385028173,0.00835627156032811,1.4275781613751
6,6.049065,27,27.415394,18.59,18.755478,94.083145,NaN,8.461941,NaN,41.187099,400,399.998352,25,33.398998,10.480886,74.548714,50.017296,401.92926,397.907257,400.175842,4625.451172,9.851445,9.993715,9.451586,65.776237,60.640869,16.107771,-27.967106,32.494942,84.473122,29.643904,20.042717,84.758858,111.749084,92.10508,0.584131181240082,559.414368,411.442989405293,1.80867748421003,0.0387876962200237,1.00395067669768,8.84646312261617,460.69167400675,1.84630255862551,0.00906019258887171,1.33915571872075,66.4078631413031,447.063246732231,84.199899777914,0.00835583454656947,1.42764747790521
6,6.044254,27,27.414396,18.59,18.753799,94.110092,NaN,8.455606,NaN,41.191833,400,400.036285,25,33.405602,10.484306,74.583557,50.017296,401.9599,397.962555,400.255157,4622.919922,9.824511,9.971645,9.444045,65.768326,60.652878,16.093489,-27.974613,32.646137,84.518585,29.613895,20.02973,84.663834,111.823341,92.072746,0,606.36731,411.45201150383,1.80877234860865,0.0388230361100669,1.00379525224194,8.82115211363424,460.72931269781,1.84640750993121,0.00906247291353459,1.33895224234418,66.406251646536,447.096313534881,84.221745919208,0.00835797292939144,1.42734204170967
6,6.041336,27,27.413311,18.59,18.767908,94.130013,NaN,8.450783,NaN,41.187279,400,400.075378,25,33.411411,10.476321,74.585304,50.017296,401.9599,397.962555,400.255157,4622.919922,9.824511,9.971645,9.444045,65.795944,60.667381,16.11034,-28.027176,32.646137,84.518585,29.613895,20.02973,84.663834,111.823341,92.072746,0,606.36731,411.472665757657,1.80888192455626,0.0388476637277243,1.00368207570995,8.80579282972712,460.757674436964,1.84648741058643,0.00906432260251797,1.33879289087486,66.4044996126414,447.134567302119,84.2471174164953,0.00836042043454679,1.42699103890702
6,6.037951,27,27.411997,18.59,18.78227,94.14595,NaN,8.450546,NaN,41.193409,400,400.022583,25,33.414028,10.465343,74.578918,50.018616,401.864868,397.750366,400.108093,4624.664551,9.857114,9.976664,9.450987,65.819481,60.677383,16.127962,-28.007519,32.773842,84.452309,29.589331,20.020466,84.535782,111.866035,92.020966,NaN,624.961182,411.494608439724,1.80900215192168,0.038875840729521,1.00355347359664,8.78796834407598,460.781055745038,1.84655431305094,0.00906601317158762,1.33865381980267,66.4023777135565,447.176439139894,84.2747299534408,0.00836314663877596,1.42660424470479
6,6.035509,27,27.409008,18.59,18.791897,94.154434,NaN,8.445477,NaN,41.190479,400,399.935669,25,33.416969,10.438032,74.685448,50.018616,401.864868,397.750366,400.108093,4624.664551,9.857114,9.976664,9.450987,65.807831,60.680027,16.164894,-28.083719,32.773842,84.452309,29.589331,20.020466,84.535782,111.866035,92.020966,NaN,624.961182,411.509698758888,1.80908636960417,0.0388960327910895,1.00346172204745,8.77510470980712,460.797065348851,1.84660527880574,0.00906799628211713,1.33851967313526,66.3975506275098,447.20404114021,84.2901365385832,0.00836574113731787,1.42629491203668
6,6.034415,27,27.40901,18.59,18.810663,94.169502,NaN,8.445638,NaN,41.163662,400,399.885254,25,33.423508,10.421049,74.803024,50.018616,401.820343,397.762054,400.06778,4620.661133,9.854597,9.977566,9.460991,65.80909,60.696426,16.215353,-28.138811,32.885509,84.37133,29.60248,19.97928,84.554932,111.893219,91.986107,NaN,612.134277,411.530960833743,1.80917377446655,0.0389081100463816,1.00340270709584,8.76934059944477,460.817230307881,1.84666017259384,0.00906900579625925,1.3384211051097,66.3975538575643,447.235285778799,84.3120473486102,0.00836740610150249,1.42603245355691
6,6.034537,27,27.406626,18.59,18.817463,94.166527,NaN,8.442423,NaN,41.138458,400,399.820343,25,33.431297,10.406592,74.784538,50.018616,401.674774,397.723816,400.056366,4621.54541,9.827683,9.961531,9.44629,65.854637,60.702759,16.243082,-28.153898,32.925156,84.305794,29.588749,19.976833,84.475716,111.872719,91.996902,NaN,621.310791,411.537512841965,1.80919458978907,0.0389086249986198,1.00339825490473,8.76998343730656,460.816958393234,1.84666531867148,0.00906993438747402,1.33837795906763,66.3937034871034,447.240731542779,84.3127223576629,0.00836859232019299,1.42592532032334
6,6.033736,27,27.406624,18.59,18.824196,94.145584,NaN,8.443636,NaN,41.124424,400,399.81189,25,33.438057,10.399656,74.645973,50.018616,401.674774,397.723816,400.056366,4621.54541,9.827683,9.961531,9.44629,65.889465,60.688503,16.204082,-28.143332,32.925156,84.305794,29.588749,19.976833,84.475716,111.872719,91.996902,NaN,621.310791,411.546048423066,1.8092344994521,0.0389160024373355,1.00336378814242,8.76576265692279,460.788930421978,1.84658901675102,0.00906853080208336,1.33851497188734,66.3937002568031,447.254996286159,84.322723990674,0.00836935350073253,1.42580558667524
6,6.033072,27,27.406969,18.59,18.827969,94.140564,NaN,8.440867,NaN,41.130722,400,399.84552,25,33.435768,10.385637,74.575424,50.018616,401.702454,397.769928,400.132141,4620.672852,9.819895,9.949551,9.448287,65.885971,60.68288,16.198933,-28.134066,32.920124,84.38311,29.569981,19.997686,84.466499,111.817383,92.034134,NaN,623.638977,411.551309296994,1.8092613683892,0.0389217407158858,1.00333746793587,8.7622634590827,460.781673894498,1.84656840818608,0.00906803083137564,1.33855691921544,66.3942574803922,447.264890047755,84.330118122752,0.00836975121416216,1.42573150168546
6,6.03254,27,27.404839,18.59,18.819666,94.17012,NaN,8.440899,NaN,41.123356,400,399.849243,25,33.427628,10.386374,74.525131,50.018616,401.765289,397.781158,400.067352,4619.303223,9.813491,9.963,9.438107,65.871414,60.688263,16.202223,-28.11507,32.947964,84.343452,29.524372,20.025808,84.441154,111.752045,92.079193,NaN,630.855835,411.544160579823,1.80924397634569,0.0389239673557182,1.00333039451823,8.75945967311924,460.824547694035,1.84669039282263,0.00907102102514092,1.33830754301001,66.3908171325798,447.256890013766,84.3216985635054,0.00837012540957243,1.42574374166783
6,6.033341,27,27.403984,18.59,18.819666,94.17012,NaN,8.442102,NaN,41.123356,400,399.849243,25,33.427628,10.418489,74.415802,50.018616,401.765289,397.781158,400.067352,4619.303223,9.813491,9.963,9.438107,65.859146,60.693604,16.312126,-28.098948,32.947964,84.343452,29.524372,20.025808,84.441154,111.752045,92.079193,NaN,630.855835,411.542380846677,1.80922720301478,0.0389179973564607,1.00335651568247,8.76368109115748,460.825878014896,1.84669612599744,0.00907142569366809,1.3382850978147,66.3894360822279,447.250178427012,84.3158637837126,0.00837008902755041,1.42577801187367
6,6.030907,27,27.402027,18.59,18.826433,94.209335,NaN,8.441832,NaN,41.113293,400,399.941132,25,33.423901,10.436857,74.395676,50.018616,401.95343,397.939514,400.135803,4620.65625,9.831306,9.990691,9.461721,65.825012,60.686218,16.432985,-28.084438,32.955433,84.385292,29.554773,19.993229,84.512352,111.787071,92.053192,NaN,645.83606,411.554577836552,1.80930142908119,0.0389375605358114,1.00326879106534,8.75085213801742,460.881396666639,1.84685209681558,0.00907498103162687,1.33797774670899,66.3862748698177,447.275074037237,84.3307461318147,0.00837215199080554,1.42551894867646
6,6.031386,27,27.401915,18.59,18.841436,94.208771,NaN,8.440582,NaN,41.103134,400,399.964966,25,33.425148,10.43381,74.361839,50.019436,402.008331,397.970428,400.192596,4624.083496,9.865464,10.005765,9.463238,65.808594,60.695408,16.474014,-28.054977,32.9683,84.180199,29.598989,19.964043,84.562576,111.708778,92.093712,NaN,656.547485,411.568565896455,1.80934294835546,0.0389371302702097,1.00326588030894,8.7533771287695,460.880816184996,1.84685079334485,0.00907499624662003,1.33797848930542,66.3860939462327,447.289822818161,84.3409451993098,0.00837298030788602,1.42539255235968
6,6.031386,27,27.401915,18.59,18.846043,94.192635,NaN,8.440582,NaN,41.106621,400,399.997192,25,33.431637,10.42124,74.342506,50.019436,402.008331,397.970428,400.192596,4624.083496,9.865464,10.005765,9.463238,65.822151,60.705009,16.509193,-28.023455,32.9683,84.180199,29.598989,19.964043,84.562576,111.708778,92.093712,NaN,656.547485,411.573187929274,1.80935877757436,0.038938095028394,1.00326019738419,8.7533771287695,460.859225714945,1.84679201988972,0.00907391460049828,1.33808375381829,66.3860939462327,447.295481652311,84.344915283323,0.00837328194433713,1.4253451828312
6,6.029808,27,27.400537,18.59,18.840284,94.172646,NaN,8.438912,NaN,41.121468,400,400.068726,25,33.443947,10.422588,74.470474,50.019436,402.081268,398.127472,400.356567,4620.741211,9.836214,9.992477,9.452439,65.884865,60.71983,16.564945,-28.053497,32.942909,84.185661,29.562119,19.984526,84.463371,111.691589,92.099579,NaN,656.306763,411.570914774325,1.8093720385353,0.0389486598174042,1.0032158932499,8.74505831435232,460.834621245003,1.84672844227821,0.00907322675954345,1.33817812291368,66.3838678871189,447.299068496041,84.3456155025618,0.00837399137000211,1.42527972484049
6,6.030749,27,27.399092,18.59,18.839422,94.183388,NaN,8.437759,NaN,41.12413,400,400.112671,25,33.460255,10.431229,74.658592,50.019436,402.081268,398.127472,400.356567,4620.741211,9.836214,9.992477,9.452439,65.974609,60.723579,16.533775,-28.05817,32.942909,84.185661,29.562119,19.984526,84.463371,111.691589,92.099579,NaN,656.306763,411.567960107794,1.80934936858101,0.0389414593500189,1.00324761102434,8.75001922653638,460.851243105985,1.84677726252303,0.00907463112975858,1.33807007487466,66.3815334893815,447.289754136709,84.3371757932443,0.00837403834043005,1.42532050992327
6,6.030436,27,27.397614,18.59,18.845671,94.218521,NaN,8.437246,NaN,41.123886,400,400.02832,25,33.465412,10.433151,74.730713,50.019436,401.866669,397.88385,400.100861,4620.032715,9.812337,9.97826,9.448668,66.009888,60.721558,16.519583,-28.044849,32.910275,84.388329,29.577477,19.974222,84.429863,111.775459,92.039482,0,652.602722,411.5749244767,1.80937739427448,0.0389451028594237,1.00322971045395,8.74836916925904,460.90054689782,1.84691512863604,0.00907768603062336,1.33780228286365,66.3791456689453,447.298535263587,84.3413886283554,0.00837506240628785,1.4252090169748
6,6.032347,27,27.396152,18.59,18.855135,94.245399,NaN,8.439528,NaN,41.122566,400,399.925568,25,33.463287,10.428505,74.508347,50.019436,401.794891,397.876068,400.048309,4618.603027,9.811069,9.974462,9.467896,66.006958,60.777679,16.346823,-28.022022,32.898193,84.40274,29.57893,19.982851,84.414063,111.678116,92.083778,0.241931349039078,626.712708,411.580175518132,1.80936989361622,0.0389328331837063,1.00328028872299,8.75844246358008,460.938773405825,1.84702279273592,0.00908017947869931,1.33758912487221,66.3767835870829,447.294629400946,84.3367209721726,0.00837540419051963,1.42520409578578
6,6.033034,27,27.393522,18.59,18.864866,94.264145,NaN,8.438575,NaN,41.129414,400,399.882843,25,33.464264,10.398452,74.317482,50.019436,401.794891,397.876068,400.048309,4618.603027,9.811069,9.974462,9.467896,66.020164,60.823265,16.25654,-27.983465,32.898193,84.40274,29.57893,19.982851,84.414063,111.678116,92.083778,0.241931349039078,626.712708,411.588412974783,1.80938894391224,0.0389297491691835,1.0032906655201,8.76206319490069,460.967931239257,1.84710865511989,0.00908268096242538,1.33739858306248,66.3725341477373,447.299236732938,84.3364871454365,0.00837663938525952,1.42509792626275
6,6.032506,27,27.396299,18.59,18.856441,94.23912,NaN,8.439991,NaN,41.138462,400,399.935028,25,33.470261,10.369534,74.176102,50.019436,401.864807,397.889252,400.040375,4618.250977,9.845142,10.00384,9.464502,66.013695,60.84259,16.121014,-27.99827,32.903164,84.269455,29.613338,19.954374,84.435753,111.717133,92.047173,0.764119744300842,606.713745,411.581132721053,1.80937105173752,0.0389319212507542,1.00328385710128,8.7592804773879,460.930146151711,1.84699894702627,0.00907968914623574,1.33763380034683,66.3770210927663,447.295166532546,84.3372916209117,0.00837537752180745,1.42520338250414
6,6.033354,27,27.391895,18.59,18.838942,94.200371,NaN,8.440953,NaN,41.143764,400,399.951874,25,33.478874,10.364747,74.126221,50.019436,401.84436,397.950195,400.185608,4620.37207,9.816299,9.972442,9.464611,66.038254,60.829792,16.090008,-27.979977,32.91349,84.321785,29.613741,19.96701,84.462479,111.766487,92.023079,0.91215568780899,583.394897,411.561692439945,1.8092931700099,0.0389219365879233,1.0033330919642,8.76374960004642,460.885156146816,1.84688736619284,0.00907917802901768,1.3377707164223,66.3699051337567,447.263637379231,84.3093641460268,0.0083753534643194,1.4253539886249
6,6.033824,27,27.393021,18.59,18.838942,94.200371,NaN,8.440951,NaN,41.143764,400,399.951874,25,33.478874,10.370503,74.129372,50.019436,401.84436,397.950195,400.185608,4620.37207,9.816299,9.972442,9.464611,65.999611,60.770397,16.082722,-27.963171,32.91349,84.321785,29.613741,19.96701,84.462479,111.766487,92.023079,0.91215568780899,583.394897,411.560648411218,1.80928332964602,0.0389184341366888,1.00334841144619,8.76622638403029,460.883405646237,1.8468798181237,0.00907864466862222,1.33780021052246,66.3717246133961,447.261062883741,84.3090427009087,0.00837479248968149,1.42540453109879
6,6.03264,27,27.392349,18.59,18.839518,94.137512,NaN,8.43963,NaN,41.163929,400,400.003113,25,33.481026,10.376938,74.168617,50.015987,402.026367,398.121216,400.263031,4618.628418,9.830931,9.998341,9.470799,65.996254,60.758411,16.089808,-27.956785,32.894493,84.225388,29.592728,19.979309,84.421509,111.663887,92.079544,0.445488452911377,563.626526,411.563856331099,1.80931009909906,0.0389273789661108,1.00330910997531,8.75998671493693,460.800345795944,1.84665535407485,0.0090747478511607,1.33819276918833,66.3706387506326,447.270069129287,84.3144752180587,0.00837552559766274,1.42531181656077
6,6.031401,27,27.39097,18.59,18.850721,94.095619,NaN,8.439049,NaN,41.187912,400,400.072601,25,33.478333,10.371961,74.28891,50.015987,401.839264,397.917389,400.089966,4618.672852,9.802775,9.975803,9.462318,66.037605,60.875263,16.096535,-27.947836,32.89006,84.3284,29.638737,19.935801,84.405006,111.650909,92.102859,NaN,557.684631,411.577847856589,1.80937453629018,0.0389389627665304,1.00325491794645,8.75345619698493,460.746426708726,1.84651194916591,0.00907259029237106,1.33843065095302,66.3684103969334,447.291948471932,84.3280089354753,0.00837721119762495,1.4250932557334
6,6.031071,27,27.392471,18.59,18.852457,94.048927,NaN,8.440703,NaN,41.200172,400,400.004639,25,33.46759,10.36336,74.453918,50.015987,401.839264,397.917389,400.089966,4618.672852,9.802775,9.975803,9.462318,66.077934,60.823986,16.07715,-27.935629,32.89006,84.3284,29.638737,19.935801,84.405006,111.650909,92.102859,NaN,557.684631,411.580322309168,1.8093874111686,0.0389417874359243,1.00324203019174,8.75171666144456,460.68158615189,1.84633167125465,0.00906874503983059,1.33877644437078,66.3708358881598,447.297808397906,84.3340995118055,0.00837695874080565,1.42508284647205
6,6.030611,27,27.390762,18.59,18.844709,94.002731,NaN,8.43637,NaN,41.208801,400,399.951904,25,33.461372,10.368698,74.426086,50.015987,401.900848,397.880127,400.054016,4617.492676,9.841624,10.000216,9.477783,66.161407,60.777584,16.046354,-27.920378,32.886078,84.294426,29.652908,19.925123,84.361946,111.691292,92.052277,NaN,565.262268,411.573570731661,1.80937042405298,0.038943595960347,1.00323659640075,8.74929173328781,460.622398682605,1.8461746951895,0.00906645207429855,1.33903517252427,66.368074277071,447.290304194504,84.3265809408024,0.00837720180844017,1.42510165914873
6,6.030611,27,27.390762,18.59,18.826448,93.957466,NaN,8.43637,NaN,41.231419,400,399.937317,25,33.475288,10.364939,74.075996,50.015987,401.900848,397.880127,400.054016,4617.492676,9.841624,10.000216,9.477783,66.138397,60.749065,16.047029,-27.925262,32.886078,84.294426,29.652908,19.925123,84.361946,111.691292,92.052277,NaN,565.262268,411.555250422535,1.80930768016943,0.0389397714290904,1.00325912503691,8.74929173328781,460.561780504887,1.84600958157397,0.00906341061350547,1.33933356938822,66.368074277071,447.267875218028,84.3108434671046,0.00837600581695884,1.42528934693367
6,6.031424,27,27.388063,18.59,18.805553,93.958595,NaN,8.436318,NaN,41.258457,400,399.994049,25,33.497684,10.364451,73.795822,50.015987,401.938324,397.952393,400.162079,4618.556641,9.826637,9.99945,9.467578,66.152733,60.751621,16.156294,-27.943893,32.897961,84.206604,29.618773,19.955353,84.363792,111.713188,92.04921,NaN,573.53833,411.532480469335,1.80921885019538,0.0389293318001637,1.00331146633662,8.75357743464417,460.567505338553,1.84603183995651,0.00906476513896075,1.3392547542365,66.3637125966412,447.233862620138,84.2834222768483,0.00837520759596593,1.42550479524735
6,6.03203,27,27.387676,18.59,18.787291,93.983612,NaN,8.43744,NaN,41.273918,400,399.994232,25,33.513062,10.363819,73.778839,50.015987,401.918427,397.798218,400.122528,4617.208008,9.816566,9.977267,9.440939,66.091782,60.767044,16.269922,-27.986431,32.892406,84.379738,29.589977,19.994694,84.396454,111.596169,92.119118,NaN,579.648743,411.512810771461,1.80914339606774,0.0389209885885394,1.00335387131223,8.75677165629577,460.601611177613,1.84612569640132,0.00906662961833274,1.33907960455488,66.3630871600594,447.206569437803,84.2637669009947,0.00837389734436415,1.42572373440847
6,6.029774,27,27.385286,18.59,18.777735,94.004128,NaN,8.438911,NaN,41.276337,400,399.946442,25,33.517628,10.380342,73.645447,50.015987,401.918427,397.798218,400.122528,4617.208008,9.816566,9.977267,9.440939,66.017715,60.798988,16.349323,-28.005817,32.892406,84.379738,29.589977,19.994694,84.396454,111.596169,92.119118,NaN,579.648743,411.508237786006,1.80915781467851,0.0389358104379799,1.00329209103604,8.74487905674852,460.632809595478,1.8462165753323,0.00906914042976533,1.33888146636579,66.3592244738209,447.209721351973,84.262824512366,0.00837496501723517,1.42563569514896
6,6.029011,27,27.382656,18.59,18.775095,94.012787,NaN,8.439038,NaN,41.264996,400,399.916748,25,33.514778,10.424789,73.601974,50.015987,401.792542,397.787689,400.118408,4617.795898,9.814518,9.981544,9.452511,65.944038,60.821663,16.387661,-28.03038,32.877796,84.113617,29.566097,20.005327,84.442688,111.604622,92.104248,NaN,584.708252,411.507285179249,1.80916472872101,0.0389409499195086,1.00327046132578,8.74085610259613,460.648503364677,1.84626581617955,0.00907096850059166,1.33875516779596,66.3549735627363,447.209989760057,84.2595429475363,0.00837596938663898,1.42556567212992
6,6.028173,27,27.382578,18.59,18.775095,94.012787,NaN,8.435714,NaN,41.264996,400,399.916748,25,33.514778,10.474954,73.692818,50.015987,401.792542,397.787689,400.118408,4617.795898,9.814518,9.981544,9.452511,65.878052,60.833111,16.413824,-28.017176,32.877796,84.113617,29.566097,20.005327,84.442688,111.604622,92.104248,NaN,584.708252,411.509147907131,1.80918228884721,0.0389472037290702,1.00324311447307,8.73643726023624,460.648624976029,1.84626634010261,0.00907100547012748,1.33875311107157,66.3548474846477,447.216200620486,84.2637968937244,0.00837633011751961,1.42551157810858
6,6.028849,27,27.380093,18.59,18.788429,94.01078,NaN,8.434767,NaN,41.246735,400,399.982971,25,33.501461,10.488554,73.879005,50.003403,402.114288,398.065521,400.375702,4620.541016,9.828774,9.99292,9.463689,65.85556,60.825829,16.408178,-27.993874,32.882244,84.189079,29.599613,19.964443,84.436531,111.589554,92.090088,NaN,587.763489,411.521022711268,1.80921394709909,0.0389449526974705,1.00324866532946,8.74000189987044,460.649812490471,1.84627571414168,0.00907204857085511,1.33870077779004,66.3508306019858,447.225434072022,84.2669962560141,0.00837775843735211,1.4253701671912
6,6.027482,27,27.379421,18.59,18.807316,93.995377,NaN,8.434175,NaN,41.221752,400,400.094574,25,33.501366,10.461398,74.034439,50.003403,401.791901,397.975433,400.080536,4618.29248,9.83607,10.002817,9.48773,65.832817,60.820267,16.358761,-27.948168,32.8685,84.25705,29.605427,19.953815,84.342995,111.560501,92.110497,NaN,589.726807,411.543007944906,1.80930749111536,0.0389591138298827,1.00318075307677,8.73279320869176,460.630239655868,1.84622406479399,0.00907133241221009,1.338784287324,66.3497442917405,447.2583062797,84.2891745068889,0.00837976522898481,1.42507760176135
6,6.027665,27,27.378445,18.59,18.818542,93.951073,NaN,8.433195,NaN,41.199768,400,400.060852,25,33.507469,10.423606,73.888,50.003403,402.34613,398.47702,400.581329,4617.68457,9.85735,10.005607,9.498625,65.821899,60.809998,16.348146,-27.929642,32.872398,84.342827,29.616026,19.955963,84.369598,111.630592,92.066269,NaN,590.101135,411.553863078669,1.80934222899457,0.0389600996970364,1.00317287253934,8.73375830688053,460.572442832452,1.84606904440745,0.00906881795636585,1.33905013915899,66.3481665139933,447.269905164964,84.2960269431655,0.00838075159757476,1.42495546215355
6,6.025671,27,27.376064,18.59,18.823631,93.929291,NaN,8.432518,NaN,41.166195,400,400.170685,25,33.513107,10.386711,73.825851,50.003403,402.34613,398.47702,400.581329,4617.68457,9.85735,10.005607,9.498625,65.826729,60.800255,16.351807,-27.950178,32.872398,84.342827,29.616026,19.955963,84.369598,111.630592,92.066269,NaN,590.101135,411.563396912089,1.80940149537054,0.0389760581172891,1.00310164590401,8.72324122412704,460.54699103297,1.84600559255012,0.00906848262424822,1.33913080210353,66.3443172416459,447.289094316955,84.306355121501,0.00838267222717195,1.42473383306293
6,6.026228,27,27.374577,18.59,18.833649,93.939255,NaN,8.432174,NaN,41.151379,400,400.473419,25,33.522064,10.369033,73.809341,50.003403,402.378784,398.507843,400.742889,4620.081543,9.862475,10.000185,9.495952,65.83403,60.798878,16.272451,-27.959484,32.840427,84.120926,29.626295,19.956152,84.373306,111.616371,92.072632,NaN,589.169373,411.572209046926,1.80942424095844,0.0389739963514654,1.003107464983,8.72617931207492,460.562654627385,1.84605193662222,0.0090698575945406,1.33902580392141,66.3419131169732,447.295978332526,84.309226678099,0.00838359976305806,1.42463810603724
6,6.026228,27,27.374577,18.59,18.850771,93.976364,NaN,8.432174,NaN,41.149788,400,400.54425,25,33.524639,10.402658,73.868141,50.003403,402.378784,398.507843,400.742889,4620.081543,9.862475,10.000185,9.495952,65.835495,60.792286,16.235857,-27.918495,32.840427,84.120926,29.626295,19.956152,84.373306,111.616371,92.072632,NaN,589.169373,411.58938407281,1.80948306110947,0.0389775838205384,1.00308642959132,8.72617931207492,460.61234000153,1.84618727935528,0.00907235168794161,1.33878150448282,66.3419131169732,447.317004573453,84.3239865924464,0.00838472130697208,1.42446259341764
6,6.025466,27,27.373699,18.59,18.862701,93.98101,NaN,8.431294,NaN,41.169037,400,400.507507,25,33.525295,10.420454,74.002785,50.003403,402.31076,398.329102,400.610107,4615.500977,9.848996,9.977869,9.47816,65.863991,60.810188,16.234985,-27.880692,32.830479,84.162689,29.606493,19.991358,84.325264,111.562035,92.083618,NaN,587.852417,411.603042176127,1.80954000673874,0.0389857764081762,1.00304700331946,8.7221598290804,460.61992922678,1.84621012096371,0.00907308025232099,1.3387277899143,66.3404935466781,447.336625275817,84.3366044565548,0.0083860987067066,1.42427641067992
6,6.024951,27,27.373638,18.59,18.865326,93.963531,NaN,8.432434,NaN,41.182247,400,400.471741,25,33.53331,10.437827,74.082382,50.003403,402.267517,398.380432,400.638184,4619.29541,9.866142,9.988765,9.508508,65.855179,60.809452,16.237463,-27.876402,32.843929,84.244492,29.633551,19.989515,84.319405,111.518242,92.103142,NaN,585.657837,411.606818204538,1.80955981369624,0.038990174956723,1.00302703590946,8.71944302998139,460.596623760893,1.84614679022768,0.00907193459921462,1.33884114019785,66.3403949190182,447.343654889833,84.3414597456148,0.00838649660903424,1.42421625429339
6,6.025653,27,27.370434,18.59,18.875139,93.971573,NaN,8.433963,NaN,41.211647,400,400.441406,25,33.540276,10.439797,74.016571,50.003403,402.267517,398.380432,400.638184,4619.29541,9.866142,9.988765,9.508508,65.871536,60.806595,16.242579,-27.836905,32.843929,84.244492,29.633551,19.989515,84.319405,111.518242,92.103142,NaN,585.657837,411.615102988395,1.80957881164546,0.0389869849796106,1.0030378508422,8.72314627350067,460.61238792808,1.846197648992,0.00907399469914852,1.33870368678397,66.3352142720868,447.347759219653,84.340119733478,0.008387923377099,1.4240998149891
6,6.024064,27,27.370529,18.59,18.881052,93.956764,NaN,8.434379,NaN,41.243221,400,400.460388,25,33.540501,10.438678,74.218407,50.003403,402.306305,398.383057,400.600922,4619.757813,9.871767,10.001173,9.499802,65.874825,60.838837,16.24848,-27.857208,32.846077,84.368011,29.62331,19.991001,84.344627,111.523209,92.107544,NaN,584.823608,411.624559811391,1.80963241229917,0.0390001001403858,1.00297895761704,8.71476339019421,460.592414137803,1.84614300662183,0.00907295438605738,1.33880358759007,66.3353678881442,447.367000980217,84.3537571771016,0.00838891378020736,1.42394203586059
6,6.022019,27,27.368206,18.59,18.88089,93.950897,NaN,8.430737,NaN,41.245483,400,400.458496,25,33.538746,10.445263,74.348747,50.005371,402.357697,398.489105,400.718231,4617.15332,9.849148,9.993094,9.485794,65.895203,60.822113,16.243856,-27.917976,32.83374,84.139801,29.646912,19.967003,84.330978,111.501633,92.093651,NaN,583.623413,411.628934613675,1.80967470878181,0.0390153598590361,1.00291269345116,8.7039723659795,460.588183545188,1.84613722388968,0.00907366203365491,1.33878085909601,66.3316114378849,447.380173335119,84.3599480770324,0.0083904922853751,1.42377286011815
6,6.021572,27,27.366688,18.59,18.881918,93.931908,NaN,8.429296,NaN,41.243752,400,400.485077,25,33.549171,10.439673,74.269791,50.005371,402.357697,398.489105,400.718231,4617.15332,9.849148,9.993094,9.485794,65.942604,60.850021,16.259319,-27.843977,32.83374,84.139801,29.646912,19.967003,84.330978,111.501633,92.093651,NaN,583.623413,411.630957294787,1.80968760721398,0.0390189195835163,1.00289691523547,8.70161327140289,460.565129224583,1.84607817325328,0.00907310574827936,1.3388657506396,66.3291565775233,447.383510921543,84.3602926666121,0.00839124283159695,1.42370618125652
6,6.022291,27,27.365885,18.59,18.892099,93.894264,NaN,8.428082,NaN,41.230652,400,400.488464,25,33.564175,10.414587,74.257004,50.005371,402.12561,398.567688,400.5802,4615.983398,9.793104,9.989766,9.509433,65.956833,60.905987,16.271038,-27.906162,32.818932,84.126953,29.656498,19.957661,84.247597,111.515488,92.088852,NaN,606.551392,411.639572820881,1.80970750257754,0.0390156740537141,1.00290786196798,8.70540781234212,460.515978205762,1.84594625441776,0.00907095545884614,1.3390926304548,66.3278579439218,447.389949910786,84.3637577356388,0.0083918891363842,1.42363206489769
6,6.021153,27,27.363367,18.59,18.89139,93.868988,NaN,8.428922,NaN,41.231602,400,400.474976,25,33.579567,10.382535,74.246628,50.005371,402.12561,398.567688,400.5802,4615.983398,9.793104,9.989766,9.509433,65.924522,60.915813,16.278206,-28.011868,32.818932,84.126953,29.656498,19.957661,84.247597,111.515488,92.088852,NaN,606.551392,411.641386097659,1.80972891642195,0.0390240400038499,1.00287176083871,8.69940182891406,460.486062636122,1.84587097053284,0.00907045010210996,1.3391928274821,66.3237855497478,447.395492426581,84.3643344534898,0.00839313469964282,1.42352146312932
6,6.02126,27,27.36228,18.59,18.89139,93.868988,NaN,8.428165,NaN,41.231602,400,400.474976,25,33.579567,10.366592,74.322235,50.005371,402.156525,398.637146,400.586456,4615.937988,9.773955,9.990869,9.52099,65.912445,60.936119,16.232946,-28.032383,32.835541,84.217155,29.625227,19.978401,84.369827,111.452682,92.118416,0.897570192813873,553.580505,411.641148754232,1.80972667394403,0.0390232392945918,1.00287523621866,8.6999665759721,460.487760585563,1.84587828332998,0.0090709659708746,1.33916404830941,66.3220274294658,447.393778360321,84.3616985817138,0.00839345343262153,1.42350784367931
6,6.02126,27,27.36228,18.59,18.88768,93.878403,NaN,8.428165,NaN,41.226295,400,400.463989,25,33.606487,10.358481,74.373039,50.005371,402.124115,398.508118,400.528656,4612.092285,9.787095,9.98447,9.508473,65.850197,60.959114,16.123579,-27.980042,32.833961,84.121544,29.637545,19.967541,84.327263,111.46257,92.100014,0.678652226924896,531.492249,411.637428078723,1.80971393362957,0.0390224617591527,1.00287975575369,8.6999665759721,460.500368522482,1.8459126351636,0.00907159933391725,1.33910189859813,66.3220274294658,447.389223569015,84.358498928981,0.0083932104966048,1.42354568898189
6,6.020722,27,27.359566,18.59,18.87244,93.919563,NaN,8.42883,NaN,41.266216,400,400.410614,25,33.632778,10.361473,74.283829,50.005371,402.124115,398.508118,400.528656,4612.092285,9.787095,9.98447,9.508473,65.84861,60.925755,16.120365,-27.936712,32.833961,84.121544,29.637545,19.967541,84.327263,111.46257,92.100014,0.678652226924896,531.492249,411.623337738813,1.8096728730994,0.039023293684457,1.00288085371008,8.69712692917756,460.559715920397,1.84608103225369,0.0090756556741782,1.33875887934808,66.3176375236835,447.372266463883,84.3430120297334,0.00839333013885869,1.42361704906202
6,6.020658,27,27.359219,18.59,18.879038,93.926094,NaN,8.427979,NaN,41.296215,400,400.419617,25,33.638878,10.358244,74.259933,50.005371,402.126221,398.543762,400.610535,4617.324219,9.813911,9.984669,9.541743,65.85144,60.954109,16.165323,-28.011086,32.802818,84.044907,29.607151,19.993877,84.301193,111.464722,92.099899,NaN,551.468262,411.630096704336,1.80969687345151,0.039025155652326,1.0028707298177,8.69678911445925,460.569000669729,1.84610718424401,0.00907625951514623,1.33870674027045,66.3170762224123,447.380555228336,84.3483773683849,0.00839390325564787,1.4235392533882
6,6.021757,27,27.359303,18.59,18.886024,93.929016,NaN,8.428108,NaN,41.330132,400,400.433136,25,33.640083,10.3827,74.294098,50.005371,402.191742,398.551697,400.63501,4615.925781,9.802353,9.992728,9.507022,65.870148,60.954449,16.066122,-28.025175,32.82098,84.205559,29.600649,20.000439,84.230324,111.444489,92.089142,NaN,677.241943,411.634664776839,1.80969783080843,0.0390183959339741,1.00289791966151,8.70258964663526,460.572781276921,1.84611727575166,0.00907641609585685,1.33868973686232,66.3172120999483,447.380967990846,84.3487779831303,0.00839389357165535,1.42353797664086
6,6.021476,27,27.356674,18.59,18.874027,93.90786,NaN,8.428291,NaN,41.347286,400,400.445374,25,33.643169,10.410556,74.1838,50.005371,402.191742,398.551697,400.63501,4615.925781,9.802353,9.992728,9.507022,65.949402,60.837513,16.070896,-27.993053,32.82098,84.205559,29.600649,20.000439,84.230324,111.444489,92.089142,NaN,677.241943,411.623256398654,1.80966251948374,0.0390179840359131,1.00290342101168,8.70110660281313,460.548561854715,1.84605779568449,0.00907624165535412,1.33875950867021,66.3129592840978,447.366137698539,84.3348966300056,0.00839409468822928,1.42359383802221
6,6.021194,27,27.356148,18.59,18.861074,93.896484,NaN,8.429636,NaN,41.372211,400,400.481476,25,33.643776,10.422288,74.00621,50.004822,402.312531,398.698395,400.784149,4615.796875,9.794861,9.981296,9.527293,66.054222,60.864647,16.13331,-27.990164,32.858059,84.128754,29.60067,19.99477,84.216667,111.436546,92.081085,0.957307100296021,658.019348,411.610891492266,1.80962394437842,0.0390173791195502,1.00291006752282,8.69961822822069,460.534152808473,1.84601984018239,0.00907572633719978,1.33882051352318,66.3121083545952,447.351906371764,84.3242071411067,0.00839353394182482,1.42369869849361
6,6.021158,27,27.354019,18.59,18.846647,93.896156,NaN,8.429677,NaN,41.370224,400,400.549683,25,33.639389,10.436049,73.923279,50.004822,402.312531,398.698395,400.784149,4615.796875,9.794861,9.981296,9.527293,66.125374,60.814255,16.164108,-27.969255,32.858059,84.128754,29.60067,19.99477,84.216667,111.436546,92.081085,0.957307100296021,658.019348,411.596502287643,1.80957514794471,0.0390146243057309,1.00292652936814,8.69942821912355,460.537037027233,1.84603296263014,0.00907671518585517,1.3387664051841,66.3086640473753,447.332676342455,84.307894746767,0.00839331147110323,1.42380408516163
6,6.020749,27,27.353333,18.59,18.843325,93.936195,NaN,8.428815,NaN,41.35334,400,400.424713,25,33.646484,10.419416,73.834694,50.004822,401.97644,398.654327,400.420135,4613.556641,9.758752,10.006968,9.559736,66.20459,60.706081,16.121639,-27.949499,32.909992,84.170509,29.617741,19.985325,84.183907,111.4683,92.059204,0.429684042930603,651.625122,411.594078414293,1.80957231184508,0.0390169883980589,1.00291728931121,8.69726944393238,460.591704694579,1.84618359060239,0.00907973324959279,1.33848497584736,66.3075541832118,447.331086771849,84.3058741442774,0.00839348560733422,1.42379970876882
6,6.02097,27,27.353695,18.59,18.839636,93.980453,NaN,8.427473,NaN,41.351871,400,400.303436,25,33.663532,10.398707,73.931458,50.004822,401.797089,398.653503,400.228821,4615.143066,9.705586,10.012467,9.563854,66.139214,60.691998,16.164167,-27.927616,32.957703,84.180565,29.598366,19.982807,84.283539,111.387505,92.109863,0.243356123566628,676.135681,411.589888067399,1.80955500793091,0.0390145612840314,1.00292899072808,8.69843593536422,460.650372685381,1.84634250624146,0.00908253599527427,1.33820414566275,66.3081398579962,447.325205253418,84.3022205161869,0.00839303508322035,1.42385796673359
6,6.020789,27,27.349377,18.59,18.839636,93.980453,NaN,8.42835,NaN,41.351871,400,400.303436,25,33.663532,10.417855,74.171341,50.004822,401.797089,398.653503,400.228821,4615.143066,9.705586,10.012467,9.563854,66.105705,60.70488,16.123213,-27.935625,32.957703,84.180565,29.598366,19.982807,84.283539,111.387505,92.109863,0.243356123566628,676.135681,411.590289852358,1.80955880245181,0.039015915697172,1.00292310277776,8.69748057601629,460.6571027757,1.84637152146487,0.00908458682406565,1.33809044031788,66.3011533849373,447.322937160755,84.2949357412666,0.00839454428361792,1.42376599829275
6,6.020215,27,27.349518,18.59,18.844576,94.001038,NaN,8.427378,NaN,41.351265,400,400.236969,25,33.672504,10.441096,74.349358,50.004822,401.816589,398.674805,400.222717,4612.37207,9.734776,10.027278,9.567632,66.12104,60.705261,16.102417,-27.930374,33.01577,84.119789,29.630253,19.95573,84.197784,111.385674,92.113159,0.495994210243225,655.343628,411.596518328516,1.80958780372462,0.0390212471254578,1.00289839209013,8.69445072816757,460.684426305349,1.84644559504033,0.0090859029285555,1.33795942569612,66.3013815364672,447.333421995565,84.3024859688288,0.00839505063206019,1.42368235735809
6,6.019984,27,27.349178,18.59,18.846863,94.021935,NaN,8.426909,NaN,41.359928,400,400.214661,25,33.671753,10.458008,74.470566,50.004822,401.793579,398.711182,400.28476,4615.552734,9.719896,10.022779,9.566468,66.094383,60.686859,16.095198,-27.9245,33.053898,84.232178,29.593351,19.988295,84.265686,111.456833,92.060081,0.374044060707092,653.334595,411.599324653564,1.80960050165516,0.0390234556301578,1.00288808513069,8.69323133703608,460.712913740643,1.84652402478769,0.00908746817015903,1.33781387747408,66.3008313820927,447.337675480976,84.3050255494508,0.00839540603287402,1.42363824370189
6,6.019984,27,27.349178,18.59,18.860201,94.069168,NaN,8.426909,NaN,41.373428,400,400.24176,25,33.677242,10.494288,74.387932,50.004822,401.793579,398.711182,400.28476,4615.552734,9.719896,10.022779,9.566468,66.034042,60.66267,16.097961,-27.912266,33.053898,84.232178,29.593351,19.988295,84.265686,111.456833,92.060081,0.374044060707092,653.334595,411.612701066209,1.80964631073342,0.0390262518869026,1.00287179896704,8.69323133703608,460.77609542221,1.84669609027582,0.00909063984749021,1.33750569765903,66.3008313820927,447.354050430555,84.3165282840461,0.00839627992118661,1.42350206829796
6,6.020785,27,27.350769,18.59,18.88183,94.088631,NaN,8.42619,NaN,41.387291,400,400.289337,25,33.688938,10.507494,74.374268,50.004822,401.713287,398.552429,400.176605,4614.130859,9.701204,9.99938,9.534703,65.991531,60.675205,16.126099,-27.868389,33.080658,84.139915,29.555256,20.010746,84.260826,111.448853,92.053993,0.160034462809563,653.391235,411.63261497583,1.80970379962803,0.0390247903607952,1.00287145325721,8.69745946287998,460.799650939299,1.84675629564778,0.00909119057573042,1.33742065270953,66.3034057295923,447.375937182844,84.3340007174784,0.00839684698187164,1.4233609903266
6,6.020958,27,27.348267,18.59,18.912228,94.089752,NaN,8.429377,NaN,41.402168,400,400.200989,25,33.690609,10.506055,74.284729,50.004822,401.734711,398.565338,400.176636,4613.930664,9.699064,10.001313,9.540763,65.948128,60.670303,16.178677,-27.85104,33.100941,84.15593,29.557959,19.992559,84.386734,111.367989,92.119217,0.0972241088747978,653.067383,411.662716081506,1.80980455714311,0.039029866355868,1.00284007778325,8.69837259729655,460.805042428184,1.84677717104189,0.00909245432638493,1.33734776685175,66.2993572625837,447.409856182852,84.3545379359139,0.00839960174363519,1.42301536048378
6,6.020097,27,27.347481,18.59,18.925629,94.054184,NaN,8.425132,NaN,41.409737,400,400.157043,25,33.688004,10.507871,74.248604,50.004822,401.734711,398.565338,400.176636,4613.930664,9.699064,10.001313,9.540763,65.917618,60.669922,16.269581,-27.803608,33.100941,84.15593,29.557959,19.992559,84.386734,111.367989,92.119217,0.0972241088747978,653.067383,411.678063844459,1.80986861268263,0.0390391197170202,1.00279586823393,8.69382784017705,460.758694944252,1.84665290588282,0.00909044002440485,1.33755883215363,66.2980853753309,447.432096530384,84.3691329556301,0.00840108521214857,1.42281089118421
6,6.02072,27,27.346613,18.59,18.91617,94.048759,NaN,8.425291,NaN,41.418179,400,400.07785,25,33.690674,10.48403,74.289276,50.002926,401.487488,398.374542,399.859375,4615.191406,9.719974,10.029895,9.553895,65.895248,60.68959,16.295481,-27.733776,33.124493,83.958733,29.550722,20.000061,84.328697,111.356606,92.118103,0.191124007105827,651.111206,411.667196988592,1.8098230799506,0.0390324737885758,1.00282756388286,8.69711637249259,460.752789738761,1.84663897305954,0.00909048814514931,1.33757142107956,66.2966807605043,447.41508881574,84.3560367526,0.00840050579237991,1.4229296164338
6,6.020122,27,27.343433,18.59,18.909702,94.070557,NaN,8.424314,NaN,41.425503,400,399.986084,25,33.692848,10.461051,74.386261,50.002926,401.487488,398.374542,399.859375,4615.191406,9.719974,10.029895,9.553895,65.830208,60.699474,16.30101,-27.686422,33.124493,83.958733,29.550722,20.000061,84.328697,111.356606,92.118103,0.191124007105827,651.111206,411.662036724782,1.80981340385611,0.039035594703584,1.00281601261911,8.69395980874793,460.786892528344,1.84673971670013,0.00909346268302288,1.33734597332489,66.2915344892032,447.408958094292,84.3475398116752,0.00840138028740449,1.42289900535141
6,6.021124,27,27.345095,18.59,18.900797,94.108047,NaN,8.426338,NaN,41.437325,400,400.008514,25,33.698986,10.418249,74.488411,50.002926,401.631775,398.547546,400.105988,4610.88623,9.703817,10.01172,9.541831,65.774834,60.738224,16.319496,-27.645887,33.146442,84.194794,29.561491,19.968267,84.232849,111.331413,92.115402,0.42167729139328,653.235901,411.650884376073,1.80976182715597,0.0390262284852382,1.00285936757678,8.69924876529217,460.834440737568,1.84686507564751,0.00909518920252719,1.33714569743771,66.2942242093134,447.39191598416,84.3377528235779,0.00839984289231351,1.42308291779953
6,6.020416,27,27.345409,18.59,18.893791,94.138016,NaN,8.426207,NaN,41.448246,400,400.053558,25,33.706451,10.412438,74.580002,50.002926,401.536682,398.377655,399.972351,4611.785156,9.694605,10.002203,9.523504,65.788887,60.747684,16.320721,-27.650173,33.185349,84.233932,29.583561,19.963873,84.218506,111.326424,92.12175,NaN,663.26355,411.645428681012,1.80975260775029,0.0390300591613657,1.00284490244001,8.69551172782212,460.874022720433,1.84697207061143,0.00909705076308622,1.33695933759353,66.2947323594341,447.388883917981,84.33603587061,0.00839956245881153,1.42311612270094
6,6.019982,27,27.343319,18.59,18.888187,94.141724,NaN,8.426908,NaN,41.43956,400,400.029114,25,33.708092,10.409871,74.570488,50.002926,401.536682,398.377655,399.972351,4611.785156,9.694605,10.002203,9.523504,65.84211,60.737526,16.331865,-27.658995,33.185349,84.233932,29.583561,19.963873,84.218506,111.326424,92.12175,NaN,663.26355,411.640771395166,1.80974246076277,0.0390321333652876,1.00283762802098,8.69322077936761,460.882228125056,1.84699958789092,0.00909829266093703,1.33688063422092,66.2913499905407,447.383500983341,84.3294999293516,0.00840006490029292,1.42310723621732
6,6.018414,27,27.341684,18.59,18.888187,94.141724,NaN,8.429193,NaN,41.43956,400,400.029114,25,33.708092,10.415945,74.54071,50.002926,401.587555,398.484436,400.072418,4612.041992,9.691563,10.001122,9.526674,65.885803,60.720978,16.329296,-27.700726,33.200214,84.090622,29.584433,19.97192,84.211739,111.411102,92.069077,NaN,675.029236,411.644249265058,1.8097753298507,0.0390438747021342,1.00278670983062,8.68494275533817,460.884768895768,1.84701055575331,0.00909906969959543,1.33683788794702,66.2887038174989,447.39387758694,84.3346377956769,0.00840123653110574,1.42297925404851
6,6.017341,27,27.34029,18.59,18.883614,94.126678,NaN,8.425447,NaN,41.396248,400,400.038269,25,33.706635,10.412985,74.575485,50.002926,401.611725,398.425446,400.041351,4612.32959,9.702564,10.005576,9.53612,65.928467,60.733692,16.340977,-27.719101,33.167381,84.062416,29.575068,19.9821,84.237152,111.414871,92.063507,NaN,686.084961,411.642043445852,1.80978212342756,0.0390509540850195,1.00275742793016,8.67927706331039,460.866820815526,1.84696514216335,0.00909872287329304,1.33689899711087,66.2864475829955,447.395135009279,84.3336850729975,0.00840183050536953,1.42293311440087
6,6.017633,27,27.336308,18.59,18.881054,94.096336,NaN,8.426369,NaN,41.33033,400,400.039001,25,33.705303,10.398899,74.384834,50.002926,401.611725,398.425446,400.041351,4612.32959,9.702564,10.005576,9.53612,66.006058,60.760952,16.357758,-27.74597,33.167381,84.062416,29.575068,19.9821,84.237152,111.414871,92.063507,NaN,686.084961,411.638828709776,1.80976721074958,0.0390482296274944,1.00277002043811,8.68081896813339,460.832445622778,1.84688140861323,0.00909857978745236,1.33699170714249,66.2800020334049,447.386458237701,84.3223412205679,0.00840287271551387,1.42290305522897
6,6.017633,27,27.336308,18.59,18.873608,94.046219,NaN,8.426369,NaN,41.293846,400,399.975739,25,33.701992,10.378386,74.231575,50.002926,401.415161,398.316986,399.881073,4612.820801,9.715382,10.008177,9.555617,66.092537,60.789253,16.373163,-27.764475,33.17477,84.117203,29.570677,19.996059,84.199478,111.385674,92.061432,NaN,692.855225,411.631362050499,1.80974164239181,0.0390466684235222,1.00277907465353,8.68081896813339,460.765431447653,1.84669891870995,0.00909521530111688,1.33731756542089,66.2800020334049,447.377318338626,84.3159179750915,0.00840238485473522,1.42297886739409
6,6.016832,27,27.33659,18.59,18.864397,93.988205,NaN,8.423357,NaN,41.261726,400,399.899719,25,33.706387,10.364933,74.19664,50.002926,401.415161,398.316986,399.881073,4612.820801,9.715382,10.008177,9.555617,66.135567,60.824146,16.417337,-27.797663,33.17477,84.117203,29.570677,19.996059,84.199478,111.385674,92.061432,NaN,692.855225,411.623902474902,1.80972680851312,0.0390507384672386,1.00276426157736,8.67658915452466,460.687398052393,1.84648569208893,0.00909118435676211,1.33770331654873,66.2804585256812,447.372252697898,84.3127297269625,0.00840200784542374,1.42302812549269
6,6.016515,27,27.337349,18.59,18.865211,93.956223,NaN,8.42248,NaN,41.221733,400,399.856628,25,33.707188,10.358734,74.22831,50.010014,401.418854,398.185974,399.819275,4610.914063,9.719022,10.007352,9.527669,66.097244,60.828323,16.472115,-27.816488,33.172421,83.966057,29.570509,19.996107,84.24498,111.370163,92.085533,0,690.131042,411.625421981745,1.80973625137551,0.0390532846891492,1.00275297396235,8.67491506478808,460.643429294096,1.84636404681029,0.00908867422126211,1.33793239872155,66.2816871493909,447.376265897194,84.3165500152322,0.00840193512860299,1.42301427755772
6,6.018962,27,27.335411,18.59,18.870445,93.947807,NaN,8.420204,NaN,41.195854,400,399.892212,25,33.716969,10.368531,74.393021,50.010014,401.57724,398.40509,400.026398,4610.336426,9.68897,9.997438,9.531165,66.062614,60.829884,16.488012,-27.807182,33.184135,84.063637,29.619644,19.970657,84.324814,111.354248,92.079704,0,685.784119,411.625241869071,1.80970291662092,0.0390360511226937,1.00282609725806,8.6878360270785,460.635189996788,1.84634640082221,0.00908902989195234,1.33793645764091,66.2785499721548,447.362721741874,84.3044785707628,0.00840194480371841,1.42307700586299
6,6.017873,27,27.335005,18.59,18.878345,93.919579,NaN,8.420384,NaN,41.177807,400,399.941101,25,33.735996,10.386979,74.515587,50.010014,401.617859,398.422272,400.051788,4611.138672,9.69475,9.998472,9.52985,66.062874,60.829285,16.51593,-27.779978,33.165676,84.030243,29.599239,19.97784,84.170151,111.381027,92.052025,0,684.552612,411.635579838627,1.80975287659015,0.0390458636986376,1.00278110802543,8.68208624448198,460.598053275166,1.84624623908154,0.00908732512686326,1.3381106725535,66.2778927267605,447.380239310614,84.3162539029684,0.00840303341895747,1.42292124701708
6,6.017658,27,27.332853,18.59,18.889561,93.904594,NaN,8.417826,NaN,41.195183,400,399.987061,25,33.746803,10.430457,74.383545,50.010014,401.617859,398.422272,400.051788,4611.138672,9.69475,9.998472,9.52985,66.067032,60.851845,16.509764,-27.782541,33.165676,84.030243,29.599239,19.97784,84.170151,111.381027,92.052025,0,684.552612,411.647303785342,1.80979589718845,0.0390498259180543,1.00276049538457,8.68095097788273,460.58135772921,1.84620608251823,0.00908734070958067,1.33815219312697,66.2744088602634,447.393809369174,84.3229559477214,0.00840457155310477,1.42275360275067
6,6.01764,27,27.330301,18.59,18.897779,93.89325,NaN,8.417731,NaN,41.19841,400,399.963989,25,33.753017,10.463334,74.097511,50.010014,401.567047,398.283051,399.916595,4609.166992,9.709772,9.994665,9.529717,66.053818,60.879162,16.441029,-27.783974,33.160305,84.109192,29.584427,19.997852,84.171638,111.401749,92.025696,0.113847181200981,691.157837,411.655584345712,1.80982449171929,0.0390516836912609,1.00274993327928,8.68085593090194,460.570158524425,1.84618188940011,0.00908779141545505,1.33815929735684,66.2702771249469,447.401886149171,84.3252710953482,0.00840596793934977,1.4226213226891
6,6.016858,27,27.330395,18.59,18.913095,93.861786,NaN,8.416768,NaN,41.198902,400,399.926422,25,33.762466,10.500467,73.735138,50.010014,401.567047,398.283051,399.916595,4609.166992,9.709772,9.994665,9.529717,66.0439,60.874275,16.37624,-27.787025,33.160305,84.109192,29.584427,19.997852,84.171638,111.401749,92.025696,0.113847181200981,691.157837,411.67267600794,1.8098934712896,0.0390607543553816,1.00270599088836,8.67672645855674,460.527904714627,1.84606653231412,0.00908563005981695,1.33836837072969,66.2704293186584,447.426624267202,84.3427852584543,0.00840725283820099,1.42241891654444
6,6.016273,27,27.329453,18.59,18.932098,93.841583,NaN,8.415771,NaN,41.217636,400,399.619415,25,33.769909,10.517694,73.839417,50.010014,401.014221,397.770416,399.409302,4607.244141,9.696484,9.991488,9.506538,66.046654,60.894085,16.396605,-27.766085,33.203136,84.009506,29.56654,20.0049,84.133942,111.309196,92.07888,0.0887839868664742,696.625488,411.693026743043,1.8099709726858,0.0390691229353077,1.00266403212815,8.67363700783983,460.502335088927,1.84599919256247,0.00908471862139767,1.33847631735459,66.2689041227647,447.453539095991,84.3604682798888,0.00840904571991545,1.42217223719917
