P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,TC1,TC2,TC3,TC4,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,6.016708,27,27.326443,18.59,18.946064,93.827209,NaN,8.417123,NaN,41.244835,400,399.565002,25,33.765457,10.511071,74.05246,50.010014,401.34436,398.170624,399.777557,4606.091309,9.718005,10.003552,9.539029,66.080215,60.886295,16.325251,-27.793526,33.215996,83.946007,29.528439,20.02441,84.280563,111.214661,92.126678,0.0784826800227165,698.036316,411.706065944179,1.81000979543636,0.0390687898965057,1.00266126144607,8.67593431353379,460.487795634009,1.84596702529636,0.00908518300772965,1.33849132092323,66.2640303127292,447.464887328738,84.3644851639884,0.00841079043560995,1.42200152450623
6,6.015357,27,27.325733,18.59,18.964895,93.809029,NaN,8.417047,NaN,41.267811,400,399.709686,25,33.766533,10.50951,74.255043,50.010014,401.34436,398.170624,399.777557,4606.091309,9.718005,10.003552,9.539029,66.140694,60.809029,16.286987,-27.79755,33.215996,83.946007,29.528439,20.02441,84.280563,111.214661,92.126678,0.0784826800227165,698.036316,411.727939536531,1.81010275068223,0.0390828660499996,1.00259480007674,8.66879904900946,460.464569809206,1.84590549186306,0.00908429699195768,1.3385922264031,66.2628806082544,447.497523935495,84.3865040288811,0.00841280088203169,1.4217140372351
6,6.014443,27,27.325609,18.59,18.964895,93.809029,NaN,8.414904,NaN,41.267811,400,399.709686,25,33.766533,10.504729,74.399109,50.007931,401.496094,398.256531,399.881012,4607.225586,9.687163,9.990753,9.515023,66.21904,60.794998,16.280197,-27.798023,33.203011,84.121834,29.521307,20.016626,84.181862,111.270874,92.089966,0.239156067371368,717.740112,411.729964078174,1.81012191105016,0.0390897212914851,1.00256520855521,8.66397109376322,460.464763497586,1.84590632665388,0.00908435598525611,1.33858894590411,66.2626798121259,447.504270190291,84.3910860819191,0.00841320781681715,1.42165524285636
6,6.014443,27,27.325609,18.59,18.989128,93.765732,NaN,8.414904,NaN,41.277504,400,399.793701,25,33.774582,10.463286,74.400719,50.007931,401.469238,398.262115,399.856049,4606.567383,9.706092,9.99777,9.536691,66.252884,60.787758,16.282257,-27.835754,33.18708,84.015739,29.515921,20.010658,84.136086,111.313339,92.056023,0.101954139769077,701.216797,411.754258887947,1.81020507627911,0.0390948012189511,1.00253609188158,8.66397109376322,460.406800433842,1.84574836219724,0.00908144047511096,1.33887444543878,66.2626798121259,447.534006051554,84.4120042507462,0.00841479444644098,1.42141023958381
6,6.014541,27,27.324974,18.59,18.99704,93.726295,NaN,8.415271,NaN,41.302017,400,399.836975,25,33.775112,10.425944,74.324142,50.007931,401.469238,398.262115,399.856049,4606.567383,9.706092,9.99777,9.536691,66.194778,60.807388,16.266716,-27.933899,33.18708,84.015739,29.515921,20.010658,84.136086,111.313339,92.056023,0.101954139769077,701.216797,411.761973949202,1.81023017332258,0.0390957244668335,1.00252976923889,8.66448877873995,460.354987358138,1.84560871369403,0.00907908581478065,1.33911823739583,66.2616515291754,447.54244550467,84.4171063602279,0.00841548514082034,1.42132456227484
6,6.014304,27,27.324108,18.59,19.00194,93.69445,NaN,8.414512,NaN,41.305428,400,399.929626,25,33.77187,10.414538,74.391861,50.007931,401.62323,398.489319,400.015137,4607.147461,9.71063,10.010544,9.546659,66.099052,60.812088,16.331179,-27.984898,33.254425,84.093918,29.519442,19.985451,84.130539,111.314537,92.060219,0.0876535922288895,695.869507,411.767410996479,1.81025195549029,0.0390985295438685,1.00251622984777,8.66323681526427,460.313695063785,1.84549830078573,0.00907735170227867,1.33930609000823,66.2602491443601,447.549505322531,84.4209342798845,0.00841618971135339,1.4212443770665
6,6.01231,27,27.322193,18.59,19.008644,93.704033,NaN,8.411019,NaN,41.326279,400,399.994354,25,33.770561,10.394508,74.453415,50.007931,401.62323,398.489319,400.015137,4607.147461,9.71063,10.010544,9.546659,66.092613,60.739807,16.403183,-27.887655,33.254425,84.093918,29.519442,19.985451,84.130539,111.314537,92.060219,0.0876535922288895,695.869507,411.778545421431,1.81031675768355,0.0391148998993351,1.00244374156508,8.65270192870344,460.32952568273,1.84554619261405,0.00907890880933132,1.33919173909088,66.2571478902389,447.571065236499,84.4335862245684,0.00841806518292204,1.42101825874578
6,6.012984,27,27.323055,18.59,19.013508,93.739075,NaN,8.412483,NaN,41.347885,400,400.004974,25,33.773857,10.373225,74.371513,50.007931,401.575562,398.497253,400.057892,4611.525391,9.7148,10.017322,9.552812,66.092491,60.715687,16.40377,-27.869316,33.23632,83.916656,29.505741,19.99091,84.07621,111.267624,92.080246,0.107037872076035,697.072144,411.781929598845,1.81031931781004,0.0391108599662508,1.00245970766318,8.65626316614828,460.375101649001,1.84566828788099,0.00908085995033624,1.33898281432552,66.2585438829076,447.572706325983,84.4358748492806,0.00841782625174737,1.42102674097049
6,6.012876,27,27.320419,18.59,19.020311,93.782928,NaN,8.413398,NaN,41.352657,400,400.044861,25,33.772293,10.359892,74.104553,50.007931,401.42804,398.322571,399.911224,4605.298828,9.674105,9.986648,9.51616,66.060097,60.707993,16.394348,-27.975771,33.251678,84.002678,29.508009,19.988096,84.108978,111.243851,92.090027,0.286941438913345,695.857422,411.788988309696,1.81034492344838,0.0391130966627501,1.00244808439786,8.65569254323418,460.437932517027,1.84584605616094,0.00908506815208907,1.3386235558326,66.2542748100296,447.57964343994,84.4372899057814,0.00841919479935897,1.42090256362422
6,6.014265,27,27.319101,18.59,19.023947,93.78479,NaN,8.41143,NaN,41.349861,400,399.993896,25,33.768303,10.352138,73.854614,50.007931,401.42804,398.322571,399.911224,4605.298828,9.674105,9.986648,9.51616,65.989563,60.74118,16.395905,-28.003721,33.251678,84.002678,29.508009,19.988096,84.108978,111.243851,92.090027,0.286941438913345,695.857422,411.789559390142,1.81032828579844,0.0391034346480132,1.00248861964038,8.66303079234865,460.44248424511,1.84586172435161,0.00908582082623027,1.33857640087355,66.2521401389389,447.572584424207,84.430588486267,0.0084193174979606,1.42092697060103
6,6.012822,27,27.318548,18.59,19.018297,93.72316,NaN,8.410762,NaN,41.351524,400,400.038483,25,33.759487,10.363453,73.991676,50.007931,401.659515,398.542786,400.137115,4607.693359,9.684542,9.995713,9.522385,65.97506,60.768646,16.391253,-28.035786,33.235107,84.026321,29.493214,19.992094,84.131134,111.237274,92.085968,0.357930183410644,692.887695,411.787088882395,1.81033914523485,0.0391130798448825,1.00244874667193,8.65540722884487,460.360840134497,1.84564057173875,0.00908193250048612,1.33896844699193,66.2512444573372,447.576001958335,84.4322663231202,0.00841970934479552,1.42088480120517
6,6.012559,27,27.318508,18.59,19.010576,93.673447,NaN,8.409975,NaN,41.366253,400,400.038025,25,33.754593,10.381664,74.137108,50.007931,401.562805,398.421021,400.010193,4606.913574,9.689409,9.997064,9.537483,65.941437,60.768154,16.38698,-28.065178,33.250595,84.0093,29.442183,20.043251,84.20311,111.194748,92.113808,0.237662181258202,689.613403,411.779931037072,1.81031816675192,0.0391134356051124,1.00244947868029,8.65401761417735,460.294330431841,1.84545937045953,0.0090786007582535,1.33929644685243,66.2511796696275,447.568466801752,84.4269106809891,0.00841932246712534,1.42094569109216
6,6.012743,27,27.319798,18.59,19.006987,93.65863,NaN,8.410519,NaN,41.354031,400,399.954803,25,33.75808,10.394396,74.209419,50.007931,401.562805,398.421021,400.010193,4606.913574,9.689409,9.997064,9.537483,65.939766,60.746925,16.405592,-28.034267,33.250595,84.0093,29.442183,20.043251,84.20311,111.194748,92.113808,0.237662181258202,689.613403,411.77592597107,1.81030199495121,0.0391113019981924,1.00245971890422,8.65498982094249,460.272465589127,1.84539657092034,0.00907698773933994,1.33942901532197,66.2532690315723,447.563770196609,84.4253023216381,0.00841858317713428,1.42101717198143
6,6.012649,27,27.316801,18.59,19.006987,93.65863,NaN,8.410358,NaN,41.354031,400,399.954803,25,33.75808,10.384552,74.321396,50.014046,401.50827,398.383057,399.945038,4609.071777,9.714701,10.008028,9.548761,65.922729,60.735378,16.393478,-28.01919,33.255806,84.193382,29.431299,20.062912,84.232292,111.149384,92.119972,0.143940806388855,687.199768,411.776134031943,1.81030396550285,0.0391120076161957,1.00245668051014,8.65449315293353,460.277157893643,1.84541678007271,0.00907841422906497,1.33934929858836,66.2484147770874,447.561951606223,84.420080210826,0.0084196215851368,1.42095572238139
6,6.013019,27,27.316326,18.59,18.991312,93.679199,NaN,8.409689,NaN,41.334339,400,399.955719,25,33.768978,10.368167,74.364243,50.014046,401.583679,398.457092,400.042511,4608.588867,9.720643,10.01338,9.551706,65.901672,60.733696,16.407417,-28.055376,33.282585,83.833275,29.39786,20.08576,84.093384,111.158646,92.11869,0.0944072008132935,697.375488,411.759601219891,1.81024242212955,0.0391059442828571,1.00248741322747,8.656448088574,460.305448962576,1.84549508119297,0.0090800271863711,1.33920034004694,66.2476453748156,447.539546129949,84.4036883713691,0.00841860594373192,1.42112783319371
6,6.012805,27,27.31601,18.59,18.979383,93.728943,NaN,8.410344,NaN,41.327267,400,399.987274,25,33.779388,10.373085,74.317627,50.014046,401.583679,398.457092,400.042511,4608.588867,9.720643,10.01338,9.551706,65.848511,60.730618,16.430382,-28.105566,33.282585,83.833275,29.39786,20.08576,84.093384,111.158646,92.11869,0.0944072008132935,697.375488,411.748116329197,1.81020597315768,0.0391050495324164,1.00249479502817,8.65531740724072,460.372552087424,1.84567877851211,0.00908353029004496,1.33886291508052,66.24713351337,447.526247822738,84.3939153354789,0.00841801596746987,1.42122919256039
6,6.012805,27,27.31601,18.59,18.975628,93.772087,NaN,8.410344,NaN,41.336197,400,400.003326,25,33.785484,10.372691,74.286636,50.014046,401.657898,398.483337,400.104218,4606.996094,9.685348,9.99785,9.523376,65.826027,60.743279,16.430758,-28.132309,33.31171,83.943947,29.444073,20.041124,84.060036,111.147789,92.134079,0.147679850459099,706.857788,411.744351952783,1.8101930870845,0.0391042622462543,1.0024993004857,8.65531740724072,460.430309846414,1.84583619927555,0.00908643668534895,1.33857827947904,66.24713351337,447.521640505757,84.3906735954847,0.00841777007337604,1.42126711616506
6,6.013386,27,27.315079,18.59,18.975611,93.840729,NaN,8.412964,NaN,41.331753,400,400.054718,25,33.788292,10.360631,74.277267,50.014046,401.590057,398.487061,400.124481,4607.358887,9.68887,9.997699,9.530959,65.789406,60.76569,16.439014,-28.170574,33.337761,84.064751,29.496742,20.007233,84.113914,111.170715,92.112762,0.0981200486421585,699.709595,411.743048300174,1.8101808475436,0.0390998983259155,1.00251811989296,8.65838708283178,460.523630063188,1.84609281395391,0.00909150121432145,1.33810225345372,66.2456254358783,447.516480702674,84.3858180059198,0.00841784741554487,1.42128583628948
6,6.012115,27,27.31464,18.59,18.983931,93.904243,NaN,8.411904,NaN,41.320644,400,400.077087,25,33.786186,10.349684,74.321281,50.014046,401.590057,398.487061,400.124481,4607.358887,9.68887,9.997699,9.530959,65.786591,60.783653,16.427687,-28.194242,33.337761,84.064751,29.496742,20.007233,84.113914,111.170715,92.112762,0.0981200486421585,699.709595,411.754203413709,1.81023604707916,0.0391111826516165,1.0024670222162,8.65167154360637,460.609289474833,1.84632729176069,0.00909598327138314,1.33767456625917,66.244914307534,447.535847307396,84.3988672553557,0.00841904737911811,1.42111525589484
6,6.01233,27,27.311932,18.59,18.993254,93.901039,NaN,8.412992,NaN,41.336441,400,400.031433,25,33.785969,10.341228,74.37233,50.014046,401.635315,398.43808,400.074585,4606.32959,9.688772,9.997279,9.52813,65.79567,60.789394,16.418388,-28.18787,33.338375,83.919571,29.507406,20.004995,84.165939,111.144829,92.110527,0,694.021729,411.763073394292,1.81026353090602,0.0391115232695824,1.00246280588757,8.65280760778188,460.609225388323,1.84633382829224,0.0090970572135368,1.33762421735356,66.240527445894,447.543394071827,84.400614897344,0.00842047640533298,1.4209841276573
6,6.013344,27,27.313492,18.59,18.999544,93.86528,NaN,8.412927,NaN,41.35759,400,400.023071,25,33.786633,10.330775,74.515388,50.014046,401.635315,398.43808,400.074585,4606.32959,9.688772,9.997279,9.52813,65.79287,60.787586,16.425112,-28.157505,33.338375,83.919571,29.507406,20.004995,84.165939,111.144829,92.110527,0,694.021729,411.767134199518,1.81026385682416,0.0391052308330553,1.00248805915364,8.65816518616413,460.558955581799,1.84619299986657,0.00909390888391489,1.33789937692711,66.2430546355224,447.54482415926,84.4036737851645,0.00841996149836624,1.42101215046615
6,6.013697,27,27.312212,18.59,19.007244,93.861504,NaN,8.415133,NaN,41.388515,400,400.000702,25,33.792801,10.316039,74.446503,50.014046,401.551392,398.388733,400.03653,4605.505371,9.710313,9.989672,9.542844,65.801781,60.788048,16.432596,-28.131226,33.336208,84.101921,29.504023,20.008575,84.159988,111.163193,92.110435,0.151798605918884,695.462646,411.774071955797,1.8102828788859,0.0391041958213132,1.00249025011518,8.66003013815998,460.555900496076,1.84618784734985,0.00909426431129961,1.33789036701854,66.2409810532981,447.550547784669,84.4060177130555,0.00842075207584073,1.42093246009347
6,6.013125,27,27.313316,18.59,19.014868,93.847626,NaN,8.413574,NaN,41.398586,400,400.071289,25,33.799576,10.31211,74.291206,50.016251,401.832062,398.599609,400.216919,4608.227051,9.733735,10.022192,9.541923,65.814415,60.778004,16.426407,-28.100204,33.323067,84.199837,29.5392,19.986145,84.157814,111.165573,92.090599,0.328342169523239,696.822876,411.782980881603,1.81032102857784,0.0391100867208238,1.00246263798234,8.65700813433148,460.535609922932,1.84612982491253,0.00909280476708759,1.33801047089747,66.2427695229896,447.565118333404,84.4177246004086,0.00842111122354603,1.42084087364118
6,6.013399,27,27.310337,18.59,19.021072,93.833763,NaN,8.413688,NaN,41.395836,400,400.112579,25,33.802525,10.320045,74.252319,50.016251,401.832062,398.599609,400.216919,4608.227051,9.733735,10.022192,9.541923,65.843124,60.794918,16.411369,-28.071138,33.323067,84.199837,29.5392,19.986145,84.157814,111.165573,92.090599,0.328342169523239,696.822876,411.788593767978,1.81033657196666,0.039109330646903,1.00246407394182,8.65845576491932,460.521709900472,1.84609933039657,0.00909329036854455,1.33802279178492,66.2379434264203,447.568167292286,84.4159519165187,0.00842240313156602,1.42073991155968
6,6.01341,27,27.308571,18.59,19.027479,93.824684,NaN,8.415315,NaN,41.388603,400,400.143433,25,33.797863,10.328392,74.049973,50.016251,401.755066,398.62439,400.216064,4608.228516,9.695081,9.999989,9.533262,65.929886,60.767239,16.406027,-28.040319,33.348232,84.055206,29.485287,20.032822,84.071404,111.099808,92.115799,0.418009698390961,694.491089,411.794992189586,1.810358324055,0.0391105909882964,1.00245677181815,8.6585138804092,460.512318228835,1.84607811454632,0.0090935203639545,1.3380357458174,66.2350822206897,447.574457636899,84.4180566133195,0.00842340837472404,1.42064326773336
6,6.017289,27,27.309151,18.59,19.031525,93.818932,NaN,8.417884,NaN,41.405346,400,400.234375,25,33.796898,10.339515,73.965637,50.016251,402.008453,398.782562,400.407898,4606.606445,9.699574,10.006152,9.533264,65.978912,60.757565,16.420921,-28.011623,33.376472,84.136436,29.552341,19.996038,84.120438,111.144363,92.100311,0.271260917186737,694.610352,411.790464154976,1.81029092181395,0.0390823441468823,1.00257727781038,8.67900247153369,460.503716357353,1.84605323722271,0.00909285692491201,1.33808881457956,66.2360219323143,447.550845793876,84.4022002931683,0.00842192829183401,1.42085197087402
6,6.020846,27,27.310799,18.59,19.031525,93.818932,NaN,8.425037,NaN,41.405346,400,400.234375,25,33.796898,10.35002,73.98111,50.016251,402.008453,398.782562,400.407898,4606.606445,9.699574,10.006152,9.533264,66.016457,60.755989,16.381685,-28.013468,33.376472,84.136436,29.552341,19.996038,84.120438,111.144363,92.100311,0.271260917186737,694.610352,411.782591199808,1.81021641400638,0.0390556968340768,1.00269227806856,8.6977814374182,460.501143745009,1.84604214350295,0.00909207206083509,1.3381323380846,66.2386919145583,447.525593711803,84.3865977940183,0.00841995574901169,1.42110162568973
6,6.024928,27,27.311247,18.59,19.027403,93.823303,NaN,8.428327,NaN,41.422916,400,400.318054,25,33.801826,10.35595,74.074562,50.016251,401.681854,398.524048,400.102814,4608.571777,9.714491,10.007002,9.55431,65.997849,60.734863,16.360573,-28.028872,33.350197,84.357742,29.575819,19.974163,84.250504,111.127129,92.121346,0.122851222753525,696.172852,411.769420739701,1.81011679514907,0.0390242916210641,1.00282930022275,8.71932169307848,460.506293338894,1.84605506622907,0.00909215294660983,1.33811546886438,66.2394177106975,447.490354722599,84.362393116017,0.008417904840821,1.42140319614492
6,6.024928,27,27.311247,18.59,19.017622,93.844078,NaN,8.428327,NaN,41.441727,400,400.227295,25,33.800388,10.368393,74.097664,50.016251,401.69632,398.548615,400.153503,4610.796387,9.72068,10.015801,9.548842,65.998817,60.749107,16.385746,-28.003138,33.369076,84.329018,29.556454,20.000082,84.254837,111.158203,92.10054,0,692.934631,411.7596120086,1.81008322343824,0.0390222439533823,1.0028411035192,8.71932169307848,460.534091271438,1.84613081328074,0.00909355121866551,1.3379791464165,66.2394177106975,447.47835256109,84.3539495273386,0.00841726407477645,1.42150211510703
6,6.024699,27,27.312706,18.59,19.016197,93.872261,NaN,8.428288,NaN,41.44091,400,400.15448,25,33.798065,10.381513,74.251755,50.016251,401.69632,398.548615,400.153503,4610.796387,9.72068,10.015801,9.548842,66.007423,60.751637,16.418346,-27.998734,33.369076,84.329018,29.556454,20.000082,84.254837,111.158203,92.10054,0,692.934631,411.75869008881,1.8100831265956,0.0390236578886605,1.00283541032997,8.71811358028725,460.569521285679,1.84622373540163,0.0090947528266395,1.33783292187377,66.2417813364742,447.479545982612,84.3567098847221,0.0084167749456065,1.42152954521177
6,6.025968,27,27.314648,18.59,19.020845,93.883011,NaN,8.42838,NaN,41.43502,400,400.14389,25,33.797901,10.401516,74.432831,50.016251,401.791107,398.645752,400.243774,4608.961426,9.723819,10.018527,9.56204,65.997154,60.766594,16.415863,-28.019608,33.394527,84.276459,29.568342,20.000858,84.288933,111.165802,92.087692,0.0712514594197273,696.420898,411.760541114801,1.81007251444636,0.0390151439598409,1.00287088074226,8.72480787849935,460.58087401729,1.84624985482489,0.00909455135356122,1.33781371066094,66.2449272666816,447.477386517602,84.3577474907261,0.00841592389717757,1.42159696015645
6,6.0269,27,27.313808,18.59,19.026901,93.845276,NaN,8.430115,NaN,41.437801,400,400.164032,25,33.804562,10.399147,74.485031,50.016251,401.791107,398.645752,400.243774,4608.961426,9.723819,10.018527,9.56204,65.964867,60.79314,16.432217,-28.036192,33.394527,84.276459,29.568342,20.000858,84.288933,111.165802,92.087692,0.0712514594197273,696.420898,411.764550671107,1.81007379317263,0.0390094463961179,1.00289373782514,8.72972373159041,460.531697807724,1.84611794612859,0.00909241235982312,1.33803886939247,66.2435665380987,447.477136720863,84.3564658874217,0.0084162287971487,1.42157756096008
6,6.028902,27,27.314001,18.59,19.025795,93.809364,NaN,8.429769,NaN,41.426556,400,400.103027,25,33.814297,10.380569,74.375557,50.016251,401.575256,398.414978,400.047943,4611.487793,9.703836,10.004457,9.53198,65.937477,60.786041,16.347715,-28.042692,33.374809,84.416412,29.557055,20.001501,84.322678,111.23941,92.057747,0.125634476542473,697.290039,411.759007851865,1.81002809820038,0.0389942602601118,1.00295989927103,8.74028136318344,460.483340557704,1.84598569624057,0.009089903236433,1.33827979986507,66.243879184917,447.460963150366,84.3453433532954,0.00841529221153068,1.42171590668256
6,6.028809,27,27.315367,18.59,19.019056,93.776733,NaN,8.432202,NaN,41.445915,400,400.075043,25,33.8125,10.363395,74.188286,50.020962,401.526001,398.326569,399.982513,4607.748047,9.681339,9.986547,9.517189,65.954826,60.782467,16.259319,-28.07453,33.375446,84.271858,29.53418,20.001118,84.342255,111.188156,92.078629,0.0722520649433136,696.313721,411.752454865651,1.81000691090692,0.0389935444830823,1.00296504576314,8.73979098294905,460.437533444881,1.84585747852554,0.009087055693755,1.33853065049564,66.2460919565799,447.454538290338,84.3426231184128,0.00841443173849067,1.42180384841658
6,6.032199,27,27.315086,18.59,19.016747,93.783035,NaN,8.433161,NaN,41.468849,400,400.012848,25,33.800255,10.346089,74.017258,50.020962,401.526001,398.326569,399.982513,4607.748047,9.681339,9.986547,9.517189,65.960808,60.766521,16.191586,-28.100067,33.375446,84.271858,29.53418,20.001118,84.342255,111.188156,92.078629,0.0722520649433136,696.313721,411.742629507672,1.80992805283159,0.0389677605819072,1.0030776852471,8.75766241045329,460.446407721183,1.84588235965626,0.00908761387375019,1.33848171113026,66.2456367749759,447.426111485878,84.3222611656741,0.00841302037911047,1.42203146359629
6,6.031423,27,27.315729,18.59,19.033247,93.793198,NaN,8.433687,NaN,41.479782,400,400.017365,25,33.792881,10.342207,73.8834,50.020962,401.799255,398.658417,400.216553,4609.864258,9.728166,10.017344,9.559189,65.977631,60.768803,16.21969,-28.077953,33.388706,84.255211,29.541475,19.990181,84.386742,111.180031,92.070549,0.105623506009579,695.626343,411.76089881967,1.81000093233526,0.038977001610513,1.00303252324705,8.75357216344509,460.459006024013,1.84591510075499,0.00908799211177166,1.33843181941355,66.2466783411036,447.45270559561,84.3418108254326,0.00841419677468219,1.42182823195965
6,6.031045,27,27.317568,18.59,19.044193,93.793251,NaN,8.435175,NaN,41.510262,400,400.14151,25,33.798885,10.349554,73.827309,50.020962,401.819977,398.668091,400.236115,4610.154785,9.731718,10.018528,9.557901,65.962189,60.753361,16.240276,-28.063663,33.403336,84.258179,29.559389,19.964655,84.4375,111.192917,92.078064,0.0827642232179642,697.459717,411.772714980983,1.81004641522921,0.0389821121367952,1.00300702472153,8.75157960404221,460.456204399876,1.84590291133325,0.0090871202472946,1.33848011587227,66.2496571346636,447.470513092739,84.3567570600403,0.00841445089928402,1.42172826237328
6,6.02939,27,27.317223,18.59,19.048128,93.788712,NaN,8.434103,NaN,41.516865,400,400.220642,25,33.812145,10.344535,73.775345,50.020962,401.819977,398.668091,400.236115,4610.154785,9.731718,10.018528,9.557901,65.979958,60.769974,16.239651,-28.040138,33.403336,84.258179,29.559389,19.964655,84.4375,111.192917,92.078064,0.0827642232179642,697.459717,411.780326212869,1.81009454680541,0.038995289394026,1.0029486912027,8.74285444679902,460.450667921649,1.8458886775047,0.00908697883544996,1.33850087310543,66.2490983204828,447.48743041629,84.3682026200119,0.00841548461700498,1.42157991797297
6,6.029901,27,27.318272,18.59,19.048128,93.788712,NaN,8.434696,NaN,41.516865,400,400.220642,25,33.812145,10.337293,73.780678,50.020962,401.8255,398.657135,400.242035,4609.01709,9.710596,10.01091,9.535048,65.990639,60.627632,16.139107,-28.009708,33.383625,84.216713,29.497118,19.995821,84.334343,111.218369,92.057495,0.123427100479603,697.708923,411.779194819604,1.81008385558335,0.038991474221461,1.00296523060271,8.74554863269947,460.449029182402,1.84588161382608,0.00908647950910339,1.33852862891189,66.250797420464,447.484490868652,84.3675157492538,0.0084149303893364,1.42163095053743
6,6.030343,27,27.318676,18.59,19.062767,93.829109,NaN,8.433895,NaN,41.524227,400,400.229797,25,33.820221,10.323643,73.906891,50.020962,401.8255,398.657135,400.242035,4609.01709,9.710596,10.01091,9.535048,65.875374,60.535259,16.012535,-27.977196,33.383625,84.216713,29.497118,19.995821,84.334343,111.218369,92.057495,0.123427100479603,697.708923,411.792898660792,1.81012485558308,0.0389912371771661,1.00296184813458,8.74787888406689,460.502465646849,1.84602623306885,0.00908900684510957,1.33827355739029,66.2514517774497,447.499489262616,84.3785980908936,0.00841557791262018,1.42151762187733
6,6.030343,27,27.318676,18.59,19.073561,93.826851,NaN,8.433895,NaN,41.515053,400,400.21405,25,33.826145,10.313541,74.029564,50.020962,401.777527,398.653717,400.202148,4608.38916,9.691333,9.998133,9.542505,65.855751,60.54895,16.032986,-27.953449,33.381321,84.244049,29.475237,20.00009,84.383461,111.278023,92.029556,0.128826603293419,699.204041,411.803724560658,1.8101619029032,0.0389934951132363,1.00294882029833,8.74787888406689,460.499443808404,1.84601799868256,0.00908885486166724,1.33828839645302,66.2514517774497,447.512734914035,84.3879164136065,0.0084162848463798,1.42140848850452
6,6.031494,27,27.31871,18.59,19.08164,93.806366,NaN,8.432272,NaN,41.497498,400,400.180969,25,33.841084,10.306607,73.991486,50.020962,401.796021,398.600525,400.142609,4607.635254,9.716208,10.003121,9.544979,65.875992,60.610535,16.027645,-27.931431,33.404949,84.183411,29.472963,20.0007,84.398445,111.196877,92.055809,0.103800594806671,698.664734,411.809280017942,1.81016555657302,0.0389865942889772,1.00297630119816,8.75394641662001,460.471974491058,1.84594305939255,0.00908745968847063,1.33842400345905,66.2515068467125,447.514069857037,84.3889003313786,0.00841634321272926,1.42139836088067
6,6.031498,27,27.320047,18.59,19.083193,93.812469,NaN,8.435072,NaN,41.477921,400,400.177185,25,33.850624,10.310559,73.858215,50.020962,401.796021,398.600525,400.142609,4607.635254,9.716208,10.003121,9.544979,65.902809,60.629421,16.043869,-27.953266,33.404949,84.183411,29.472963,20.0007,84.398445,111.196877,92.055809,0.103800594806671,698.664734,411.810828786043,1.81017080299099,0.0389868892399433,1.00297455690172,8.75396750123087,460.478054863867,1.84595631806446,0.00908723420733504,1.33841920167151,66.2536723171161,447.517070908448,84.3927711596397,0.00841599697098815,1.42140776820415
6,6.03168,27,27.319771,18.59,19.078157,93.865829,NaN,8.433971,NaN,41.480865,400,400.195587,25,33.859226,10.337871,73.809677,50.014755,401.770569,398.657715,400.185974,4609.225586,9.694784,10.00001,9.557203,66.016464,60.631786,16.05176,-27.967573,33.412807,84.166626,29.469427,20.010384,84.338646,111.239372,92.045441,0.103266097605228,697.799255,411.805374964109,1.81014971225035,0.0389844778955977,1.00298652083594,8.7549268386403,460.549894184532,1.84615275488082,0.00909095673263522,1.33806139064893,66.2532253016222,447.509297849418,84.3869394811579,0.00841568667546802,1.42146475412301
6,6.031671,27,27.320293,18.59,19.07675,93.903854,NaN,8.434889,NaN,41.496338,400,400.133057,25,33.861217,10.320493,73.714958,50.014755,401.594421,398.432495,399.971893,4607.970703,9.716383,10.003165,9.552409,66.055473,60.626801,16.029753,-27.960672,33.429672,84.286484,29.477516,19.991653,84.298584,111.200996,92.091965,0.0869581922888756,696.19696,411.803983681385,1.8101450713558,0.0389842507841069,1.00298792826238,8.75487939939643,460.599955300659,1.84628785515582,0.00909326615240812,1.33782599488835,66.2540707406501,447.508077850456,84.3867682161874,0.00841542386924132,1.42148813188232
6,6.031767,27,27.319784,18.59,19.083708,93.913101,NaN,8.434383,NaN,41.489166,400,400.05957,25,33.864666,10.300178,73.487999,50.014755,401.594421,398.432495,399.971893,4607.970703,9.716383,10.003165,9.552409,66.004906,60.619034,16.037601,-27.960857,33.429672,84.286484,29.477516,19.991653,84.298584,111.200996,92.091965,0.0869581922888756,696.19696,411.810749977889,1.81016694467182,0.0389849896626006,1.00298263546462,8.75538541521371,460.613119433404,1.84632498003598,0.00909413027550958,1.33775207764114,66.2532463567882,447.515470055917,84.39129881215,0.0084160111487171,1.42141424092576
6,6.03085,27,27.321369,18.59,19.10041,93.886238,NaN,8.435877,NaN,41.479774,400,400.003387,25,33.865139,10.332694,73.580536,50.014755,401.512878,398.44754,399.948975,4608.822266,9.70559,10.010833,9.561151,65.931404,60.610733,16.037806,-27.940676,33.446026,84.423714,29.491436,19.959558,84.334656,111.215111,92.062584,0.0635743215680122,694.991943,411.829530562757,1.81024344284056,0.0389953262382153,1.00293285805087,8.75055165920435,460.574708849337,1.84621640671708,0.00909156920810391,1.33796972930995,66.2558134019573,447.544156179024,84.4135671635168,0.00841694158988637,1.42121853170194
6,6.032512,27,27.320715,18.59,19.101854,93.843147,NaN,8.436642,NaN,41.487389,400,400.003876,25,33.862221,10.351645,73.764603,50.014755,401.650299,398.444336,400.046173,4610.755859,9.693453,9.998295,9.53402,65.848282,60.598289,16.061222,-27.892414,33.443485,84.439957,29.472685,19.970533,84.381218,111.179161,92.086472,0,691.33728,411.82730149118,1.81021364282197,0.0389832258867035,1.00298484192356,8.75931210022793,460.518069133756,1.84606370108188,0.00908898119152573,1.3382351868034,66.2547542078854,447.532950449811,84.4048223123879,0.00841659136026388,1.42129406600808
6,6.033216,27,27.320959,18.59,19.099489,93.823074,NaN,8.438639,NaN,41.488674,400,399.993286,25,33.868793,10.356447,73.890663,50.014755,401.650299,398.444336,400.046173,4610.755859,9.693453,9.998295,9.53402,65.78231,60.610371,16.095064,-27.845469,33.443485,84.439957,29.472685,19.970533,84.381218,111.179161,92.086472,0,691.33728,411.823371621747,1.81019080596675,0.0389774799587688,1.00301045443,8.7630223461797,460.490824428822,1.84598885715199,0.00908751405725884,1.33837355647129,66.2551493837927,447.524990439576,84.3995429774009,0.00841607418701824,1.42136582392181
6,6.037835,27,27.321062,18.59,19.079679,93.831741,NaN,8.443186,NaN,41.49398,400,399.986084,25,33.880695,10.345421,73.955574,50.014755,401.611511,398.500702,400.034607,4607.417969,9.682096,9.993666,9.552341,65.743683,60.616199,16.057138,-27.82036,33.443211,84.499405,29.486834,19.974926,84.490021,111.196327,92.089066,0,685.852722,411.793276446988,1.81002624932705,0.0389389146219047,1.00318386501038,8.78735738480788,460.502263062133,1.84601977194111,0.00908804840691146,1.33831929758736,66.2553161989296,447.466243368501,84.3583542037584,0.00841289983563682,1.42185279024762
6,6.040164,27,27.32272,18.59,19.079679,93.831741,NaN,8.445396,NaN,41.49398,400,399.986084,25,33.880695,10.338299,73.971962,50.014755,401.475861,398.320709,399.925964,4610.652832,9.717659,10.00105,9.555654,65.715424,60.578083,16.009733,-27.88269,33.498714,84.623688,29.493879,19.978727,84.552971,111.206802,92.067879,0.14907306432724,694.860718,411.78811967611,1.80997757656745,0.0389215773502232,1.00325928257584,8.79962225935753,460.499674532259,1.84600861263144,0.00908725940657066,1.33836310713473,66.2580013613158,447.450237406387,84.349280880252,0.00841141773846877,1.42202735353883
6,6.040164,27,27.32272,18.59,19.043179,93.865227,NaN,8.445396,NaN,41.498299,400,400.005798,25,33.883472,10.337152,73.704712,50.014755,401.475861,398.320709,399.925964,4610.652832,9.717659,10.00105,9.555654,65.706314,60.579746,16.002392,-27.859373,33.498714,84.623688,29.493879,19.978727,84.552971,111.206802,92.067879,0.14907306432724,694.860718,411.751499901791,1.8098522571215,0.0389139495464742,1.00330371900885,8.79962225935753,460.544487275424,1.84613071870328,0.00908951280393972,1.33814315267875,66.2580013613158,447.405437766224,84.3177809183184,0.00840902610029941,1.42239781480244
6,6.045858,27,27.32604,18.59,18.98694,93.905243,NaN,8.453725,NaN,41.493271,400,399.975983,25,33.885372,10.332139,73.477112,50.01012,401.551117,398.570526,400.122375,4612.449219,9.701826,10.010133,9.563226,65.707367,60.570915,15.993726,-27.932882,33.511341,84.591881,29.503887,20.001324,84.598892,111.390198,91.983711,0.208664402365685,701.621277,411.682445938979,1.80954011792702,0.0388598736653921,1.003557504258,8.82959257582706,460.59285193357,1.84625426748286,0.00909062490569272,1.33796832823901,66.2633777371893,447.296659929275,84.2457083664945,0.00840196089176851,1.42338550544769
6,6.04827,27,27.328058,18.59,18.964382,93.944511,NaN,8.457785,NaN,41.500256,400,400.025635,25,33.878582,10.370071,73.492256,50.01012,401.551117,398.570526,400.122375,4612.449219,9.701826,10.010133,9.563226,65.753273,60.568005,16.012945,-27.996029,33.511341,84.591881,29.503887,20.001324,84.598892,111.390198,91.983711,0.208664402365685,701.621277,411.654455504914,1.80941222533554,0.0388372578538898,1.00366379449549,8.84228163008299,460.642241196322,1.84638381763235,0.00909230521904239,1.33776445596552,66.2666453885963,447.252648671773,84.2174545023553,0.0083988467127404,1.42380379525564
6,6.049591,27,27.331932,18.59,18.973213,93.982239,NaN,8.458277,NaN,41.503532,400,400.060913,25,33.871918,10.394513,73.516464,50.01012,401.639954,398.562958,400.162292,4610.379395,9.682351,9.996605,9.531448,65.79538,60.570034,16.068598,-28.014452,33.536968,84.672882,29.53532,19.976824,84.563049,111.350937,91.999138,0.190341576933861,728.769287,411.660387796002,1.80941497221364,0.0388293037745884,1.00369586060821,8.84922951514818,460.686673483227,1.84649525403437,0.00909299834241557,1.33761982404672,66.2729177829805,447.25688380157,84.2255395973465,0.00839760831721229,1.42386808247092
6,6.051459,27,27.334175,18.59,18.986954,94.024673,NaN,8.46169,NaN,41.500156,400,400.100189,25,33.874691,10.403957,73.638618,50.01012,401.587341,398.614502,400.170044,4615.335938,9.686383,10.008449,9.553073,65.809685,60.574173,16.089451,-27.995945,33.565567,84.620888,29.567621,19.950165,84.706581,111.377472,91.996521,0.110680960118771,703.476318,411.670035254984,1.80942317120028,0.0388183239449827,1.00373964449114,8.85905240906345,460.739936616328,1.84663476892317,0.00909478248880457,1.33740194314359,66.2765490705239,447.261697462577,84.2318790856873,0.00839701761011759,1.42388561453548
6,6.052634,27,27.335804,18.59,18.992228,94.043686,NaN,8.463069,NaN,41.500271,400,400.135315,25,33.879116,10.380417,73.735283,50.01012,401.587341,398.614502,400.170044,4615.335938,9.686383,10.008449,9.553073,65.819687,60.577778,16.094807,-27.916193,33.565567,84.620888,29.567621,19.950165,84.706581,111.377472,91.996521,0.110680960118771,703.476318,411.672722180855,1.8094167572107,0.0388107176236984,1.00377134868092,8.86522997276154,460.762828364371,1.84669307799056,0.00909528483172128,1.33732083785204,66.2791861646404,447.260773034175,84.233378669117,0.00839635258450721,1.42393519462685
6,6.05174,27,27.33749,18.59,18.977724,94.035263,NaN,8.464387,NaN,41.514843,400,400.099518,25,33.874687,10.353252,73.836334,50.01012,401.51712,398.43811,400.062805,4611.60498,9.682931,9.991029,9.539665,65.848572,60.591946,16.098959,-27.914028,33.597618,84.685959,29.595516,19.922758,84.6875,111.389069,91.996948,0.143730029463768,701.951111,411.660147158994,1.80938558948444,0.0388143138313972,1.00376021404052,8.8605298500035,460.748939582975,1.84665107751877,0.00909391761175729,1.33741994063379,66.2819153884629,447.251049805693,84.2287746268964,0.00839519617628905,1.42405962658696
6,6.052389,27,27.338789,18.59,18.958691,94.025841,NaN,8.463191,NaN,41.500095,400,399.994537,25,33.878445,10.354941,73.881042,50.01012,401.539948,398.491974,400.101532,4611.963867,9.703632,10.002387,9.571985,65.824989,60.595062,16.086124,-27.95104,33.599014,84.701782,29.617178,19.900902,84.703865,111.354691,92.024284,0.261455118656159,698.935547,411.639601826638,1.80930663481575,0.0388055299468315,1.00380494397361,8.86394196042954,460.734315794561,1.84660803328067,0.00909266729838961,1.33751545805749,66.2840180533322,447.223924175628,84.2114421219559,0.00839325658264825,1.42431945556875
6,6.053109,27,27.341858,18.59,18.945456,94.016357,NaN,8.464197,NaN,41.461071,400,399.978882,25,33.879841,10.339644,74.033066,50.01012,401.539948,398.491974,400.101532,4611.963867,9.703632,10.002387,9.571985,65.878357,60.593639,16.085291,-27.954054,33.599014,84.701782,29.617178,19.900902,84.703865,111.354691,92.024284,0.261455118656159,698.935547,411.624717857079,1.80924611598417,0.0387974321225028,1.00384484409952,8.86772702634693,460.716851522021,1.84655286965097,0.00909057155400207,1.33765794247474,66.2889854351369,447.204872916286,84.2021175273321,0.0083910797825176,1.42455765572532
6,6.052917,27,27.344231,18.59,18.935753,93.990982,NaN,8.463322,NaN,41.458191,400,400.018341,25,33.876411,10.357427,74.181763,50.01012,401.621307,398.524963,400.170776,4614.265625,9.689695,10.003582,9.542287,65.907951,60.58519,16.088028,-27.954075,33.604252,84.814163,29.612358,19.888302,84.728249,111.349579,92.047493,0.580384254455566,691.003601,411.615403826026,1.80921677876475,0.0387968279474286,1.00385065784807,8.86671770897317,460.679209298719,1.84644447068009,0.00908773915733439,1.33788611349287,66.2928259610578,447.19638028302,84.1992880802338,0.00838973008852288,1.42468979021738
6,6.05361,27,27.346352,18.59,18.935753,93.990982,NaN,8.465646,NaN,41.458191,400,400.018341,25,33.876411,10.389796,74.241608,50.01012,401.621307,398.524963,400.170776,4614.265625,9.689695,10.003582,9.542287,65.905106,60.591839,16.10388,-27.886747,33.604252,84.814163,29.612358,19.888302,84.728249,111.349579,92.047493,0.580384254455566,691.003601,411.613865006025,1.80920230608925,0.0387916951554544,1.00387324731868,8.87036059896565,460.675904647266,1.84643021987643,0.00908673136863014,1.33794191256118,66.296258397521,447.192987837257,84.1997063691063,0.00838874813539552,1.42477280463855
6,6.054134,27,27.34808,18.59,18.926655,93.997749,NaN,8.467653,NaN,41.454277,400,400.032166,25,33.878658,10.424017,74.277512,50.02029,401.572662,398.436981,400.082489,4615.664063,9.692273,9.992214,9.548269,65.896721,60.606377,16.105871,-27.92746,33.635139,84.788948,29.611528,19.885477,84.71788,111.285088,92.070076,0.551500499248505,686.57251,411.603567970156,1.80916009327623,0.0387859149365764,1.00390166811124,8.87311489641758,460.682266180121,1.84644327026689,0.00908636506866475,1.33794310975871,66.2990546663431,447.1793527104,84.1924177252485,0.00838736759719059,1.42493146825185
6,6.054134,27,27.34808,18.59,18.901079,94.038757,NaN,8.467653,NaN,41.411018,400,400.032043,25,33.876537,10.43469,74.235321,50.02029,401.576996,398.381805,400.02066,4616.354004,9.696798,10.001248,9.540633,65.892227,60.622917,16.105959,-27.954147,33.64439,84.766434,29.662155,19.83609,84.790359,111.303528,92.046143,0.41432386636734,689.586853,411.577891772988,1.80907218032262,0.0387805734702269,1.00393359383223,8.87311489641758,460.737127055605,1.84659268644106,0.00908911954546702,1.33767518752701,66.2990546663431,447.147938649937,84.1703737460234,0.00838568958266749,1.4251947161236
6,6.055741,27,27.348568,18.59,18.887865,94.041489,NaN,8.468291,NaN,41.383686,400,400.007294,25,33.881405,10.469406,74.152763,50.02029,401.576996,398.381805,400.02066,4616.354004,9.696798,10.001248,9.540633,65.904037,60.649082,16.103003,-27.958719,33.64439,84.766434,29.662155,19.83609,84.790359,111.303528,92.046143,0.41432386636734,689.586853,411.561054479976,1.80899319182664,0.0387659191273123,1.00400259166467,8.88156062629014,460.740021808469,1.84659936201553,0.00908907118126897,1.33767017564098,66.2998443254698,447.120124375355,84.1515037571741,0.00838401949990046,1.42544068681112
6,6.056931,27,27.349529,18.59,18.885241,94.035133,NaN,8.473865,NaN,41.372417,400,399.991272,25,33.88937,10.470657,74.207153,50.02029,401.50235,398.394653,399.967926,4616.29834,9.71465,10.00584,9.561611,65.922134,60.666851,16.117302,-27.984682,33.671146,84.851906,29.668171,19.830544,84.802811,111.377197,92.025909,0.0867927446961403,693.340332,411.555775158514,1.80895931966487,0.0387565672882191,1.00404474843133,8.88781367539298,460.730023104459,1.8465697528995,0.0090881878379733,1.33773690454433,66.3013993354814,447.108827570876,84.1448482825243,0.00838305334682972,1.42556036618698
6,6.056369,27,27.351627,18.59,18.884933,93.994621,NaN,8.472725,NaN,41.363617,400,400.016449,25,33.900261,10.43887,74.18248,50.02029,401.635681,398.519745,400.090332,4613.920898,9.718392,10.017479,9.553598,65.927277,60.680225,16.118235,-27.952272,33.669815,84.61145,29.633034,19.838652,84.767822,111.388542,92.023041,0,695.637207,411.556715002923,1.80896999673293,0.038760660322485,1.00402677720264,8.88486067140889,460.672554245874,1.84640804034383,0.00908447007608772,1.33805690797441,66.3047939784332,447.114401181309,84.1515292048074,0.00838255962605496,1.42556771021593
6,6.057062,27,27.3535,18.59,18.873474,93.957321,NaN,8.473704,NaN,41.357861,400,400.054688,25,33.905994,10.40022,74.012024,50.02029,401.635681,398.519745,400.090332,4613.920898,9.718392,10.017479,9.553598,65.932198,60.688229,16.1283,-27.946077,33.669815,84.61145,29.633034,19.838652,84.767822,111.388542,92.023041,0,695.637207,411.543669264586,1.80891612680704,0.0387531411120979,1.00406379767029,8.88850197905668,460.619719659038,1.84625949244879,0.00908107403285655,1.33835068737356,66.3078243710381,447.096723539481,84.1416037220485,0.00838090872027611,1.42576463345997
6,6.057352,27,27.355864,18.59,18.85491,93.944359,NaN,8.474906,NaN,41.361877,400,400.093811,25,33.901752,10.358232,73.637787,50.02029,401.721161,398.587952,400.211182,4617.928711,9.69493,10.003866,9.543509,65.972763,60.690907,16.129663,-27.918184,33.669979,84.793076,29.643818,19.810831,84.836899,111.412613,92.05304,0.124876908957958,701.296265,411.524384755575,1.80884623889282,0.0387471195242091,1.00409661424745,8.89002566437028,460.598684271094,1.84619634381043,0.00907908023116368,1.33849812230646,66.3116489114408,447.073734623619,84.128604463543,0.00837878902551547,1.42601910675027
6,6.059164,27,27.358452,18.59,18.831087,93.937531,NaN,8.473057,NaN,41.377171,400,400.132477,25,33.895828,10.346264,73.544655,50.02029,401.632202,398.510406,400.141174,4616.249023,9.704309,10.006386,9.545583,65.997398,60.676773,16.163013,-27.922289,33.691139,84.658707,29.676142,19.77178,84.847603,111.433311,92.026169,0.132256492972374,701.148193,411.496432951151,1.80872647191839,0.0387287488324332,1.00418592598192,8.89954481195866,460.585507597584,1.84615404878437,0.00907739253122189,1.33861127924874,66.3158355142876,447.03311396773,84.1035433523352,0.00837564297534395,1.4264282871462
6,6.059841,27,27.358761,18.59,18.806128,93.927826,NaN,8.471154,NaN,41.38343,400,400.128204,25,33.891994,10.349771,73.600105,50.02029,401.632202,398.510406,400.141174,4616.249023,9.704309,10.006386,9.545583,66.001991,60.670551,16.199955,-27.918608,33.691139,84.658707,29.676142,19.77178,84.847603,111.433311,92.026169,0.132256492972374,701.148193,411.469862418318,1.80862648814403,0.0387185339343156,1.00423966124453,8.90310080215806,460.572033929664,1.84611657998562,0.00907659337973129,1.33868325306653,66.316335359933,446.997654405951,84.0790955449954,0.00837363159739346,1.42673557399698
6,6.057323,27,27.361547,18.59,18.806128,93.927826,NaN,8.468041,NaN,41.38343,400,400.128204,25,33.891994,10.366329,73.692871,50.02029,401.797943,398.633423,400.252533,4617.91748,9.708163,10.005968,9.550726,66.000069,60.606251,16.20162,-27.913628,33.700951,84.700874,29.664883,19.772121,84.806122,111.476944,92.001038,0.125870823860169,696.562927,411.475465947037,1.80867908234184,0.0387371447752924,1.00415718664803,8.88987329835243,460.56768671665,1.84609784889586,0.0090752709478891,1.33875682449937,66.3208418364975,447.018775976431,84.0975835729471,0.00837371044316269,1.4266293653835
6,6.05065,27,27.362799,18.59,18.784782,93.927483,NaN,8.462666,NaN,41.387035,400,400.175568,25,33.885418,10.378374,73.819466,50.018929,401.814484,398.663055,400.250366,4616.396973,9.725645,10.010983,9.563144,65.981255,60.566006,16.208876,-27.886627,33.723545,84.567986,29.620548,19.762403,84.820236,111.547356,91.97049,0.0770076960325241,697.625854,411.468881938281,1.80874512301423,0.0387820767667646,1.00396563813869,8.85479855936251,460.565273807247,1.84608818038392,0.00907465367968049,1.33879215000927,66.3228668707617,447.043417915449,84.1165123498692,0.00837455528622953,1.42645386028212
6,6.046049,27,27.365377,18.59,18.76403,93.908104,NaN,8.45402,NaN,41.373562,400,400.224976,25,33.891365,10.379322,73.835686,50.018929,401.814484,398.663055,400.250366,4616.396973,9.725645,10.010983,9.563144,66.010902,60.614559,16.198833,-27.875214,33.723545,84.567986,29.620548,19.762403,84.820236,111.547356,91.97049,0.0770076960325241,697.625854,411.458287101259,1.80876997754776,0.038811853401826,1.0038411468542,8.83059752962589,460.535303674933,1.84600016053315,0.00907212726370678,1.33898792571147,66.3270363752342,447.054456658646,84.1276579490397,0.00837417365999419,1.42642746907461
6,6.043427,27,27.367344,18.59,18.745468,93.899582,NaN,8.452266,NaN,41.35384,400,400.272736,25,33.904961,10.36426,73.557571,50.018929,401.839447,398.745514,400.319061,4617.887207,9.733626,10.028534,9.57665,66.020744,60.663689,16.198545,-27.853315,33.712872,84.429688,29.566011,19.768356,84.621719,111.568626,91.97654,0.134621426463127,699.822815,411.445489423985,1.80876100487077,0.038827433596556,1.00377865077752,8.81679966223834,460.520821312728,1.84595584359765,0.00907062087698064,1.33909614399503,66.3302174540228,447.052898033801,84.1291646140069,0.00837334939034859,1.42649148933476
6,6.044208,27,27.368,18.59,18.728251,93.923904,NaN,8.450201,NaN,41.348778,400,400.20871,25,33.91156,10.356791,73.467842,50.018929,401.839447,398.745514,400.319061,4617.887207,9.733626,10.028534,9.57665,66.072311,60.694332,16.200657,-27.86956,33.712872,84.429688,29.566011,19.768356,84.621719,111.568626,91.97654,0.134621426463127,699.822815,411.426468538516,1.80868545182627,0.0388180316703947,1.00382589335175,8.82091003029763,460.552364966471,1.84604015796217,0.00907194515303479,1.3389531375819,66.3312783083337,447.026454408074,84.1114956349653,0.0083716897003994,1.42673158968996
6,6.044208,27,27.368,18.59,18.716572,93.955162,NaN,8.450201,NaN,41.333996,400,399.873383,25,33.917397,10.341134,73.763367,50.018929,401.119904,398.21991,399.902222,4617.42627,9.677007,9.959768,9.573236,66.122475,60.594681,16.23184,-27.859163,33.76046,84.448875,29.573921,19.738737,84.646461,111.5653,91.990677,0.151940077543259,700.758118,411.41474476996,1.8086452843829,0.0388155875743622,1.00384061423585,8.82091003029763,460.594214746692,1.84615416224868,0.0090740464321781,1.33874736488506,66.3312783083337,447.01210432811,84.1014380525206,0.0083709230610265,1.42685278098296
6,6.044971,27,27.368999,18.59,18.711914,93.972748,NaN,8.452829,NaN,41.321793,400,399.664795,25,33.911739,10.352416,73.914993,50.018929,401.138245,398.198364,399.811859,4615.061035,9.671283,9.963669,9.574153,66.106102,60.553696,16.236935,-27.86821,33.785625,84.504272,29.546825,19.755512,84.652939,111.536278,91.998405,0.133407980203629,701.871643,411.408369816849,1.80861329578066,0.0388089492036491,1.00387149962863,8.8249252743085,460.616198942627,1.84621157674642,0.00907475438335623,1.33865810513355,66.3328938045262,447.001512658998,84.0953359726835,0.00836998097013877,1.42696815601303
6,6.045548,27,27.370522,18.59,18.717777,93.953575,NaN,8.454245,NaN,41.330627,400,399.655701,25,33.90303,10.356578,74.052109,50.018929,401.138245,398.198364,399.811859,4615.061035,9.671283,9.963669,9.574153,66.083809,60.549957,16.163774,-27.859774,33.785625,84.504272,29.546825,19.755512,84.652939,111.536278,91.998405,0.133407980203629,701.871643,411.412970693668,1.80862138750061,0.0388058940735055,1.00388301143151,8.82796144747806,460.588155580774,1.84613142354867,0.00907274336668122,1.33882438634082,66.3353565690816,447.005678129988,84.1002685883975,0.00836963002660841,1.42697239806327
6,6.043668,27,27.371674,18.59,18.716896,93.946541,NaN,8.452127,NaN,41.340176,400,399.694885,25,33.899849,10.336868,74.19487,50.018929,401.129181,398.18811,399.700256,4614.694336,9.693924,9.985586,9.587283,66.031906,60.613907,16.078382,-27.838024,33.837772,84.564117,29.553476,19.72591,84.614288,111.595581,91.990501,0.142197459936142,701.154175,411.416272356996,1.80865770011384,0.038819664555078,1.00382250992616,8.81806807765201,460.576940588302,1.84609802634936,0.0090717241464884,1.33890111007209,66.337219329295,447.019615226224,84.1115586692664,0.00836994080627104,1.42688446476947
6,6.045079,27,27.37184,18.59,18.716312,93.923027,NaN,8.451377,NaN,41.364906,400,399.758179,25,33.908615,10.31672,74.417412,50.018929,401.349396,398.450958,399.951996,4618.330566,9.697356,10.001389,9.589995,66.035835,60.571102,16.098248,-27.816496,33.855961,84.497559,29.537455,19.716772,84.588692,111.577293,91.993011,0.120052061975002,700.374146,411.41254434683,1.80862616270235,0.0388090680038318,1.00386948829546,8.82549358694502,460.545196718221,1.84601114057161,0.00907006464162305,1.33906042466237,66.3374877422292,447.008487175701,84.1039795320439,0.00836928384685445,1.42698279356979
