P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,TC1,TC2,TC3,TC4,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,6.045095,27,27.375092,18.59,18.718466,93.877281,NaN,8.451147,NaN,41.370899,400,399.850494,25,33.914352,10.297257,74.452965,50.018929,401.349396,398.450958,399.951996,4618.330566,9.697356,10.001389,9.589995,65.964912,60.525982,16.091135,-27.794279,33.855961,84.497559,29.537455,19.716772,84.588692,111.577293,91.993011,0.120052061975002,700.374146,411.414671052433,1.80863323649993,0.0388094000028003,1.00386729449825,8.82557778076432,460.478852556741,1.8458223571177,0.0090654459013259,1.33944856760629,66.3427457621553,447.013735884544,84.1119566294989,0.00836833999247323,1.42702265611648
6,6.043952,27,27.375916,18.59,18.717033,93.860359,NaN,8.453403,NaN,41.380638,400,399.899597,25,33.914429,10.284528,74.453789,50.012642,401.342926,398.439301,399.915955,4615.560547,9.700013,10.012642,9.593563,66.017731,60.485077,16.006222,-27.780104,33.846706,84.466949,29.534756,19.701815,84.621384,111.608879,91.972275,0.136162877082825,699.778198,411.415777543073,1.80865222754225,0.0388175846107005,1.00383164363854,8.8195627583446,460.454897682427,1.84575505320105,0.00906391676719436,1.33958237955686,66.3440779660191,447.021210277068,84.1182836605901,0.00836842906772936,1.42698082718725
6,6.045375,27,27.375751,18.59,18.714535,93.846352,NaN,8.454941,NaN,41.392288,400,399.929047,25,33.907993,10.287407,74.50589,50.012642,401.342926,398.439301,399.915955,4615.560547,9.700013,10.012642,9.593563,66.055908,60.472626,15.973164,-27.747662,33.846706,84.466949,29.534756,19.701815,84.621384,111.608879,91.972275,0.136162877082825,699.778198,411.410101338235,1.80861385662324,0.0388064994581279,1.00388143365648,8.82705114490835,460.436391434361,1.84570503540066,0.00906305254209198,1.33967077201521,66.3438112046959,447.007363680502,84.108362511532,0.00836775157269557,1.42709359299153
6,6.045125,27,27.380041,18.59,18.714535,93.846352,NaN,8.456342,NaN,41.392288,400,399.929047,25,33.907993,10.308625,74.451302,50.012642,401.30011,398.376251,399.902802,4620.483398,9.679725,10.001357,9.571688,66.12941,60.489017,15.964936,-27.735477,33.854816,84.580727,29.470356,19.731823,84.635658,111.578049,92.005959,0.0940556600689888,696.712158,411.410658036999,1.80861908810654,0.0388083547543813,1.003873238934,8.82573564370483,460.429684813405,1.84567616799055,0.00906101864559855,1.33978460213479,66.3507465430948,447.012822178914,84.1178583652595,0.00836642868379971,1.42715856138272
6,6.04582,27,27.382772,18.59,18.712595,93.816429,NaN,8.455598,NaN,41.392326,400,399.903107,25,33.902637,10.329738,74.205742,50.012642,401.39389,398.408508,399.983551,4616.541504,9.672666,9.993151,9.5651,66.03569,60.508938,15.957946,-27.757473,33.827065,84.570763,29.475151,19.719128,84.641502,111.616219,91.993073,0.0748348459601402,697.973755,411.407162835265,1.80859787206658,0.0388027914616193,1.00389847149911,8.82939263449651,460.385319462706,1.84554853355333,0.00905771034690274,1.34005573202259,66.3551610629041,447.007527063402,84.1177583435473,0.00836511841884882,1.42727409264471
6,6.044642,27,27.386414,18.59,18.698729,93.797165,NaN,8.455179,NaN,41.386147,400,399.887756,25,33.904213,10.358818,74.190315,50.012642,401.39389,398.408508,399.983551,4616.541504,9.672666,9.993151,9.5651,66.039948,60.508785,15.989814,-27.777454,33.827065,84.570763,29.475151,19.719128,84.641502,111.616219,91.993073,0.0748348459601402,697.973755,411.395866429939,1.8085748295377,0.038808631714932,1.00387736640366,8.82319397793134,460.353803966355,1.8454536619926,0.00905468763621806,1.34028067435442,66.361047569095,447.002340973306,84.1189394203456,0.00836347161444767,1.42741234218954
6,6.044308,27,27.384806,18.59,18.691435,93.771408,NaN,8.45374,NaN,41.380325,400,399.866577,25,33.904743,10.399718,74.178551,50.012642,401.330627,398.409973,399.941223,4618.030273,9.689734,10.002748,9.590902,66.006439,60.508057,16.016996,-27.784054,33.833778,84.551285,29.493073,19.695601,84.667725,111.671799,91.990074,0.159281432628632,700.960388,411.38928808633,1.8085567304854,0.0388095842582616,1.00387563196021,8.82143629658043,460.321797710479,1.84537040365064,0.00905371526272553,1.34040938950901,66.3584486687224,446.994529950806,84.1113415314475,0.00836365922592049,1.42743679093284
6,6.044308,27,27.384806,18.59,18.678448,93.76786,NaN,8.45374,NaN,41.370754,400,399.833618,25,33.903954,10.409079,74.19706,50.012642,401.329956,398.404877,399.961304,4619.137695,9.697618,10.013546,9.584118,65.991653,60.528645,16.033081,-27.775064,33.841656,84.67366,29.564695,19.648453,84.62632,111.671028,91.986382,0.112812720239163,699.307617,411.376250646847,1.8085120564672,0.0388068659145831,1.00389205953291,8.82143629658043,460.317041896025,1.84535744218983,0.00905347632276293,1.34043303194762,66.3584486687224,446.97856989967,84.1001611445091,0.00836280683465302,1.42757195278353
6,6.0449,27,27.386175,18.59,18.653284,93.79174,NaN,8.450942,NaN,41.360416,400,399.858795,25,33.912571,10.4033,74.376457,50.012642,401.329956,398.404877,399.961304,4619.137695,9.697618,10.013546,9.584118,65.908859,60.565876,16.07481,-27.748867,33.841656,84.67366,29.564695,19.648453,84.62632,111.671028,91.986382,0.112812720239163,699.307617,411.349668899538,1.80841309396657,0.0387972047411016,1.00394338603194,8.82455165716362,460.346906913523,1.84543545583425,0.00905443563398232,1.34031042361392,66.3606612981732,446.944361331846,84.0780115798319,0.00836046484921655,1.42789749611697
6,6.044158,27,27.388477,18.59,18.638929,93.800171,NaN,8.455703,NaN,41.340595,400,399.877533,25,33.915565,10.404323,74.571335,50.012642,401.237946,398.30307,399.889954,4623.563477,9.687176,10.007087,9.575807,65.840691,60.581886,16.07497,-27.737772,33.879547,84.60714,29.627415,19.615292,84.680397,111.730957,91.966957,0.293527185916901,714.204468,411.336911220119,1.80837923870324,0.0387997062236954,1.00393724167699,8.8206468946596,460.354604299881,1.84545075267946,0.00905391256968806,1.34031555636861,66.3643816597918,446.934191798517,84.0739348601568,0.00835905619155685,1.42804356469421
6,6.044947,27,27.390085,18.59,18.638115,93.776604,NaN,8.45647,NaN,41.347618,400,399.898346,25,33.917488,10.38141,74.642433,50.012642,401.237946,398.30307,399.889954,4623.563477,9.687176,10.007087,9.575807,65.762054,60.559406,16.088671,-27.721577,33.879547,84.60714,29.627415,19.615292,84.680397,111.730957,91.966957,0.293527185916901,714.204468,411.334335160828,1.80835991951156,0.0387936804429695,1.00396419649296,8.82479898157084,460.320497632871,1.84535383627991,0.00905156401051298,1.34051535332124,66.3669802561315,446.928634601588,84.0721706070375,0.00835815493128253,1.42813250525266
6,6.0451,27,27.392082,18.59,18.634354,93.746696,NaN,8.456418,NaN,41.372776,400,399.966339,25,33.924019,10.36442,74.506584,50.016956,401.499237,398.427277,400.053589,4620.200684,9.676892,9.999152,9.551019,65.692726,60.548298,16.127239,-27.717922,33.909126,84.567993,29.678669,19.591972,84.717148,111.753067,91.934502,0.111110679805279,703.064575,411.330218144394,1.80834377568955,0.0387917577999138,1.00397400515463,8.82560409129218,460.277274117399,1.84523110695988,0.00904860376356064,1.34076816677705,66.370207307632,446.924536698989,84.071943052995,0.0083571855247004,1.4282191748463
6,6.04529,27,27.394205,18.59,18.620335,93.712936,NaN,8.453299,NaN,41.379803,400,399.970764,25,33.931248,10.348516,74.094658,50.016956,401.456055,398.436981,400.009003,4622.899414,9.703,10.012077,9.582709,65.675621,60.551273,16.138103,-27.687214,33.905285,84.642059,29.705936,19.554701,84.701347,111.750153,91.949356,0.09486074000597,699.444824,411.315719630467,1.80829155944883,0.0387874131049035,1.00399808988634,8.82660387915757,460.228678083553,1.84509341417281,0.00904532376759768,1.34105060231249,66.3736377435965,446.907658197042,84.0629347095709,0.0083554862635752,1.42841779140076
6,6.045523,27,27.394766,18.59,18.603449,93.687996,NaN,8.454269,NaN,41.377312,400,400.013123,25,33.936737,10.328003,73.723572,50.016956,401.456055,398.436981,400.009003,4622.899414,9.703,10.012077,9.582709,65.675957,60.552017,16.152283,-27.641336,33.905285,84.642059,29.705936,19.554701,84.701347,111.750153,91.949356,0.09486074000597,699.444824,411.29824623956,1.80822857289432,0.0387821491196041,1.00402727445978,8.82782990207818,460.194350400023,1.84499845703123,0.00904337727842613,1.34123268964275,66.3745441930899,446.885627750807,84.0482551569053,0.00835409870855156,1.42861980790392
6,6.04542,27,27.39366,18.59,18.588362,93.669403,NaN,8.45299,NaN,41.383881,400,400.050049,25,33.937675,10.31169,73.478249,50.016956,401.535492,398.470703,400.026184,4620.691406,9.70999,10.025278,9.575901,65.67038,60.57288,16.170694,-27.615149,33.93187,84.639503,29.725725,19.543102,84.797539,111.77623,91.943428,0,695.339905,411.283328124275,1.80817880811198,0.0387797541477773,1.00404314467007,8.82728793072118,460.171146742563,1.84493792877835,0.00904264768930645,1.34132781901818,66.3727571309732,446.866928288029,84.0337027998046,0.00835351521630918,1.42875027634987
6,6.04542,27,27.39366,18.59,18.572996,93.707588,NaN,8.45299,NaN,41.391624,400,400.034546,25,33.934898,10.29865,73.592079,50.016956,401.535492,398.470703,400.026184,4620.691406,9.70999,10.025278,9.575901,65.652817,60.609524,16.173752,-27.566772,33.93187,84.639503,29.725725,19.543102,84.797539,111.77623,91.943428,0,695.339905,411.267899846442,1.80812592276618,0.0387765364092041,1.00406278645796,8.82728793072118,460.222360456503,1.84507753712016,0.00904522148335418,1.34107184985461,66.3727571309732,446.848038853585,84.0204825954809,0.00835250598755192,1.42891124593198
6,6.045691,27,27.398054,18.59,18.572996,93.707588,NaN,8.453139,NaN,41.391624,400,400.034546,25,33.934898,10.293149,73.791351,50.016956,401.4151,398.438049,399.968903,4620.023438,9.679686,10.008893,9.565566,65.648575,60.619556,16.190798,-27.57259,33.948746,84.606102,29.728651,19.534508,84.699493,111.851974,91.903152,0.131577387452126,697.432068,411.267295114954,1.80812024769631,0.038774526284867,1.00407170892927,8.8287138791294,460.215471519354,1.84504792631019,0.0090431408204222,1.34118927179811,66.3798565338756,446.84968161434,84.0274490794325,0.00835094348822921,1.42901159403772
6,6.045568,27,27.399826,18.59,18.560331,93.740547,NaN,8.455518,NaN,41.397903,400,399.980499,25,33.933277,10.308887,73.919701,50.016956,401.406006,398.39975,399.894226,4623.354492,9.665023,10.011425,9.561409,65.633339,60.655323,16.188244,-27.555519,33.962372,84.769157,29.708193,19.537006,84.751656,111.840576,91.919739,0.250688850879669,697.595703,411.254852968729,1.8080792310807,0.0387727863148904,1.00408387118396,8.82806668348013,460.256895305001,1.84515646823847,0.00904452258301673,1.34101592068548,66.3827192799338,446.836511210763,84.020579040481,0.00834957452662119,1.42917007239713
6,6.046126,27,27.401447,18.59,18.547268,93.78788,NaN,8.455832,NaN,41.403736,400,399.957672,25,33.93684,10.315439,74.124916,50.016956,401.406006,398.39975,399.894226,4623.354492,9.665023,10.011425,9.561409,65.632645,60.675613,16.20299,-27.602575,33.962372,84.769157,29.708193,19.537006,84.751656,111.840576,91.919739,0.250688850879669,697.595703,411.240490852647,1.80802257962192,0.038765912253639,1.00411899963065,8.83100266123921,460.317823839991,1.84531852852313,0.00904694300199146,1.340742850895,66.3853379371166,446.817630624416,84.0095154026349,0.0083479572857001,1.42937348364361
6,6.046494,27,27.39986,18.59,18.525883,93.833481,NaN,8.456187,NaN,41.398605,400,399.922302,25,33.936874,10.312868,74.413803,50.016956,401.393005,398.38678,399.878723,4620.746094,9.68713,10.008637,9.576513,65.641289,60.703907,16.20948,-27.633184,33.961502,84.806686,29.702766,19.520842,84.804634,111.853455,91.9235,0.219833746552467,700.123779,411.218195684349,1.80794125390021,0.0387587047764329,1.0041585969864,8.83293882029778,460.381439238941,1.84549579942905,0.00905076383684748,1.34039665496116,66.3827742068902,446.787260578429,83.9861681438344,0.00834693025491181,1.42959168659758
6,6.047487,27,27.402515,18.59,18.5042,93.887543,NaN,8.45763,NaN,41.387848,400,399.881836,25,33.929886,10.29893,74.450424,50.016956,401.348785,398.342041,399.815521,4623.04248,9.702531,10.028474,9.574838,65.667938,60.727577,16.23287,-27.726202,33.955395,84.695305,29.760916,19.462336,84.666992,111.883736,91.908592,0.143526002764702,699.614563,411.194203926137,1.80784580225986,0.0387468024772867,1.00421927596435,8.83816284494731,460.449743620387,1.84567536128282,0.00905314421057152,1.34010783184766,66.3870631721994,446.755387992412,83.9673931691194,0.00834423056231473,1.42993371256324
6,6.048214,27,27.404446,18.59,18.479959,93.903236,NaN,8.459222,NaN,41.36639,400,399.817749,25,33.930382,10.305313,74.46907,50.016956,401.348785,398.342041,399.815521,4623.04248,9.702531,10.028474,9.574838,65.696335,60.70882,16.262239,-27.731529,33.955395,84.695305,29.760916,19.462336,84.666992,111.883736,91.908592,0.143526002764702,699.614563,411.168235548554,1.80774710288904,0.0387363378748531,1.00427458056481,8.84198706889998,460.467755090931,1.84571966995746,0.00905328565941948,1.34005492661086,66.3901823386682,446.721752791553,83.9464326318779,0.00834170844544714,1.43027244404635
6,6.047143,27,27.407223,18.59,18.457649,93.883018,NaN,8.45938,NaN,41.36953,400,399.805267,25,33.935574,10.332682,74.516357,50.023853,401.292786,398.365723,399.797974,4621.821289,9.699493,10.016915,9.579779,65.646942,60.69873,16.263674,-27.729328,34.007595,84.600403,29.791565,19.442291,84.733498,111.853653,91.946274,0.0727372914552689,695.845459,411.148224127241,1.80769270795769,0.0387396004953767,1.00426805699775,8.83635318636942,460.436318459161,1.84562717303961,0.00905061177877961,1.34026290067888,66.3946677222513,446.704645001323,83.9381531566859,0.00833975245442587,1.43049183049541
6,6.048079,27,27.408659,18.59,18.449017,93.883255,NaN,8.458586,NaN,41.385654,400,399.779053,25,33.93626,10.349818,74.457771,50.023853,401.153046,398.231689,399.674377,4622.163086,9.682207,10.010354,9.557366,65.605621,60.678722,16.228828,-27.744038,33.998245,84.766907,29.819637,19.425505,84.834267,111.787064,91.991737,0,691.771851,411.137462509415,1.80764336958065,0.0387308563524759,1.00431018179418,8.84127695751494,460.434390684779,1.84561837984284,0.00904994826508173,1.34029946942093,66.3969869799349,446.688224574018,83.928578655322,0.00833833629520795,1.43067042643582
6,6.048583,27,27.408943,18.59,18.439102,93.867477,NaN,8.458339,NaN,41.403576,400,399.735168,25,33.944061,10.355291,74.390961,50.023853,401.153046,398.231689,399.674377,4622.163086,9.682207,10.010354,9.557366,65.584076,60.644516,16.207607,-27.765863,33.998245,84.766907,29.819637,19.425505,84.834267,111.787064,91.991737,0,691.771851,411.126377647613,1.80759866102057,0.0387250455302677,1.00433971293933,8.84392797839439,460.412798402714,1.84555884912466,0.00904875256879451,1.34041193963467,66.3974456506442,446.672497137188,83.9179626937278,0.00833738914658137,1.43081306281557
6,6.046894,27,27.409544,18.59,18.431015,93.832214,NaN,8.458301,NaN,41.414642,400,399.662384,25,33.948364,10.363484,74.478989,50.023853,401.070526,398.130005,399.612,4622.479492,9.663798,9.991675,9.554169,65.623474,60.647999,16.206142,-27.779362,33.986591,84.817284,29.839207,19.401405,84.711998,111.774681,91.997574,0.204356893897057,703.211426,411.122032841869,1.80760619490488,0.0387358653468058,1.00429434193549,8.83504323918521,460.364586707042,1.8454260004421,0.00904609556587294,1.34066277613888,66.3984162746222,446.675688332847,83.9209899277615,0.00833733439078958,1.43080133906829
6,6.046843,27,27.412239,18.59,18.428606,93.805367,NaN,8.457508,NaN,41.421711,400,399.622375,25,33.953304,10.362599,74.571419,50.023853,401.078339,398.111145,399.536896,4620.921387,9.681913,10.00169,9.561279,65.651642,60.636509,16.220253,-27.726923,33.980614,84.888588,29.875015,19.390373,84.842499,111.808357,91.970093,0.103990569710732,703.064575,411.119727549701,1.80759896621653,0.0387357385224844,1.0042957808287,8.83477493166356,460.324371527915,1.84530977070329,0.00904301367647259,1.34091372245035,66.4027685113851,446.675353939001,83.9243295338279,0.00833630619581898,1.43087470400145
6,6.046843,27,27.412239,18.59,18.428606,93.805367,NaN,8.457508,NaN,41.421711,400,399.622375,25,33.953304,10.354601,74.719925,50.023853,401.078339,398.111145,399.536896,4620.921387,9.681913,10.00169,9.561279,65.646996,60.650661,16.235277,-27.695631,33.980614,84.888588,29.875015,19.390373,84.842499,111.808357,91.970093,0.103990569710732,703.064575,411.119727549701,1.80759896621653,0.0387357385224844,1.0042957808287,8.83477493166356,460.324371527915,1.84530977070329,0.00904301367647259,1.34091372245035,66.4027685113851,446.675353939001,83.9243295338279,0.00833630619581898,1.43087470400145
6,6.048693,27,27.412769,18.59,18.423645,93.76889,NaN,8.457348,NaN,41.380951,400,399.526794,25,33.930328,10.350823,74.76033,50.023853,401.014191,398.091553,399.45517,4621.431641,9.692641,10.021584,9.569543,65.629517,60.664658,16.220739,-27.720421,34.026466,84.716461,29.870687,19.382019,84.834816,111.877052,91.94632,0.116455420851708,697.116638,411.110607367279,1.80754311483339,0.0387209924116933,1.00436343417121,8.84450655182542,460.274624109965,1.84517288996222,0.0090403069872092,1.34117177443364,66.4036243804019,446.655852995659,83.9114045008436,0.00833506520632138,1.43105637785178
6,6.047255,27,27.413805,18.59,18.423645,93.76889,NaN,8.456526,NaN,41.380951,400,399.526794,25,33.930328,10.351726,74.580803,50.023853,401.014191,398.091553,399.45517,4621.431641,9.692641,10.021584,9.569543,65.623016,60.652733,16.230257,-27.767015,34.026466,84.716461,29.870687,19.382019,84.834816,111.877052,91.94632,0.116455420851708,697.116638,411.113823746771,1.80757324521132,0.0387316457472289,1.00431585112901,8.83694238615033,460.273000757394,1.84516591320779,0.00903981697985607,1.34119943263909,66.4052973203745,446.66747505889,83.9208998239631,0.00833529811640433,1.43098345443387
6,6.048218,27,27.415491,18.59,18.432436,93.734344,NaN,8.456556,NaN,41.370678,400,399.513153,25,33.933086,10.334158,74.348045,50.023853,401.044098,398.013428,399.434723,4623.073242,9.693124,10.019886,9.547703,65.670845,60.634129,16.244835,-27.853941,34.077705,84.611763,29.892174,19.350243,84.73996,111.871094,91.962288,0.10919664055109,697.278015,411.120498999688,1.80758334765352,0.038726352757329,1.00433629433973,8.84200810903803,460.224020160834,1.8450282620116,0.00903669274129507,1.3414760206442,66.4080197668172,446.672487676745,83.9266382800797,0.00833493415563014,1.43098442944132
6,6.047518,27,27.414845,18.59,18.43947,93.730026,NaN,8.455435,NaN,41.361069,400,399.548248,25,33.933846,10.3294,74.297173,50.023853,401.044098,398.013428,399.434723,4623.073242,9.693124,10.019886,9.547703,65.710144,60.646202,16.245768,-27.794979,34.077705,84.611763,29.892174,19.350243,84.73996,111.871094,91.962288,0.10919664055109,697.278015,411.12912878599,1.80762224137927,0.0387330127759664,1.00430401154306,8.83832592080915,460.219240574612,1.84501682560076,0.00903670734370626,1.34148772068597,66.4069766640478,446.68583741504,83.9351112883579,0.00833588970561365,1.43085269901245
6,6.04653,27,27.415947,18.59,18.440689,93.715164,NaN,8.455709,NaN,41.335175,400,399.627533,25,33.928383,10.328077,74.289291,50.016201,401.169495,398.185577,399.65567,4621.84082,9.667709,9.998806,9.559801,65.712456,60.601028,16.247625,-27.708033,34.066975,84.759407,29.907129,19.323351,84.77253,111.912155,91.945053,0.207773879170418,699.075256,411.132562223782,1.80764714151915,0.0387405903336148,1.00426975999438,8.83312822234387,460.197574186166,1.84495505442999,0.00903518484343389,1.34161698549233,66.4087560617344,446.695647609239,83.9434284982254,0.00833600094920856,1.43079716676767
6,6.048089,27,27.41843,18.59,18.44628,93.70343,NaN,8.455734,NaN,41.324051,400,399.682678,25,33.928593,10.311432,74.468719,50.016201,401.220886,398.201752,399.667999,4622.359375,9.67963,10.006639,9.562477,65.7342,60.663761,16.219828,-27.685272,34.089569,84.712364,29.936516,19.297092,84.74855,111.898018,91.955765,0.221454441547394,699.626587,411.134691347911,1.80763373338485,0.038730208863632,1.00431406153059,8.84132955878073,460.177935694701,1.8448954084455,0.00903322003869627,1.3417623201833,66.4127651290673,446.692929338744,83.9448202181147,0.00833492522921278,1.43088545856012
6,6.048131,27,27.418169,18.59,18.44569,93.710716,NaN,8.454273,NaN,41.318619,400,399.680481,25,33.935051,10.303547,74.573608,50.016201,401.220886,398.201752,399.667999,4622.359375,9.67963,10.006639,9.562477,65.728188,60.742767,16.209068,-27.701376,34.089569,84.712364,29.936516,19.297092,84.74855,111.898018,91.955765,0.221454441547394,699.626587,411.134004890781,1.80763082139998,0.0387297740970838,1.00431621555203,8.84155048331337,460.18812103263,1.84492381491156,0.00903383443204962,1.34170634789817,66.4123437317471,446.691671943832,83.9435954778548,0.0083349558372288,1.43088944667036
6,6.048046,27,27.419136,18.59,18.427652,93.702179,NaN,8.452834,NaN,41.28389,400,399.74762,25,33.936966,10.302497,74.551056,50.016201,401.328003,398.333405,399.784149,4622.799805,9.685866,10.010194,9.569641,65.715492,60.721615,16.23328,-27.830103,34.1134,84.753464,29.890469,19.323137,84.727379,111.901329,91.940781,0.204538136720657,699.677124,411.116078933469,1.80757047307348,0.0387266246274198,1.00433681757254,8.84110337288979,460.175149451295,1.84488607507272,0.00903280193419301,1.34178964071198,66.4139049831932,446.670928260336,83.9303814680754,0.00833348504334062,1.43109321053544
6,6.048174,27,27.419815,18.59,18.415731,93.685806,NaN,8.455933,NaN,41.265457,400,399.747253,25,33.930729,10.326932,74.431885,50.016201,401.098877,398.108337,399.585236,4621.004883,9.700783,10.015192,9.571558,65.762985,60.745872,16.278763,-27.918085,34.122398,84.711601,29.883188,19.31171,84.78231,111.890808,91.962234,0.136567547917366,700.091187,411.103819808258,1.80752672807242,0.038723178598247,1.00435654851141,8.84177666678022,460.152113777648,1.84482160910617,0.00903137742034422,1.34191800999991,66.4150012209803,446.655873796409,83.9207627987028,0.00833242615352087,1.43124061034002
6,6.048298,27,27.421104,18.59,18.414644,93.672462,NaN,8.456194,NaN,41.235195,400,399.699615,25,33.921791,10.338866,74.486618,50.016201,401.098877,398.108337,399.585236,4621.004883,9.700783,10.015192,9.571558,65.818428,60.722775,16.291464,-27.925184,34.122398,84.711601,29.883188,19.31171,84.78231,111.890808,91.962234,0.136567547917366,700.091187,411.102450679822,1.80752038544709,0.0387220322889254,1.0043620667687,8.84242890987946,460.132183097654,1.84476410351201,0.00902986855451788,1.3420424522217,66.4170822316208,446.654683042077,83.9216401561037,0.00833187967930652,1.43128460817891
6,6.048298,27,27.421104,18.59,18.406395,93.671082,NaN,8.456194,NaN,41.238716,400,399.761108,25,33.913071,10.309904,74.693207,50.016201,401.261047,398.314789,399.788116,4622.716797,9.674083,10.005531,9.561853,65.859779,60.630413,16.298225,-27.909378,34.12849,84.775169,29.88088,19.305616,84.792992,111.901146,91.954796,0.118080705404282,699.149902,411.094165652863,1.80749196929879,0.0387203038119106,1.00437280151193,8.84242890987946,460.130331072653,1.84475905467046,0.00902977552397594,1.3420517525272,66.4170822316208,446.644536541878,83.9145512862401,0.00833133743183549,1.4313720408747
6,6.047211,27,27.421558,18.59,18.408035,93.673378,NaN,8.456696,NaN,41.243156,400,399.7565,25,33.912968,10.287746,74.628677,50.016201,401.261047,398.314789,399.788116,4622.716797,9.674083,10.005531,9.561853,65.832024,60.602325,16.196314,-27.913073,34.12849,84.775169,29.88088,19.305616,84.792992,111.901146,91.954796,0.118080705404282,699.149902,411.098244651757,1.80752039717447,0.03872870064613,1.00433468189443,8.83671091580794,460.132699690875,1.84476439422628,0.00902971568948989,1.34204845505693,66.4178151661483,446.655065493558,83.9225094035015,0.00833173006801164,1.43129319726392
6,6.047396,27,27.422153,18.59,18.408035,93.673378,NaN,8.455391,NaN,41.243156,400,399.7565,25,33.912968,10.285717,74.434875,50.016201,401.163513,398.143005,399.618469,4622.875,9.691298,10.007915,9.573433,65.835815,60.594749,16.185823,-27.873938,34.141937,84.75766,29.8813,19.297049,84.784157,111.892288,91.971436,0.10501766949892,697.923218,411.097830781098,1.80751652028272,0.0387273298481613,1.00434080582568,8.83768413476582,460.131765612341,1.84476038319989,0.00902943443077206,1.34206441289554,66.4187757140756,446.654176891657,83.9226775860362,0.00833145972849096,1.43131642833794
6,6.046756,27,27.425283,18.59,18.406759,93.66494,NaN,8.458645,NaN,41.256794,400,399.708649,25,33.917664,10.300687,74.359673,50.014175,401.145416,398.178101,399.616302,4621.998535,9.69103,10.0129,9.581587,65.829254,60.575287,16.190994,-27.845596,34.160641,84.717262,29.902977,19.26667,84.8367,111.881775,91.981041,0.0904676988720894,698.745422,411.097981019304,1.80752553713684,0.0387318050016371,1.00432128004495,8.83431722665017,460.115526339917,1.84470840891124,0.00902738620286681,1.34220528581141,66.423828380759,446.660004213366,83.9308993164338,0.00833059895281746,1.43134815056388
6,6.047454,27,27.42613,18.59,18.395544,93.642883,NaN,8.458879,NaN,41.252331,400,399.68222,25,33.921665,10.308326,74.405006,50.014175,401.145416,398.178101,399.616302,4621.998535,9.69103,10.0129,9.581587,65.728058,60.544552,16.273546,-27.826523,34.160641,84.717262,29.902977,19.26667,84.8367,111.881775,91.981041,0.0904676988720894,698.745422,411.085155679696,1.80747227527533,0.0387242824173777,1.00435898294191,8.83798924739062,460.08458914882,1.84462198199536,0.00902549870710473,1.34237693647091,66.4251955812884,446.641691277205,83.9192291341053,0.00832930326568293,1.43152818054944
6,6.047757,27,27.428959,18.59,18.386393,93.645836,NaN,8.456978,NaN,41.248806,400,399.767303,25,33.930447,10.308525,74.458534,50.014175,401.310791,398.339661,399.822388,4626.568848,9.703602,10.023766,9.577924,65.717125,60.558754,16.238794,-27.789993,34.154675,84.519516,29.936777,19.224432,84.85334,111.941528,91.939995,0.134925857186317,697.635498,411.07528665482,1.807434399612,0.0387201197844889,1.00438094207989,8.83958316159243,460.084109157617,1.84461371266464,0.00902436106874292,1.34243298366148,66.4297617960579,446.630523245461,83.9151801275383,0.0083276474465036,1.43169862248232
6,6.047663,27,27.428139,18.59,18.391031,93.652107,NaN,8.455832,NaN,41.226532,400,399.793121,25,33.93129,10.308475,74.459084,50.014175,401.391602,398.410522,399.967285,4623.338867,9.678445,9.997709,9.560444,65.654427,60.56102,16.11231,-27.762787,34.160137,84.747101,29.921299,19.224558,84.890236,112.02372,91.883659,0.134252846240997,699.709595,411.080155308212,1.8074523479329,0.0387217881765898,1.00437178354523,8.83908868647063,460.093815436902,1.84464219232497,0.00902517136320774,1.34236858979912,66.4284382978826,446.636249099924,83.9180920109942,0.00832826035108482,1.43162773787897
6,6.047482,27,27.428543,18.59,18.401653,93.661041,NaN,8.457378,NaN,41.24815,400,399.871613,25,33.931419,10.322222,74.432526,50.014175,401.391602,398.410522,399.967285,4623.338867,9.678445,9.997709,9.560444,65.650528,60.55806,16.084574,-27.752733,34.160137,84.747101,29.921299,19.224558,84.890236,112.02372,91.883659,0.134252846240997,699.709595,411.091228638069,1.80749273337017,0.0387253552185698,1.0043519567779,8.83813654233757,460.105173406099,1.84467216273647,0.00902558284001185,1.34231910763398,66.4290903671577,446.651006144875,83.9289360793518,0.00832889762654171,1.43151104823623
6,6.047059,27,27.429031,18.59,18.4081,93.659683,NaN,8.457369,NaN,41.26722,400,399.871368,25,33.932274,10.340775,74.363708,50.014175,401.243134,398.252808,399.739105,4624.943848,9.68257,10.007778,9.573709,65.650497,60.570545,16.06941,-27.756252,34.155094,84.787285,29.859421,19.253965,84.825455,112.001991,91.907555,0.128188103437424,696.364319,411.098649975156,1.80752380647239,0.038729840606791,1.00432956594989,8.83591128106428,460.102584098674,1.84466390302431,0.00902526070911891,1.34234137964434,66.4298780040021,446.662508291069,83.9376183737776,0.00832932948917043,1.4314246774735
6,6.049142,27,27.429844,18.59,18.399227,93.638481,NaN,8.454448,NaN,41.288105,400,399.788971,25,33.935146,10.339764,74.279984,50.014175,401.227295,398.225647,399.778717,4622.616699,9.674026,9.991492,9.56128,65.656097,60.583015,16.066671,-27.757336,34.149723,84.692062,29.867989,19.239805,84.742279,112.005775,91.916481,0.109842538833618,696.048889,411.085077738864,1.80744959076567,0.0387125510102836,1.00441008831737,8.84686810026324,460.07284490883,1.84458082519959,0.00902344695640802,1.34250648117706,66.4311901668907,446.636684515964,83.9206574005101,0.00832764541404195,1.43166864165772
6,6.048347,27,27.431757,18.59,18.380871,93.608688,NaN,8.453982,NaN,41.303608,400,399.752106,25,33.936794,10.321996,74.316376,50.014175,401.227295,398.225647,399.778717,4622.616699,9.674026,9.991492,9.56128,65.638527,60.571735,16.075581,-27.754219,34.149723,84.692062,29.867989,19.239805,84.742279,112.005775,91.916481,0.109842538833618,696.048889,411.068419947151,1.80740301032904,0.038714592152508,1.0044076918678,8.8426866482983,460.029837340341,1.84445886037654,0.00902053373772262,1.34275957304563,66.4342775699188,446.621645127306,83.9126905252468,0.00832612587537919,1.4318485733062
6,6.048347,27,27.431757,18.592075,18.367313,93.590767,NaN,8.453982,NaN,41.314613,400,399.705292,25,33.928226,10.312734,74.523117,50.014175,401.218475,398.176453,399.688507,4623.296875,9.70111,10.007678,9.578287,65.653,60.58889,16.087782,-27.768366,34.16383,84.700516,29.854239,19.23447,84.846733,111.9673,91.932518,0.0671678632497787,693.916931,411.05480206768,1.8073562976221,0.0387117506924822,1.00442539496723,8.8426866482983,460.005772657762,1.844393244288,0.0090193246886722,1.34288104534037,66.4342775699188,446.604966034146,83.9010424679739,0.00832523461785434,1.43199264644807
7,7.122069,31.5,31.626143,23.57,24.555241,100.19915,NaN,9.933645,NaN,44.585808,400,399.960938,25,34.266151,10.803989,82.278847,49.989727,401.574554,398.059723,400.226868,5289.455078,10.443093,10.725648,10.222633,67.820366,67.457985,21.070601,-33.646763,41.753952,99.554588,34.739468,25.822042,99.725098,132.620331,98.031052,NaN,582.730774,414.989221423835,1.80767900565565,0.0330932837241589,1.03038976606005,14.1440468929823,462.497230215586,1.84168142806496,0.00770808190696617,1.4089053228937,72.7783291629335,449.951331771795,91.5750397376588,0.00713310800618909,1.51001058198247
7,7.122069,31.5,31.626143,23.57,24.554787,100.205574,NaN,9.933645,NaN,44.605263,400,399.922119,25,34.273064,10.806315,82.244003,49.989727,401.35025,397.889191,399.986877,5287.317871,10.439335,10.72862,10.230472,67.847298,67.424004,21.074905,-33.615788,41.741566,99.423325,34.744305,25.80794,99.562851,132.713516,97.98275,NaN,551.948608,414.988753626713,1.8076774343112,0.0330932002890602,1.03039050878028,14.1440468929823,462.506280841111,1.84170566957633,0.00770848514931369,1.40884858012729,72.7783291629335,449.950758663256,91.5746601989787,0.00713308097314347,1.51001645931061
7,7.123016,31.5,31.626411,23.57,24.548906,100.16864,NaN,9.933667,NaN,44.618027,400,399.826721,25,34.287289,10.798425,82.213608,49.989727,401.35025,397.889191,399.986877,5287.317871,10.439335,10.72862,10.230472,67.838043,67.402184,21.019197,-33.610634,41.741566,99.423325,34.744305,25.80794,99.562851,132.713516,97.98275,NaN,551.948608,414.980646380753,1.80763967547419,0.0330869380791488,1.03043063379571,14.1484449137201,462.453818638854,1.84156459397351,0.0077060684949532,1.40918289401602,72.7787088088962,449.93717840085,91.5660016638725,0.00713236512257668,1.51016272874082
7,7.1254,31.5,31.62641,23.57,24.54031,100.133202,NaN,9.934688,NaN,44.614868,400,399.864716,25,34.292824,10.787497,82.300423,49.9883,401.613373,398.139709,400.223541,5288.515625,10.459206,10.743682,10.250304,67.833115,67.482887,20.895805,-33.594624,41.765228,99.649307,34.753605,25.796768,99.594261,132.679367,97.98748,0.286287397146225,550.399231,414.966633230601,1.80756611238958,0.0330723208388827,1.03052154169049,14.1595146237008,462.403876028802,1.84143080957365,0.00770384295312928,1.40949684125849,72.7787073923109,449.910348699159,91.5482359354861,0.00713109971318573,1.51043816595821
7,7.124476,31.5,31.628242,23.57,24.539141,100.14624,NaN,9.934288,NaN,44.608009,400,399.949738,25,34.292477,10.766603,82.371506,49.9883,401.613373,398.139709,400.223541,5288.515625,10.459206,10.743682,10.250304,67.831406,67.540573,20.838291,-33.600903,41.765228,99.649307,34.753605,25.796768,99.594261,132.679367,97.98748,0.286287397146225,550.399231,414.967426852162,1.80757904440285,0.0330771581421995,1.03049367970399,14.1552245171098,462.41936793585,1.84146852973698,0.00770399332623751,1.40943454118882,72.7813025002952,449.916371421279,91.554510438306,0.00713086946891627,1.51042390873631
7,7.122533,31.5,31.62751,23.57,24.535328,100.165558,NaN,9.932172,NaN,44.601669,400,399.987671,25,34.295265,10.727577,82.485947,49.9883,401.545471,398.089172,400.116302,5284.744141,10.447328,10.740461,10.256671,67.8451,67.451874,20.81448,-33.599529,41.740761,99.332558,34.796619,25.769325,99.583557,132.70871,97.998672,0.30265399813652,508.940491,414.967699551758,1.80760155311324,0.0330870851538892,1.03043731839514,14.1462018394466,462.44774582927,1.84154605832686,0.00770547381336675,1.40924211448656,72.7802656078956,449.924058497914,91.5586861802607,0.00713143762257002,1.51032594549768
7,7.12277,31.5,31.627367,23.57,24.535328,100.165558,NaN,9.93356,NaN,44.601669,400,399.987671,25,34.295265,10.701349,82.617485,49.9883,401.772827,398.28302,400.348511,5290.871094,10.428876,10.740965,10.229026,67.865822,67.395409,20.825182,-33.61932,41.743107,99.449287,34.745544,25.80147,99.467575,132.68956,97.9935,0.142016887664795,492.617096,414.967187031898,1.80759719727742,0.0330857885235943,1.03044495524044,14.1473024928501,462.447970893399,1.84154695636813,0.00770552600708499,1.4092379583238,72.7800630428524,449.922367909734,91.5573883259854,0.00713139802261021,1.51033958927827
7,7.11998,31.5,31.626291,23.57,24.5312,100.182518,NaN,9.929965,NaN,44.597698,400,400.058716,25,34.299999,10.708935,82.673393,49.9883,401.772827,398.28302,400.348511,5290.871094,10.428876,10.740965,10.229026,67.873444,67.458305,20.853313,-33.633446,41.743107,99.449287,34.745544,25.80147,99.467575,132.68956,97.9935,0.142016887664795,492.617096,414.968966774102,1.80763419197113,0.0331002991367098,1.03036182640669,14.1343436655242,462.473563227189,1.84161773007715,0.00770698372496852,1.4090566290299,72.7785388185538,449.935092895067,91.5644709124466,0.00713230044253707,1.51018101306879
7,7.12145,31.5,31.626196,23.57,24.524063,100.185822,NaN,9.930548,NaN,44.589573,400,400.021484,25,34.294384,10.72514,82.789734,49.9883,401.684082,398.225098,400.244232,5286.850586,10.426566,10.734958,10.25195,67.876595,67.474258,20.860643,-33.604588,41.751755,99.405464,34.78368,25.775673,99.562973,132.77063,97.968307,0.0792027488350868,487.084473,414.958433905387,1.80758246512582,0.0330909406670035,1.03042088310689,14.1411719165212,462.478368159308,1.84163079652005,0.00770722584405205,1.40902465502452,72.7784042424203,449.916159934981,91.5518162410524,0.00713143396169021,1.51037291426603
7,7.121157,31.5,31.628004,23.57,24.513943,100.165733,NaN,9.929221,NaN,44.573345,400,400.037994,25,34.280796,10.741291,82.685692,49.9883,401.71463,398.226624,400.278229,5286.530273,10.420864,10.727846,10.236136,67.889359,67.522263,20.85516,-33.585957,41.724419,99.334282,34.784325,25.763042,99.610847,132.708923,97.978828,NaN,568.142761,414.948639741276,1.80755281943472,0.0330906838581204,1.03042803386827,14.1398109970286,462.447214947929,1.84154361661949,0.00770530450106404,1.40925492301563,72.780965371176,449.906637432496,91.5477689731534,0.00713047708044417,1.5105177261185
7,7.12024,31.5,31.626633,23.57,24.521225,100.130203,NaN,9.927821,NaN,44.593887,400,400.081543,25,34.277035,10.747448,82.57682,49.9883,401.71463,398.226624,400.278229,5286.530273,10.420864,10.727846,10.236136,67.842743,67.529259,20.863474,-33.580074,41.724419,99.334282,34.784325,25.763042,99.610847,132.708923,97.978828,NaN,568.142761,414.958126531383,1.80759488480562,0.0330970419368715,1.03038653945913,14.1355514615191,462.399297713319,1.84141808430976,0.00770357313844403,1.40952993290133,72.7790232893719,449.921001085684,91.55556708237,0.00713153964101654,1.51033455375764
7,7.120254,31.5,31.626451,23.57,24.535072,100.09156,NaN,9.929231,NaN,44.61565,400,400.084869,25,34.277248,10.771992,82.522568,49.9883,401.698334,398.260071,400.277008,5288.339844,10.460084,10.749289,10.266604,67.801613,67.512085,20.860306,-33.540226,41.718224,99.408356,34.774097,25.749149,99.523544,132.796524,97.934792,NaN,658.928589,414.972363865002,1.80764255708559,0.0330995108354295,1.03036431508961,14.1356164957334,462.345109449965,1.84127328456605,0.00770121114755127,1.40986781245578,72.7787654722026,449.93825790162,91.5667664159514,0.00713240481191037,1.51015269068313
7,7.120575,31.5,31.626833,23.57,24.547009,100.046219,NaN,9.932596,NaN,44.623547,400,400.086334,25,34.275986,10.771073,82.394455,49.9883,401.698334,398.260071,400.277008,5288.339844,10.460084,10.749289,10.266604,67.810364,67.45993,20.855721,-33.513771,41.718224,99.408356,34.774097,25.749149,99.523544,132.796524,97.934792,NaN,658.928589,414.983969236153,1.80767797256139,0.0330999477600872,1.03035512351731,14.1371076106914,462.280572951095,1.84109957784829,0.00769822087551399,1.41028262473829,72.7793066032764,449.95144715432,91.5759772571898,0.00713291967486645,1.51002731170336
7,7.116312,31.5,31.629417,23.57,24.545486,100.038376,NaN,9.928252,NaN,44.65239,400,400.078247,25,34.270859,10.778543,82.353424,49.993896,401.589203,398.206787,400.262878,5289.348145,10.44783,10.739285,10.26876,67.801033,67.528488,20.85268,-33.510334,41.726639,99.690475,34.762127,25.759932,99.554268,132.771851,97.941582,0.985848903656006,647.223694,414.991615465907,1.80775107275729,0.0331230183083427,1.03022037861261,14.1173008720163,462.265435280996,1.8410536854092,0.00769678441830181,1.41042809302875,72.7829668620489,449.979952738717,91.5980805200236,0.00713353846867093,1.5098021809687
7,7.116312,31.5,31.629417,23.57,24.5422,100.038963,NaN,9.928252,NaN,44.6786,400,400.062836,25,34.266338,10.827706,82.537064,49.993896,401.721497,398.380707,400.397034,5284.841309,10.429149,10.735823,10.267447,67.825562,67.568085,20.847532,-33.512897,41.729733,99.198807,34.714584,25.748604,99.480415,132.800522,97.951157,1.529024,613.537231,414.988230152935,1.80773970096358,0.0331224140982131,1.03022573988922,14.1173008720163,462.26626320075,1.84105590391105,0.00769682134034014,1.41042285568963,72.7829668620489,449.975804913189,91.5953332944556,0.00713334285992003,1.50984467927745
7,7.111963,31.5,31.629456,23.57,24.547665,100.075752,NaN,9.920922,NaN,44.695786,400,400.194855,25,34.270443,10.859082,82.707306,49.993896,401.775421,398.361084,400.463837,5287.990234,10.469481,10.745734,10.260704,67.859825,67.58963,20.842888,-33.517616,41.729366,99.131462,34.689407,25.724812,99.459236,132.800293,97.951225,0.589798629283905,562.248108,415.003259279609,1.80783859236193,0.0331472688113266,1.03007691982381,14.0970852497775,462.318083727308,1.84119467530333,0.00769912058009367,1.41009611384389,72.7830221036624,450.011904107907,91.6192940764271,0.00713503419221486,1.5094760679869
7,7.109651,31.5,31.628222,23.57,24.544754,100.116493,NaN,9.918812,NaN,44.697258,400,400.201843,25,34.272072,10.877448,82.851395,49.993896,401.775421,398.361084,400.463837,5287.990234,10.469481,10.745734,10.260704,67.869507,67.601662,20.835802,-33.512676,41.729366,99.131462,34.689407,25.724812,99.459236,132.800293,97.951225,0.589798629283905,562.248108,415.005256718458,1.80787104992123,0.0331594238442915,1.03000731039272,14.0863344603698,462.377469068917,1.84135632627696,0.0077021317146851,1.40969788553301,72.7812741702108,450.02286320783,91.6250155679134,0.00713589751205419,1.50933199171945
7,7.106403,31.5,31.626888,23.57,24.534477,100.133949,NaN,9.914205,NaN,44.681129,400,400.144714,25,34.272598,10.88224,82.803177,49.993896,401.778534,398.400421,400.49292,5290.520508,10.427877,10.733979,10.239474,67.845154,67.617859,20.839458,-33.541595,41.722088,99.143204,34.695232,25.712599,99.376396,132.813293,97.938828,0.462750524282455,575.978638,415.001689911167,1.80789525621927,0.0331753743779271,1.02991958047887,14.0712267782553,462.404176185163,1.84143062718073,0.00770371540696176,1.40950412747999,72.7793845142946,450.030741126726,91.6285715901145,0.00713664367901963,1.50921688817511
7,7.104656,31.5,31.626009,23.57,24.519707,100.153366,NaN,9.911318,NaN,44.665302,400,400.165985,25,34.27705,10.898396,82.587318,49.993896,401.778534,398.400421,400.49292,5290.520508,10.427877,10.733979,10.239474,67.843536,67.626541,20.829149,-33.528004,41.722088,99.143204,34.695232,25.712599,99.376396,132.813293,97.938828,0.462750524282455,575.978638,414.990253287693,1.80787630855944,0.033182258618053,1.0298873854074,14.0630986431167,462.432926565421,1.84150945949943,0.00770525597261331,1.40930645111105,72.7781393387774,450.023202175262,91.6224801849522,0.00713653513250675,1.50927118407101
7,7.106093,31.5,31.625818,23.57,24.508266,100.153275,NaN,9.908613,NaN,44.646278,400,400.092438,25,34.27956,10.924635,82.690979,49.993896,401.567047,398.163116,400.277069,5285.508789,10.456607,10.733577,10.259808,67.873848,67.637215,20.842127,-33.482101,41.708931,99.264763,34.662907,25.741741,99.376472,132.776001,97.94416,0.32991960644722,556.634888,414.975364215547,1.80781027220729,0.0331722539504998,1.02995218481483,14.0697845756608,462.433098984188,1.84151031561227,0.00770531997669589,1.40930170363178,72.7778687671731,449.998978164448,91.606193101796,0.00713544648005337,1.50951402685831
7,7.105025,31.5,31.62842,23.57,24.508266,100.153275,NaN,9.908983,NaN,44.646278,400,400.092438,25,34.27956,10.957127,82.700256,49.993896,401.59906,398.229431,400.304169,5286.405762,10.437358,10.727816,10.25653,67.97496,67.658653,20.851906,-33.433765,41.750519,99.237938,34.664581,25.729954,99.423897,132.809875,97.94149,0.224343508481979,560.624329,414.977672681595,1.80782993091288,0.0331781240396169,1.02991782956497,14.0648155883424,462.429002868301,1.84149397255559,0.00770437024695296,1.40937736767182,72.7815546372659,450.008005497247,91.6154191347081,0.00713514132581789,1.50948910364014
7,7.105608,31.5,31.627701,23.57,24.498779,100.166809,NaN,9.910694,NaN,44.633224,400,400.046417,25,34.281982,10.941899,82.423027,49.993896,401.59906,398.229431,400.304169,5286.405762,10.437358,10.727816,10.25653,67.954323,67.65696,20.857841,-33.403683,41.750519,99.237938,34.664581,25.729954,99.423897,132.809875,97.94149,0.224343508481979,560.624329,414.966641470129,1.80778637237653,0.0331731731444618,1.02995200764963,14.0675281303638,462.449208179658,1.8415495812809,0.00770548266309947,1.4092365898981,72.780536165406,449.991604104331,91.6036572532124,0.00713456983842126,1.50963833920543
7,7.104137,31.5,31.627842,23.57,24.499905,100.189369,NaN,9.910785,NaN,44.62339,400,399.888641,25,34.287445,10.896235,82.220718,49.993896,401.386047,397.984009,400.079376,5285.967773,10.422237,10.721078,10.230184,67.899712,67.661285,20.875551,-33.330475,41.760223,99.35215,34.709332,25.69706,99.279076,132.740204,97.985344,0.368513137102127,573.224426,414.970981022062,1.80781734820737,0.0331814668755177,1.02990284981129,14.0606836378146,462.480776484266,1.84163384937814,0.00770684775202862,1.40904108451876,72.7807358953218,450.003003375962,91.6113844211507,0.00713506779142578,1.50952530723622
7,7.104094,31.5,31.62785,23.57,24.507168,100.195534,NaN,9.911204,NaN,44.605331,400,399.86203,25,34.287056,10.84951,82.169174,49.989067,401.698059,398.298004,400.351563,5287.24707,10.424623,10.736114,10.235751,67.846947,67.646683,20.910732,-33.253014,41.802166,99.102417,34.659004,25.724558,99.343132,132.710678,98.00219,0.197221696376801,520.853333,414.978554102031,1.80784327016936,0.0331830404025313,1.02988966876069,14.0604835446409,462.48945047037,1.84165706618737,0.00770723186621479,1.4089868166474,72.7807472274904,450.012464499088,91.6176622151231,0.00713551167877573,1.50942870816451
7,7.104723,31.5,31.627153,23.57,24.509407,100.197388,NaN,9.910062,NaN,44.596611,400,399.969574,25,34.289627,10.826807,82.287651,49.989067,401.698059,398.298004,400.351563,5287.24707,10.424623,10.736114,10.235751,67.913116,67.584183,20.929085,-33.181736,41.802166,99.102417,34.659004,25.724558,99.343132,132.710678,98.00219,0.197221696376801,520.853333,414.979500551003,1.80783943802857,0.03317999428369,1.02990626252598,14.0634103970363,462.493159065188,1.84166843847088,0.00770760264692454,1.40895020153516,72.7797599018944,450.010569312324,91.6155372897317,0.00713561808782349,1.50943003037592
7,7.104566,31.5,31.627035,23.57,24.49815,100.169762,NaN,9.910598,NaN,44.580002,400,400.012115,25,34.301949,10.800805,82.441483,49.989067,401.645874,398.223145,400.268585,5288.666992,10.435331,10.74124,10.227389,67.930717,67.580902,21.002729,-33.148624,41.819202,99.14772,34.6492,25.721939,99.310608,132.723221,97.99955,0,507.404541,414.968246181419,1.807803377834,0.033178785130229,1.02991950356409,14.0626798657101,462.454417734073,1.84156491070368,0.00770591119011831,1.40919109536845,72.7795927485502,449.997331756088,91.6066205797509,0.00713502699897791,1.50956243284044
7,7.104566,31.5,31.627035,23.57,24.490398,100.140938,NaN,9.910598,NaN,44.581612,400,400.019684,25,34.310314,10.753531,82.588394,49.989067,401.645874,398.223145,400.268585,5288.666992,10.435331,10.74124,10.227389,67.868744,67.495674,21.081131,-33.15881,41.819202,99.14772,34.6492,25.721939,99.310608,132.723221,97.99955,0,507.404541,414.960262196575,1.80777655391853,0.0331773579870338,1.02993210859057,14.0626798657101,462.413795531097,1.84145609307477,0.0077041008133453,1.40944642959666,72.7795927485502,449.987547639382,91.6001393690983,0.00713456559134835,1.5096626028185
7,7.10428,31.5,31.626657,23.57,24.496494,100.108963,NaN,9.911846,NaN,44.587318,400,400.053925,25,34.315334,10.742391,82.610023,49.989067,401.69516,398.340912,400.320251,5287.93457,10.453695,10.75683,10.25643,67.862358,67.437866,21.150963,-33.19508,41.826103,98.991035,34.655083,25.709538,99.238083,132.740921,97.996872,0,506.803833,414.967158889115,1.80780291298546,0.0331800526600491,1.02991299378647,14.0613490573181,462.369319484017,1.84133772223993,0.00770222974624161,1.40971916731343,72.779057287132,449.996892493718,91.6058580531594,0.00713511245601107,1.50955712784064
7,7.103996,31.5,31.625586,23.57,24.505299,100.06076,NaN,9.911907,NaN,44.581306,400,400.178284,25,34.318901,10.756704,82.762688,49.989067,401.769623,398.356995,400.314575,5290.013184,10.462606,10.769892,10.261195,67.835732,67.407211,21.189051,-33.337814,41.870388,99.172791,34.662937,25.719858,99.27758,132.723328,98.022812,0,510.869049,414.976841053665,1.80783860756378,0.0331832351918187,1.02988955202558,14.0600275149044,462.303045290869,1.84116236502469,0.00769959052195409,1.41011663971352,72.777540112611,450.009148206755,91.6126412484264,0.00713599124721675,1.5094039515282
7,7.104833,31.5,31.626556,23.57,24.506182,100.0802,NaN,9.911722,NaN,44.607616,400,400.223419,25,34.322582,10.77948,82.840218,49.989067,401.769623,398.356995,400.314575,5290.013184,10.462606,10.769892,10.261195,67.874779,67.391869,21.210558,-33.292839,41.870388,99.172791,34.662937,25.719858,99.27758,132.723328,98.022812,0,510.869049,414.975941333757,1.80782625446454,0.0331787958921824,1.02991503967272,14.0639222269401,462.328927264231,1.84122971146556,0.00770045870688965,1.40997190812619,72.7789142130542,450.005334434386,91.6113245584305,0.00713553892552551,1.50946811444411
7,7.104398,31.5,31.625647,23.57,24.493065,100.108994,NaN,9.912514,NaN,44.637676,400,400.172302,25,34.334164,10.809608,82.617973,49.989067,401.294678,397.981628,399.858246,5285.447266,10.424459,10.755668,10.261813,67.961105,67.397064,21.234285,-33.287586,41.853718,99.149445,34.689404,25.706703,99.314529,132.692139,98.026665,0,535.204956,414.963372211094,1.80778887546363,0.0331787726096224,1.0299223651719,14.0618981370492,462.370954405053,1.84134418655853,0.00770260037280311,1.4096894664151,72.7776265263229,449.991051612373,91.6007288515619,0.00713512069892202,1.50959072905489
