P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,TC1,TC2,TC3,TC4,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,7.110292,31.5,31.697186,23.57,24.114128,99.972191,NaN,9.919862,NaN,44.222931,400,399.985596,25,34.457218,10.580965,82.322899,49.97937,401.515778,398.443359,400.160858,5295.785645,10.406357,10.782288,10.317245,68.879265,67.895439,21.232576,-33.537918,42.161945,99.206108,34.826244,25.325348,99.483208,133.194473,97.990219,0.105236783623695,469.003479,414.560162415081,1.80636769465205,0.0330765854350976,1.03073986680121,14.0893153740678,462.064917324252,1.84037680772195,0.00766793208474333,1.41301245313586,72.8788583466855,449.523724311122,91.3812538462899,0.00709304887794965,1.51630204458288
7,7.11003,31.5,31.696623,23.57,24.111511,99.984047,NaN,9.916416,NaN,44.185371,400,400.114441,25,34.455124,10.597529,82.175194,49.97937,401.515778,398.443359,400.160858,5295.785645,10.406357,10.782288,10.317245,68.720848,67.899628,21.260807,-33.527832,42.161945,99.206108,34.826244,25.325348,99.483208,133.194473,97.990219,0.105236783623695,469.003479,414.558034774566,1.80636345254239,0.0330775394776472,1.03073572739121,14.0880969910061,462.082560156261,1.84042524835787,0.00766888325302317,1.41288864374063,72.8780625394453,449.521778592417,91.3792656651644,0.00709311415352389,1.51630765679047
7,7.108117,31.5,31.69677,23.57,24.103081,99.982224,NaN,9.916226,NaN,44.160423,400,400.125824,25,34.452892,10.596866,82.080696,49.982384,401.585907,398.512695,400.234741,5297.254883,10.395256,10.774717,10.313889,68.651077,67.884621,21.278412,-33.494167,42.17717,99.331055,34.837036,25.311445,99.449715,133.157867,98.037079,0.126270651817322,478.572449,414.553506394642,1.80636950860313,0.0330864776337048,1.0306875438995,14.0791998984541,462.079751851787,1.84041741995685,0.0076687150333994,1.41290945596491,72.8782703270377,449.524090479007,91.3809744292248,0.00709318222198427,1.51628726633923
7,7.108737,31.5,31.696621,23.57,24.103081,99.982224,NaN,9.916203,NaN,44.160423,400,400.125824,25,34.452892,10.602229,82.095512,49.982384,401.321533,398.274597,400.056885,5296.492188,10.40599,10.763569,10.30604,68.642441,67.909058,21.290005,-33.469715,42.176121,99.375145,34.818691,25.327923,99.562416,133.159271,98.028214,0.0733514651656151,494.233826,414.552157938109,1.80635807150485,0.0330830762682546,1.03070775390382,14.0820836304453,462.079987609773,1.84041835802175,0.00766876921027582,1.41290506445298,72.8780597123978,449.519815631045,91.37796860282,0.00709302209081522,1.51632820038442
7,7.110506,31.5,31.698256,23.57,24.084341,99.965775,NaN,9.918407,NaN,44.147739,400,400.025208,25,34.450615,10.601458,82.145401,49.982384,401.321533,398.274597,400.056885,5296.492188,10.40599,10.763569,10.30604,68.618614,67.911438,21.287283,-33.399498,42.176121,99.375145,34.818691,25.327923,99.562416,133.159271,98.028214,0.0733514651656151,494.233826,414.52899340616,1.80626045543038,0.0330699180074288,1.03079699393579,14.0903105165602,462.054157655668,1.84034577179127,0.00766713904584032,1.41310206837862,72.8803707664671,449.485392379397,91.3573176143299,0.00709094162666966,1.5167326895474
7,7.110234,31.5,31.697863,23.57,24.07482,99.969376,NaN,9.918262,NaN,44.153233,400,399.989746,25,34.447117,10.605062,82.209602,49.982384,401.604767,398.461365,400.243042,5296.181641,10.418304,10.778988,10.305581,68.568146,67.915245,21.314056,-33.358349,42.19812,99.328156,34.867657,25.281425,99.530968,133.213257,98.002434,0.114548578858376,494.600952,414.519771003564,1.80623245382833,0.0330696530227086,1.03080417211969,14.0890456586318,462.059868181494,1.84036188427711,0.00766750868432453,1.41305788723291,72.8798152760215,449.474907024462,91.3499124238629,0.00709055642737867,1.51683256116882
7,7.109645,31.5,31.697056,23.57,24.072367,99.966728,NaN,9.916407,NaN,44.167622,400,400.066284,25,34.450306,10.602755,82.270401,49.982384,401.625916,398.523315,400.363373,5296.979492,10.385218,10.757319,10.289485,68.545761,67.937355,21.351542,-33.389954,42.204102,99.57946,34.870491,25.24432,99.514854,133.198807,98.00312,0,513.588379,414.518524161348,1.80623481246387,0.0330724301965351,1.0307890871475,14.0863065569329,462.057403658933,1.84035693745267,0.00766763536064545,1.41305804739282,72.8786745913551,449.475194528061,91.3490910133518,0.00709079510179059,1.51680829424896
7,7.10843,31.5,31.697325,23.57,24.068741,99.949821,NaN,9.916002,NaN,44.16404,400,400.114868,25,34.448509,10.606623,82.321228,49.982384,401.625916,398.523315,400.363373,5296.979492,10.385218,10.757319,10.289485,68.554848,67.934448,21.361992,-33.386662,42.204102,99.57946,34.870491,25.24432,99.514854,133.198807,98.00312,0,513.588379,414.517430494403,1.80624465363218,0.0330784250983831,1.03075555067729,14.0806557419296,462.033085899606,1.84029120853489,0.00766647281065532,1.41321905799835,72.8790548227272,449.478972383919,91.3519186806905,0.00709089835413884,1.51677566181923
7,7.10843,31.5,31.697325,23.57,24.06699,99.946648,NaN,9.916002,NaN,44.161018,400,400.070618,25,34.447338,10.624727,82.202354,49.982384,401.11911,398.038849,399.731812,5294.862305,10.367098,10.768515,10.283446,68.557617,67.963791,21.37586,-33.396988,42.208321,99.413338,34.868881,25.250269,99.563408,133.209015,98.007629,0,463.073547,414.51562563885,1.80623858113196,0.0330781020250075,1.03075850230375,14.0806557419296,462.028601709932,1.84027918974397,0.00766627296122758,1.41324780341937,72.8790548227272,449.476758949711,91.3504593895852,0.00709079389547658,1.51679892925304
7,7.107876,31.5,31.696842,23.57,24.064226,99.95797,NaN,9.916829,NaN,44.186584,400,399.816406,25,34.441757,10.614521,82.257072,49.982384,401.11911,398.038849,399.731812,5294.862305,10.367098,10.768515,10.283446,68.574661,67.98703,21.382267,-33.402645,42.208321,99.413338,34.868881,25.250269,99.563408,133.209015,98.007629,0,463.073547,414.513982211821,1.80623921760553,0.0330806312368823,1.03074508216614,14.0780789122251,462.04536651033,1.8403251157606,0.00766716165278112,1.41313100613535,72.8783721002061,449.476648455641,91.3497814806012,0.00709092341413695,1.51678737643612
7,7.106743,31.5,31.697876,23.57,24.05331,100.003098,NaN,9.914803,NaN,44.211926,400,399.64209,25,34.444408,10.587735,82.42041,49.982384,400.931549,397.850525,399.542938,5294.40625,10.378613,10.765719,10.290709,68.626221,67.995575,21.404884,-33.394016,42.206173,99.37043,34.839939,25.275173,99.503273,133.155914,98.053246,0.203743815422058,467.534821,414.505196388446,1.80622226807262,0.0330848337549545,1.0307265055758,14.0728084937556,462.107493615763,1.84048949307122,0.00766962690777074,1.41275342823442,72.8798336511318,449.471203546262,91.3474871545334,0.00709037802123938,1.51687184340376
7,7.106977,31.5,31.697325,23.57,24.044744,100.035011,NaN,9.913779,NaN,44.245987,400,399.581116,25,34.443085,10.593785,82.582146,49.987202,401.214355,398.171417,399.799072,5296.417969,10.394854,10.782936,10.305999,68.653427,68.000702,21.428921,-33.390396,42.194038,99.372185,34.840355,25.26174,99.443512,133.151382,98.053627,0.137048691511154,483.075836,414.495857786295,1.80618824119897,0.0330819687776892,1.03074859148789,14.0738970527174,462.153445215618,1.84061376451519,0.00767183547584796,1.41244929286233,72.8790548227272,449.458410320024,91.3383632162219,0.00708992792563469,1.51699189218071
7,7.106139,31.5,31.695971,23.57,24.031551,100.079094,NaN,9.911575,NaN,44.247387,400,399.695313,25,34.430202,10.643905,82.533737,49.987202,401.214355,398.171417,399.799072,5296.417969,10.394854,10.782936,10.305999,68.659439,68.029091,21.439556,-33.403561,42.194038,99.372185,34.840355,25.26174,99.443512,133.151382,98.053627,0.137048691511154,483.075836,414.484083341386,1.80615795033664,0.0330841326665818,1.03074349221214,14.0699985829542,462.217839998757,1.84078909284986,0.007675100524064,1.41201274289039,72.8771409123951,449.44640983094,91.3287561787522,0.00708973918054904,1.51708250453348
7,7.106274,31.5,31.697166,23.57,24.031551,100.079094,NaN,9.911671,NaN,44.247387,400,399.695313,25,34.430202,10.682573,82.533424,49.987202,401.349518,398.353821,399.961365,5296.575684,10.389585,10.780999,10.319711,68.68055,68.05571,21.35989,-33.38472,42.213005,99.382042,34.830143,25.26132,99.550697,133.096558,98.074471,0,478.956451,414.483789445026,1.80615545850245,0.0330833917362251,1.03074790131044,14.0706266416983,462.21595259912,1.84078157856913,0.00767466603862338,1.41204781031416,72.8788300766842,449.446348812865,91.3302133748462,0.00708940298453062,1.51711462921012
7,7.104379,31.5,31.695042,23.57,24.039736,100.098145,NaN,9.910488,NaN,44.251915,400,399.874512,25,34.432987,10.70106,82.510811,49.987202,401.341278,398.315704,399.95166,5295.494141,10.36649,10.771611,10.282593,68.675987,68.067596,21.362217,-33.346516,42.189121,99.40461,34.831181,25.25704,99.521317,133.087769,98.095703,0,474.959869,414.496350796916,1.80621882557213,0.03309530568869,1.03067222109567,14.0618097263695,462.246205336266,1.84086700125532,0.00767663611350377,1.4118143695818,72.8758277032343,449.46793926749,91.3417846996497,0.00709101451728752,1.51683155209751
7,7.103702,31.5,31.695095,23.57,24.041197,100.118248,NaN,9.90985,NaN,44.272083,400,399.874908,25,34.441498,10.696723,82.531075,49.987202,401.341278,398.315704,399.95166,5295.494141,10.36649,10.771611,10.282593,68.646942,68.063248,21.367052,-33.338005,42.189121,99.40461,34.831181,25.25704,99.521317,133.087769,98.095703,0,474.959869,414.49933006212,1.80623638990533,0.0330992933202924,1.03064766240807,14.0586593969281,462.274501582716,1.8409427010183,0.00767788047344112,1.4116355662925,72.8759026236053,449.474378945598,91.3460966708631,0.00709130366567041,1.51676524526962
7,7.105208,31.5,31.694626,23.57,24.026806,100.115295,NaN,9.911105,NaN,44.294411,400,399.877106,25,34.444332,10.674058,82.589394,49.987202,401.223724,398.199768,399.894745,5295.037598,10.36494,10.755651,10.29621,68.640038,68.042938,21.29484,-33.334469,42.219757,99.216721,34.82666,25.265041,99.439445,133.104935,98.063789,0.108842357993126,484.208588,414.48121932839,1.80615867823711,0.0330883671745872,1.03072109524185,14.065667056316,462.271073196074,1.84093448090701,0.00767786540902134,1.41164830762301,72.8752396447562,449.445721540527,91.3266170830028,0.00709008187781434,1.51705431468583
7,7.104158,31.5,31.695049,23.57,24.028305,100.091263,NaN,9.911908,NaN,44.299046,400,399.829987,25,34.430218,10.644157,82.606506,49.987202,401.223724,398.199768,399.894745,5295.037598,10.36494,10.755651,10.29621,68.605949,68.091904,21.347952,-33.276386,42.219757,99.216721,34.82666,25.265041,99.439445,133.104935,98.063789,0.108842357993126,484.208588,414.485050166275,1.80618326096042,0.0330944090423747,1.0306842768295,14.060781357393,462.236477964233,1.84084092521078,0.00767620090760601,1.41187636618811,72.8758375983846,449.454981370091,91.3332511143762,0.00709040096004843,1.51696802200582
7,7.104295,31.5,31.693928,23.57,24.036402,100.099686,NaN,9.911099,NaN,44.2803,400,399.688721,25,34.419697,10.615615,82.670258,49.987202,401.008972,397.933563,399.655365,5294.594238,10.356901,10.752019,10.269588,68.625763,68.112106,21.409317,-33.213821,42.206158,99.209709,34.833118,25.260176,99.43074,133.145508,98.039505,0,484.509552,414.493097363942,1.80620881361887,0.0330951514987657,1.03067509806149,14.0614188559651,462.250139624245,1.84087983315651,0.00767713806662209,1.41176788219124,72.8742529335602,449.463500067842,91.3374623958164,0.00709111578276699,1.51684889934449
7,7.104295,31.5,31.693928,23.57,24.029396,100.118355,NaN,9.911099,NaN,44.288422,400,399.624207,25,34.417519,10.586384,82.740616,49.987202,401.109955,398.115845,399.784546,5294.295898,10.385624,10.766046,10.310462,68.633812,68.093201,21.42182,-33.21133,42.18251,99.305038,34.902248,25.236273,99.442245,133.137466,98.049393,0,483.706635,414.48587641283,1.8061845156154,0.0330938581436509,1.03068691032754,14.0614188559651,462.276494355443,1.84095044024105,0.0076783115435108,1.41160042714167,72.8742529335602,449.454643818513,91.3316239913232,0.00709069775726732,1.51694204788136
7,7.104653,31.5,31.693562,23.57,24.01613,100.122437,NaN,9.91238,NaN,44.28455,400,399.662384,25,34.422443,10.570324,82.586685,49.987202,401.109955,398.115845,399.784546,5294.295898,10.385624,10.766046,10.310462,68.650414,68.093155,21.419333,-33.176308,42.18251,99.305038,34.902248,25.236273,99.442245,133.137466,98.049393,0,483.706635,414.471423692874,1.80613189504245,0.0330894433104574,1.03072098985066,14.0630846839505,462.282833988973,1.84096817716027,0.00767870117980607,1.41155312035266,72.8737355378375,449.435205425233,91.3183519789779,0.0070898822814736,1.51713697489728
7,7.105126,31.5,31.694746,23.57,24.013819,100.113495,NaN,9.910061,NaN,44.29406,400,399.698853,25,34.42477,10.557993,82.466362,49.989635,401.065765,398.040131,399.670654,5292.604004,10.368514,10.76459,10.298505,68.710159,68.028633,21.405426,-33.185711,42.185509,99.14782,34.916462,25.230911,99.471909,133.176758,98.018906,0.112727999687195,496.688354,414.468011763713,1.80611514680914,0.0330864198339029,1.03074034639787,14.0652855262816,462.268342815846,1.84092691920622,0.00767770863966414,1.41166796505273,72.8754092777828,449.429940647739,91.3163657199497,0.00708930346519188,1.51722361489285
7,7.103323,31.5,31.694477,23.57,24.020624,100.124298,NaN,9.910917,NaN,44.289715,400,399.682251,25,34.432934,10.546371,82.218826,49.989635,401.381195,398.312958,399.993439,5294.531738,10.371957,10.76141,10.300926,68.799332,67.96463,21.398647,-33.176022,42.20174,99.176521,34.950405,25.209173,99.503189,133.143188,98.02021,0,493.983429,414.478951296371,1.80617203740355,0.0330975767539302,1.03066996431524,14.0568956710538,462.284017024524,1.84096946427129,0.00767848541463469,1.41156323352209,72.8750290162113,449.450485021179,91.3295703857312,0.00709034829392139,1.51700026276704
7,7.1049,31.5,31.692211,23.57,24.015923,100.120338,NaN,9.910412,NaN,44.303452,400,399.776428,25,34.4347,10.534336,82.201752,49.989635,401.381195,398.312958,399.993439,5294.531738,10.371957,10.76141,10.300926,68.872223,67.942207,21.389782,-33.19838,42.20174,99.176521,34.950405,25.209173,99.503189,133.143188,98.02021,0,493.983429,414.47067252644,1.80612661698801,0.0330880489899459,1.03072940867159,14.0642339749497,462.282003056412,1.84096873033486,0.00767906055930464,1.41153237308408,72.8718256468435,449.432323889963,91.3147595126057,0.0070901231516703,1.5171317102198
7,7.104442,31.5,31.692198,23.57,24.015923,100.120338,NaN,9.911283,NaN,44.303452,400,399.776428,25,34.4347,10.546204,82.403114,49.989635,401.258362,398.207947,399.879761,5292.258301,10.355532,10.750046,10.283843,68.921684,67.940598,21.390812,-33.19413,42.212105,99.454979,34.962399,25.1854,99.437637,133.178345,97.974319,0.160159930586815,508.392853,414.471669750367,1.8061350725812,0.0330905636203079,1.03071444645188,14.0621028768653,462.282023570595,1.84096881203694,0.00767906528698082,1.41153199243986,72.8718072685268,449.435396447846,91.3167684834796,0.00709027183053364,1.51709902037393
7,7.103598,31.5,31.692799,23.57,24.023132,100.105553,NaN,9.911439,NaN,44.321823,400,399.805573,25,34.436459,10.540222,82.669395,49.989635,401.258362,398.207947,399.879761,5292.258301,10.355532,10.750046,10.283843,68.969078,67.965157,21.397373,-33.203106,42.212105,99.454979,34.962399,25.1854,99.437637,133.178345,97.974319,0.160159930586815,508.392853,414.480937544358,1.8061756584697,0.0330965294063509,1.03067471479241,14.0581754265196,462.260204435923,1.84090912057203,0.00767791743494277,1.41168215471723,72.8726569045029,449.450615021066,91.3275534662158,0.00709082256772167,1.51695469483563
7,7.103715,31.5,31.693588,23.57,24.025921,100.102287,NaN,9.910875,NaN,44.317348,400,399.703583,25,34.440849,10.537194,82.779404,49.989635,400.862549,397.761078,399.412262,5292.458008,10.344193,10.749852,10.256171,68.919731,67.964302,21.434713,-33.264698,42.238304,99.411308,34.924294,25.208824,99.447151,133.176239,97.977142,0.184066444635391,523.120056,414.483557392023,1.80618317129068,0.0330964017488814,1.0306738318232,14.0587198928599,462.254348329793,1.84089180829733,0.0076774252113212,1.41173457639194,72.8737722929172,449.453912752318,91.3307160352196,0.00709075810484879,1.51694078353638
7,7.10351,31.5,31.692127,23.57,24.016836,100.103302,NaN,9.911133,NaN,44.309532,400,399.55484,25,34.438911,10.53657,82.698082,49.989635,401.495148,398.157745,400.172668,5295.586914,10.423465,10.728268,10.258732,68.892136,67.974556,21.431143,-33.303375,42.257351,99.242035,34.881435,25.243679,99.627792,133.19075,97.995979,0.0622708350419998,474.29895,414.47463997539,1.80615544672955,0.0330958502783588,1.03068246194117,14.0577659088692,462.25808748501,1.84090483129564,0.00767802031946226,1.41168265578407,72.8717068945205,449.442771856394,91.3215411549185,0.00709063981583094,1.51701952016006
7,7.104685,31.5,31.693554,23.57,24.004183,100.124657,NaN,9.9138,NaN,44.311874,400,399.673859,25,34.436031,10.539967,82.70961,49.989635,401.495148,398.157745,400.172668,5295.586914,10.423465,10.728268,10.258732,68.916809,67.990479,21.50069,-33.365051,42.257351,99.242035,34.881435,25.243679,99.627792,133.19075,97.995979,0.0622708350419998,474.29895,414.45903986136,1.80608986479831,0.033087061887859,1.03074221902631,14.063233581658,462.28598023839,1.84097662242102,0.00767884360593759,1.41153299146069,72.873724228576,449.419881267709,91.3082417809497,0.00708916107936428,1.51729815149286
7,7.104685,31.5,31.693554,23.57,24.002735,100.160461,NaN,9.9138,NaN,44.32946,400,399.775543,25,34.430813,10.53303,82.619453,49.989635,401.642517,398.358551,400.336365,5295.665039,10.438014,10.742438,10.27245,68.928139,67.998756,21.552059,-33.353733,42.260326,99.352493,34.80912,25.271025,99.410034,133.162155,98.019333,0.227376908063889,481.840698,414.457547344855,1.80608484208543,0.0330867945386392,1.03074466662912,14.063233581658,462.336513025984,1.84111199288718,0.00768109319271033,1.41121248962401,72.873724228576,449.418050701089,91.3070353239429,0.00708907465712171,1.51731743721118
7,7.099718,31.5,31.69021,23.57,24.009863,100.155251,NaN,9.907434,NaN,44.353348,400,399.910919,25,34.433083,10.542328,82.39875,49.993893,401.63324,398.326935,400.342316,5297.081543,10.42453,10.734915,10.27679,68.942398,68.019424,21.580576,-33.36692,42.269913,99.102539,34.770035,25.266788,99.341919,133.10672,98.051903,0.115550622344017,489.494476,414.47570890099,1.80620128878237,0.033115399763958,1.03057038533936,14.0401157510436,462.334433903557,1.8411133043617,0.00768198201083706,1.41116132735326,72.8689967133583,449.458120764062,91.3292575234855,0.00709189928492125,1.51680756052015
7,7.094359,31.5,31.691496,23.57,24.016848,100.118286,NaN,9.901997,NaN,44.379147,400,400.02475,25,34.429478,10.555005,82.301941,49.993893,401.63324,398.326935,400.342316,5297.081543,10.42453,10.734915,10.27679,68.942848,68.056725,21.598221,-33.393627,42.269913,99.102539,34.770035,25.266788,99.341919,133.10672,98.051903,0.115550622344017,489.494476,414.494570944264,1.80632450999915,0.0331461750885498,1.03038376077915,14.0151596275731,462.280234885122,1.84096546429145,0.00767919162167879,1.41152982640924,72.8708148285595,449.503946451027,91.3610849227781,0.00709370336068084,1.51635996540876
7,7.090256,31.5,31.692284,23.57,24.019299,100.096977,NaN,9.896765,NaN,44.398674,400,400.063721,25,34.433914,10.593451,82.376358,49.993893,401.545166,398.265503,400.288666,5296.989746,10.41161,10.73096,10.263761,68.941437,68.068001,21.608315,-33.408592,42.251591,99.041481,34.730476,25.263239,99.371399,133.110764,98.051544,0,483.315399,414.506023803389,1.80640883084746,0.033169232213562,1.03024587557964,13.9960428201653,462.248910557106,1.84087992180929,0.00767756561074047,1.41174400549731,72.8719288480184,449.535242289784,91.382712602684,0.00709496027983994,1.51605240292394
7,7.08907,31.5,31.691711,23.57,24.018988,100.086761,NaN,9.893224,NaN,44.429028,400,400.0112,25,34.440899,10.603862,82.440277,49.993893,401.545166,398.265503,400.288666,5296.989746,10.41161,10.73096,10.263761,68.880478,68.090828,21.608732,-33.393608,42.251591,99.041481,34.730476,25.263239,99.371399,133.110764,98.051544,0,483.315399,414.508283574419,1.80642967428433,0.0331757133973952,1.03020774306039,13.9905154081663,462.235392472563,1.84084488240575,0.00767713171726028,1.41181890749697,72.8711187832507,449.54243389263,91.3867389540616,0.007095459553854,1.51596196975636
7,7.087158,31.5,31.69203,23.57,24.0082,100.069168,NaN,9.893465,NaN,44.43964,400,399.985596,25,34.440948,10.590193,82.463455,49.993893,401.544922,398.298309,400.26059,5295.94043,10.407053,10.739853,10.26031,68.83345,68.110321,21.596998,-33.432766,42.281311,98.79599,34.662857,25.291883,99.248314,133.133377,98.026314,0,484.24353,414.501329541838,1.80642762147989,0.0331842646686403,1.03016346844037,13.9816029544359,462.210049092265,1.84077632307002,0.00767590943774024,1.41198630948629,72.87156976348,449.541911913296,91.3867940272177,0.00709534588358659,1.5159758216133
7,7.087042,31.5,31.69128,23.57,24.0082,100.069168,NaN,9.893338,NaN,44.43964,400,399.985596,25,34.440948,10.589413,82.475494,49.993893,401.365753,398.161743,400.098999,5292.827637,10.410216,10.738846,10.283979,68.85553,68.136932,21.587214,-33.470882,42.261379,99.040947,34.693401,25.234869,99.214859,133.213409,97.994614,0.179656326770782,505.49408,414.501581910062,1.80642976616041,0.0331849046338573,1.03015968806219,13.9810621818178,462.211233709701,1.84078103965754,0.0076761822043355,1.41196429990303,72.8705094580974,449.542161567869,91.3860196945558,0.00709556700992364,1.5159534990816
7,7.086389,31.5,31.690168,23.57,23.995041,100.061234,NaN,9.890198,NaN,44.442661,400,399.917664,25,34.44043,10.598085,82.493996,49.993893,401.365753,398.161743,400.098999,5292.827637,10.410216,10.738846,10.283979,68.903236,68.159103,21.579319,-33.450703,42.261379,99.040947,34.693401,25.234869,99.214859,133.213409,97.994614,0.179656326770782,505.49408,414.489446804432,1.80639622068236,0.0331860744272403,1.03016040485821,13.9780178791857,462.201787508393,1.84075801643909,0.00767608767302425,1.41200297916387,72.8689373335765,449.529144185579,91.3760407315867,0.00709526315210956,1.51606072014152
7,7.08601,31.5,31.689171,23.57,23.989733,100.060638,NaN,9.887466,NaN,44.446098,400,399.882416,25,34.442226,10.593516,82.639595,49.993893,401.445557,398.240143,400.168518,5292.114746,10.424631,10.754419,10.27518,68.907097,68.150955,21.572765,-33.381813,42.264782,99.07431,34.673809,25.240206,99.11557,133.188889,98.010292,0,534.610291,414.484803426509,1.80638482680245,0.0331871842397422,1.03015692716551,13.9762508735901,462.202520867306,1.84076203207989,0.00767641282818983,1.41197907287128,72.8675277481017,449.524283442875,91.3715861318652,0.00709531207989821,1.51608547799007
7,7.085035,31.5,31.690325,23.57,23.982943,100.083771,NaN,9.885973,NaN,44.444592,400,399.946869,25,34.448799,10.595142,82.604965,49.993893,401.541443,398.335754,400.236542,5292.130859,10.432358,10.753304,10.290329,68.868942,68.153313,21.58474,-33.447727,42.280712,99.045982,34.627155,25.246164,99.202759,133.171402,98.022614,0,481.111237,414.479930447927,1.80637931745605,0.0331913095830362,1.03013649568359,13.9717048161083,462.233359634496,1.84084228681579,0.00767744780716848,1.41180511061966,72.8691593004651,449.523093942816,91.3722466531895,0.00709493381451598,1.51612828691998
7,7.084756,31.5,31.690664,23.57,23.982018,100.101074,NaN,9.884803,NaN,44.451939,400,400.010101,25,34.452724,10.567025,82.332954,49.993893,401.541443,398.335754,400.236542,5292.130859,10.432358,10.753304,10.290329,68.838005,68.155678,21.589336,-33.468395,42.280712,99.045982,34.627155,25.246164,99.202759,133.171402,98.022614,0,481.111237,414.479584727914,1.80638127058019,0.0331926785629526,1.0301289459658,13.9704038566211,462.257251642074,1.84090560149906,0.00767841233817877,1.41165977184593,72.8696385756259,449.524046418923,91.3732993934299,0.00709488413778508,1.51612721000489
7,7.084538,31.5,31.689089,23.57,23.983273,100.092537,NaN,9.885777,NaN,44.462482,400,400.10437,25,34.445244,10.549472,82.22599,49.992554,401.553894,398.278229,400.191956,5297.648438,10.437037,10.76318,10.287779,68.828262,68.151604,21.487169,-33.44659,42.312431,99.016167,34.590919,25.25683,99.162239,133.165924,98.019302,0.194484069943428,471.506134,414.481351932696,1.80638965343835,0.0331941140997457,1.03011973961894,13.9693873091625,462.247686470179,1.84088321465212,0.00767844851176019,1.4116901994873,72.8674118123669,449.525984676787,91.3726055783025,0.00709541525514336,1.5160654848317
7,7.084538,31.5,31.689089,23.57,23.981588,100.056541,NaN,9.885777,NaN,44.451756,400,400.056458,25,34.440338,10.557459,82.271355,49.992554,401.553894,398.278229,400.191956,5297.648438,10.437037,10.76318,10.287779,68.812897,68.175026,21.387444,-33.429134,42.312431,99.016167,34.590919,25.25683,99.162239,133.165924,98.019302,0.194484069943428,471.506134,414.479616178561,1.8063838117531,0.033193802455193,1.03012255728522,13.9693873091625,462.196865453085,1.8407470472464,0.0076761849716169,1.41201349778641,72.8674118123669,449.52385525393,91.3712010168253,0.00709531476347565,1.51608781230324
7,7.083714,31.5,31.689945,23.57,23.969728,100.006546,NaN,9.884427,NaN,44.435143,400,400.004303,25,34.436504,10.591941,82.330811,49.992554,401.372528,398.196533,400.225525,5293.717773,10.421737,10.723408,10.296608,68.825645,68.15789,21.34206,-33.388542,42.297054,98.834618,34.583065,25.271061,99.225517,133.188797,98.004829,0.128301605582237,490.706696,414.469192245579,1.80635793493498,0.0331961580513629,1.03011552582929,13.9655447311727,462.12490705256,1.84055246277226,0.00767272807379576,1.41248885032121,72.8686220539231,449.51502999528,91.3664521337658,0.00709465932961967,1.51620287559616
7,7.082588,31.5,31.690041,23.57,23.970343,99.983383,NaN,9.883032,NaN,44.419861,400,399.961151,25,34.444157,10.626693,82.331245,49.992554,401.519653,398.29422,400.296204,5293.213379,10.408382,10.726643,10.275732,68.804504,68.155571,21.269632,-33.399139,42.305855,99.066238,34.641941,25.22036,99.138123,133.166611,98.005852,0,485.476196,414.472276360259,1.80638089655901,0.0332024900218079,1.03007777909105,13.9602932794125,462.092035286725,1.84046417157171,0.00767123513806888,1.4127007180132,72.8687577799591,449.523468063353,91.3721377754343,0.00709503074384297,1.51611689789329
7,7.084128,31.5,31.688713,23.57,23.975126,99.954178,NaN,9.882902,NaN,44.434006,400,399.983887,25,34.452652,10.647084,82.47049,49.992554,401.519653,398.29422,400.296204,5293.213379,10.408382,10.726643,10.275732,68.790115,68.178665,21.244289,-33.378593,42.305855,99.066238,34.641941,25.22036,99.138123,133.166611,98.005852,0,485.476196,414.47385179529,1.80636899184323,0.0331948707355969,1.03011999644618,13.9674753893541,462.052875430746,1.8403619488801,0.00766987926951815,1.41292552983477,72.8668802008486,449.518186331117,91.3669910389044,0.00709515219223288,1.51613737662005
7,7.084206,31.5,31.689241,23.57,23.983217,99.969566,NaN,9.88316,NaN,44.416561,400,400.020386,25,34.454281,10.651026,82.637398,49.992554,401.497925,398.282166,400.223419,5293.636719,10.444472,10.756674,10.294456,68.800735,68.209587,21.313896,-33.360004,42.311813,99.005867,34.635082,25.218979,99.152145,133.117706,98.058891,0,478.134247,414.482016708175,1.80639559976159,0.0331959366216171,1.03010900945189,13.967839126931,462.07378100313,1.84041689374729,0.00767065621238966,1.41280197224653,72.8676267174022,449.52826010262,91.3742968007411,0.00709548020363567,1.51604562384245
7,7.081761,31.5,31.688694,23.57,23.986595,99.975739,NaN,9.882162,NaN,44.42157,400,400.191589,25,34.457352,10.675546,82.688362,49.992554,401.759583,398.553497,400.449371,5296.469727,10.438696,10.761175,10.306484,68.807503,68.229546,21.272013,-33.387241,42.31395,99.042336,34.59716,25.241402,99.171036,133.101944,98.045609,0.0767341926693916,473.512909,414.490816292221,1.80645253591144,0.0332100648458411,1.03002367690915,13.9564359024005,462.083367476669,1.84044371086612,0.00767124386370524,1.41273007901723,72.8668533373379,449.548626928094,91.387047094748,0.00709659400387085,1.51581782335637
7,7.082404,31.5,31.687864,23.57,23.98658,99.993256,NaN,9.882687,NaN,44.42617,400,400.214294,25,34.469902,10.692569,82.627487,49.992554,401.759583,398.553497,400.449371,5296.469727,10.438696,10.761175,10.306484,68.796417,68.190392,21.241522,-33.401722,42.31395,99.042336,34.59716,25.241402,99.171036,133.101944,98.045609,0.0767341926693916,473.512909,414.489401854014,1.80644058944899,0.0332065099758633,1.03004465538615,13.9594350776536,462.109425589518,1.84051525312389,0.00767264855966359,1.4125474908905,72.8656798107127,449.54368300649,91.3827464067813,0.00709659244268025,1.51584780752874
7,7.083382,31.5,31.687017,23.57,23.98881,100.02758,NaN,9.882167,NaN,44.430122,400,400.231659,25,34.47102,10.702311,82.477982,49.992554,401.774261,398.516815,400.531036,5293.125977,10.437861,10.73597,10.279326,68.778214,68.115044,21.226343,-33.404224,42.355736,99.025635,34.583,25.251213,99.130363,133.102676,98.063522,0.0615793950855732,477.821259,414.489570976015,1.80643022983878,0.0332015209309014,1.03007280459904,13.9639964118278,462.159243263942,1.8406504969761,0.00767511680772812,1.41221320768567,72.8644822170757,449.539305525379,91.3787981163713,0.0070966223570509,1.51587141536853
7,7.08246,31.5,31.688459,23.57,23.98881,100.02758,NaN,9.88194,NaN,44.430122,400,400.231659,25,34.47102,10.68414,82.439697,49.992554,401.774261,398.516815,400.531036,5293.125977,10.437861,10.73597,10.279326,68.755356,68.156204,21.227283,-33.397976,42.355736,99.025635,34.583,25.251213,99.130363,133.102676,98.063522,0.0615793950855732,477.821259,414.491577010969,1.80644728398908,0.0332066131464105,1.03004275768029,13.959696271279,462.156964126013,1.84064142394457,0.00767459224069248,1.41225558982033,72.866521076819,449.546545641883,91.3853798394919,0.00709656140353871,1.51583345109218
7,7.08246,31.5,31.688459,23.57,23.9874,100.072189,NaN,9.88194,NaN,44.427639,400,400.22757,25,34.468494,10.613125,82.328392,49.992554,401.735748,398.434418,400.356903,5292.287109,10.4417,10.753456,10.276915,68.802002,68.142509,21.23716,-33.389793,42.366798,99.086288,34.631519,25.217878,99.043793,133.085495,98.059258,0.0981759056448936,479.825592,414.490124649021,1.80644239615435,0.0332063523293157,1.0300451114032,13.959696271279,462.219954483152,1.84081020844855,0.00767739825228647,1.41185439011154,72.866521076819,449.544763855539,91.3842043967856,0.00709647732453444,1.51585211639928
7,7.081161,31.5,31.686255,23.57,23.98497,100.096703,NaN,9.880581,NaN,44.424042,400,400.179626,25,34.455891,10.557932,82.408615,49.995941,401.626648,398.347748,400.312988,5292.624023,10.404303,10.731655,10.258212,68.839912,68.110153,21.263205,-33.406395,42.3507,98.99015,34.611137,25.225855,99.115883,133.079636,98.088326,0.0960858166217804,485.11026,414.490447922344,1.80645800251809,0.0332130793436383,1.03000683749701,13.953637107074,462.258040985729,1.84091678719511,0.00767974132698032,1.4115697898546,72.8634047802869,449.54888875581,91.384166235896,0.00709728736408324,1.51575101203925
7,7.079628,31.5,31.68716,23.57,23.981766,100.093773,NaN,9.877957,NaN,44.400646,400,400.132843,25,34.447826,10.5276,82.613586,49.995941,401.626648,398.347748,400.312988,5292.624023,10.404303,10.731655,10.258212,68.824959,68.171539,21.335514,-33.419201,42.3507,98.99015,34.611137,25.225855,99.115883,133.079636,98.088326,0.0960858166217804,485.11026,414.490483095406,1.80647525854727,0.0332209591134638,1.029962232939,13.9464853649546,462.252476458388,1.84090001666447,0.00767922790305263,1.41162258083698,72.8646844104014,449.555821527673,91.389873145839,0.00709736180536628,1.51570218658565
7,7.079224,31.5,31.685057,23.57,23.971931,100.100853,NaN,9.878428,NaN,44.386082,400,400.064941,25,34.449234,10.514095,82.68441,49.995941,401.418427,398.198975,400.143829,5291.019043,10.404074,10.734426,10.260187,68.797653,68.131958,21.295744,-33.420364,42.352654,98.868256,34.619923,25.2113,99.071671,133.034775,98.098099,0.0714805424213409,482.245209,414.481232397316,1.80644864175707,0.0332213726815673,1.02996547037827,13.9446004303641,462.265789724622,1.84094001249188,0.00768043804950456,1.4114974958144,72.8617108062345,449.544626193856,91.3798541424744,0.00709742074692108,1.51576418386462
7,7.079771,31.5,31.685535,23.57,23.977818,100.126221,NaN,9.878688,NaN,44.398048,400,399.999359,25,34.45454,10.498879,82.718872,49.995941,401.587982,398.363373,400.34845,5293.295898,10.43202,10.744832,10.275113,68.674965,68.062019,21.258116,-33.378445,42.346401,98.957298,34.605728,25.207457,99.100983,133.042694,98.089012,0,485.766327,414.486105661658,1.80645892735895,0.0332194381558013,1.02997347567162,13.9471525375333,462.300839646577,1.84103293012156,0.00768185857097026,1.41128429210022,72.8623867065463,449.548714879361,91.3831500817933,0.00709748021489606,1.51573392005355
7,7.079296,31.5,31.685116,23.57,23.990595,100.178673,NaN,9.881057,NaN,44.401325,400,400.07016,25,34.45229,10.479917,82.759842,49.995941,401.587982,398.363373,400.34845,5293.295898,10.43202,10.744832,10.275113,68.593353,68.029572,21.262146,-33.381832,42.346401,98.957298,34.605728,25.207457,99.100983,133.042694,98.089012,0,485.766327,414.500298763248,1.8065120048676,0.0332244280571478,1.02993670504241,13.944936365295,462.375512379292,1.84123382533629,0.00768530610477091,1.41080335637858,72.8617942337989,449.567766310171,91.3951955220727,0.00709849624227818,1.5155234894491
7,7.078997,31.5,31.684143,23.57,23.990007,100.21553,NaN,9.878397,NaN,44.399071,400,400.071899,25,34.451244,10.480411,82.739471,49.995941,401.479889,398.279785,400.263245,5294.074707,10.44321,10.749202,10.291943,68.568741,68.022919,21.277517,-33.390301,42.319275,98.911179,34.626789,25.191435,99.084984,133.088623,98.079391,0.111072950065136,491.395264,414.500343566825,1.8065154989647,0.0332259723691298,1.02992794638758,13.9435412851318,462.42903668433,1.84137919198055,0.00768797420110211,1.41044653534421,72.8604183666396,449.568349366435,91.394362254441,0.00709879550502121,1.51549184405081
7,7.078706,31.5,31.683777,23.57,23.983511,100.219406,NaN,9.878896,NaN,44.383839,400,400.083893,25,34.454967,10.49771,82.727806,49.995941,401.479889,398.279785,400.263245,5294.074707,10.44321,10.749202,10.291943,68.584068,68.018463,21.295673,-33.363651,42.319275,98.911179,34.626789,25.191435,99.084984,133.088623,98.079391,0.111072950065136,491.395264,414.494286175978,1.806498367092,0.0332263793962023,1.02992928900453,13.9421834884475,462.435079870955,1.84139613125329,0.00768835065563025,1.41040137647982,72.8599008149816,449.561844265225,91.3896117636548,0.00709859076035328,1.51555030287814
7,7.079076,31.5,31.685461,23.57,23.982704,100.226288,NaN,9.877768,NaN,44.375027,400,400.099243,25,34.456257,10.517762,82.690277,49.995941,401.537994,398.314087,400.237915,5293.555176,10.440558,10.755632,10.294334,68.561264,68.054871,21.309872,-33.340752,42.352226,99.043266,34.581749,25.20196,99.059898,133.004623,98.104897,0,484.267609,414.492650094238,1.80648872354473,0.0332241843192387,1.02994268636754,13.9439098892768,462.442134433525,1.84141155781572,0.00768816996724932,1.41038919277833,72.8622820699096,449.55952416154,91.3901890938258,0.00709801096530345,1.51561880575278
7,7.078665,31.5,31.68329,23.57,23.98064,100.196144,NaN,9.878021,NaN,44.374077,400,399.982605,25,34.4515,10.54004,82.612015,49.995941,401.334686,398.126923,400.070892,5291.833984,10.397944,10.732272,10.260858,68.554573,68.074501,21.322025,-33.359467,42.358906,98.794792,34.611202,25.184702,99.014725,133.052429,98.080948,0,501.663666,414.491418438671,1.80648917417746,0.0332260748531655,1.02993273708807,13.9419921803528,462.403035935431,1.84131130767054,0.00768706750608761,1.41059431659983,72.8592121511356,449.558147395952,91.3865628196552,0.0070985523232345,1.5155762054021
7,7.078665,31.5,31.68329,23.57,23.975143,100.20443,NaN,9.878021,NaN,44.365467,400,399.862274,25,34.452812,10.551163,82.54673,49.995941,401.334686,398.126923,400.070892,5291.833984,10.397944,10.732272,10.260858,68.552528,68.107483,21.330019,-33.346985,42.358906,98.794792,34.611202,25.184702,99.014725,133.052429,98.080948,0,501.663666,414.485756873235,1.80647011987257,0.0332250576670302,1.0299418990846,13.9419921803528,462.414723814113,1.84134261306681,0.00768758772985056,1.41052050513566,72.8592121511356,449.551201446742,91.3819798877096,0.00709822453004223,1.51564891534934
7,7.079418,31.5,31.685234,23.57,23.975143,100.20443,NaN,9.879354,NaN,44.365467,400,399.862274,25,34.452812,10.540996,82.357697,49.994457,401.293823,398.059113,400.066559,5292.326172,10.417679,10.727658,10.280896,68.521133,68.138832,21.363186,-33.322201,42.38467,98.907593,34.587624,25.228065,99.089783,133.097488,98.054161,0.172498106956482,487.628571,414.484118537023,1.80645618626108,0.0332208945427484,1.02996643467814,13.9455055824424,462.411661603835,1.84133040855491,0.00768688047526441,1.41057717522003,72.861961088473,449.547502024853,91.3819730506147,0.00709750703428832,1.51573871476349
7,7.079276,31.5,31.68368,23.57,23.971827,100.212624,NaN,9.880198,NaN,44.375546,400,399.816772,25,34.454025,10.526466,82.233025,49.994457,401.232483,397.990601,400.055176,5293.103516,10.407347,10.710686,10.269277,68.48423,68.152534,21.368307,-33.29784,42.390984,99.131531,34.595467,25.222378,99.095734,133.066971,98.076599,0.109712041914463,469.271912,414.481012135285,1.8064473190259,0.0332210659629399,1.02996733844932,13.9448430502894,462.425667094202,1.84137112040262,0.00768796023171181,1.41045891252254,72.8597636486755,449.543166682892,91.3771671454928,0.00709773641946399,1.51574329518451
7,7.079428,31.5,31.684155,23.57,23.975351,100.233276,NaN,9.880147,NaN,44.376007,400,399.771667,25,34.448841,10.524252,82.16111,49.994457,401.232483,397.990601,400.055176,5293.103516,10.407347,10.710686,10.269277,68.470215,68.149002,21.38501,-33.293419,42.390984,99.131531,34.595467,25.222378,99.095734,133.066971,98.076599,0.109712041914463,469.271912,414.484311012185,1.80645672224473,0.0332208777487725,1.02996641361925,13.9455522392548,462.454046175067,1.84144614960892,0.00768908365954058,1.41028900717788,72.8604353354464,449.546931571009,91.3802457533944,0.00709778144068153,1.51571634494282
7,7.078867,31.5,31.683573,23.57,23.97031,100.228905,NaN,9.880622,NaN,44.376534,400,399.748413,25,34.446823,10.509651,82.271553,49.994457,401.372253,398.181641,400.08316,5292.302734,10.427087,10.746841,10.292465,68.493385,68.156998,21.391981,-33.2892,42.386398,98.928253,34.605114,25.201042,99.149368,133.123352,98.048477,0,464.613251,414.480339618556,1.80644962874218,0.0332230464512966,1.02995654031938,13.9429347145496,462.448798064624,1.84143329248327,0.00768902107924533,1.41031093170125,72.859612341035,449.54393269169,91.3775385428719,0.00709780245364858,1.51573246172235
7,7.079151,31.5,31.683971,23.57,23.962181,100.221237,NaN,9.88053,NaN,44.36937,400,399.808716,25,34.452553,10.497849,82.547157,49.994457,401.112579,397.905853,399.837372,5293.293945,10.42426,10.739365,10.284711,68.467926,68.184189,21.397131,-33.290489,42.382877,98.607063,34.597927,25.2048,99.054237,133.133713,98.047508,0,461.429199,414.471349016135,1.80641619370309,0.0332199720346355,1.02997936085916,13.9442598270074,462.437356808299,1.84140183010718,0.00768839500282356,1.41039073487324,72.8601751463696,449.532027297983,91.3701826985416,0.00709712942607615,1.51586763608999
7,7.079144,31.5,31.682707,23.57,23.966082,100.20533,NaN,9.881926,NaN,44.373932,400,399.772064,25,34.458538,10.489703,82.770332,49.994457,401.112579,397.905853,399.837372,5293.293945,10.42426,10.739365,10.284711,68.426193,68.199173,21.406185,-33.272964,42.382877,98.607063,34.597927,25.2048,99.054237,133.133713,98.047508,0,461.429199,414.475382185291,1.80642984644785,0.0332207326205944,1.02997262177514,13.9442271662735,462.416911579691,1.84134967326587,0.00768785635037349,1.41049549738952,72.8583877206696,449.536106895463,91.3712912551658,0.00709767497343615,1.51579167921392
7,7.077265,31.5,31.682428,23.57,23.972616,100.206131,NaN,9.879497,NaN,44.37252,400,399.822083,25,34.464767,10.493832,82.904427,49.994457,401.453796,398.145569,400.1492,5293.924805,10.432659,10.738549,10.277549,68.397278,68.236588,21.428684,-33.252224,42.351715,98.668556,34.601662,25.213783,99.00325,133.081482,98.063347,0.188948810100555,474.747925,414.486200191359,1.80648726873119,0.0332323325001998,1.029900498729,13.935459202295,462.41848083323,1.8413544508726,0.0076880081501791,1.41048023354068,72.8579931766685,449.55684088919,91.3846215999683,0.00709873143346841,1.51556724329036
7,7.078684,31.5,31.682003,23.57,23.961395,100.19838,NaN,9.880215,NaN,44.377838,400,399.922302,25,34.470566,10.519681,82.807274,49.994457,401.453796,398.145569,400.1492,5293.924805,10.432659,10.738549,10.277549,68.410149,68.22155,21.439953,-33.256847,42.351715,98.668556,34.601662,25.213783,99.00325,133.081482,98.063347,0.188948810100555,474.747925,414.471555727526,1.8064221111424,0.0332224084864656,1.02996544998255,13.9420808354375,462.408217435283,1.84132783615551,0.00768767616808035,1.41053687207358,72.8573921622647,449.532787544724,91.3682198724321,0.00709771493131506,1.5158079547156
7,7.080821,31.5,31.682634,23.57,23.946451,100.201172,NaN,9.881597,NaN,44.382595,400,399.913605,25,34.471359,10.52573,82.3395,49.994457,401.373657,398.140564,400.140961,5292.922363,10.407612,10.721117,10.274333,68.435989,68.203445,21.434456,-33.27774,42.323559,99.12468,34.604424,25.202202,98.998367,133.080032,98.057762,0,491.812988,414.451511997216,1.80633075657188,0.0332078311532714,1.03006010755626,13.9520510429086,462.411161654721,1.84133442281751,0.00768762186768192,1.41053039909257,72.858284489053,449.499935894993,91.3473400215742,0.00709598805430842,1.51616896641531
7,7.079498,31.5,31.680527,23.57,23.941156,100.211952,NaN,9.879553,NaN,44.382706,400,399.800781,25,34.471069,10.549593,82.067772,49.993954,401.201691,397.99295,400.015472,5288.463867,10.394636,10.706294,10.26504,68.456253,68.185844,21.441761,-33.298996,42.355991,98.947136,34.676979,25.15872,99.076782,133.152878,98.004723,0,476.237061,414.44893795158,1.80633688180648,0.0332141628921423,1.03002580624374,13.9458788355291,462.429684917303,1.8413883744515,0.00768906528852242,1.41037302815082,72.8553048135017,449.500673328872,91.3451871889384,0.00709661128675062,1.51610581475268
7,7.079184,31.5,31.678873,23.57,23.936245,100.203415,NaN,9.876478,NaN,44.388496,400,399.774811,25,34.468857,10.559092,82.1278,49.993954,401.201691,397.99295,400.015472,5288.463867,10.394636,10.706294,10.26504,68.483727,68.158218,21.422241,-33.318218,42.355991,98.947136,34.676979,25.15872,99.076782,133.152878,98.004723,0,476.237061,414.444563067679,1.8063256664819,0.0332149896845838,1.03002377671169,13.9444137987153,462.420249358521,1.84136650860465,0.00768913126361742,1.41040081185948,72.852965625664,449.4954116285,91.3396447968609,0.00709682485375445,1.51611750961816
7,7.079184,31.5,31.678873,23.57,23.93326,100.168846,NaN,9.876478,NaN,44.396614,400,399.858154,25,34.476284,10.555509,82.391159,49.993954,401.431091,398.212891,400.225616,5290.713867,10.407466,10.720242,10.267422,68.501755,68.148407,21.412477,-33.316669,42.345169,99.108185,34.660671,25.168343,99.077171,133.102264,98.032608,0.120530977845192,484.672089,414.441488439252,1.80631531715094,0.0332144372102072,1.03002877046269,13.9444137987153,462.371487891086,1.84123589850944,0.00768696054889042,1.41070880841817,72.852965625664,449.491639416288,91.3371567555617,0.00709664676434879,1.51615708706292
7,7.078957,31.5,31.678711,23.57,23.93326,100.168846,NaN,9.876238,NaN,44.396614,400,399.858154,25,34.476284,10.534428,82.704369,49.993954,401.463593,398.303497,400.157593,5290.318359,10.403619,10.750827,10.272253,68.534637,68.142578,21.454901,-33.275173,42.383778,98.877357,34.653877,25.171297,99.083244,133.125641,98.026192,0.172823771834374,498.75647,414.441982644183,1.8063195186226,0.0332156920787034,1.03002136406597,13.9433546489339,462.371743204868,1.84123691598558,0.00768701950606391,1.41070408056433,72.8527365089602,449.493055834033,91.3378880372271,0.00709675888384131,1.51613796414392
7,7.078094,31.5,31.679733,23.57,23.929537,100.137627,NaN,9.876136,NaN,44.395775,400,399.924591,25,34.488914,10.520196,82.756973,49.993954,401.463593,398.303497,400.157593,5290.318359,10.403619,10.750827,10.272253,68.604668,68.162086,21.437424,-33.385582,42.383778,98.877357,34.653877,25.171297,99.083244,133.125641,98.026192,0.172823771834374,498.75647,414.440026763664,1.80632258448218,0.0332197743674877,1.02999943486892,13.9393277773774,462.326086451252,1.84111250707788,0.00768468641156471,1.41101262879355,72.8541819050675,449.494898586253,91.3403837113083,0.00709656042948205,1.51614551305472
7,7.078542,31.5,31.679401,23.57,23.925819,100.120468,NaN,9.876372,NaN,44.394764,400,399.942352,25,34.486641,10.514187,82.485519,49.993954,401.263123,398.127136,400.172424,5291.836914,10.43556,10.723963,10.296938,68.628456,68.185822,21.311527,-33.389393,42.402889,99.101418,34.670258,25.153208,99.136856,133.110657,98.028824,0.129439905285835,462.205627,414.435221796821,1.80630140099282,0.0332166091048409,1.03002027297451,13.9414182509748,462.302397285716,1.84104972817291,0.0076837289894687,1.41115632960607,72.8537123684638,449.486941864423,91.3347199426856,0.00709627751394666,1.51622027305288
7,7.077689,31.5,31.678696,23.57,23.92424,100.092331,NaN,9.876509,NaN,44.40387,400,399.889465,25,34.491486,10.530674,82.28756,49.993954,401.070007,397.831451,399.909576,5290.957031,10.396954,10.701339,10.25808,68.626839,68.187798,21.254684,-33.364384,42.405918,98.992485,34.66592,25.155458,99.176765,133.109039,98.03614,0.182908594608307,475.320953,414.435452629029,1.80631171622415,0.033221033385269,1.02999508051503,13.9374378652209,462.263800710067,1.84094777432521,0.00768221698477041,1.41138756731721,72.8527152943936,449.490201315821,91.3359865084697,0.00709662830748971,1.51616752075773
7,7.077592,31.5,31.677437,23.57,23.918356,100.076668,NaN,9.876195,NaN,44.404606,400,399.730103,25,34.501926,10.542638,82.268059,49.993954,401.070007,397.831451,399.909576,5290.957031,10.396954,10.701339,10.25808,68.607658,68.129654,21.226435,-33.255077,42.405918,98.992485,34.66592,25.155458,99.176765,133.109039,98.03614,0.182908594608307,475.320953,414.4296033204,1.80629311103636,0.033220480548369,1.03000175981434,13.9369852073745,462.243680599129,1.84089645818751,0.00768169043467034,1.41149105648572,72.8509346501179,449.482526579569,91.3293473920327,0.00709661762029332,1.51621493959525
7,7.077495,31.5,31.676388,23.57,23.92024,100.066238,NaN,9.877331,NaN,44.414402,400,399.567657,25,34.506706,10.580334,82.408249,49.993954,401.192139,397.90213,400.020905,5290.658691,10.409365,10.706807,10.248527,68.624519,68.025482,21.207884,-33.215469,42.385208,99.012077,34.691956,25.149998,99.041962,133.127548,98.02581,0.0866275727748871,477.65274,414.431755045091,1.80630143895063,0.0332213657505247,1.02999544182359,13.9365325447918,462.230614557377,1.84086360839632,0.00768141639004781,1.41155384086178,72.8494509628838,449.484817477034,91.3295441276235,0.00709701881152548,1.51616329729096
7,7.078996,31.5,31.675844,23.57,23.926756,100.049614,NaN,9.878113,NaN,44.400074,400,399.603882,25,34.499931,10.606779,82.558174,49.993954,401.065521,397.735748,399.902557,5289.496094,10.426096,10.701042,10.243905,68.66787,67.972626,21.210697,-33.144917,42.3825,98.909035,34.703651,25.148289,99.151222,133.047836,98.043602,0.124755382537842,479.218872,414.435198434529,1.80629624627879,0.0332142726436677,1.03003352017418,13.9435366192361,462.208006830767,1.84080415124368,0.00768056886847119,1.41168706023375,72.848681519936,449.482538780042,91.3273596505517,0.0070970631880372,1.51617289770284
7,7.080276,31.5,31.677025,23.57,23.930988,100.038391,NaN,9.878795,NaN,44.39798,400,399.588989,25,34.49054,10.6309,82.633789,49.993954,401.065521,397.735748,399.902557,5289.496094,10.426096,10.701042,10.243905,68.703964,67.976906,21.202415,-33.03754,42.3825,98.909035,34.703651,25.148289,99.151222,133.047836,98.043602,0.124755382537842,479.218872,414.436770637484,1.8062872290732,0.0332079811917275,1.03006820734459,13.9495085543889,462.190297245021,1.84075426674999,0.00767943299929402,1.4118225065289,72.8503519302444,449.480090350124,91.3272244390062,0.00709661767616902,1.51622966974861
