P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,TC1,TC2,TC3,TC4,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,7.079703,31.5,31.67753,23.57,23.932945,100.037758,NaN,9.87918,NaN,44.398857,400,399.67337,25,34.485081,10.607821,82.499306,49.994576,401.5802,397.961029,400.492157,5291.041016,10.512904,10.693346,10.242908,68.68232,67.985603,21.205688,-32.963009,42.420013,98.82148,34.708473,25.137369,99.073822,133.11235,98.018822,0.0808238834142685,470.761017,414.440034030342,1.80630461926131,0.0332115101451734,1.03004623220766,13.9468352819278,462.188605769907,1.8407486950799,0.0076792093627744,1.41184301677231,72.8510661853756,449.486787107401,91.3322739192788,0.00709679280131197,1.51617267315282
7,7.079703,31.5,31.67753,23.57,23.922403,100.049965,NaN,9.87918,NaN,44.382977,400,399.905029,25,34.488468,10.568444,82.358871,49.994576,401.5802,397.961029,400.492157,5291.041016,10.512904,10.693346,10.242908,68.714798,68.020844,21.232643,-32.893139,42.420013,98.82148,34.708473,25.137369,99.073822,133.11235,98.018822,0.0808238834142685,470.761017,414.429175189933,1.80626806706853,0.033209558993224,1.03006388395398,13.9468352819278,462.205839468288,1.84079487402378,0.00767997724306804,1.41173336739571,72.8510661853756,449.473464637683,91.3234874164924,0.00709616377506871,1.5163125166417
7,7.078463,31.5,31.676285,23.57,23.917456,100.075584,NaN,9.879993,NaN,44.403904,400,399.951691,25,34.499458,10.532345,82.229912,49.994576,401.425659,397.863495,400.270813,5290.25293,10.502216,10.702273,10.254372,68.702446,68.033401,21.239607,-32.846188,42.435593,99.125061,34.678375,25.165533,99.11174,133.155136,98.002937,0.0757736638188362,470.82962,414.426779706379,1.80627386661192,0.0332154978177741,1.03003169412565,13.9410496256864,462.24396914692,1.84089960239064,0.00768204159079033,1.41146701972472,72.8493052789023,449.474694917364,91.3227388775273,0.00709656962807606,1.51626683472021
7,7.080198,31.5,31.676874,23.57,23.917456,100.075584,NaN,9.882517,NaN,44.403904,400,399.951691,25,34.499458,10.502978,82.274162,49.994576,401.079803,397.664093,399.937988,5288.620117,10.465962,10.69574,10.26809,68.798904,68.063118,21.231586,-32.788326,42.443779,98.840912,34.674927,25.165825,99.091385,133.140106,98.013275,0.0899104848504066,471.819153,414.423001466684,1.80624175169537,0.0332059077341628,1.03008833316376,13.9491446631156,462.243039326992,1.8408958987703,0.00768182719673156,1.41148427785272,72.8501383587337,449.463407977812,91.3160333251363,0.00709587214583945,1.51640086231796
7,7.080224,31.5,31.676367,23.57,23.919586,100.106285,NaN,9.880542,NaN,44.416286,400,399.841888,25,34.505829,10.476281,82.468651,49.994576,401.079803,397.664093,399.937988,5288.620117,10.465962,10.69574,10.26809,68.866989,68.071434,21.269573,-32.737652,42.443779,98.840912,34.674927,25.165825,99.091385,133.140106,98.013275,0.0899104848504066,471.819153,414.425138931064,1.80624865625963,0.0332061582892235,1.03008561180328,13.9492659605334,462.287168999847,1.84101517613534,0.00768394184435241,1.41119445829358,72.8494212603613,449.46556469316,91.3168203021863,0.00709611560191385,1.5163648638108
7,7.078689,31.5,31.675934,23.57,23.914797,100.154007,NaN,9.87993,NaN,44.411873,400,399.636078,25,34.504871,10.467385,82.342812,49.994576,401.293579,397.75174,400.06781,5289.951172,10.453491,10.698614,10.221548,68.912842,68.082779,21.281002,-32.70042,42.451248,98.851387,34.698254,25.134247,99.010979,133.042084,98.074951,0.113206900656223,474.266449,414.423548694978,1.80626046332688,0.0332137561487343,1.03004352458834,13.9421041656795,462.355186392608,1.84119828305072,0.00768709815872677,1.41075539016164,72.848808818371,449.469560722219,91.3189130575547,0.00709642524540217,1.51631150262143
7,7.078809,31.5,31.674946,23.57,23.908136,100.175652,NaN,9.87872,NaN,44.407524,400,399.634766,25,34.497482,10.490755,82.135765,49.994576,401.488495,398.038239,400.194641,5289.324707,10.44079,10.711326,10.253772,68.959854,68.085709,21.286648,-32.694984,42.481174,98.927849,34.689686,25.152704,99.045029,133.00705,98.092171,0.133616417646408,518.828552,414.416426190197,1.80623514513747,0.0332118597072749,1.0300586033724,13.9426640880178,462.38727686232,1.84128627859062,0.0076888173087617,1.41053356633002,72.8474113451045,449.459632007032,91.3111272584353,0.00709623238962303,1.51638976833517
7,7.076917,31.5,31.675079,23.57,23.903564,100.180908,NaN,9.877001,NaN,44.404476,400,399.742096,25,34.486473,10.51251,82.190544,49.994576,401.488495,398.038239,400.194641,5289.324707,10.44079,10.711326,10.253772,68.946648,68.076065,21.31856,-32.712029,42.481174,98.927849,34.689686,25.152704,99.045029,133.00705,98.092171,0.133616417646408,518.828552,414.415837417271,1.80625431937849,0.0332214750685079,1.03000448998243,13.9338351379217,462.394480962895,1.84130530162695,0.00768909896751068,1.41049062090692,72.8475994689833,449.466714702954,91.3159647902425,0.0070965296963363,1.51631888325975
7,7.075943,31.5,31.673437,23.57,23.908363,100.156364,NaN,9.874387,NaN,44.393005,400,399.862579,25,34.496517,10.520615,82.269218,49.994576,401.531281,398.049988,400.244141,5291.894043,10.480895,10.727656,10.260796,68.918282,68.088104,21.333735,-32.759983,42.475777,98.829178,34.730965,25.111225,99.076805,133.000732,98.070946,0,463.443146,414.422901395886,1.80628899316794,0.0332277514861227,1.02996466317374,13.9292893011734,462.362447280951,1.84122287549968,0.00768815517679089,1.41066147231683,72.8452768630828,449.478186884805,91.3214736038993,0.00709753015762078,1.51615523634842
7,7.07563,31.5,31.672209,23.57,23.913692,100.121407,NaN,9.874369,NaN,44.400734,400,399.90799,25,34.512398,10.519747,82.01371,49.994576,401.531281,398.049988,400.244141,5291.894043,10.480895,10.727656,10.260796,68.90406,68.084778,21.347691,-32.779011,42.475777,98.829178,34.730965,25.111225,99.076805,133.000732,98.070946,0,463.443146,414.429071572835,1.80631326511023,0.0332304699486068,1.0299455356568,13.9278283715888,462.315066058782,1.841098475267,0.00768640591495498,1.41093764481868,72.8435397826435,449.486161741362,91.3251951767785,0.00709824985337617,1.51603925107935
7,7.076106,31.5,31.671732,23.57,23.897882,100.064369,NaN,9.874126,NaN,44.418175,400,399.766907,25,34.528988,10.529069,81.970886,49.994865,401.199707,397.762299,399.901215,5290.3125,10.46207,10.722927,10.26103,68.885651,68.102287,21.345222,-32.751331,42.514,98.774147,34.70953,25.126299,99.098633,133.002136,98.054741,0.182081863284111,457.890015,414.41175124332,1.80624963407401,0.0332249090148313,1.02998752765249,13.9300500852768,462.235327519897,1.84088582023258,0.00768299387244671,1.41143414131669,72.8428650195146,449.462631749358,91.3090780002059,0.007097271976122,1.51627365523148
7,7.076106,31.5,31.671732,23.57,23.902271,100.042587,NaN,9.874126,NaN,44.425499,400,399.786469,25,34.522457,10.553948,82.074036,49.994865,401.199707,397.762299,399.901215,5290.3125,10.46207,10.722927,10.26103,68.855301,68.122971,21.34053,-32.731995,42.514,98.774147,34.70953,25.126299,99.098633,133.002136,98.054741,0.182081863284111,457.890015,414.416271842452,1.80626485238059,0.0332257217131467,1.02998017899776,13.9300500852768,462.204581533995,1.84080343625777,0.00768162386729473,1.4116295219041,72.8428650195146,449.468178228825,91.3127360377662,0.00709753391122082,1.51621542161779
7,7.075787,31.5,31.670475,23.57,23.902271,100.042587,NaN,9.875155,NaN,44.425499,400,399.786469,25,34.522457,10.551514,82.057449,49.994865,401.375763,397.975494,400.18396,5289.411621,10.442912,10.705446,10.244635,68.798531,68.148521,21.340704,-32.718819,42.522125,98.944305,34.693642,25.13579,99.035149,133.050598,98.056381,0,451.753082,414.416966550475,1.80627075920866,0.0332274865364954,1.0299697655843,13.9285611762847,462.206566801066,1.84081134337077,0.00768208156066285,1.41159265334811,72.8410868226643,449.469438859223,91.311992386285,0.00709794468884694,1.5161691057525
7,7.075617,31.5,31.667982,23.57,23.90914,100.039627,NaN,9.874617,NaN,44.425079,400,399.826599,25,34.516579,10.543597,81.922737,49.994865,401.284668,397.874146,400.048553,5288.863281,10.438118,10.703514,10.255656,68.748779,68.162796,21.375233,-32.743374,42.501335,98.821541,34.699303,25.14127,99.082436,132.989456,98.061409,0.211924657225609,462.480072,414.424411551021,1.80629772346646,0.033229699021195,1.02995272390821,13.9277676929339,462.206325826491,1.84081582970036,0.00768280319761714,1.41154609902486,72.837559932682,449.477496685057,91.3141834539826,0.00709902195325937,1.51601894557846
7,7.07739,31.5,31.668737,23.57,23.906593,100.016853,NaN,9.875094,NaN,44.406582,400,399.781982,25,34.517555,10.521804,81.944885,49.994865,401.284668,397.874146,400.048553,5288.863281,10.438118,10.703514,10.255656,68.737396,68.165901,21.403826,-32.761578,42.501335,98.821541,34.699303,25.14127,99.082436,132.989456,98.061409,0.211924657225609,462.480072,414.417927210258,1.80625606473098,0.0332194199203881,1.03001485916805,13.936042543902,462.172984044826,1.84072493005713,0.00768109541092986,1.41177273343932,72.8386280727507,449.462849687698,91.305468588714,0.00709811919038158,1.51619253037285
7,7.077738,31.5,31.668758,23.57,23.90094,100.003029,NaN,9.876698,NaN,44.404243,400,399.731964,25,34.51955,10.520096,82.14502,49.994865,401.256439,397.805481,400.005585,5289.124023,10.428018,10.702067,10.235343,68.752602,68.170006,21.404867,-32.781395,42.5107,99.012772,34.684456,25.145782,99.152222,133.042526,98.030441,0,472.280212,414.411346566626,1.80623002019419,0.0332164489046151,1.03003569232163,13.9376665256285,462.153433650811,1.84067249537363,0.00768021782119118,1.41189761209572,72.8386577822522,449.453372597656,91.2992445274298,0.00709766571329978,1.51629259556433
7,7.075152,31.5,31.670359,23.57,23.901415,100.015511,NaN,9.873692,NaN,44.400211,400,399.692627,25,34.520729,10.522666,82.363297,49.994865,401.270966,397.865753,400.111298,5288.700684,10.428129,10.691708,10.23969,68.769264,68.13047,21.396446,-32.751015,42.516296,98.549522,34.648357,25.115326,99.090698,133.072922,98.017838,0,457.666138,414.417467761555,1.80627954980551,0.0332308415349315,1.02995047037672,13.9255972084447,462.16852652272,1.8407096464079,0.00768042030953956,1.41183241778504,72.8409227214749,449.472560369739,91.313905871995,0.0070981245201728,1.51613329027173
7,7.069795,31.5,31.667713,23.57,23.898008,100.001991,NaN,9.868645,NaN,44.382,400,399.676758,25,34.522118,10.509995,82.480385,49.994865,401.270966,397.865753,400.111298,5288.700684,10.428129,10.691708,10.23969,68.774452,68.115417,21.409658,-32.748848,42.516296,98.549522,34.648357,25.115326,99.090698,133.072922,98.017838,0,457.666138,414.425623630372,1.80636696078241,0.0332598755594114,1.02978136675712,13.9005844576462,462.153619650851,1.84067514469059,0.00768053306479701,1.41187624773423,72.8371793575703,449.502540793824,91.330367561557,0.00710027983682094,1.51574926911952
7,7.064344,31.5,31.667564,23.57,23.895391,100.015427,NaN,9.863082,NaN,44.359959,400,399.977203,25,34.524803,10.483916,82.454742,49.994865,402.343689,398.820282,400.998932,5291.075195,10.468391,10.749728,10.241267,68.800476,68.092194,21.440365,-32.739067,42.498604,98.506882,34.599422,25.124083,99.07132,133.03952,98.055565,0,455.173065,414.434795388403,1.8064588985866,0.0332896210523306,1.0296079916314,13.8751179887155,462.172824230834,1.84072691629921,0.00768143286505689,1.41175110871505,72.8369685543875,449.535945526682,91.352221938403,0.00710189879808954,1.51539552263669
7,7.061795,31.5,31.665981,23.57,23.904375,100.034363,NaN,9.858495,NaN,44.349525,400,400.47702,25,34.529011,10.476737,82.467728,49.994499,402.197601,398.773529,401.029327,5290.774414,10.498227,10.741297,10.278736,68.784645,68.094055,21.432846,-32.729988,42.514404,98.606087,34.578556,25.101934,98.818024,133.03949,98.038033,0,461.925171,414.449592522268,1.80653728499678,0.0333054384536348,1.02951001748837,13.8632042087808,462.202055762471,1.84080850711046,0.00768320081578751,1.41153464405316,72.834728887682,449.563393818749,91.3683546627877,0.00710363730912864,1.51506688725931
7,7.060781,31.5,31.665928,23.57,23.908451,100.07045,NaN,9.856541,NaN,44.35363,400,400.701019,25,34.534393,10.467141,82.562332,49.994499,402.197601,398.773529,401.029327,5290.774414,10.498227,10.741297,10.278736,68.76635,68.10363,21.341852,-32.688637,42.514404,98.606087,34.578556,25.101934,98.818024,133.03949,98.038033,0,461.925171,414.455995144651,1.80657020843247,0.0333118266902196,1.02947023586851,13.8584639603979,462.253071626427,1.84094531381437,0.00768548984403047,1.41120965008927,72.8346539001114,449.575357496969,91.3761851070566,0.00710421692067379,1.51494048554794
7,7.05855,31.5,31.665792,23.57,23.89187,100.096725,NaN,9.853116,NaN,44.352551,400,400.808319,25,34.543369,10.4806,82.626923,49.994499,402.476166,399.029205,401.261597,5288.303711,10.467041,10.72674,10.265661,68.761108,68.116364,21.369476,-32.675999,42.49308,98.651749,34.575832,25.10001,98.945107,133.033432,98.024269,0.148187503218651,481.84433,414.443780474733,1.80655411094446,0.0333211506458146,1.02942506215469,13.848032654052,462.290362618374,1.84104550717178,0.00768719132391682,1.41097060616179,72.8344614786133,449.569392956596,91.3720777764229,0.00710397337774532,1.51499923281644
7,7.059844,31.5,31.665333,23.57,23.882061,100.121765,NaN,9.854674,NaN,44.350697,400,400.810242,25,34.545441,10.48942,82.639175,49.994499,402.548889,398.958923,401.329651,5288.407715,10.498328,10.727695,10.244259,68.765312,68.127838,21.374239,-32.660774,42.464642,98.654915,34.587708,25.107264,98.869591,133.035156,98.035881,0.0975808799266815,522.951599,414.430866358459,1.80649612055219,0.0333121399701502,1.02948348523992,13.8540832109215,462.326414276698,1.84114303868881,0.0076889322947825,1.41073352085766,72.8338120501098,449.547928547075,91.3573361273466,0.00710308836223406,1.51521156379095
7,7.059844,31.5,31.665333,23.57,23.881756,100.149704,NaN,9.854674,NaN,44.367325,400,400.891724,25,34.539692,10.502159,82.699074,49.994499,402.548889,398.958923,401.329651,5288.407715,10.498328,10.727695,10.244259,68.817986,68.136742,21.355394,-32.607773,42.464642,98.654915,34.587708,25.107264,98.869591,133.035156,98.035881,0.0975808799266815,522.951599,414.430552365919,1.80649506345182,0.033312083414626,1.02948399150529,13.8540832109215,462.365825278827,1.8412486173342,0.00769068771569176,1.41048435228905,72.8338120501098,449.547543226255,91.3570818260221,0.00710307016956201,1.51521559358311
7,7.059928,31.5,31.665611,23.57,23.881756,100.149704,NaN,9.852957,NaN,44.367325,400,400.891724,25,34.539692,10.495997,82.778679,49.994499,401.996307,398.828949,400.83197,5287.668457,10.438806,10.746645,10.286507,68.911926,68.130562,21.362658,-32.566799,42.447243,98.723824,34.575184,25.105818,98.91011,133.098083,97.997246,0.137419477105141,492.091064,414.430369531492,1.8064935058609,0.0333116166561767,1.02948672869175,13.8544759535868,462.365387153704,1.84124687094966,0.00769058646517142,1.41049246344431,72.8342053869878,449.547172937317,91.3571855626169,0.00710297495024655,1.5152267667251
7,7.059415,31.5,31.66449,23.57,23.884888,100.173981,NaN,9.85429,NaN,44.37854,400,400.817322,25,34.534092,10.495378,82.843185,49.994499,401.996307,398.828949,400.83197,5287.668457,10.438806,10.746645,10.286507,68.953232,68.131683,21.341618,-32.54953,42.447243,98.723824,34.575184,25.105818,98.91011,133.098083,97.997246,0.137419477105141,492.091064,414.434710406826,1.80651387343867,0.0333150481612196,1.02946481605325,13.852077362516,462.401392924674,1.84134563019038,0.00769251959123663,1.41024360510109,72.8326192849598,449.553800818786,91.3601561910186,0.00710360135460847,1.51512802436122
7,7.060112,31.5,31.663929,23.57,23.890007,100.188026,NaN,9.85351,NaN,44.412628,400,400.647705,25,34.534069,10.503496,82.975639,49.994499,402.154663,398.900269,400.903564,5291.641602,10.426857,10.740947,10.277677,68.932449,68.145569,21.243828,-32.553448,42.487316,98.695755,34.595402,25.109371,98.798332,133.084534,97.994438,0,455.483643,414.438463322185,1.80651869087303,0.0333121241679646,1.02947903085135,13.8553362346228,462.4220823915,1.84140220477823,0.00769360587900382,1.41010235594522,72.8318255059425,449.555158304873,91.3603496998813,0.0071038223360328,1.51509910341142
7,7.060672,31.5,31.665277,23.57,23.890665,100.183273,NaN,9.856198,NaN,44.436417,400,400.618958,25,34.535313,10.501354,83.045822,49.994499,402.022247,398.735291,400.709381,5289.743164,10.465652,10.761451,10.292046,68.939064,68.166206,21.242231,-32.567226,42.516003,98.754738,34.564137,25.118292,98.792007,133.005524,98.02639,0.206264242529869,451.375031,414.437921953027,1.80651058838957,0.0333091348090123,1.02949618334771,13.857954376199,462.413257010734,1.84137578773061,0.00769281646103312,1.41018388096881,72.8337328163735,449.553162427913,91.3607202937192,0.00710335113288911,1.51515536252979
7,7.060128,31.5,31.664782,23.57,23.888832,100.174614,NaN,9.856242,NaN,44.447384,400,400.615784,25,34.530167,10.498771,82.913475,49.994499,402.022247,398.735291,400.709381,5289.743164,10.465652,10.761451,10.292046,68.956123,68.128731,21.19591,-32.623451,42.516003,98.754738,34.564137,25.118292,98.792007,133.005524,98.02639,0.206264242529869,451.375031,414.437218860835,1.80651432188892,0.0333118174021841,1.02948150165498,13.8554110408663,462.401825640835,1.84134618760269,0.00769245299065181,1.41024648282364,72.8330324408079,449.554171708084,91.3607666087665,0.00710353720766741,1.51513181333853
7,7.060362,31.5,31.665295,23.57,23.879557,100.180855,NaN,9.854884,NaN,44.450802,400,400.670502,25,34.525703,10.494246,82.617027,49.994499,402.069427,398.852356,400.822418,5289.754883,10.453857,10.750704,10.302176,68.954033,68.027107,21.171762,-32.638672,42.513172,98.594917,34.628555,25.070992,98.86647,133.007645,98.04023,0.105279095470905,460.135101,414.427160997675,1.80647783678196,0.0333087975013844,1.02950452300761,13.856505067367,462.40981880879,1.84136654113969,0.00769265806871681,1.41020591127451,72.8337582843755,449.541237026337,91.3528724137456,0.00710278304736513,1.51528055680609
7,7.05977,31.5,31.663866,23.57,23.880178,100.195015,NaN,9.854376,NaN,44.468639,400,400.59137,25,34.525253,10.494631,82.482712,49.987553,402.181213,398.826019,400.884674,5291.152832,10.452582,10.747988,10.281463,68.962219,67.979271,21.178535,-32.647667,42.51498,98.755333,34.612461,25.083918,98.813278,133.130066,97.984848,0.157769158482552,501.343414,414.429088909675,1.80649096641642,0.0333122020069079,1.02948419957851,13.8537372203813,462.432036579629,1.84142899702809,0.00769406764164126,1.41003840771632,72.8317363641265,449.545007791784,91.3535714718561,0.00710336069322245,1.51520358519964
7,7.059191,31.5,31.664474,23.57,23.885069,100.202713,NaN,9.856617,NaN,44.491188,400,400.61853,25,34.519821,10.485983,82.57518,49.987553,402.181213,398.826019,400.884674,5291.152832,10.452582,10.747988,10.281463,68.951675,67.967171,21.163677,-32.657063,42.51498,98.755333,34.612461,25.083918,98.813278,133.130066,97.984848,0.157769158482552,501.343414,414.435384259303,1.80651865443746,0.0333163266251103,1.02945721801633,13.8510299828948,462.441933563957,1.84145425270171,0.0076943294788977,1.40998771826095,72.8325966461781,449.555532178762,91.3612788790306,0.00710368757312219,1.51510950356944
7,7.05917,31.5,31.664192,23.57,23.874165,100.205315,NaN,9.857335,NaN,44.483555,400,400.690674,25,34.517281,10.50686,82.571304,49.987553,402.16037,398.821411,400.837555,5286.27832,10.428012,10.738854,10.262078,68.968956,67.964554,21.15473,-32.825378,42.513393,98.709763,34.61977,25.062412,98.80423,133.112335,97.98909,0,443.994629,414.424204671265,1.80648125201993,0.0333144212955376,1.02947462895192,13.8509317897569,462.44604628008,1.84146584946994,0.00769459553567744,1.40995640158745,72.8321976357803,449.541698432912,91.3517956431186,0.00710311326987688,1.5152467604295
7,7.05917,31.5,31.664192,23.57,23.865538,100.166473,NaN,9.857335,NaN,44.461594,400,400.545837,25,34.51722,10.549031,82.430969,49.987553,402.16037,398.821411,400.837555,5286.27832,10.428012,10.738854,10.262078,69.013519,67.984863,21.149086,-32.910259,42.513393,98.709763,34.61977,25.062412,98.80423,133.112335,97.98909,0,443.994629,414.415323331846,1.80645135051882,0.0333128214080899,1.02948895644367,13.8509317897569,462.391274049389,1.84131913914356,0.00769215660425037,1.41030173301123,72.8321976357803,449.530799386362,91.3446029951778,0.00710259863589427,1.51536079204987
7,7.058336,31.5,31.663303,23.57,23.865244,100.135544,NaN,9.855644,NaN,44.444248,400,400.489014,25,34.513374,10.58724,82.44014,49.987553,402.264587,398.903046,400.991821,5287.663574,10.451106,10.743247,10.264166,68.922676,67.980682,21.138533,-32.974541,42.499001,98.658623,34.605621,25.067287,98.682007,133.08522,97.995323,0.171841785311699,444.086121,414.416836287506,1.80646579904948,0.0333174023759777,1.02946225897187,13.8470319396088,462.349051922662,1.84120786602858,0.00769053751330907,1.41055132387077,72.8309397399046,449.535434370968,91.3465483552523,0.0071030661003382,1.51528893935906
7,7.059386,31.5,31.662964,23.57,23.865244,100.135544,NaN,9.853588,NaN,44.444248,400,400.489014,25,34.513374,10.593737,82.639725,49.987553,402.369904,399.131409,401.110199,5290.112305,10.458953,10.764358,10.291863,68.960823,67.984032,21.139324,-33.046173,42.526348,98.653526,34.57,25.083464,98.826248,133.017258,98.05162,0.137047320604324,446.494904,414.414550415118,1.80644632566097,0.033311566499205,1.02949648640055,13.8519417656821,462.349586288713,1.84120999597275,0.00769066099788651,1.4105414286085,72.8304600607534,449.528095647325,91.3412807759686,0.00710281436466066,1.51535682419282
7,7.058854,31.5,31.663628,23.57,23.861425,100.101875,NaN,9.855975,NaN,44.44146,400,400.681,25,34.508049,10.557096,82.651657,49.987553,402.369904,399.131409,401.110199,5290.112305,10.458953,10.764358,10.291863,68.854248,67.984734,21.153267,-32.983627,42.526348,98.653526,34.57,25.083464,98.826248,133.017258,98.05162,0.137047320604324,446.494904,414.41177701325,1.80644295488058,0.0333138148483085,1.02948548833653,13.8494541899834,462.301042391163,1.84107857729757,0.00768830325356767,1.41086130607057,72.8313996045965,449.527338646353,91.3416128619136,0.00710259293350851,1.51538219244753
7,7.058984,31.5,31.663311,23.57,23.851873,100.0989,NaN,9.853494,NaN,44.428116,400,400.736664,25,34.512474,10.512891,82.584702,49.987553,402.031281,398.93512,400.747559,5285.802246,10.396594,10.750367,10.298462,68.797089,68.002953,21.181105,-33.036533,42.501411,98.602997,34.55481,25.099182,98.787102,133.01976,98.030334,0.146610349416733,456.260101,414.401660221737,1.80640743427883,0.0333113207355277,1.02950560501376,13.850062069408,462.297345070666,1.84106932452106,0.0076882317224257,1.41087861792656,72.8309510597066,449.514166698527,91.332524016085,0.00710205956416227,1.51551175729595
7,7.059813,31.5,31.663774,23.57,23.847303,100.116066,NaN,9.852613,NaN,44.39986,400,400.508087,25,34.524876,10.476376,82.399109,49.987553,401.484467,398.300354,400.293304,5284.729492,10.389474,10.71367,10.269602,68.797882,68.005379,21.205116,-33.101231,42.528667,98.594521,34.571686,25.080965,98.831543,133.035294,98.025475,0,462.616119,414.39515007713,1.80637621730957,0.0333058664513812,1.02954024701295,13.8539382692687,462.320832798033,1.84113129713308,0.00768914199253188,1.41073884489564,72.8316061884664,449.503117570763,91.3258136226202,0.00710140830312168,1.51563965969956
7,7.058663,31.5,31.663553,23.57,23.844255,100.107635,NaN,9.851135,NaN,44.377289,400,400.224182,25,34.530323,10.461082,82.295815,49.987553,401.484467,398.300354,400.293304,5284.729492,10.389474,10.71367,10.269602,68.759766,68.013474,21.22407,-33.087307,42.528667,98.594521,34.571686,25.080965,98.831543,133.035294,98.025475,0,462.616119,414.39451644194,1.80638698134939,0.0333116917943291,1.02950780641375,13.8485610593573,462.309287089312,1.84110082044859,0.00768869261420824,1.41080766407189,72.8312934823825,449.506883872049,91.3280217672445,0.00710164796442246,1.51559439403788
7,7.056304,31.5,31.664642,23.57,23.845627,100.069633,NaN,9.849219,NaN,44.343014,400,400.076538,25,34.533955,10.456357,82.382492,49.985195,401.936981,398.537659,400.378418,5289.280273,10.429437,10.781579,10.268196,68.725182,68.023605,21.235239,-32.958088,42.509655,98.62439,34.569389,25.057249,98.819458,133.04747,98.017647,0,495.484558,414.401065655575,1.80643549738979,0.0333250618589221,1.02942859465776,13.8375286775692,462.253948387079,1.84095031124551,0.00768590686894567,1.41117930989034,72.8328343528531,449.525340637403,91.3415644015076,0.00710221504347938,1.5154297482079
7,7.058208,31.5,31.664869,23.57,23.841547,100.055046,NaN,9.849178,NaN,44.322868,400,400.16629,25,34.536282,10.477101,82.417686,49.985195,401.936981,398.537659,400.378418,5289.280273,10.429437,10.781579,10.268196,68.697906,68.020966,21.209383,-32.998165,42.509655,98.62439,34.569389,25.057249,98.819458,133.04747,98.017647,0,495.484558,414.392719402848,1.80638603415164,0.0333137185092047,1.02949746987866,13.8464333704071,462.233004191013,1.84089372508108,0.00768490684058587,1.41131659985244,72.8331555378934,449.507473193692,91.3300591396657,0.00710130783547115,1.51562281656967
7,7.056603,31.5,31.665154,23.57,23.834063,100.042953,NaN,9.847631,NaN,44.310707,400,400.324158,25,34.53389,10.480733,82.285851,49.985195,401.730408,398.429932,400.183594,5288.742188,10.402203,10.782261,10.249966,68.686958,68.019516,21.193348,-33.053814,42.516945,98.687569,34.569992,25.040571,98.778847,133.026276,98.045799,0,471.914246,414.38851008117,1.80638986641267,0.033321253624037,1.02945756390776,13.8389271721602,462.215486442961,1.8408461988133,0.00768404240203565,1.41143334633259,72.8335587846547,449.509072366968,91.3314712793387,0.0071013036708494,1.51561355663755
7,7.057132,31.5,31.663748,23.57,23.824783,100.040184,NaN,9.848117,NaN,44.310436,400,400.205078,25,34.529179,10.482604,82.194397,49.985195,401.718445,398.351685,400.209595,5286.857422,10.431195,10.773969,10.255219,68.705101,68.018707,21.191648,-33.062668,42.548622,98.767967,34.553089,25.062859,98.789719,133.068863,98.033394,0,449.66571,414.377804421677,1.80634788292997,0.0333165903974506,1.0294902615937,13.8414013212676,462.213798432012,1.84084457066604,0.00768438035951966,1.41141695691639,72.8315693996252,449.492772005741,91.3189554186397,0.00710092697885562,1.51574738858295
7,7.057137,31.5,31.663891,23.57,23.819466,100.022667,NaN,9.849104,NaN,44.305534,400,400.127686,25,34.524593,10.496388,82.297516,49.985195,401.718445,398.351685,400.209595,5286.857422,10.431195,10.773969,10.255219,68.751785,68.011772,21.207256,-33.062202,42.548622,98.767967,34.553089,25.062859,98.789719,133.068863,98.033394,0,449.66571,414.372319706839,1.80632935805027,0.0333155761139587,1.02949927726807,13.8414247057544,462.188847377366,1.84077741584178,0.00768322624037089,1.41157829657372,72.8317717378844,449.486121839988,91.3147473049822,0.00710057291511832,1.51582086287089
7,7.057078,31.5,31.664488,23.57,23.828028,100.041435,NaN,9.849763,NaN,44.286278,400,399.735413,25,34.515244,10.510685,82.280884,49.985195,400.761749,397.445496,399.20752,5282.76416,10.38869,10.75485,10.236583,68.812271,68.018654,21.239143,-33.092884,42.552689,98.696182,34.52187,25.101906,98.769112,133.036362,98.037544,0.223492711782455,480.067535,414.381262722655,1.80636013377864,0.0333174926863943,1.02948309881061,13.8411487681068,462.214395575876,1.84084464705265,0.00768418950122519,1.41142743351397,72.8326164551142,449.49776255715,91.3231750140844,0.00710095577204581,1.5157145446181
7,7.057078,31.5,31.664488,23.57,23.835442,100.06945,NaN,9.849763,NaN,44.283424,400,399.444122,25,34.508366,10.554633,82.196083,49.985195,401.565247,398.177826,399.984406,5284.895508,10.410812,10.764496,10.252437,68.82296,68.018532,21.257565,-33.061569,42.574306,98.852669,34.54369,25.079855,98.722282,133.016113,98.055374,0.0861262306571007,480.693512,414.388895264623,1.80638583415368,0.0333188681623801,1.02947076473027,13.8411487681068,462.253933198659,1.84095058769108,0.00768595145518057,1.41117643909997,72.8326164551142,449.50712973664,91.3293552561561,0.00710139814200037,1.51561639848192
7,7.056657,31.5,31.663681,23.57,23.835812,100.071808,NaN,9.851101,NaN,44.286606,400,399.739075,25,34.509071,10.600517,82.145157,49.985195,401.565247,398.177826,399.984406,5284.895508,10.410812,10.764496,10.252437,68.812241,68.02388,21.255226,-33.046387,42.574306,98.852669,34.54369,25.079855,98.722282,133.016113,98.055374,0.0861262306571007,480.693512,414.390193002711,1.80639492723063,0.0333212778195507,1.02945641714848,13.8391797382686,462.25853433981,1.8409645778483,0.00768639368235747,1.41113170692146,72.8314745974777,449.509870882317,91.3301529791489,0.00710175323558442,1.5155664716413
7,7.05521,31.5,31.664049,23.57,23.824232,100.044205,NaN,9.848878,NaN,44.269775,400,399.977844,25,34.515854,10.645071,82.171127,49.985195,401.50882,398.185699,400.041779,5286.767578,10.395439,10.746405,10.257447,68.809814,68.022049,21.259684,-33.015903,42.557388,98.632851,34.564384,25.055786,98.781097,133.0168,98.066803,0,449.872742,414.381423386434,1.80638163475209,0.0333271773814716,1.02942847035351,13.8324113931166,462.218998386272,1.84085788458935,0.00768452365119497,1.41138973006174,72.8319952993993,449.505287392217,91.3275897502447,0.00710143388282364,1.51562415755211
7,7.055941,31.5,31.662529,23.57,23.824232,100.044205,NaN,9.85012,NaN,44.269775,400,399.977844,25,34.515854,10.643939,82.309097,49.992409,401.557465,398.15271,400.043427,5286.759766,10.430353,10.764962,10.243259,68.791908,68.040573,21.251143,-32.970333,42.540073,98.670929,34.554581,25.052168,98.769585,133.00647,98.064247,0.156345397233963,450.693726,414.37983128094,1.80636807070139,0.0333231112519152,1.02945231828562,13.8358307790357,462.221398435012,1.84086744566604,0.00768507735047291,1.41134517991529,72.8298445359267,449.499264208341,91.3217115341599,0.00710157444283534,1.51564729823586
7,7.056267,31.5,31.661955,23.57,23.823481,100.035393,NaN,9.848206,NaN,44.24453,400,399.969727,25,34.519058,10.61282,82.452751,49.992409,401.557465,398.15271,400.043427,5286.759766,10.430353,10.764962,10.243259,68.775482,68.041916,21.247515,-32.948708,42.540073,98.670929,34.554581,25.052168,98.769585,133.00647,98.064247,0.156345397233963,450.693726,414.378348111647,1.80635941852263,0.0333211588236719,1.02946420399652,13.8373556165666,462.209867769392,1.840837730084,0.00768473213813958,1.41140735031198,72.8290323135345,449.495703115693,91.3186428814129,0.00710156676295662,1.51566951908091
7,7.056642,31.5,31.663025,23.57,23.829706,100.019257,NaN,9.850264,NaN,44.226372,400,400.007111,25,34.521275,10.549109,82.663033,49.992409,401.708221,398.400208,400.288239,5286.106445,10.401599,10.750038,10.241905,68.78373,68.071739,21.252567,-32.896095,42.545013,98.601036,34.558773,25.033094,98.742867,133.004791,98.049965,0.0801146626472473,474.829834,414.383939779737,1.80637403968192,0.0333202283905328,1.02946608237829,13.8391095811589,462.185401879374,1.84076996583491,0.00768332714662539,1.41158349638874,72.8305463750705,449.501791978353,91.3240007019837,0.00710155513078608,1.51563385529058
7,7.056055,31.5,31.661858,23.57,23.825413,100.014244,NaN,9.852747,NaN,44.215851,400,400.054474,25,34.519871,10.511942,82.738205,49.992409,401.708221,398.400208,400.288239,5286.106445,10.401599,10.750038,10.241905,68.791969,68.067772,21.24758,-32.8437,42.545013,98.601036,34.558773,25.033094,98.742867,133.004791,98.049965,0.0801146626472473,474.829834,414.380798771798,1.80637004935315,0.0333226963410105,1.0294540730691,13.8363640105428,462.180169149598,1.84075834615258,0.00768343684906277,1.41159425435153,72.8288950550237,449.499508847647,91.3210323176603,0.00710177363094735,1.51562709218831
7,7.055042,31.5,31.660809,23.57,23.815792,100.015427,NaN,9.852789,NaN,44.207336,400,400.066284,25,34.51585,10.48937,82.656281,49.992409,401.485229,398.145935,399.980011,5285.091309,10.404734,10.761745,10.225499,68.76226,68.058945,21.246284,-32.808056,42.538589,98.560478,34.540661,25.047127,98.750671,133.015732,98.032936,0,465.080292,414.373100889655,1.80635549539393,0.0333265457963427,1.02943702612178,13.8316255043297,462.183496204142,1.84076942187736,0.00768389346237452,1.41155285425408,72.8274106558514,449.4934594109,91.3157267618008,0.00710178126189718,1.51566289493055
7,7.055458,31.5,31.661516,23.57,23.808004,100.007568,NaN,9.850527,NaN,44.195213,400,399.924255,25,34.499882,10.481113,82.452774,49.992409,401.171967,397.837158,399.704254,5286.165527,10.397593,10.74699,10.237467,68.747086,68.042572,21.248451,-32.820728,42.537815,98.713379,34.506863,25.046003,98.845276,132.99173,98.06591,0,458.442566,414.364177337967,1.80632077761408,0.0333227864537827,1.02946356408947,13.8335714886075,462.171285500739,1.84073524383871,0.00768314133976809,1.41164416117091,72.8284111093682,449.481308159242,91.3085958591855,0.00710100961984866,1.51580885894015
7,7.055252,31.5,31.661015,23.57,23.802673,100.04258,NaN,9.848723,NaN,44.181408,400,399.71283,25,34.480625,10.468725,82.365578,49.992409,401.171967,397.837158,399.704254,5286.165527,10.397593,10.74699,10.237467,68.741676,68.047256,21.236376,-32.881947,42.537815,98.713379,34.506863,25.046003,98.845276,132.99173,98.06591,0,458.442566,414.359138048251,1.80630611938728,0.0333229430040304,1.02946571756641,13.8326078630839,462.221495533657,1.84087082368236,0.00768552669552849,1.41131537299143,72.8277021622362,449.475610115321,91.3042090630113,0.00710088056766795,1.51585542820357
7,7.055252,31.5,31.661015,23.57,23.783464,100.090172,NaN,9.848723,NaN,44.167187,400,399.697571,25,34.476879,10.453181,82.411201,49.992409,401.534943,398.201141,400.10144,5288.555664,10.401927,10.748175,10.237848,68.741425,68.050163,21.2363,-32.935513,42.562912,98.745224,34.52977,25.030634,98.745514,132.961868,98.066071,0,453.13504,414.339362733844,1.8062395230713,0.0333193779328512,1.02949773551664,13.8326078630839,462.288652715441,1.8410507653634,0.00768851946970188,1.41088947233227,72.8277021622362,449.451339333549,91.2881991301465,0.00709973405656624,1.51611008751927
7,7.054199,31.5,31.661499,23.57,23.774591,100.125526,NaN,9.848948,NaN,44.162601,400,399.808746,25,34.476341,10.428288,82.31562,49.992409,401.4151,398.144989,399.974854,5289.038574,10.385526,10.755347,10.230965,68.743324,68.057838,21.238262,-32.954868,42.515526,98.514854,34.534428,25.043743,98.768402,132.893707,98.114182,0,450.407257,414.332522954725,1.80622830481165,0.0333235888510995,1.02947813912065,13.8276818115611,462.337764689129,1.84118134480087,0.00769056519868376,1.41058798987691,72.8283870534576,449.447594600372,91.2863358460432,0.00709942182772928,1.51616214573687
7,7.056512,31.5,31.661186,23.57,23.769447,100.133774,NaN,9.850586,NaN,44.160873,400,399.862122,25,34.476112,10.421977,82.273376,49.992409,401.4151,398.144989,399.974854,5289.038574,10.385526,10.755347,10.230965,68.766129,68.058685,21.212519,-32.990421,42.515526,98.514854,34.534428,25.043743,98.768402,132.893707,98.114182,0,450.407257,414.322185543452,1.80616753613231,0.0333097691790107,1.02956230944007,13.838501548141,462.349892289525,1.84121447900731,0.00769119748312177,1.41050531097701,72.8279441394325,449.425226542138,91.2711915172105,0.00709845257764989,1.51638887047892
7,7.056702,31.5,31.661766,23.57,23.769447,100.133774,NaN,9.849327,NaN,44.160873,400,399.862122,25,34.476112,10.413024,82.440514,49.992409,401.573212,398.238129,400.115936,5289.253418,10.408381,10.758485,10.230428,68.762619,68.077843,21.191584,-33.064384,42.530788,98.62915,34.544392,25.018518,98.8255,132.91098,98.096977,0.143549367785454,461.511047,414.321771364332,1.80616400973918,0.033308712775332,1.02956851971687,13.8393902089146,462.348978046842,1.84121083479317,0.00769098619160808,1.41052223992221,72.8287648713134,449.424353153886,91.2713426776949,0.00709824916799571,1.51641333051827
7,7.057831,31.5,31.661844,23.57,23.770996,100.113068,NaN,9.850798,NaN,44.173428,400,399.944427,25,34.474201,10.4335,82.520988,49.992409,401.573212,398.238129,400.115936,5289.253418,10.408381,10.758485,10.230428,68.739662,68.080788,21.227526,-33.095814,42.530788,98.62915,34.544392,25.018518,98.8255,132.91098,98.096977,0.143549367785454,461.511047,414.32090503975,1.80614842797734,0.0333027241226639,1.02960283481971,13.8446703490343,462.319646863376,1.84113209581433,0.00768965662348411,1.41070921819093,72.828875244483,449.41873021903,91.2677324915057,0.00709796169704256,1.51647449158027
7,7.056368,31.5,31.6609,23.57,23.771805,100.111633,NaN,9.850065,NaN,44.183495,400,399.867981,25,34.463783,10.460105,82.272758,49.991898,401.572571,398.271515,400.141235,5288.873047,10.42182,10.76566,10.245756,68.705528,68.090881,21.169065,-33.121658,42.539585,98.75547,34.567051,24.99342,98.876678,132.999023,98.052544,0.113115809857845,499.388458,414.324927137049,1.80617838503571,0.0333110075080445,1.02955366274764,13.8378280246785,462.319111101315,1.84113260525092,0.00768991033763048,1.4106944466589,72.8275394283174,449.428977105456,91.2733063675556,0.00709870973601147,1.51634192296246
7,7.05652,31.5,31.659605,23.57,23.773438,100.118652,NaN,9.850202,NaN,44.160767,400,399.940704,25,34.455097,10.464155,82.237793,49.991898,401.499695,398.146667,399.994904,5286.30957,10.427415,10.770023,10.245616,68.670036,68.066963,21.182323,-33.099144,42.533192,98.578751,34.561069,24.997889,98.82489,133.022293,98.043877,0,504.884979,414.326277075326,1.80618122623076,0.0333104654222865,1.02955590200114,13.8385389657959,462.331054331738,1.84116726997433,0.00769082325118182,1.41059399417073,72.8257068630971,449.429093193585,91.2717594866938,0.00709907728794225,1.51630658938949
7,7.056209,31.5,31.66082,23.57,23.773588,100.12957,NaN,9.848457,NaN,44.123543,400,399.937561,25,34.45768,10.455952,82.299927,49.991898,401.499695,398.146667,399.994904,5286.30957,10.427415,10.770023,10.245616,68.684212,68.085533,21.10096,-33.077721,42.533192,98.578751,34.561069,24.997889,98.82489,133.022293,98.043877,0,504.884979,414.32710940377,1.80618751846145,0.0333122225629038,1.02954548786453,13.8370843303805,462.344539402449,1.84120089304255,0.00769106666983631,1.41053210541558,72.8274262217732,449.432248758606,91.2753637016392,0.0070988866745533,1.51630544077937
7,7.055601,31.5,31.66029,23.57,23.766233,100.12394,NaN,9.849645,NaN,44.092953,400,399.925446,25,34.459473,10.448077,82.401382,49.991898,401.5495,398.206696,400.070068,5285.23584,10.429893,10.761367,10.258014,68.699181,67.969154,21.088526,-33.077488,42.519711,98.632523,34.563343,24.994923,98.807602,132.886459,98.116936,0.173264235258102,496.200806,414.320862439589,1.80617330075622,0.0333142385570164,1.02953790431609,13.834240400534,462.337433524923,1.84118294856795,0.00769090598730675,1.41056683363408,72.8266762213721,449.426691257082,91.2710341805227,0.00709877228109471,1.5163498727941
7,7.056471,31.5,31.660671,23.57,23.764709,100.1203,NaN,9.851063,NaN,44.092144,400,399.919922,25,34.464523,10.464091,82.301003,49.991898,401.431274,398.135742,400.008881,5284.425781,10.416187,10.746839,10.257708,68.699104,67.930641,21.126518,-33.061272,42.549858,98.560318,34.582947,25.00736,98.792564,132.864304,98.130905,0.166875377297401,467.88031,414.317396839769,1.8061518680037,0.033309117754068,1.02956888899169,13.8383097821065,462.331698306352,1.8411667988617,0.00769053844365282,1.41061042457457,72.8272153738405,449.419151211775,91.2665394854381,0.00709830950951949,1.51643915702638
7,7.056672,31.5,31.659246,23.57,23.764992,100.110901,NaN,9.851126,NaN,44.078743,400,399.879089,25,34.468258,10.470759,82.267639,49.991898,401.431274,398.135742,400.008881,5284.425781,10.416187,10.746839,10.257708,68.68808,67.882553,21.059605,-33.053471,42.549858,98.560318,34.582947,25.00736,98.792564,132.864304,98.130905,0.166875377297401,467.88031,414.317250021336,1.80614911865992,0.0333080527192115,1.02957498658367,13.8392498952609,462.320686642089,1.84114023395024,0.00769046693241693,1.41065265966033,72.8251988262904,449.417137777634,91.2634251476354,0.00709861277875055,1.51642277248198
7,7.056672,31.5,31.659246,23.57,23.755678,100.095917,NaN,9.851126,NaN,44.06641,400,399.923157,25,34.461712,10.449826,82.375244,49.991898,401.567444,398.330719,400.172424,5286.55127,10.421604,10.764203,10.259488,68.682297,67.897598,20.990004,-33.020958,42.545341,98.706505,34.57832,25.021297,98.789429,132.925293,98.110741,0.156631395220757,489.792999,414.307660487369,1.806116820916,0.0333063239597328,1.02959056532415,13.8392498952609,462.299548420607,1.84108360159007,0.00768952511896493,1.41078642590963,72.8251988262904,449.405368167974,91.2556640339779,0.00709805663944367,1.51654652177395
7,7.056965,31.5,31.659,23.57,23.746399,100.053673,NaN,9.851475,NaN,44.047295,400,400.027466,25,34.443241,10.442074,82.389709,49.991898,401.567444,398.330719,400.172424,5286.55127,10.421604,10.764203,10.259488,68.696266,67.908905,21.033094,-32.959106,42.545341,98.706505,34.57832,25.021297,98.789429,132.925293,98.110741,0.156631395220757,489.792999,414.297467908735,1.80607920432534,0.0333029727115074,1.02961568115929,13.8406202724441,462.240331498984,1.84092544545503,0.00768695857426323,1.4111569784033,72.8248506975473,449.391486037999,91.2462021973435,0.00709746941217572,1.51668607501637
7,7.055305,31.5,31.659746,23.57,23.743858,100.026306,NaN,9.850609,NaN,44.008408,400,400.078796,25,34.417271,10.449327,82.37767,49.991898,401.652039,398.334351,400.141724,5288.972656,10.434921,10.780471,10.262135,68.668411,67.919228,21.0361,-32.861095,42.555565,98.511841,34.627331,24.982052,98.815643,132.941208,98.08638,0,480.939087,414.298471566421,1.80610120764379,0.0333117312543333,1.02956563869092,13.8328557882014,462.200530829329,1.84081725915952,0.00768496526020157,1.41142406781337,72.8259063969106,449.400033517426,91.2527734489709,0.00709766477091043,1.51661581373804
7,7.055427,31.5,31.659672,23.57,23.74641,100.01918,NaN,9.850368,NaN,43.963562,400,400.044373,25,34.416435,10.455761,82.3367,49.992142,401.532257,398.362396,400.213531,5287.126465,10.426904,10.752434,10.291804,68.640388,67.932129,21.039951,-32.76685,42.624084,98.622971,34.589386,25.013451,98.878387,132.983032,98.067062,0.0806284248828888,480.806671,414.300832991383,1.80610779253814,0.0333115265088431,1.029565358494,13.8334264783671,462.190589680853,1.84079077201254,0.0076845438688894,1.41148581930829,72.8258016771457,449.402380553433,91.2542282187421,0.0070977963653715,1.51658917422206
7,7.055742,31.5,31.660078,23.57,23.74641,100.01918,NaN,9.851341,NaN,43.963562,400,400.044373,25,34.416435,10.450844,82.408997,49.992142,401.532257,398.362396,400.213531,5287.126465,10.426904,10.752434,10.291804,68.622086,67.929588,21.043385,-32.701759,42.624084,98.622971,34.589386,25.013451,98.878387,132.983032,98.067062,0.0806284248828888,480.806671,414.300146125722,1.80610194487176,0.0333097747151824,1.02957566041827,13.8348999469273,462.189948378023,1.84078821742776,0.00768439594240268,1.41149772881956,72.8263762177847,449.400537807272,91.2535222713427,0.007097595786099,1.51661926133438
7,7.055799,31.5,31.658995,23.57,23.740892,100.021118,NaN,9.85144,NaN,43.941448,400,400.07666,25,34.420822,10.455341,82.540947,49.992142,401.472443,398.15152,399.988159,5288.559082,10.422091,10.761936,10.255152,68.602699,67.935516,21.052013,-32.634472,42.628273,98.62104,34.564182,25.023251,98.889351,132.993073,98.059822,0.0651551187038422,476.086609,414.294340600264,1.80608175115145,0.0333084333784398,1.02958676128416,13.8351665692325,462.194394433537,1.84080236192345,0.00768491248072931,1.4114485761193,72.8248436217305,449.392410544055,91.2468054856636,0.00709751449920617,1.51667621487111
7,7.056073,31.5,31.659412,23.57,23.728899,100.039558,NaN,9.853525,NaN,43.93977,400,399.99118,25,34.427658,10.481277,82.591431,49.992142,401.625793,398.384491,400.143951,5289.623047,10.406322,10.766397,10.260297,68.565681,67.944008,21.072454,-32.634541,42.606716,98.60289,34.601685,24.988752,98.80397,132.951614,98.04982,0.074196882545948,476.878723,414.281395013661,1.80603507250085,0.033304683318594,1.02961581693576,13.8364482043906,462.219761604143,1.84086947877341,0.00768592063710292,1.41129547653345,72.8254337409447,449.375697180565,91.2363094132698,0.00709660807871165,1.51686314384707
7,7.056327,31.5,31.660383,23.57,23.718422,100.045235,NaN,9.85403,NaN,43.944931,400,399.916382,25,34.433144,10.509498,82.546196,49.992142,401.625793,398.384491,400.143951,5289.623047,10.406322,10.766397,10.260297,68.49826,67.933586,21.068417,-32.622807,42.606716,98.60289,34.601685,24.988752,98.80397,132.951614,98.04982,0.074196882545948,476.878723,414.27005353257,1.80599402009697,0.0333013259682397,1.0296417003682,13.8376362556887,462.226240368644,1.84088483937962,0.00768592395513518,1.41127306345324,72.8268078261016,449.361427445706,91.2281205038411,0.0070956622577144,1.5170390781564
7,7.057335,31.5,31.658819,23.57,23.713804,100.061333,NaN,9.855225,NaN,43.931427,400,399.997833,25,34.434662,10.549354,82.667854,49.992142,401.648499,398.396118,400.186523,5286.795898,10.402525,10.753344,10.242752,68.490608,67.932549,21.064352,-32.625496,42.595695,98.604874,34.596268,24.999149,98.838272,133.019577,98.038712,0.124613836407661,483.761993,414.263099439205,1.80595928881261,0.0332948652593634,1.02968245652679,13.8423507209753,462.251426368591,1.84095554669475,0.00768750626540225,1.41108311465125,72.8245945523559,449.347662567386,91.2170852888743,0.00709544882783293,1.51714287395175
7,7.057322,31.5,31.657825,23.57,23.709036,100.089432,NaN,9.850999,NaN,43.9258,400,400.048553,25,34.437237,10.562588,82.855957,49.992142,401.648499,398.396118,400.186523,5286.795898,10.402525,10.753344,10.242752,68.442108,67.957977,21.086292,-32.609192,42.595695,98.604874,34.596268,24.999149,98.838272,133.019577,98.038712,0.124613836407661,483.761993,414.258218259504,1.80594299199336,0.0332940523211157,1.02969003995121,13.8422899225978,462.292640835858,1.84106802219413,0.00768963521458167,1.410802807808,72.8231878511126,449.341019300365,91.2114594673303,0.00709541266133498,1.51718667250883
7,7.057322,31.5,31.657825,23.57,23.698071,100.117355,NaN,9.850999,NaN,43.924576,400,400.008362,25,34.42643,10.567352,82.979607,49.992142,401.494995,398.308807,400.023438,5286.776367,10.388555,10.758972,10.241894,68.40654,67.963547,21.084316,-32.584259,42.611244,98.668663,34.616451,24.968084,98.674995,132.970383,98.070839,0.0754789188504219,488.893799,414.246927607187,1.80590495757475,0.0332920165411887,1.02970847006022,13.8422899225978,462.33203120216,1.84117355470114,0.00769139029652628,1.41055358309138,72.8231878511126,449.327161193655,91.2023258257647,0.00709475757205062,1.51733284240472
7,7.057864,31.5,31.658844,23.57,23.674112,100.112534,NaN,9.852365,NaN,43.914158,400,399.963806,25,34.418903,10.540504,82.841476,49.992142,401.598724,398.284149,400.063324,5284.329102,10.422231,10.757404,10.25363,68.411942,67.968269,21.078316,-32.585281,42.625816,98.713379,34.630184,24.954443,98.763542,132.893723,98.117653,0.117794416844845,517.03009,414.22107308551,1.8058117790577,0.0332845558703569,1.02976656834104,13.8448246747232,462.323624097457,1.84114893191468,0.00769071603198408,1.41062634626583,72.824629931611,449.293935196669,91.1817097616764,0.0070929019850852,1.51771058705021
7,7.059088,31.5,31.659632,23.57,23.668674,100.093712,NaN,9.852524,NaN,43.879353,400,399.953857,25,34.424026,10.51031,82.69265,49.992142,401.598724,398.284149,400.063324,5284.329102,10.422231,10.757404,10.25363,68.393944,67.964058,21.075006,-32.560123,42.625816,98.713379,34.630184,24.954443,98.763542,132.893723,98.117653,0.117794416844845,517.03009,414.212800702655,1.80577018524137,0.0332767459764853,1.02981588215316,13.8505483667983,462.295828753124,1.84107284061602,0.00768924587242523,1.4108174052168,72.8257450717679,449.27934031074,91.1730830818829,0.00709199173435075,1.5178856901185
7,7.058013,31.5,31.658257,23.57,23.672304,100.084641,NaN,9.854457,NaN,43.853363,400,399.974854,25,34.419926,10.481926,82.627823,49.983887,401.612854,398.327087,400.112946,5285.69043,10.400541,10.752623,10.254062,68.396751,67.961502,21.086302,-32.606449,42.646496,98.578545,34.608772,24.960205,98.756592,133.006516,98.041283,0,465.354736,414.218885964474,1.80580273983106,0.0332833922250633,1.02977450180008,13.8455214717545,462.285200068519,1.84104719642146,0.00768917660768653,1.41085824375864,72.8237992195193,449.290225579712,91.1785287543324,0.00709289063902267,1.5177342658101
