P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,TC1,TC2,TC3,TC4,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,7.056911,31.5,31.657513,23.57,23.673792,100.107201,NaN,9.853952,NaN,43.88982,400,399.921509,25,34.426468,10.462533,82.693573,49.983887,401.566986,398.192444,399.979309,5285.557617,10.398173,10.754662,10.230357,68.43235,67.999626,21.074995,-32.589966,42.653645,98.73764,34.628304,24.943245,98.840538,133.001221,98.036446,0.160851761698723,458.91806,414.22282406525,1.80582836548006,0.0332897926520024,1.02973585950417,13.840367714717,462.318199971069,1.84113714258907,0.00769086583037955,1.41063505018033,72.8227463022046,449.299034065052,91.1833988188278,0.00709351503553061,1.51762153207426
7,7.057426,31.5,31.65757,23.57,23.674458,100.151894,NaN,9.853973,NaN,43.920216,400,399.860931,25,34.447971,10.485963,82.649673,49.983887,401.566986,398.192444,399.979309,5285.557617,10.398173,10.754662,10.230357,68.464233,68.020721,21.072712,-32.543488,42.653645,98.73764,34.628304,24.943245,98.840538,133.001221,98.036446,0.160851761698723,458.91806,414.222385590852,1.80582111260532,0.0332870540894547,1.02975162329581,13.842776307185,462.381146771331,1.84130565692384,0.00769365329342252,1.41023843675269,72.8228269701095,449.296432038396,91.1817558364363,0.00709337608163666,1.51765052573596
7,7.057074,31.5,31.657558,23.57,23.674458,100.151894,NaN,9.852909,NaN,43.920216,400,399.860931,25,34.447971,10.52742,82.361847,49.983887,401.621429,398.298004,400.102753,5284.078125,10.396887,10.75183,10.244773,68.498718,68.032471,21.084728,-32.541012,42.64875,98.605362,34.636887,24.927862,98.765427,132.923904,98.059349,0.12122455239296,466.122772,414.223154032787,1.80582764906354,0.0332890103717597,1.0297400819742,13.8411300604078,462.38116567831,1.84130573230349,0.00769365766589538,1.41023808689562,72.8228099874066,449.29880497134,91.1833043445506,0.00709349162710717,1.51762514157368
7,7.05849,31.5,31.656719,23.57,23.669621,100.169647,NaN,9.853485,NaN,43.940578,400,399.91391,25,34.452293,10.570252,82.160561,49.983887,401.517303,398.120178,399.986603,5285.435059,10.415473,10.756048,10.245811,68.551903,68.038139,21.082703,-32.572388,42.609928,98.684914,34.655815,24.918877,98.722404,132.994797,98.023544,0.131439119577408,475.243927,414.215081616546,1.8057845743666,0.0332802438092588,1.02979466958053,13.8477520822343,462.407521696439,1.84137806232385,0.00769507843518093,1.410055730958,72.821622597712,449.282516551706,91.171518894683,0.00709295597069183,1.51777506952949
7,7.058375,31.5,31.657238,23.57,23.671394,100.17868,NaN,9.852595,NaN,43.958488,400,399.901764,25,34.447327,10.604949,82.218407,49.983887,401.517303,398.120178,399.986603,5285.435059,10.415473,10.756048,10.245811,68.555206,68.026451,21.069597,-32.558105,42.609928,98.684914,34.655815,24.918877,98.722404,132.994797,98.023544,0.131439119577408,475.243927,414.217158520547,1.80579286096509,0.0332812119334742,1.02978790790038,13.847214314524,462.419441058679,1.84140892016533,0.0076954565839461,1.40999056654683,72.8223571129527,449.2859036759,91.1744020568611,0.00709297107431296,1.51775299509742
7,7.058675,31.5,31.656796,23.57,23.678631,100.168571,NaN,9.853836,NaN,43.980812,400,399.930054,25,34.444065,10.596078,82.307823,49.983887,401.621155,398.275635,400.163879,5284.368652,10.429614,10.762508,10.275649,68.605942,68.022804,21.082209,-32.717667,42.614296,98.636597,34.681034,24.916449,98.733849,132.985291,98.059952,0,484.509552,414.223956126351,1.80581239831554,0.0332808889648303,1.02978554542455,13.8486171728202,462.405883191668,1.8413735145885,0.00769498280165849,1.41006753937697,72.8217315727754,449.292708130429,91.1783305997602,0.00709341633759564,1.51766940524336
7,7.058675,31.5,31.656796,23.57,23.686255,100.153664,NaN,9.853836,NaN,43.982265,400,400.006226,25,34.436687,10.537442,82.27137,49.983887,401.621155,398.275635,400.163879,5284.368652,10.429614,10.762508,10.275649,68.605408,68.016212,21.114084,-32.817474,42.614296,98.636597,34.681034,24.916449,98.733849,132.985291,98.059952,0,484.509552,414.231807162373,1.80583884770208,0.0332823044738177,1.02977269876344,13.8486171728202,462.3848623268,1.84131720534966,0.00769404650749011,1.41020012168662,72.8217315727754,449.302344478123,91.1846802506477,0.00709387195030689,1.51756761474039
7,7.05919,31.5,31.658815,23.57,23.693163,100.14389,NaN,9.853375,NaN,43.987488,400,400.081238,25,34.433372,10.49703,82.212631,49.983887,401.79538,398.36084,400.172058,5283.978516,10.436147,10.790371,10.260729,68.581085,67.991791,21.109486,-32.816238,42.639599,98.601357,34.652298,24.925167,98.780632,133.00705,98.04023,0,470.900665,414.237796725006,1.80585325131612,0.0332807260052352,1.02977794527392,13.8510253070268,462.36789701405,1.84126759735296,0.00769269685628781,1.41034599975323,72.8245888916726,449.30902449493,91.1916160331819,0.00709362347228099,1.51755043408296
7,7.058185,31.5,31.657814,23.57,23.691669,100.128464,NaN,9.853474,NaN,43.980667,400,400.110413,25,34.43214,10.461361,82.296616,49.971577,401.721863,398.348236,400.184326,5284.737793,10.423008,10.776689,10.272285,68.570793,67.988022,21.130894,-32.84288,42.628311,98.736595,34.613724,24.936014,98.791809,132.95253,98.057793,0.171044558286667,476.358673,414.238451823338,1.80586672674179,0.0332860320950718,1.02974752057639,13.8463258141294,462.34771783078,1.84121560192487,0.00769209238391569,1.41045422280865,72.8231722837534,449.313224068547,91.193127187451,0.00709410177826425,1.51747964144279
7,7.05584,31.5,31.656773,23.57,23.68943,100.112366,NaN,9.851819,NaN,43.991104,400,400.057495,25,34.432438,10.446873,82.480698,49.971577,401.721863,398.348236,400.184326,5284.737793,10.423008,10.776689,10.272285,68.552216,67.987038,21.138931,-32.859177,42.628311,98.736595,34.613724,24.936014,98.791809,132.95253,98.057793,0.171044558286667,476.358673,414.241264307176,1.80590250196764,0.033298650391998,1.02967444175061,13.8353583491626,462.326652552431,1.84116131269209,0.00769146009475001,1.41056735788257,72.8216990218093,449.325520109503,91.199924184815,0.00709497405250655,1.51732236845133
7,7.055561,31.5,31.656517,23.57,23.69088,100.10305,NaN,9.852825,NaN,44.003716,400,399.955566,25,34.423542,10.426337,82.780022,49.971577,401.444885,398.177338,399.965179,5287.805664,10.404714,10.773657,10.245103,68.549187,68.010651,21.145426,-32.89064,42.649284,98.632439,34.608131,24.920017,98.837349,133.029953,98.006607,0.190307512879372,509.913239,414.243366210938,1.80591271272065,0.0333004709634311,1.02966286337432,13.8340532933426,462.31391502338,1.8411277149024,0.00769096786365328,1.41064299402975,72.8213367138472,449.329058773379,91.2019351606555,0.00709521290150335,1.51727827429051
7,7.055685,31.5,31.658127,23.57,23.689552,100.109627,NaN,9.850342,NaN,44.026073,400,399.960419,25,34.412914,10.407981,82.995644,49.971577,401.520966,398.319702,400.092255,5287.667969,10.421162,10.775653,10.265564,68.563927,68.018433,21.150606,-32.949707,42.668728,98.481056,34.602345,24.912834,98.707298,133.051971,98.007187,0,459.509155,414.241728200623,1.80590580351414,0.0332995348676262,1.02966915813316,13.8346333230018,462.32065397416,1.84114245201021,0.00769079457876496,1.41063133963784,72.8236152437697,449.32768367504,91.2030491196838,0.00709469785797756,1.51733530702778
7,7.05512,31.5,31.655489,23.57,23.679012,100.10759,NaN,9.847605,NaN,44.02367,400,400.042206,25,34.407227,10.391432,83.070496,49.971577,401.520966,398.319702,400.092255,5287.667969,10.421162,10.775653,10.265564,68.579529,68.027672,21.145071,-32.997536,42.668728,98.481056,34.602345,24.912834,98.707298,133.051971,98.007187,0,459.509155,414.232108626313,1.80587973470201,0.0333007192120044,1.02966836563818,13.8319903830392,462.321940207644,1.84115133372097,0.00769162783127606,1.41057245844437,72.8198817921758,449.316313952196,91.1922456471148,0.00709489775129834,1.51738559312938
7,7.053992,31.5,31.65539,23.57,23.672562,100.111267,NaN,9.846391,NaN,44.013157,400,399.988556,25,34.410305,10.388084,83.030518,49.971577,401.369476,398.190521,399.909729,5286.44043,10.412756,10.775396,10.262867,68.554695,68.028473,21.131081,-33.073048,42.675732,98.522568,34.636913,24.905003,98.720047,133.022339,98.009666,0.159233540296555,459.113098,414.227929457433,1.80587831110097,0.0333057949226093,1.02964224412863,13.8267133766164,462.327282913051,1.84116585138196,0.00769189500568414,1.41053677141074,72.8197416756914,449.315725034847,91.1917332929231,0.00709489758370064,1.51738919280134
7,7.052663,31.5,31.65443,23.57,23.672562,100.111267,NaN,9.847466,NaN,44.013157,400,399.988556,25,34.410305,10.409556,82.764465,49.971577,401.384094,398.181854,399.98468,5286.418945,10.414202,10.761261,10.260426,68.524704,68.044174,21.130711,-33.10239,42.660217,98.294762,34.617821,24.902658,98.847626,133.004456,98.02742,0.0862580239772797,460.07251,414.230830244337,1.80590299796542,0.0333131889808736,1.02959869255181,13.8204952281324,462.328796498397,1.84117188475391,0.00769224486336988,1.41050873828507,72.8183829482468,449.324038402639,91.196007500275,0.00709555900137772,1.51727610950754
7,7.053997,31.5,31.655136,23.57,23.669514,100.083588,NaN,9.846727,NaN,44.007214,400,399.991974,25,34.415939,10.43996,82.386063,49.971577,401.384094,398.181854,399.98468,5286.418945,10.414202,10.761261,10.260426,68.529831,68.058846,21.150867,-33.121578,42.660217,98.294762,34.617821,24.902658,98.847626,133.004456,98.02742,0.0862580239772797,460.07251,414.224780185759,1.80586764499575,0.0333052009530024,1.0296475336937,13.8267367690192,462.288637926491,1.8410628375885,0.00769024770993679,1.41077639029891,72.8193821829627,449.311658733364,91.188734755458,0.00709477633933271,1.51742540059141
7,7.05346,31.5,31.654663,23.57,23.668985,100.086937,NaN,9.847776,NaN,43.998077,400,399.934235,25,34.42873,10.451604,82.344879,49.971577,401.528992,398.269623,400.049408,5285.317383,10.395591,10.77082,10.24108,68.565742,68.044144,21.131952,-33.178936,42.668819,98.759529,34.619965,24.882385,98.833435,132.968674,98.043396,0,505.419464,414.22540769099,1.80587578487244,0.0333080899986821,1.02963082274467,13.8242243527609,462.294108658663,1.84107846979299,0.00769063063506661,1.41073265186777,72.8187127264108,449.31428882192,91.1898744185172,0.00709503291762054,1.51738514186251
7,7.054353,31.5,31.655066,23.57,23.671585,100.087601,NaN,9.849283,NaN,43.999943,400,399.900116,25,34.441628,10.45793,82.296005,49.971577,401.369934,398.119598,399.984863,5283.135742,10.381245,10.750394,10.234411,68.618385,68.049568,21.133707,-33.185036,42.670868,98.678894,34.626656,24.877691,98.791153,132.909607,98.073769,0,477.221771,414.226135500573,1.80586821664775,0.0333036054548855,1.02965571890224,13.8284022756979,462.29440971481,1.84107844601683,0.0076905255087766,1.41073850298865,72.8192831096687,449.311817344816,91.1887514310917,0.00709480340685295,1.51742187663308
7,7.054353,31.5,31.655066,23.57,23.676613,100.078827,NaN,9.849283,NaN,44.007332,400,399.804169,25,34.449425,10.466587,82.052727,49.971577,401.369934,398.119598,399.984863,5283.135742,10.381245,10.750394,10.234411,68.645714,68.075287,21.163839,-33.184135,42.670868,98.678894,34.626656,24.877691,98.791153,132.909607,98.073769,0,477.221771,414.23131258827,1.80588565824941,0.0333045393468105,1.02964726369465,13.8284022756979,462.282031551393,1.84104528132796,0.00768997389076606,1.41081687575606,72.8192831096687,449.318172034607,91.1929393437178,0.0070951038483721,1.51735480831054
7,7.054695,31.5,31.654753,23.57,23.684294,100.07106,NaN,9.851989,NaN,44.017689,400,399.797272,25,34.446945,10.499083,81.838181,49.983032,401.477661,398.150269,399.980927,5285.357422,10.380163,10.764556,10.223023,68.643387,68.046135,21.126802,-33.190178,42.673584,98.59832,34.623348,24.893312,98.816216,132.856537,98.115463,0.156312137842178,458.891571,414.23847486577,1.80590595020502,0.0333040637587003,1.02964555888145,13.8300022246552,462.271567326883,1.84101788890855,0.00768959960274302,1.4108771308693,72.8188401079,449.325343227875,91.1972728045508,0.00709553038724266,1.51727087632657
7,7.05278,31.5,31.653698,23.57,23.695179,100.075958,NaN,9.847842,NaN,44.024414,400,399.812439,25,34.432388,10.532563,82.068436,49.983032,401.477661,398.150269,399.980927,5285.357422,10.380163,10.764556,10.223023,68.632118,67.921303,21.045864,-33.143719,42.673584,98.59832,34.623348,24.893312,98.816216,132.856537,98.115463,0.156312137842178,458.891571,414.253860969348,1.80597927275141,0.0333167390544036,1.0295645594493,13.821042685592,462.280142120176,1.84104303759922,0.00769029207613031,1.41080250305724,72.8173468915801,449.351310025036,91.2130649235437,0.00709705292714472,1.51696924727407
7,7.053051,31.5,31.653744,23.57,23.699314,100.076035,NaN,9.847771,NaN,44.035439,400,399.84668,25,34.428875,10.5234,81.990677,49.983032,401.296448,398.10022,400.057892,5284.015625,10.392336,10.730042,10.254163,68.660049,67.900314,20.951191,-33.144123,42.670319,98.61496,34.619385,24.906034,98.68335,132.874161,98.102608,0.105137437582016,469.379059,414.257526947449,1.80598858092096,0.0333159990509447,1.02956649801382,13.8223107015211,462.280178181004,1.84104303943594,0.00769028015205388,1.41080316034497,72.8174119996542,449.354734236827,91.2153799308153,0.00709720193273491,1.51693438310285
7,7.05268,31.5,31.65406,23.57,23.687643,100.053261,NaN,9.84945,NaN,44.024097,400,399.88501,25,34.430286,10.517128,81.894043,49.983032,401.503479,398.079376,399.934021,5285.178711,10.411667,10.76958,10.238187,68.665237,67.940613,20.96015,-33.165543,42.70071,98.62355,34.619385,24.914131,98.813446,132.876099,98.096588,0,463.408234,414.246320335298,1.80595499220763,0.0333158957756966,1.02957392735131,13.8205747736457,462.247547487998,1.84095495693001,0.00768873286230323,1.41101601950312,72.8178592613192,449.34272005668,91.2078566985212,0.00709654563470181,1.51706933351167
7,7.052644,31.5,31.654388,23.57,23.677273,100.05439,NaN,9.846509,NaN,44.008186,400,399.858673,25,34.433346,10.520473,81.959328,49.983032,401.503479,398.079376,399.934021,5285.178711,10.411667,10.76958,10.238187,68.652138,67.907288,20.925072,-33.178753,42.70071,98.62355,34.619385,24.914131,98.813446,132.876099,98.096588,0,463.408234,414.235722131723,1.80591969192568,0.0333141698377785,1.0295901567632,13.8204063241273,462.248622842104,1.84095716259996,0.00768868432493888,1.4110155207246,72.8183235030036,449.330091013079,91.1999440112691,0.00709585689147697,1.51721115544402
7,7.053563,31.5,31.651722,23.57,23.669939,100.028465,NaN,9.846189,NaN,43.981213,400,399.896759,25,34.435558,10.517734,82.154755,49.983032,401.592896,398.192657,399.993408,5286.270996,10.394573,10.771976,10.230388,68.627258,67.897888,20.9555,-33.184582,42.736305,98.729637,34.629139,24.901833,98.779076,132.952576,98.039864,0,461.904694,414.226165130551,1.80587718090042,0.0333076941902874,1.02963259448281,13.824706261391,462.216248850803,1.84087590597483,0.00768802531266851,1.41116951136615,72.8145499881296,449.312710686104,91.1851433612999,0.00709578056834691,1.51732408821245
7,7.053972,31.5,31.652714,23.57,23.662447,100.030991,NaN,9.846641,NaN,43.977131,400,399.86673,25,34.431763,10.521907,82.171349,49.983032,401.542877,398.148376,400.012085,5285.134766,10.399376,10.75577,10.224048,68.651176,67.891029,20.983076,-33.177509,42.734241,98.726089,34.631851,24.885561,98.720612,132.916946,98.056168,0.109904378652573,500.553772,414.21755820191,1.80584359399182,0.0333040273016435,1.02965860312596,13.8266198068804,462.218247185594,1.84087921722847,0.00768782263561765,1.41117595342868,72.8159541228728,449.301177759392,91.1787879582411,0.00709495788590023,1.51747204161694
7,7.055256,31.5,31.653025,23.57,23.662447,100.030991,NaN,9.849293,NaN,43.977131,400,399.86673,25,34.431763,10.502109,82.061768,49.983032,401.542877,398.148376,400.012085,5285.134766,10.399376,10.75577,10.224048,68.677757,67.911194,20.921249,-33.150505,42.734241,98.726089,34.631851,24.885561,98.720612,132.916946,98.056168,0.109904378652573,500.553772,414.214755019739,1.80581974404593,0.0332968863417172,1.02970070187545,13.8326265744574,462.217756144458,1.84087726072298,0.00768770927840115,1.41118506606944,72.8163943216088,449.292709242654,91.1735978336347,0.00709447050164074,1.51756969548837
7,7.055489,31.5,31.653896,23.57,23.657293,100.024811,NaN,9.84988,NaN,44.002644,400,399.871216,25,34.432671,10.472112,82.018616,49.983032,401.400238,398.100586,399.873108,5285.878418,10.393295,10.762698,10.231339,68.708641,67.92038,20.912926,-33.10944,42.71265,98.706276,34.618313,24.911484,98.780663,132.894547,98.080376,0,456.613983,414.20893918306,1.80579753579563,0.0332946334962105,1.02971702512789,13.8337164983552,462.207659438428,1.84084841047563,0.00768700301494769,1.41126596066473,72.8176271387206,449.285236196163,91.1697670088599,0.00709387363630014,1.51767167468761
7,7.056745,31.5,31.652599,23.57,23.649109,100.021294,NaN,9.851583,NaN,44.031311,400,399.825073,25,34.42963,10.4207,82.094254,49.983032,401.400238,398.100586,399.873108,5285.878418,10.393295,10.762698,10.231339,68.685326,67.921982,20.908001,-33.049995,42.71265,98.706276,34.618313,24.911484,98.780663,132.894547,98.080376,0,456.613983,414.197769101779,1.80574581346504,0.0332861312776092,1.02977202766578,13.8395913243514,462.204744197491,1.84084327017858,0.00768725447670333,1.41125946033078,72.8157913473549,449.265473062677,91.1551174272275,0.00709330160855678,1.51784627623145
7,7.057357,31.5,31.652119,23.57,23.64086,100.042793,NaN,9.85265,NaN,44.047443,400,399.835785,25,34.424957,10.395876,82.219482,49.981743,401.568207,398.215424,399.97226,5287.429688,10.417927,10.782614,10.237497,68.634514,67.909195,20.909859,-33.006115,42.71019,98.642708,34.626041,24.917055,98.754166,132.875092,98.080582,0.136783927679062,452.482574,414.187937753319,1.80570582522618,0.0332811980047837,1.02980603899477,13.8424536103344,462.235840494755,1.84092758645992,0.0076887819234059,1.4110528586468,72.815111930266,449.250564881557,91.1446932484723,0.00709273070902801,1.51799126808256
7,7.057357,31.5,31.652119,23.57,23.632441,100.059334,NaN,9.85265,NaN,44.03722,400,399.941559,25,34.41515,10.389095,82.161041,49.981743,401.683441,398.382507,400.069733,5286.531738,10.422749,10.792634,10.257331,68.615509,67.915237,20.925987,-32.988029,42.725437,98.679253,34.621449,24.895725,98.750443,132.940826,98.042618,0.125127956271172,456.809021,414.179267756399,1.80567661233231,0.0332796343014869,1.02982026497228,13.8424536103344,462.259179496142,1.84099012379886,0.00768982225711711,1.41090489296679,72.815111930266,449.239922878564,91.1376829260298,0.00709222736486141,1.51810389451615
7,7.056983,31.5,31.651754,23.57,23.635416,100.041626,NaN,9.853272,NaN,44.040264,400,399.995605,25,34.410885,10.393859,81.990685,49.981743,401.683441,398.382507,400.069733,5286.531738,10.422749,10.792634,10.257331,68.641602,67.912025,20.930426,-32.927101,42.725437,98.679253,34.621449,24.895725,98.750443,132.940826,98.042618,0.125127956271172,456.809021,414.183148409366,1.80569388200225,0.0332822652514583,1.02980295912162,13.8407044580175,462.234769963656,1.84092546988447,0.00768884156377916,1.41105261435816,72.8145952834682,449.245955165203,91.1411982078819,0.00709261471183003,1.5180303856894
7,7.058207,31.5,31.652424,23.57,23.643562,100.001656,NaN,9.854589,NaN,44.040009,400,399.92749,25,34.409771,10.40156,82.03241,49.981743,401.515839,398.134827,399.910095,5285.756836,10.430646,10.779246,10.250673,68.682602,67.882889,20.951757,-32.903984,42.71954,98.847374,34.624516,24.909702,98.697319,133.020645,98.001915,0.063429556787014,463.25174,414.188863756772,1.80569941427971,0.0332769769515591,1.02982937469877,13.8464286940472,462.177304612602,1.84077009791928,0.00768608253578731,1.41143041657147,72.8155436443721,449.248445736017,91.1436802494067,0.00709254522352403,1.51802176436116
7,7.057738,31.5,31.653584,23.57,23.646364,99.986359,NaN,9.852229,NaN,44.033619,400,399.887726,25,34.412838,10.436297,82.193771,49.981743,401.649963,398.23877,400.064117,5286.324707,10.429298,10.769296,10.251533,68.727913,67.860863,20.969597,-32.922306,42.72504,98.567596,34.635437,24.892277,98.787758,133.005539,98.00647,0.0830475762486458,461.726532,414.192773664913,1.8057178467747,0.0332801031277721,1.02980924766367,13.8442354282317,462.153879850073,1.84070493201211,0.00768469693753735,1.41160177695926,72.8171855363908,449.255983376634,91.1501024021244,0.00709257747519898,1.51797271174252
7,7.057146,31.5,31.653851,23.57,23.649954,99.973038,NaN,9.852438,NaN,44.043041,400,399.944244,25,34.410027,10.46027,82.375534,49.981743,401.649963,398.23877,400.064117,5286.324707,10.429298,10.769296,10.251533,68.67408,67.858589,20.98247,-32.940331,42.72504,98.567596,34.635437,24.892277,98.787758,133.005539,98.00647,0.0830475762486458,461.726532,414.197763537779,1.80574129763471,0.0332840595718146,1.0297837594067,13.8414667977826,462.134653072725,1.84065285374992,0.00768376105450429,1.41172930869029,72.8175634463377,449.264715977815,91.1561906195168,0.00709291583195211,1.51788740692756
7,7.056846,31.5,31.653786,23.57,23.647587,99.971542,NaN,9.855146,NaN,44.024094,400,399.977905,25,34.402523,10.455373,82.556427,49.981743,401.588226,398.078735,399.914795,5283.733398,10.412563,10.771476,10.223892,68.624352,67.863052,20.985453,-32.981331,42.742161,98.800247,34.649532,24.864408,98.839478,132.960968,98.018303,0.104136399924755,470.070038,414.19598121263,1.80573865683891,0.0332852872448319,1.02977791029322,13.8400637080962,462.132643860883,1.84064760274327,0.00768369056310873,1.41174084663491,72.8174714460764,449.263707816346,91.155444821848,0.00709288632306532,1.5178963493992
7,7.056863,31.5,31.654627,23.57,23.644871,99.970612,NaN,9.854244,NaN,44.02153,400,399.902008,25,34.398479,10.446721,82.608864,49.981743,401.588226,398.078735,399.914795,5283.733398,10.412563,10.771476,10.223892,68.589165,67.869919,20.977688,-33.010838,42.742161,98.800247,34.649532,24.864408,98.839478,132.960968,98.018303,0.104136399924755,470.070038,414.193147201624,1.80572891751205,0.0332846883142316,1.02978305261228,13.8401432177226,462.130001535067,1.84063878922658,0.00768332548739486,1.41177391873805,72.8186617737159,449.260756226425,91.15455628389,0.00709251167061701,1.51794982124453
7,7.057075,31.5,31.653334,23.57,23.645578,99.948158,NaN,9.854776,NaN,44.021633,400,399.835876,25,34.39468,10.442438,82.590561,49.981743,401.572083,398.183167,400.015991,5286.885254,10.399851,10.763414,10.237113,68.63446,67.882683,20.976408,-33.03117,42.723892,98.68821,34.653942,24.862858,98.785027,133.000809,98.034904,0,470.569611,414.193412252236,1.80572743307549,0.0332836414112034,1.0297888162602,13.8411347373229,462.100344034352,1.84056196428237,0.00768238291130204,1.4119379061896,72.8168316853109,449.259298359543,91.1519723410916,0.00709280413183219,1.51793102814968
7,7.057075,31.5,31.653334,23.57,23.650087,99.932198,NaN,9.854776,NaN,44.022018,400,399.901062,25,34.400749,10.419109,82.628967,49.973602,401.713989,398.288574,400.194885,5285.71582,10.41478,10.769499,10.225866,68.582405,67.872658,20.993956,-33.042217,42.716793,98.676888,34.667068,24.855928,98.851425,132.895813,98.07299,0.0709918513894081,467.824951,414.198055552849,1.80574307773358,0.0332844788536022,1.0297812052404,13.8411347373229,462.077808358609,1.84050156152432,0.0076813777234266,1.41208163293108,72.8168316853109,449.264997770418,91.1557271388683,0.0070930736720737,1.51787074828587
7,7.058573,31.5,31.653337,23.57,23.650087,99.932198,NaN,9.853155,NaN,44.022018,400,399.901062,25,34.400749,10.432016,82.751015,49.973602,401.713989,398.288574,400.194885,5285.71582,10.41478,10.769499,10.225866,68.506844,67.880997,20.980032,-33.046207,42.716793,98.676888,34.667068,24.855928,98.851425,132.895813,98.07299,0.0709918513894081,467.824951,414.194784011796,1.80571525788825,0.0332761554014036,1.02983036391265,13.848140206094,462.077803613113,1.84050154262792,0.00768137662991811,1.41208172122771,72.81683593154,449.254865059059,91.1490555327657,0.00709259362568251,1.51797800642883
7,7.058295,31.5,31.653276,23.57,23.650196,99.948799,NaN,9.853816,NaN,44.019302,400,399.986328,25,34.404259,10.468699,82.808907,49.973602,401.554291,398.195679,400.011566,5284.89209,10.420557,10.776868,10.253561,68.533905,67.875572,20.9655,-33.040352,42.732445,98.662056,34.663113,24.854708,98.711662,132.879089,98.094437,0.0762411132454872,472.802643,414.19550341699,1.80572079866749,0.0332777200555687,1.0298210560638,13.8468402113124,462.101340802555,1.84056475530475,0.00768244441937965,1.41193043072938,72.8167495914699,449.256840298496,91.1502801767837,0.00709270409348655,1.51795549547182
7,7.056956,31.5,31.654274,23.57,23.629038,99.948212,NaN,9.854267,NaN,44.021503,400,399.987244,25,34.40377,10.527318,82.89418,49.973602,401.688019,398.284882,400.057587,5282.827148,10.403737,10.78444,10.235209,68.547394,67.871407,20.96282,-33.015198,42.716492,98.610039,34.657299,24.850399,98.717018,132.937393,98.045189,0.117658048868179,479.529449,414.176639274076,1.80567225242343,0.0332812306159706,1.02981285107261,13.8405781795834,462.098933780346,1.84055624894485,0.00768204369141491,1.41196506762214,72.8181621512431,449.239862922576,91.1403498118559,0.00709162220226675,1.51816158356381
7,7.055777,31.5,31.653873,23.57,23.613726,99.987816,NaN,9.852562,NaN,44.036968,400,400.00769,25,34.399082,10.557255,82.818794,49.973602,401.688019,398.284882,400.057587,5282.827148,10.403737,10.78444,10.235209,68.544258,67.872978,20.974319,-33.012562,42.716492,98.610039,34.657299,24.850399,98.717018,132.937393,98.045189,0.117658048868179,479.529449,414.163446654958,1.80564102116605,0.0332849392640582,1.02980002265563,13.8350636625713,462.155479862365,1.84070862482313,0.00768468331235767,1.41159717669179,72.8175945848481,449.228201435769,91.1321651525765,0.0070911827065515,1.51827445590587
7,7.055521,31.5,31.65284,23.57,23.617538,100.022522,NaN,9.852024,NaN,44.045414,400,400.070496,25,34.396885,10.53112,82.573166,49.973602,401.644196,398.247986,400.119843,5284.066895,10.403706,10.764047,10.231999,68.519012,67.871834,20.989487,-33.038136,42.713207,98.698235,34.663101,24.84362,98.844681,132.913605,98.047859,0.0838615670800209,484.170074,414.167931538077,1.80565900507075,0.0332870706285918,1.02978517009089,13.8338661853483,462.206096641713,1.84084639791004,0.00768724389517864,1.41125551996317,72.816132467564,449.234020127191,91.1347002956833,0.00709174664044544,1.51818547791693
7,7.055862,31.5,31.652666,23.57,23.627546,100.047142,NaN,9.851207,NaN,44.04298,400,400.082001,25,34.392639,10.494947,82.467194,49.973602,401.644196,398.247986,400.119843,5284.066895,10.403706,10.764047,10.231999,68.477844,67.89946,21.019068,-33.050621,42.713207,98.698235,34.663101,24.84362,98.844681,132.913605,98.047859,0.0838615670800209,484.170074,414.177492651769,1.80568739727021,0.0332870341656799,1.02977945424394,13.8354612551174,462.241113685201,1.84094058934707,0.00768885609015664,1.41102995672635,72.8158861818583,449.244239665465,91.1412134399567,0.0070922786441668,1.51807268310303
7,7.056293,31.5,31.653728,23.57,23.64403,100.028511,NaN,9.85083,NaN,44.047993,400,400.151459,25,34.394268,10.462549,82.358185,49.973602,401.75174,398.348816,400.264221,5283.232422,10.412641,10.759255,10.22442,68.461929,67.926155,21.029957,-33.037231,42.778484,98.679001,34.663528,24.833652,98.878876,132.891876,98.056992,0.0737901628017426,477.463715,414.193526030222,1.80573658659638,0.0332877002870051,1.0297657670962,13.8374772270807,462.213146337237,1.84086345976332,0.00768729702740236,1.41122788316512,72.8173893533778,449.262912477393,91.1548480245705,0.0070928649220584,1.5179032265304
7,7.053269,31.5,31.651049,23.57,23.655272,99.980186,NaN,9.850396,NaN,44.055557,400,400.101624,25,34.396278,10.444402,82.450928,49.973602,401.562775,398.315735,400.179504,5286.821289,10.410444,10.760978,10.252523,68.469322,67.951172,21.035702,-33.044437,42.779469,98.588707,34.681889,24.811939,98.810478,132.945374,98.032509,0.0949201285839081,476.919617,414.211705207061,1.80583176270375,0.0333066051993079,1.02964762928871,13.8233307021808,462.149172115479,1.84069753627376,0.00768523240404855,1.41158278497172,72.8135973601992,449.295685984161,91.1730790362575,0.00709516372628712,1.51748602016074
7,7.048241,31.5,31.65238,23.57,23.650478,99.950981,NaN,9.844058,NaN,44.057594,400,400.037537,25,34.390755,10.453487,82.49086,49.973602,401.562775,398.315735,400.179504,5286.821289,10.410444,10.760978,10.252523,68.46788,67.958855,21.043869,-33.023869,42.779469,98.588707,34.681889,24.811939,98.810478,132.945374,98.032509,0.0949201285839081,476.919617,414.217745740853,1.80590856083663,0.0333337067638291,1.02949087943012,13.7997990725008,462.105838419746,1.84057865502742,0.00768290842918211,1.41188444432488,72.8154813645546,449.324610554401,91.1938120767805,0.00709615922384224,1.51721592367947
7,7.044744,31.5,31.652555,23.57,23.643211,99.929047,NaN,9.841441,NaN,44.044052,400,399.977509,25,34.387886,10.476312,82.512703,49.973602,401.649933,398.294098,400.017487,5282.703125,10.387257,10.781428,10.231212,68.459145,67.972366,21.047953,-33.017323,42.766453,98.275887,34.613663,24.843409,98.675667,133.013,98.012123,0,471.278656,414.217897842106,1.80594835933891,0.0333518474443893,1.02938849490118,13.7834251656893,462.074591150678,1.84049454206225,0.0076814631988188,1.41208709482413,72.815729067873,449.339235281495,91.203671330369,0.00709680171631565,1.51706633134798
7,7.042603,31.5,31.652628,23.57,23.650434,99.925682,NaN,9.839231,NaN,44.014595,400,399.860901,25,34.393158,10.519341,82.544991,49.974724,401.452057,398.104828,399.922394,5282.191895,10.383319,10.758263,10.224725,68.446449,67.954552,21.044058,-33.010601,42.750412,98.378227,34.606964,24.830582,98.572266,132.940247,98.032417,0,472.15863,414.230005369785,1.80601321710982,0.0333651331830003,1.02930628779639,13.7733973659792,462.069723941237,1.84048134564853,0.00768122462201268,1.41211956653667,72.8158323951481,449.362918775467,91.219375566499,0.00709790090256712,1.51681872189496
7,7.041907,31.5,31.651535,23.57,23.655174,99.939728,NaN,9.839499,NaN,44.015461,400,399.780609,25,34.396286,10.546753,82.470383,49.974724,401.452057,398.104828,399.922394,5282.191895,10.383319,10.758263,10.224725,68.417946,67.961533,21.048056,-32.999733,42.750412,98.378227,34.606964,24.830582,98.572266,132.940247,98.032417,0,472.15863,414.236402920026,1.8060425966481,0.0333698985176129,1.0292755794506,13.7701370115409,462.091286323847,1.84054139134429,0.00768250777179479,1.41196087853954,72.8142852926014,449.372848014957,91.2245508877397,0.0070986759411097,1.5166853456681
7,7.040541,31.5,31.650911,23.57,23.653734,99.9375,NaN,9.837142,NaN,44.005295,400,399.721588,25,34.396141,10.564997,82.369446,49.974724,401.324402,397.912872,399.790314,5281.230469,10.429767,10.762445,10.244902,68.413094,67.970757,21.036987,-32.973877,42.792358,98.423187,34.579868,24.842651,98.573204,132.948212,98.054352,0.063583180308342,472.197113,414.237901246821,1.80606300455411,0.0333772558032741,1.02923327782288,13.763737384169,462.089127360492,1.84053688953939,0.00768259492283403,1.41196258112674,72.813402019492,449.379841204223,91.2283791702031,0.00709918103573674,1.51659528975932
7,7.040541,31.5,31.650911,23.57,23.641867,99.940308,NaN,9.837142,NaN,44.00766,400,399.731232,25,34.389709,10.567389,82.219841,49.974724,401.415344,398.074646,399.952301,5281.126953,10.408691,10.755436,10.229634,68.415901,67.930138,21.036531,-33.055798,42.783894,98.350021,34.547813,24.845474,98.543358,132.933517,98.056152,0,471.910645,414.225687217892,1.80602185186056,0.0333750488615115,1.02925310414646,13.763737384169,462.093092115925,1.84054751637763,0.00768277177687896,1.41193730095066,72.813402019492,449.364846251411,91.2184924372089,0.00709847221548659,1.51675312114663
7,7.04047,31.5,31.651243,23.57,23.641867,99.940308,NaN,9.835712,NaN,44.00766,400,399.731232,25,34.389709,10.567855,82.104836,49.974724,401.415344,398.074646,399.952301,5281.126953,10.408691,10.755436,10.229634,68.434959,67.928001,21.052744,-33.044445,42.783894,98.350021,34.547813,24.845474,98.543358,132.933517,98.056152,0,471.910645,414.22584215502,1.80602317231919,0.0333754452516855,1.02925077974328,13.7634047276155,462.092567059908,1.8405454254039,0.00768265074707077,1.41194706703913,72.8138719681959,449.365563054209,91.219381502306,0.00709841324397169,1.51675433365769
7,7.040905,31.5,31.651922,23.57,23.612228,99.961922,NaN,9.836834,NaN,44.014774,400,399.772156,25,34.384106,10.542529,82.222679,49.974724,401.484344,398.19519,400.019897,5283.121582,10.419916,10.771817,10.25072,68.470894,67.930275,21.062935,-33.002831,42.802662,98.410492,34.525085,24.848301,98.542938,132.930252,98.056992,0.089503102004528,476.314117,414.194385762339,1.80591228755855,0.0333675042147866,1.02931463203071,13.7654427945328,462.122009363818,1.84062293954948,0.00768376432015969,1.41177256317926,72.8148330832626,449.325643354586,91.1939180620273,0.00709633612069125,1.51719293270576
7,7.042046,31.5,31.64925,23.57,23.610312,99.985977,NaN,9.837247,NaN,44.01305,400,399.841797,25,34.378506,10.482165,82.388031,49.974724,401.343811,397.981079,399.852295,5282.303711,10.433803,10.769878,10.250823,68.52375,67.925705,21.060343,-33.024578,42.762669,98.398956,34.54509,24.829651,98.421455,132.969452,98.038033,0.100886397063732,486.360992,414.189922380455,1.80588441926403,0.0333607799160729,1.02935524031552,13.7707881651575,462.16018906103,1.84073076734133,0.0076862527716497,1.41147797628437,72.8110507883278,449.313593698608,91.1826228563629,0.00709651358658808,1.51724945675137
7,7.043552,31.5,31.648874,23.57,23.603994,100.028008,NaN,9.838389,NaN,44.011612,400,399.815918,25,34.374191,10.466104,82.446556,49.974724,401.343811,397.981079,399.852295,5282.303711,10.433803,10.769878,10.250823,68.591896,67.930412,21.056395,-33.04472,42.762669,98.398956,34.54509,24.829651,98.421455,132.969452,98.038033,0.100886397063732,486.360992,414.180130201051,1.805834494295,0.0333512030530779,1.02941522009047,13.7778424827495,462.220100610459,1.84089209516386,0.00768903478926636,1.41109016194011,72.8105185242428,449.29513789891,91.1699876718218,0.00709574599753043,1.51743431333021
7,7.044322,31.5,31.64986,23.57,23.601236,100.055435,NaN,9.837968,NaN,44.009171,400,399.811707,25,34.381142,10.476839,82.383064,49.974724,401.231964,397.873077,399.733124,5282.108398,10.419393,10.763869,10.248928,68.650879,67.952187,21.041658,-32.999641,42.739792,98.329453,34.550945,24.831295,98.56279,132.923691,98.049347,0,486.044373,414.175609433815,1.80581060697462,0.0333463957995337,1.02944510725734,13.7814488282918,462.257243265804,1.84098959049168,0.00769040051726029,1.41087364962044,72.8119142887597,449.287134925296,91.165951582529,0.00709509181242435,1.51754489718537
7,7.041147,31.5,31.650341,23.57,23.599575,100.052261,NaN,9.834787,NaN,44.010265,400,399.727936,25,34.385662,10.491301,82.412933,49.974602,401.393097,398.099152,400.004608,5285.272461,10.407006,10.756958,10.24091,68.622658,67.972321,21.060331,-33.087635,42.751476,98.259171,34.486183,24.872782,98.606277,132.888031,98.06691,0.0997916832566261,482.136871,414.180833264733,1.80586389780011,0.0333637998532197,1.02934378044666,13.7665765741654,462.252006009781,1.84097456611479,0.00769002555288996,1.41091610544029,72.8125951686471,449.306891285393,91.1795748238695,0.00709589156122986,1.51734901180622
7,7.038983,31.5,31.650295,23.57,23.589785,100.041443,NaN,9.831528,NaN,43.990936,400,399.7724,25,34.381165,10.52055,82.629974,49.974602,401.393097,398.099152,400.004608,5285.272461,10.407006,10.756958,10.24091,68.581276,67.959625,21.057638,-33.15572,42.751476,98.259171,34.486183,24.872782,98.606277,132.888031,98.06691,0.0997916832566261,482.136871,414.175481800668,1.80587019807233,0.033374060010683,1.02928925382406,13.7564370943221,462.236814806637,1.84093395529378,0.00768936189994867,1.4110115284612,72.8125300537527,449.309154024681,91.1810083464212,0.00709601141987624,1.51732391563322
7,7.039973,31.5,31.648689,23.57,23.587214,100.018753,NaN,9.831238,NaN,43.990837,400,399.764954,25,34.382828,10.523151,82.68943,49.974602,401.323975,398.055939,399.808197,5283.107422,10.39998,10.777885,10.241514,68.583092,67.960297,21.069191,-33.238289,42.793922,98.446426,34.495705,24.870556,98.584198,132.873001,98.08493,0.0901227444410324,478.391876,414.170673445964,1.80584286057033,0.033368053748621,1.02932602726197,13.7610760602623,462.207332719142,1.84085826196568,0.00768851995499307,1.41116762491398,72.8102566367272,449.298054635023,91.1716776225553,0.00709593566588207,1.51739862881291
7,7.038852,31.5,31.647934,23.57,23.591993,100.002701,NaN,9.829473,NaN,43.99691,400,399.80899,25,34.388535,10.50968,82.673111,49.974602,401.323975,398.055939,399.808197,5283.107422,10.39998,10.777885,10.241514,68.578522,67.8993,21.092375,-33.280701,42.793922,98.446426,34.495705,24.870556,98.584198,132.873001,98.08493,0.0901227444410324,478.391876,414.178040527241,1.80588029420115,0.0333752024214526,1.02928125738243,13.7558232141569,462.185872054679,1.84080230696441,0.00768778514606159,1.41128934245301,72.8091878370741,449.311156891089,91.1793651061349,0.00709676640733207,1.51724039617516
7,7.038132,31.5,31.6469,23.57,23.600903,100.034775,NaN,9.828735,NaN,43.998192,400,399.872314,25,34.389236,10.49127,82.672607,49.974602,401.49707,398.106201,399.995911,5283.376953,10.425885,10.774166,10.244779,68.584068,67.910698,21.087458,-33.313618,42.782101,98.245689,34.467857,24.87755,98.55777,132.930206,98.048164,0.0835929438471794,478.184814,414.188783349233,1.80592459478539,0.033380881706224,1.02924273155582,13.7524490609125,462.232765372387,1.84093009998074,0.00769018020417647,1.41097178086678,72.8077240367021,449.326563236784,91.1882222497717,0.00709778413531878,1.51705059198527
7,7.038132,31.5,31.6469,23.57,23.603718,100.067062,NaN,9.828735,NaN,43.987995,400,399.921204,25,34.398491,10.496866,82.736435,49.974602,401.32074,397.863678,399.835388,5281.783691,10.423241,10.754898,10.239061,68.63855,67.982559,21.054861,-33.2645,42.80323,98.502815,34.474232,24.849276,98.559837,132.930801,98.046608,0,470.377014,414.191680660889,1.80593435818588,0.033381405462866,1.02923801862412,13.7524490609125,462.278316757761,1.84105215591151,0.00769221084154104,1.41068317899195,72.8077240367021,449.330120429274,91.1905670868368,0.00709795233778266,1.51701309084044
7,7.036032,31.5,31.645933,23.57,23.591068,100.087997,NaN,9.827854,NaN,43.999432,400,399.80719,25,34.398014,10.51114,82.826935,49.974602,401.32074,397.863678,399.835388,5281.783691,10.423241,10.754898,10.239061,68.655174,67.963463,21.052658,-33.277248,42.80323,98.502815,34.474232,24.849276,98.559837,132.930801,98.046608,0,470.377014,414.183245979722,1.80592956083554,0.0333907855028866,1.02919038056785,13.7426062793722,462.309372374865,1.84113735738273,0.00769387965924725,1.4104680934642,72.8063550438939,449.327686185937,91.1877489648959,0.00709810773508188,1.51701321486356
7,7.035455,31.5,31.647057,23.57,23.591068,100.087997,NaN,9.828646,NaN,43.999432,400,399.80719,25,34.398014,10.515277,82.703171,49.974602,401.425201,397.972809,399.851593,5280.350586,10.401134,10.760522,10.231799,68.702156,68.023399,21.039482,-33.238129,42.799782,98.20311,34.496826,24.822739,98.474228,133.036469,97.951973,0.177540183067322,474.136414,414.184505760247,1.80594029922748,0.0333940106896432,1.02917147389303,13.7399014662871,462.307599867318,1.84113029144462,0.00769346983450186,1.41050092663048,72.8079462995282,449.332396435895,91.1922644326098,0.00709801604057201,1.51699324515358
7,7.036481,31.5,31.646231,23.57,23.581984,100.124184,NaN,9.829232,NaN,43.996288,400,399.783569,25,34.386421,10.509377,82.507355,49.974602,401.553345,398.063477,399.989105,5280.776367,10.399109,10.753538,10.224636,68.698143,68.018158,21.015163,-33.102406,42.84333,98.497307,34.529228,24.782101,98.512375,133.030106,97.965218,0,478.273895,414.172916270534,1.80588969765682,0.0333865855950673,1.02922030616925,13.7447109477525,462.359937533685,1.84127221345165,0.00769604535560699,1.41015441129732,72.8067769302002,449.313374213885,91.1786891404033,0.00709734759270382,1.5171720095357
7,7.03606,31.5,31.646698,23.57,23.58746,100.143425,NaN,9.828172,NaN,43.986511,400,399.827026,25,34.376186,10.505635,82.417236,49.974602,401.553345,398.063477,399.989105,5280.776367,10.399109,10.753538,10.224636,68.654106,68.033058,20.960045,-33.141811,42.84333,98.497307,34.529228,24.782101,98.512375,133.030106,97.965218,0,478.273895,414.179471512451,1.80591652595684,0.0333899575425263,1.02919733711899,13.7427375311734,462.386332981584,1.8413419620398,0.00769708396649281,1.40999688078332,72.8074380663917,449.323480087991,91.1859364380669,0.00709769484915385,1.51707776479735
7,7.036305,31.5,31.644455,23.57,23.611235,100.152809,NaN,9.827363,NaN,43.991325,400,399.876007,25,34.378185,10.507237,82.323059,49.974602,401.517242,398.089111,399.999146,5279.912109,10.388863,10.749059,10.223307,68.60778,68.009392,20.975924,-33.152943,42.884361,98.263626,34.512218,24.804695,98.638985,132.913971,98.031227,0,473.013306,414.203405440304,1.80599442279698,0.0333930125602241,1.02916559790299,13.7438859674388,462.403096801307,1.84139149465904,0.00769849128502029,1.40984815315047,72.804262543855,449.350269065782,91.2007821375727,0.00709958905798215,1.5167362523631
7,7.034804,31.5,31.642946,23.57,23.616154,100.154793,NaN,9.827184,NaN,43.981075,400,399.857483,25,34.383873,10.522778,82.231049,49.981079,401.580811,398.194946,400.021881,5280.344238,10.400213,10.766039,10.21798,68.594246,68.015587,20.985394,-33.210327,42.825474,98.412262,34.521961,24.808271,98.469955,132.841705,98.067955,0.161558136343956,484.70578,414.211743795712,1.80603941261625,0.0334023188183256,1.02910823628086,13.7368495592934,462.408270438028,1.84140846579611,0.00769916617325116,1.4097865936505,72.8021260568697,449.365589915528,91.2089908142488,0.00710073570713987,1.5165351539406
7,7.034579,31.5,31.642069,23.57,23.609034,100.151939,NaN,9.827558,NaN,43.973843,400,399.834991,25,34.379036,10.510387,82.371208,49.981079,401.580811,398.194946,400.021881,5280.344238,10.400213,10.766039,10.21798,68.593552,68.043289,21.011862,-33.23315,42.825474,98.412262,34.521961,24.808271,98.469955,132.841705,98.067955,0.161558136343956,484.70578,414.204907591991,1.80601890918211,0.033402251886113,1.02911275512666,13.7357947027336,462.405628080617,1.8414031962632,0.00769930673324991,1.40978640059743,72.8008843286332,449.357496639556,91.2025539781594,0.00710059845845521,1.51659719253657
7,7.035418,31.5,31.64171,23.57,23.606464,100.162781,NaN,9.825732,NaN,43.980904,400,399.838135,25,34.37645,10.511508,82.668839,49.981079,401.434174,398.079468,399.895813,5282.118652,10.413762,10.764032,10.244556,68.622162,68.058403,20.972902,-33.249783,42.816956,98.417221,34.515713,24.837265,98.530907,132.81929,98.081299,0,482.396912,414.200431449251,1.80599438286445,0.0333970827739417,1.02914452159857,13.7397280149509,462.421477738309,1.84144639411866,0.00770011863547418,1.40967971036944,72.8003760174351,449.348305584494,91.1960434107831,0.00710026432017605,1.51668448049042
7,7.034992,31.5,31.642771,23.57,23.597878,100.167877,NaN,9.826228,NaN,43.991066,400,399.821167,25,34.382885,10.520533,82.858551,49.981079,401.411407,398.114624,399.865356,5277.065918,10.382827,10.754767,10.23245,68.679993,67.969124,20.895222,-33.283207,42.804329,98.357277,34.544064,24.8001,98.431343,132.905457,98.037636,0,476.26355,414.192525129237,1.80597253437191,0.0333978664795667,1.02914491766875,13.7377309308544,462.426990859436,1.84145897367735,0.00770005174801438,1.40966536937554,72.8018782802529,449.341098512679,91.1926230188108,0.00709962662021593,1.51678838912007
7,7.035203,31.5,31.643002,23.57,23.57896,100.174446,NaN,9.825987,NaN,43.982037,400,399.815948,25,34.394661,10.526878,82.922653,49.981079,401.411407,398.114624,399.865356,5277.065918,10.382827,10.754767,10.23245,68.71978,67.922348,20.81226,-33.314014,42.804329,98.357277,34.544064,24.8001,98.431343,132.905457,98.037636,0,476.26355,414.172594716103,1.80590299481378,0.0333931658592368,1.02918347929988,13.7387201084369,462.43588709956,1.84148232720251,0.00770038003283659,1.40961381846567,72.8022053451046,449.315926834059,91.1763190157719,0.0070983716230592,1.51705978345229
7,7.035741,31.5,31.641682,23.57,23.55957,100.140305,NaN,9.825942,NaN,43.968254,400,399.815979,25,34.405952,10.531705,82.826881,49.981079,401.522766,398.154083,400.065063,5279.571289,10.403818,10.741316,10.226301,68.772896,67.894279,20.759653,-33.355885,42.814411,98.455093,34.547989,24.771254,98.409088,132.924194,98.01265,0.199497982859612,494.255463,414.151463364133,1.80582572404296,0.033386549448404,1.02923361381266,13.7412421746348,462.389835641247,1.84136168903422,0.00769871704724454,1.40987846736843,72.8003363717571,449.286838935292,91.1554899258707,0.00709736517278909,1.51733180934428
7,7.035747,31.5,31.641413,23.57,23.555237,100.113159,NaN,9.825594,NaN,43.969238,400,399.874207,25,34.414486,10.54762,82.690445,49.981079,401.504852,398.208527,400.055847,5281.458008,10.43693,10.757769,10.269987,68.776176,67.866814,20.757936,-33.392067,42.797325,98.358902,34.526566,24.809071,98.450783,132.96283,98.011963,0.190807983279228,516.015259,414.146990572116,1.80581058177269,0.0333857093498363,1.02924108002571,13.7412703009355,462.351983752611,1.84126083941892,0.00769710948901287,1.41011201027645,72.7999554883265,449.281131635783,91.1513908658036,0.00709717046840709,1.51738495658751
7,7.036204,31.5,31.642193,23.57,23.556118,100.113266,NaN,9.826215,NaN,43.965214,400,399.942963,25,34.422707,10.552935,82.669533,49.981079,401.504852,398.208527,400.055847,5281.458008,10.43693,10.757769,10.269987,68.760994,67.845375,20.756779,-33.419472,42.797325,98.358902,34.526566,24.809071,98.450783,132.96283,98.011963,0.190807983279228,516.015259,414.146899015856,1.80580513115719,0.033383319310599,1.02925459359807,13.7434125341536,462.350905337458,1.84125634184508,0.00769683174369728,1.41013380810216,72.8010598999982,449.279699537016,91.1514263780455,0.00709688451155507,1.51742070402096
7,7.036204,31.5,31.642193,23.57,23.557856,100.102318,NaN,9.826215,NaN,43.982845,400,399.994934,25,34.423622,10.567453,82.627075,49.981079,401.621307,398.226288,400.092621,5279.768555,10.429543,10.757019,10.247823,68.73008,67.833939,20.782339,-33.437084,42.802929,98.423065,34.520084,24.816069,98.404892,132.922119,98.045296,0,466.394836,414.148687857805,1.80581116014211,0.0333836428185925,1.02925167685416,13.7434125341536,462.335466659047,1.84121497987288,0.00769614368473667,1.41023127558173,72.8010598999982,449.28189590984,91.1528738273946,0.00709698840300893,1.51739750994815
7,7.035604,31.5,31.642582,23.57,23.565529,100.1064,NaN,9.828741,NaN,43.981243,400,399.982025,25,34.422771,10.556376,82.499535,49.981079,401.621307,398.226288,400.092621,5279.768555,10.429543,10.757019,10.247823,68.703781,67.831703,20.886105,-33.422569,42.802929,98.423065,34.520084,24.816069,98.404892,132.922119,98.045296,0,466.394836,414.157895767032,1.80584894453525,0.0333884243848683,1.02921912788045,13.740599952379,462.340609988583,1.84122795747703,0.00769625837496943,1.41020627705068,72.8016106800077,449.295937144954,91.1626160981088,0.00709754371610539,1.51725956449666
7,7.035912,31.5,31.643227,23.57,23.576046,100.109268,NaN,9.828726,NaN,43.973866,400,399.898865,25,34.418385,10.528278,82.459488,49.973564,401.498077,398.0896,400.035522,5283.253906,10.410735,10.744226,10.238251,68.69297,67.833252,20.948343,-33.415176,42.803116,98.298378,34.521168,24.825163,98.466637,132.926666,98.021988,0.140689015388489,475.477478,414.168047354586,1.8058796913546,0.0333886604189631,1.02921160104994,13.7420437671597,462.343637783268,1.84123473935154,0.00769620340259666,1.41019956012069,72.8025239125325,449.307596537098,91.1711105104112,0.00709791470622735,1.51715358765336
7,7.036423,31.5,31.642139,23.57,23.579573,100.115005,NaN,9.829334,NaN,43.985535,400,399.803528,25,34.422638,10.514499,82.533279,49.973564,401.233337,397.869537,399.816284,5279.185547,10.433683,10.742442,10.249457,68.667656,67.84082,20.962719,-33.402832,42.83136,98.371284,34.525311,24.809874,98.433182,132.934479,98.009537,0,458.150024,414.170561475147,1.80588241444352,0.0333864610113907,1.02922244404327,13.7444390809889,462.353442649991,1.84126325082863,0.00769696072122372,1.41011675701683,72.8009834415811,449.30781634345,91.169889751829,0.00709822950144899,1.51712252156265
