P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,TC1,TC2,TC3,TC4,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,7.034594,31.5,31.641516,23.57,23.579573,100.115005,NaN,9.828042,NaN,43.985535,400,399.803528,25,34.422638,10.523519,82.618332,49.973564,401.233337,397.869537,399.816284,5279.185547,10.433683,10.742442,10.249457,68.636658,67.854912,20.973579,-33.384701,42.83136,98.371284,34.525311,24.809874,98.433182,132.934479,98.009537,0,458.150024,414.174555422394,1.80591645643583,0.033396684702641,1.02916249305293,13.735865027305,462.354424480706,1.84126716589815,0.00769718793165771,1.4100985875465,72.8001013288224,449.319776399706,91.1769915625923,0.00709896946127129,1.51697994235184
7,7.034098,31.5,31.64135,23.57,23.553391,100.117363,NaN,9.827466,NaN,44.007133,400,399.713623,25,34.428646,10.526247,82.593552,49.973564,401.225861,397.949219,399.83017,5280.599609,10.414868,10.739248,10.261076,68.673332,67.85038,20.978941,-33.369171,42.816307,98.461609,34.505909,24.805519,98.502441,132.94548,98.009338,0.165418699383736,512.127014,414.14869277963,1.80583487613685,0.0333945841063758,1.02919008660736,13.733539567654,462.358011065566,1.84127711686632,0.00769739665336854,1.41007276657936,72.7998662846869,449.289937465029,91.1571152461527,0.00709760462111505,1.51729032370009
7,7.034509,31.5,31.641678,23.57,23.543026,100.092995,NaN,9.827761,NaN,44.016743,400,399.712891,25,34.431988,10.52737,82.585007,49.973564,401.488922,398.120758,400.100433,5279.90918,10.436148,10.746479,10.24387,68.629448,67.862801,20.991613,-33.341949,42.830917,98.491066,34.51548,24.802248,98.41597,132.988693,97.986198,0.0768885686993599,464.166626,414.13712720715,1.80579126952704,0.0333903564187576,1.02922095557996,13.7354665198928,462.323130644646,1.84118299126412,0.00769574550320183,1.41029929076287,72.8003307080866,449.274284266034,91.1472110897604,0.0070967724305897,1.51746427973624
7,7.036287,31.5,31.641903,23.57,23.544117,100.072464,NaN,9.830465,NaN,44.026501,400,399.765808,25,34.438187,10.49958,82.55732,49.973564,401.488922,398.120758,400.100433,5279.90918,10.436148,10.746479,10.24387,68.703484,67.880806,20.986851,-33.312809,42.830917,98.491066,34.51548,24.802248,98.41597,132.988693,97.986198,0.0768885686993599,464.166626,414.134365461719,1.80576195414532,0.0333806215641011,1.02927746880281,13.7438015935667,462.293819038499,1.84110399298055,0.00769437271192839,1.41048890268516,72.800649288499,449.263764519749,91.1405614249423,0.00709621185528083,1.51758137351275
7,7.036484,31.5,31.64258,23.57,23.547337,100.048996,NaN,9.830201,NaN,44.024227,400,399.867371,25,34.439232,10.454698,82.529572,49.973564,401.615204,398.265686,400.198944,5282.862793,10.443541,10.759215,10.257007,68.69989,67.901031,20.98378,-33.256145,42.860451,98.443565,34.542995,24.77257,98.472855,132.992065,97.989525,0.137879550457001,460.764679,414.137249313661,1.80576945765291,0.0333801201427346,1.02927852461287,13.744725009792,462.25964697655,1.84101103500822,0.00769265002692341,1.41071820414356,72.8016078482505,449.266978401477,91.1435292937944,0.00709617450459609,1.51756532045705
7,7.036598,31.5,31.640802,23.57,23.551147,100.031998,NaN,9.830004,NaN,44.022758,400,400.001221,25,34.434124,10.419094,82.423782,49.973564,401.571014,398.153625,400.128082,5281.637695,10.451056,10.755365,10.252493,68.611748,67.914848,21.014221,-33.207241,42.872238,98.361122,34.554893,24.746931,98.532753,132.894775,98.04232,0,455.24408,414.14092179349,1.80578055288195,0.0333801923425585,1.02927586623476,13.7452593634994,462.238472677741,1.84095796135495,0.00769222931793752,1.41081809363638,72.7990903473228,449.269758563541,91.1431287897578,0.00709680341859605,1.51748891872523
7,7.034939,31.5,31.640499,23.57,23.551895,100.046967,NaN,9.827908,NaN,44.04282,400,400.02005,25,34.43877,10.391095,82.129631,49.973564,401.571014,398.153625,400.128082,5281.637695,10.451056,10.755365,10.252493,68.482452,67.918198,21.069948,-33.153625,42.872238,98.361122,34.554893,24.746931,98.532753,132.894775,98.04232,0,455.24408,414.145315968888,1.80581403006091,0.0333896036488496,1.02922018123505,13.7374824609062,462.260068318573,1.84101645370898,0.00769328140137045,1.41067545792962,72.7986613106428,449.281739155999,91.1506437131627,0.00709745492562488,1.51735437522516
7,7.033686,31.5,31.640255,23.57,23.54509,100.052467,NaN,9.824751,NaN,44.046772,400,400.041626,25,34.44949,10.373112,82.018715,49.973564,401.727722,398.34256,400.355865,5278.532227,10.419954,10.740924,10.236171,68.410477,67.940681,21.105907,-33.117046,42.872719,98.245468,34.521397,24.743052,98.460754,132.842331,98.081192,0.0913142785429955,455.70755,414.141049479366,1.80581375229519,0.0333953424479334,1.02919049172963,13.7316078409388,462.268211865918,1.84103877759707,0.00769371631102238,1.41061920281103,72.7983158128472,449.281464787049,91.1501565486624,0.00709751021635969,1.51735082077329
7,7.034966,31.5,31.640657,23.57,23.536581,100.033081,NaN,9.825505,NaN,44.063385,400,400.055481,25,34.462799,10.368629,82.150879,49.973564,401.727722,398.34256,400.355865,5278.532227,10.419954,10.740924,10.236171,68.408409,67.945938,21.128038,-33.080444,42.872719,98.245468,34.521397,24.743052,98.460754,132.842331,98.081192,0.0913142785429955,455.70755,414.129495298593,1.80576040307346,0.033386601695003,1.02924677329507,13.7376090401078,462.240229444584,1.84096296776561,0.00769235033335543,1.41080416733929,72.7988850332396,449.262315274318,91.1380418327295,0.0070964918695911,1.51756372692959
7,7.034921,31.5,31.642176,23.57,23.532909,100.014122,NaN,9.825866,NaN,44.075626,400,400.115967,25,34.462517,10.380976,82.142723,49.970608,401.796051,398.389771,400.349243,5279.210938,10.438601,10.760472,10.241719,68.432297,67.956749,21.133417,-33.040119,42.847004,98.327957,34.527409,24.733957,98.477036,132.858536,98.062706,0,452.807617,414.125814224575,1.80574850210672,0.0333861695854075,1.02925146473166,13.7373980745398,462.211082047306,1.84088173015253,0.00769060352794171,1.41101825110082,72.8010358297686,449.25905780885,91.1378028400174,0.00709591283163375,1.51763833971431
7,7.034746,31.5,31.641678,23.57,23.536591,100.013611,NaN,9.825444,NaN,44.08429,400,400.152649,25,34.4533,10.409041,82.10463,49.970608,401.809814,398.394775,400.326782,5282.48291,10.448874,10.776548,10.255942,68.49054,67.950478,21.158472,-33.028759,42.851925,98.328217,34.511787,24.732187,98.46244,132.848221,98.088982,0,451.750671,414.129986293824,1.80576453374223,0.0333878333876525,1.02923953617749,13.7365776431623,462.211147328138,1.84088293143874,0.00769075300624963,1.41100823558659,72.8003307080866,449.264544577077,91.140792909839,0.00709631169904219,1.51756717843298
7,7.034746,31.5,31.641678,23.57,23.536591,100.013611,NaN,9.825444,NaN,44.08429,400,400.152649,25,34.4533,10.420013,82.366936,49.970608,401.809814,398.394775,400.326782,5282.48291,10.448874,10.776548,10.255942,68.503151,67.951279,21.136995,-32.99139,42.851925,98.328217,34.511787,24.732187,98.46244,132.848221,98.088982,0,451.750671,414.129986293824,1.80576453374223,0.0333878333876525,1.02923953617749,13.7365776431623,462.211147328138,1.84088293143874,0.00769075300624963,1.41100823558659,72.8003307080866,449.264544577077,91.140792909839,0.00709631169904219,1.51756717843298
7,7.035873,31.5,31.640364,23.57,23.534218,100.005066,NaN,9.82271,NaN,44.079906,400,400.315613,25,34.448456,10.416407,82.569214,49.970608,402.062317,398.583496,400.564301,5283.991699,10.461055,10.776165,10.263624,68.453964,67.952736,21.124172,-32.937931,42.857834,98.434448,34.500294,24.731468,98.543983,132.813919,98.092941,0,459.190125,414.125081247705,1.80573531937937,0.0333810923180638,1.029280514875,13.7418609491187,462.201164940467,1.84085888855508,0.00769069458304503,1.41104623618529,72.7984701543964,449.252969741477,91.1315158262611,0.0070961317161049,1.51765475073511
7,7.03424,31.5,31.640766,23.57,23.528843,100.00119,NaN,9.825224,NaN,44.090313,400,400.400452,25,34.443798,10.395729,82.703506,49.970608,402.015015,398.604889,400.587555,5282.517578,10.440164,10.756711,10.271667,68.418945,67.943718,21.141289,-32.871864,42.87458,98.370384,34.509895,24.732794,98.468613,132.847336,98.065109,0.0922968089580536,474.5289,414.123117419299,1.80574707598421,0.0333892196501951,1.02923594226373,13.7342053369991,462.19506080161,1.84084170178523,0.0076903040378507,1.41109272903041,72.799039372879,449.25753774413,91.1350306072472,0.00709623536118278,1.5176171016057
7,7.033683,31.5,31.639984,23.57,23.529816,100.012573,NaN,9.823088,NaN,44.106747,400,400.447906,25,34.437641,10.388748,82.652649,49.970608,402.015015,398.604889,400.587555,5282.517578,10.440164,10.756711,10.271667,68.428162,67.942703,21.139664,-32.825169,42.87458,98.370384,34.509895,24.732794,98.468613,132.847336,98.065109,0.0922968089580536,474.5289,414.125335983377,1.80576082293247,0.033392515245455,1.02921602579524,13.7315937746466,462.212357392033,1.84088966555664,0.00769130556960748,1.41096790043304,72.7979320806976,449.261990623532,91.1369827959612,0.00709666479673966,1.51754935400873
7,7.032277,31.5,31.639908,23.57,23.539825,100.008011,NaN,9.821514,NaN,44.139046,400,400.384552,25,34.450294,10.397987,82.588501,49.970608,402.142181,398.592804,400.617188,5280.828613,10.434035,10.758824,10.236016,68.418823,67.936592,21.139647,-32.755997,42.894493,98.349075,34.509903,24.751797,98.469131,132.816254,98.090256,0,465.91333,414.138708996375,1.80582172488364,0.0334022428218904,1.02915309899407,13.7250008719288,462.206040468679,1.84087289402293,0.00769104623293806,1.41100650769504,72.7978244652044,449.284122920655,91.1514727383569,0.00709773304535626,1.51731358245765
7,7.033776,31.5,31.640638,23.57,23.544987,100.034142,NaN,9.822592,NaN,44.151333,400,400.444519,25,34.463516,10.409973,82.602905,49.970608,402.23465,398.754517,400.817871,5284.067383,10.429461,10.749885,10.246636,68.397522,67.934387,21.128841,-32.731419,42.843964,98.206261,34.536198,24.735291,98.451225,132.82341,98.075615,0.13476724922657,468.725403,414.140746858091,1.8058117193087,0.0333948199894786,1.02919361694829,13.7320298274266,462.241756290155,1.84096709833582,0.00769242400642871,1.41079412640494,72.7988581299453,449.280996001808,91.1503284608928,0.00709738088153035,1.5173658972099
7,7.032347,31.5,31.640171,23.57,23.55724,100.055191,NaN,9.821198,NaN,44.151211,400,400.508301,25,34.462006,10.422348,82.522903,49.970608,402.23465,398.754517,400.817871,5284.067383,10.429461,10.749885,10.246636,68.396431,67.943611,21.125029,-32.738461,42.843964,98.206261,34.536198,24.735291,98.451225,132.82341,98.075615,0.13476724922657,468.725403,414.156478560589,1.80588082776627,0.0334050939944166,1.02912621969155,13.7253291340807,462.272186881974,1.84104960182717,0.00769391826162993,1.41059242573277,72.7981968703834,449.305841310159,91.1661176575016,0.00709868674867394,1.51709135476047
7,7.030788,31.5,31.640114,23.57,23.562384,100.07383,NaN,9.820873,NaN,44.146442,400,400.606171,25,34.462036,10.415038,82.466621,49.977646,402.278931,398.80484,400.801971,5280.17041,10.454522,10.760129,10.265093,68.402191,67.927673,21.123459,-32.770466,42.851677,98.32756,34.525742,24.747355,98.444832,132.830521,98.066528,0.0705592110753059,469.363403,414.165176887816,1.80592769826205,0.033414775356996,1.02906651146573,13.7180176779626,462.298567258718,1.84112040356385,0.0076951110983757,1.4104244497128,72.7981161592515,449.322876788904,91.1772758248587,0.00709950841226317,1.51691023151548
7,7.031924,31.5,31.638889,23.57,23.566551,100.082397,NaN,9.821237,NaN,44.169559,400,400.609711,25,34.454895,10.395052,82.517151,49.977646,402.278931,398.80484,400.801971,5280.17041,10.454522,10.760129,10.265093,68.395569,67.926598,21.135828,-32.789734,42.851677,98.32756,34.525742,24.747355,98.444832,132.830521,98.066528,0.0705592110753059,469.363403,414.166984394145,1.80592099789741,0.0334091942175565,1.02909677365776,13.7233454549565,462.312581645307,1.84116047851405,0.00769609654031556,1.41031229867068,72.7963815436464,449.319565972936,91.1735557724338,0.00709969464802381,1.51691277437924
7,7.029704,31.5,31.640841,23.57,23.560595,100.085846,NaN,9.819712,NaN,44.179943,400,400.611206,25,34.453815,10.396269,82.545044,49.977646,402.236115,398.741455,400.768982,5282.600098,10.443574,10.756821,10.257445,68.349312,67.941902,21.151592,-32.795261,42.867992,98.290085,34.537209,24.730217,98.334427,132.949005,98.021957,0.0752713829278946,469.271912,414.165703008769,1.80594168017227,0.0334205100797264,1.02903397835074,13.71293316697,462.314367967595,1.84116123967857,0.00769560137295072,1.41033855908979,72.799145569577,449.328486950977,91.1818866724239,0.00709957029019862,1.51687030541241
7,7.031346,31.5,31.639927,23.57,23.555201,100.099937,NaN,9.819675,NaN,44.192169,400,400.578186,25,34.463722,10.400414,82.293663,49.977646,402.196899,398.71936,400.736877,5281.151367,10.426423,10.747792,10.240472,68.303375,67.954865,21.105789,-32.80888,42.848076,98.132431,34.556637,24.735073,98.432098,132.890366,98.050034,0.120485678315163,479.496948,414.156566407547,1.80589239462241,0.0334103150239651,1.02909681568229,13.7206347489173,462.335680946594,1.84122022650241,0.00769682049246301,1.41018635444662,72.7978513690991,449.309882105867,91.1684749447699,0.00709894614747387,1.51704229151951
7,7.031607,31.5,31.640171,23.57,23.556562,100.100365,NaN,9.823697,NaN,44.20842,400,400.518311,25,34.464306,10.441174,81.936531,49.977646,402.196899,398.71936,400.736877,5281.151367,10.426423,10.747792,10.240472,68.289619,67.963104,21.074261,-32.783382,42.848076,98.132431,34.556637,24.735073,98.432098,132.890366,98.050034,0.120485678315163,479.496948,414.157396991259,1.8058922550574,0.0334091079848418,1.02910309438957,13.7218588084617,462.335899883006,1.84122030991765,0.00769675839640752,1.41018966334351,72.7981968703834,449.310004473421,91.1688618716167,0.00709888365629207,1.51704744746143
7,7.030124,31.5,31.640444,23.57,23.555243,100.108307,NaN,9.821515,NaN,44.205254,400,400.541992,25,34.457817,10.461399,81.917603,49.977646,402.260101,398.805634,400.872498,5282.108398,10.438309,10.743361,10.244823,68.306267,67.950188,21.083313,-32.728989,42.825401,98.23465,34.533272,24.714472,98.435066,132.884735,98.039742,0.0867825374007225,478.533905,414.159278386173,1.80591529660375,0.0334171621548098,1.02905668885925,13.7149032512887,462.346669052859,1.84124859905424,0.00769715797991869,1.41012692743121,72.7985834322686,449.318592819272,91.1748659024961,0.00709921345669567,1.51696410473861
7,7.030178,31.5,31.640015,23.57,23.551167,100.109474,NaN,9.819975,NaN,44.191418,400,400.579315,25,34.458031,10.453662,81.987526,49.977646,402.175232,398.71048,400.726807,5282.628906,10.449543,10.759885,10.24078,68.330963,67.941757,21.069799,-32.68568,42.87038,98.346901,34.53157,24.711126,98.419693,132.899597,98.019058,0.169416919350624,491.750397,414.15496600168,1.80590015408345,0.0334161007943387,1.02906527561069,13.7151565413433,462.348990796368,1.84125570392591,0.00769738779452743,1.41010402824663,72.7979759764196,449.312771500831,91.1704900412294,0.00709905818193821,1.51701414780368
7,7.0293,31.5,31.638466,23.57,23.547976,100.086304,NaN,9.822987,NaN,44.155327,400,400.56662,25,34.465954,10.444719,81.945419,49.977646,402.175232,398.71048,400.726807,5282.628906,10.449543,10.759885,10.24078,68.31395,67.936981,21.074295,-32.676735,42.87038,98.346901,34.53157,24.711126,98.419693,132.899597,98.019058,0.169416919350624,491.750397,414.153599840469,1.80590543876288,0.0334204217822987,1.02904183119212,13.7110380489266,462.318758599895,1.84117790056516,0.00769649645571975,1.41026513545649,72.795782555062,449.313597132836,91.1690900625335,0.00709953072039304,1.51696452280023
7,7.031966,31.5,31.639313,23.57,23.547976,100.086304,NaN,9.823457,NaN,44.155327,400,400.56662,25,34.465954,10.420179,82.03183,49.977646,402.251312,398.806427,400.743866,5283.487793,10.463259,10.780689,10.257089,68.311996,67.921684,21.054911,-32.678509,42.901207,98.358513,34.521149,24.715574,98.444588,132.835556,98.068703,0.169374361634255,499.164551,414.147776892178,1.8058557894741,0.0334055005363866,1.02912924017836,13.7235424200646,462.317423150494,1.8411725759771,0.00769618749574285,1.41028986335007,72.7969819404501,449.296110489298,91.1586266574191,0.00709846657539683,1.51717133573609
7,7.031966,31.5,31.639313,23.57,23.539356,100.069145,NaN,9.823457,NaN,44.111179,400,400.591827,25,34.466774,10.414431,82.140343,49.977646,402.251312,398.806427,400.743866,5283.487793,10.463259,10.780689,10.257089,68.334641,67.918518,21.069847,-32.646954,42.901207,98.358513,34.521149,24.715574,98.444588,132.835556,98.068703,0.169374361634255,499.164551,414.138905735884,1.80582588942125,0.0334038953527789,1.02914368349472,13.7235424200646,462.293222674564,1.84110773493139,0.00769510869432017,1.41044283081575,72.7969819404501,449.285217746183,91.1514472899802,0.00709795132151,1.51728629448728
7,7.034126,31.5,31.639929,23.57,23.532789,100.075996,NaN,9.825167,NaN,44.101479,400,400.523071,25,34.464569,10.410011,82.056396,49.981922,402.076477,398.66864,400.555328,5283.505371,10.463713,10.782003,10.264632,68.374382,67.914894,21.113686,-32.628887,42.883163,98.321434,34.548656,24.717751,98.471161,132.808533,98.064545,0,460.385498,414.127427868045,1.80576288790536,0.0333905917696606,1.02922557289245,13.7336708469352,462.301913968098,1.84112975200416,0.00769531476025245,1.41039973100344,72.7978542010888,449.262703835083,91.1373837079386,0.00709671392522823,1.51754036268527
7,7.036055,31.5,31.640484,23.57,23.528391,100.094864,NaN,9.828124,NaN,44.092091,400,400.4888,25,34.470177,10.409126,82.017258,49.981922,401.808472,398.61084,400.342529,5281.204102,10.406734,10.772973,10.276421,68.409653,67.906982,21.10507,-32.62487,42.897678,98.322342,34.554073,24.714373,98.51683,132.891281,98.021591,0,461.57605,414.118685857029,1.80571171523808,0.0333789904265312,1.02929628746894,13.7427140933798,462.327648852145,1.84119755844685,0.00769629846523905,1.4102477877224,72.7986400710982,449.244456402014,91.1260571682356,0.00709569537386962,1.51774793993979
7,7.036232,31.5,31.639442,23.57,23.51955,100.128357,NaN,9.8286,NaN,44.061737,400,400.374359,25,34.473473,10.42239,82.072701,49.981922,401.808472,398.61084,400.342529,5281.204102,10.406734,10.772973,10.276421,68.423584,67.917282,21.072821,-32.706768,42.897678,98.322342,34.554073,24.714373,98.51683,132.891281,98.021591,0,461.57605,414.109198910221,1.80567774619252,0.033376355380682,1.02931697539083,13.7435437835014,462.376518961465,1.84133063453026,0.00769878337835835,1.40991938184837,72.7971646067904,449.231343102199,91.1161087469402,0.00709536643438239,1.51785906595326
7,7.036623,31.5,31.640516,23.57,23.510025,100.150139,NaN,9.827867,NaN,44.048176,400,400.32019,25,34.471416,10.41132,82.197906,49.981922,401.920502,398.595703,400.350494,5278.25,10.40038,10.771651,10.244064,68.416649,67.923714,21.064112,-32.717438,42.875111,98.326576,34.531368,24.733328,98.575844,132.866531,98.036415,0.109586380422115,461.771088,414.098539837632,1.8056374178111,0.0333723973376171,1.02934586057715,13.7453765454462,462.405536309452,1.84140615357179,0.00769976005958722,1.40975716519341,72.7986853821142,449.217414984686,91.1082822430861,0.00709440696842508,1.51803491909927
7,7.035392,31.5,31.639664,23.57,23.507202,100.152611,NaN,9.828777,NaN,44.028225,400,400.2453,25,34.467861,10.40741,82.157509,49.981922,401.628601,398.419769,400.125519,5282.575684,10.416192,10.782632,10.261906,68.44445,67.886986,20.968117,-32.704952,42.874371,98.488304,34.532146,24.731359,98.380966,132.861237,98.033615,0.134263664484024,474.250793,414.098325089862,1.80565054328657,0.0333787504607063,1.02931017161198,13.7396061298311,462.410362932414,1.84142084053182,0.00770022608679715,1.40971041605871,72.7974789611209,449.221591597614,91.1099633301486,0.00709484292209441,1.51796814030485
7,7.03515,31.5,31.637941,23.57,23.504339,100.150429,NaN,9.829088,NaN,44.03141,400,400.152771,25,34.479435,10.417413,82.123543,49.981922,401.628601,398.419769,400.125519,5282.575684,10.416192,10.782632,10.261906,68.46524,67.872406,20.924496,-32.738861,42.874371,98.488304,34.532146,24.731359,98.380966,132.861237,98.033615,0.134263664484024,474.250793,414.095907208883,1.80564511576598,0.0333795698919321,1.02930704238671,13.7384716441489,462.410000318176,1.84142342336902,0.00770071750866746,1.40967962656036,72.795039118664,449.218392108955,91.1056910932333,0.0070951735351066,1.51795637521299
7,7.033737,31.5,31.637169,23.57,23.498802,100.116585,NaN,9.827163,NaN,44.003181,400,400.192505,25,34.492001,10.430891,82.402092,49.981922,401.836548,398.578156,400.259583,5282.289551,10.420048,10.791947,10.266771,68.486603,67.849884,20.889553,-32.746536,42.901531,98.33535,34.521988,24.705786,98.535782,132.875824,98.030396,0,474.646881,414.09329701878,1.80565221779583,0.0333864377927341,1.02926994225764,13.7318469671181,462.363502506121,1.8413004514533,0.00769887280977031,1.40995778634509,72.7939458913139,449.220431305809,91.1060646706476,0.00709548601609005,1.51791434641742
7,7.032768,31.5,31.63744,23.57,23.48848,100.093033,NaN,9.825162,NaN,43.967979,400,400.156799,25,34.490868,10.43129,82.55854,49.981922,401.55368,398.338348,400.045074,5279.980469,10.395275,10.767334,10.262837,68.474884,67.825546,20.881458,-32.742207,42.902164,98.363503,34.500317,24.710194,98.426239,132.94397,97.980606,0.0768426358699799,476.606659,414.084791433306,1.80563445146093,0.0333899339306184,1.02925548189159,13.7273033438809,462.32986550433,1.84120977447052,0.00769729372214692,1.41017525536355,72.7943296567236,449.214152125182,91.1022685056939,0.00709511305729545,1.51798798934015
7,7.033576,31.5,31.637108,23.57,23.47834,100.086006,NaN,9.825333,NaN,43.942772,400,400.084656,25,34.492092,10.431232,82.691788,49.981922,401.55368,398.338348,400.045074,5279.980469,10.395275,10.767334,10.262837,68.459213,67.803108,20.86421,-32.716034,42.902164,98.363503,34.500317,24.710194,98.426239,132.94397,97.980606,0.0768426358699799,476.606659,414.072587817368,1.80558421685064,0.0333835269033015,1.02929912248725,13.7310920740887,462.320479420764,1.84118531152311,0.00769697311046089,1.41022814714244,72.7938595082524,449.19561882109,91.0896430041433,0.00709432886351446,1.5181754720189
7,7.03266,31.5,31.636261,23.57,23.473341,100.074921,NaN,9.825648,NaN,43.958908,400,400.073364,25,34.491226,10.416539,82.665993,49.981922,401.583191,398.345581,400.093628,5280.092773,10.382005,10.757969,10.252745,68.444656,67.818199,20.830919,-32.672703,42.893303,98.22657,34.473701,24.741566,98.572266,132.884003,98.021973,0.0710971653461456,479.393433,414.069445520528,1.80558393307956,0.0333877179257309,1.02927743664954,13.7267969043451,462.306182143828,1.84114875137844,0.0076965852155091,1.41030218306406,72.7926600414333,449.194914561685,91.0881148312446,0.00709453249098382,1.51816048723455
7,7.031733,31.5,31.636168,23.57,23.479784,100.053795,NaN,9.820613,NaN,43.988541,400,400.043854,25,34.496132,10.401848,82.548752,49.974289,401.582214,398.320129,400.129974,5276.670898,10.370667,10.748613,10.241893,68.447609,67.80957,20.832216,-32.615246,42.859573,98.259071,34.476608,24.741526,98.408768,132.978363,97.983124,0,475.737488,414.07810407118,1.80562355828357,0.033394103226332,1.02923611232473,13.7224497213813,462.276532819157,1.8410694999996,0.0076952907259529,1.41048786022202,72.7925283389197,449.209281778296,91.0974620314394,0.00709523845480307,1.51800585882931
7,7.032274,31.5,31.635117,23.57,23.479784,100.053795,NaN,9.821373,NaN,43.988541,400,400.043854,25,34.496132,10.396912,82.513466,49.974289,401.582214,398.320129,400.129974,5276.670898,10.370667,10.748613,10.241893,68.458374,67.796661,20.813131,-32.631855,42.859573,98.259071,34.476608,24.741526,98.408768,132.978363,97.983124,0,475.737488,414.076921148474,1.805613480193,0.0333910770253835,1.02925389216769,13.7249868035024,462.278190760768,1.84107610962375,0.00769567417584131,1.41045714039002,72.791039932696,449.204865164779,91.0932320792714,0.00709532350018654,1.51802478107555
7,7.032274,31.5,31.635117,23.57,23.472342,100.05648,NaN,9.821373,NaN,43.995312,400,399.996277,25,34.498657,10.405092,82.523285,49.974289,401.47699,398.217102,400.026306,5277.75293,10.374845,10.75306,10.237229,68.423691,67.799644,20.791645,-32.588768,42.868504,98.356499,34.504898,24.727911,98.513565,133.002594,97.946831,0.129958659410477,480.238464,414.069261394357,1.8055876572628,0.0333896906819209,1.02926643094954,13.7249868035024,462.281977806032,1.84108625697941,0.00769584302946243,1.41043318739837,72.791039932696,449.195459414406,91.0870362372099,0.00709487834652104,1.51812439884191
7,7.030519,31.5,31.633209,23.57,23.465925,100.039574,NaN,9.819835,NaN,44.001637,400,399.930389,25,34.505894,10.419424,82.504753,49.974289,401.47699,398.217102,400.026306,5277.75293,10.374845,10.75306,10.237229,68.41436,67.797363,20.83087,-32.568398,42.868504,98.356499,34.504898,24.727911,98.513565,133.002594,97.946831,0.129958659410477,480.238464,414.06649462566,1.80559808773832,0.0333983134966165,1.02921955085259,13.7167559869321,462.26114226756,1.84103436172475,0.00769547593859416,1.41052827163699,72.788337736271,449.197904810736,91.08624959371,0.00709552796540677,1.51804793783829
7,7.030655,31.5,31.633585,23.57,23.457787,100.036575,NaN,9.81972,NaN,44.002941,400,399.961761,25,34.527935,10.460089,82.349541,49.974289,401.640259,398.42157,400.189819,5278.307129,10.392419,10.769285,10.255828,68.415955,67.779907,20.81036,-32.534527,42.897747,98.360855,34.541145,24.686438,98.446304,132.992462,97.960831,0,484.436127,414.05782133454,1.80556731522362,0.0333960361561174,1.02923773450677,13.7173938724803,462.25631876461,1.84102066126896,0.00769515009965401,1.41056604168639,72.7888702571403,449.186964402384,91.0795154814547,0.00709490492629602,1.51817379824973
7,7.030391,31.5,31.634071,23.57,23.447844,100.04277,NaN,9.819951,NaN,44.004948,400,400.054535,25,34.535866,10.499438,82.344307,49.974289,401.67691,398.407806,400.194214,5279.361816,10.388088,10.759036,10.254541,68.396141,67.784271,20.827379,-32.501392,42.921822,98.367332,34.574059,24.667192,98.472847,132.997101,97.944183,0,468.743439,414.048165021162,1.80553773134065,0.0333956606354919,1.02924581789063,13.7161556154404,462.264290271847,1.84104101959702,0.00769536242965318,1.41052494832081,72.7895585595551,449.176533967959,91.0732561435996,0.00709427523482633,1.51829722851731
7,7.030321,31.5,31.633972,23.57,23.442959,100.070503,NaN,9.81883,NaN,44.013336,400,400.100128,25,34.53133,10.532817,82.397484,49.974289,401.67691,398.407806,400.194214,5279.361816,10.388088,10.759036,10.254541,68.394806,67.7938,20.791666,-32.507172,42.921822,98.367332,34.574059,24.667192,98.472847,132.997101,97.944183,0,468.743439,414.043290265007,1.80552208380086,0.0333951420234869,1.02925175612741,13.715827283775,462.303561045605,1.8411464490371,0.00769714258008511,1.41027470953016,72.7894183506393,449.170764568212,91.0693318781223,0.00709402983864787,1.51835577218661
7,7.029987,31.5,31.631557,23.57,23.455313,100.077614,NaN,9.818437,NaN,44.012573,400,400.110382,25,34.519825,10.520939,82.480476,49.974289,401.615173,398.404968,400.183075,5278.416992,10.376874,10.754397,10.24864,68.386101,67.800873,20.88306,-32.521816,42.902775,98.317909,34.55637,24.688004,98.399925,132.983719,97.974281,0,514.25177,414.056736016834,1.80557117773765,0.0333993132740258,1.02921993995186,13.7142606383805,462.31739693767,1.84118850128972,0.00769847089587702,1.41014085646278,72.7859979704711,449.186932334722,91.0769458296014,0.00709547090267637,1.51812038599847
7,7.0294,31.5,31.63131,23.57,23.472843,100.069893,NaN,9.818515,NaN,44.030006,400,400.113312,25,34.52158,10.476716,82.638969,49.974289,401.68808,398.489655,400.266022,5279.679688,10.389513,10.759946,10.249802,68.365013,67.792229,20.969006,-32.563213,42.878956,98.286186,34.522842,24.706303,98.474518,132.913635,97.98645,0,469.088959,414.076061464476,1.80564294162621,0.0334058652644924,1.02917112920518,13.7115071452752,462.306898453057,1.84116088156518,0.00769807559415123,1.41020241302693,72.7856481284327,449.212894835478,91.093738792099,0.0070967688908032,1.51783893479281
7,7.028028,31.5,31.632143,23.57,23.475269,100.072479,NaN,9.820662,NaN,44.043873,400,400.093262,25,34.528419,10.450768,82.89167,49.974289,401.68808,398.489655,400.266022,5279.679688,10.389513,10.759946,10.249802,68.357094,67.776581,20.995487,-32.603134,42.878956,98.286186,34.522842,24.706303,98.474518,132.913635,97.98645,0,469.088959,414.081557854485,1.80567692481957,0.03341399880384,1.02912197412771,13.7050706999829,462.309231754879,1.84116541522531,0.0076979342091201,1.41020369736567,72.7868279494406,449.22586434489,91.1033303400557,0.00709714956149787,1.51772377487333
7,7.02825,31.5,31.631371,23.57,23.476826,100.0532,NaN,9.821315,NaN,44.049042,400,400.067413,25,34.525574,10.427697,82.982849,49.973064,401.604218,398.396423,400.157471,5280.265137,10.405322,10.76674,10.252399,68.343132,67.747795,20.972454,-32.620567,42.883244,98.321648,34.524288,24.703043,98.454147,132.903625,98.000656,0.197422027587891,461.413513,414.082674859291,1.80567818979483,0.0334130458223736,1.02912665006406,13.7061122304828,462.283260486117,1.84109741910758,0.00769700364398837,1.41035297555586,72.7857345269147,449.225777207122,91.102303115019,0.00709736151276089,1.51770425660793
7,7.029085,31.5,31.630646,23.57,23.482658,100.033836,NaN,9.822243,NaN,44.040981,400,400.053986,25,34.519142,10.430778,82.953323,49.973064,401.512512,398.315765,400.049225,5281.355957,10.418625,10.77295,10.264601,68.333427,67.726486,20.974794,-32.709446,42.880726,98.396759,34.531967,24.692892,98.344345,132.867279,98.004204,0.134856075048447,495.080078,414.086851330492,1.80568286441607,0.0334094574547891,1.02914427691933,13.710029474575,462.257092694904,1.84102879574788,0.00769605030640199,1.41050454376786,72.7847076491967,449.226965380241,91.1021752294448,0.0070976206760538,1.51767249491127
7,7.030442,31.5,31.631721,23.57,23.487293,100.01384,NaN,9.824279,NaN,44.03006,400,400.000214,25,34.522217,10.445192,82.82782,49.973064,401.512512,398.315765,400.049225,5281.355957,10.418625,10.77295,10.264601,68.34613,67.726852,20.920912,-32.769363,42.880726,98.396759,34.531967,24.692892,98.344345,132.867279,98.004204,0.134856075048447,495.080078,414.088654936367,1.80567366253182,0.0334027255196809,1.0291810600747,13.716394826941,462.227189612673,1.84094644721259,0.00769440001650251,1.4107146054057,72.7862302527838,449.224376546786,91.101819926362,0.00709719726201825,1.51772833895948
7,7.031141,31.5,31.632254,23.57,23.476391,99.99765,NaN,9.82556,NaN,44.018814,400,399.890625,25,34.521053,10.455491,82.677727,49.973064,401.467194,398.210907,399.979279,5279.680664,10.386453,10.752937,10.233571,68.333672,67.706818,20.867638,-32.803253,42.879765,98.478409,34.516113,24.724009,98.457962,132.884384,98.011925,0,462.997742,414.075906327237,1.80562281414058,0.0333967831078942,1.02922236987642,13.7196732985707,462.203507378995,1.84088188351981,0.00769318674031468,1.41087499750945,72.7869851622008,449.206233463236,91.0905362680729,0.00709618941296487,1.5179344473363
7,7.03264,31.5,31.632523,23.57,23.462078,99.993988,NaN,9.827928,NaN,44.003242,400,399.826813,25,34.516151,10.449873,82.527954,49.973064,401.447845,398.274658,399.949707,5280.559082,10.386031,10.761732,10.243057,68.326385,67.705307,20.901932,-32.835045,42.926586,98.318169,34.533665,24.708723,98.378403,132.941757,97.985374,0.114979922771454,457.99115,414.057896405919,1.80554522217056,0.0333857315915983,1.02929577267596,13.7267031185854,462.19791591753,1.84086634427624,0.00769285811315744,1.41091564800695,72.7873661530571,449.178164065817,91.0723843130409,0.00709478553326773,1.51823890853414
7,7.034057,31.5,31.632923,23.57,23.462078,99.993988,NaN,9.828876,NaN,44.003242,400,399.826813,25,34.516151,10.43655,82.48056,49.973064,401.447845,398.274658,399.949707,5280.559082,10.386031,10.761732,10.243057,68.322105,67.70697,20.922625,-32.911457,42.926586,98.318169,34.533665,24.708723,98.378403,132.941757,97.985374,0.114979922771454,457.99115,414.054797021229,1.80551882546571,0.0333778086273878,1.02934237797773,13.73334733658,462.197284272669,1.84086382686662,0.00769271214727846,1.41092736809112,72.7879326763755,449.168833649196,91.0667417120841,0.00709423193834398,1.51834842979434
7,7.034365,31.5,31.633879,23.57,23.452553,100.018036,NaN,9.829244,NaN,44.00383,400,399.828766,25,34.518394,10.449056,82.60923,49.973064,401.516205,398.280487,399.902222,5276.176758,10.382519,10.76194,10.249516,68.308342,67.686668,20.937675,-32.956387,42.936787,98.3414,34.561153,24.682831,98.450844,132.875214,98.01902,0,456.918579,414.044318646986,1.805480032232,0.0333743126207068,1.02936860254928,13.7347913931024,462.229702680917,1.84094873218321,0.00769387654732112,1.41074026754995,72.7892866388449,449.155382816953,91.0590849876826,0.00709332772272778,1.51851645885089
7,7.036174,31.5,31.631844,23.57,23.460796,100.042542,NaN,9.830297,NaN,44.004211,400,399.873474,25,34.526333,10.463964,82.735558,49.973064,401.450562,398.271912,399.812408,5280.724609,10.400448,10.784033,10.267797,68.281097,67.683228,20.955004,-33.01033,42.921597,98.349487,34.558647,24.710783,98.365334,132.784027,98.077415,0.149692818522453,469.621002,414.04884639511,1.80547494505902,0.0333657387437603,1.02941419297645,13.7432719093841,462.267482212721,1.84105416505124,0.00769616072227885,1.41046187207471,72.786404463748,449.152086499656,91.0543561283006,0.00709374103527718,1.51849744743267
7,7.036543,31.5,31.632803,23.57,23.480335,100.051971,NaN,9.831075,NaN,44.014931,400,399.867798,25,34.527611,10.465755,82.681831,49.973064,401.450562,398.271912,399.812408,5280.724609,10.400448,10.784033,10.267797,68.25663,67.644058,20.938303,-33.047554,42.921597,98.349487,34.558647,24.710783,98.365334,132.784027,98.077415,0.149692818522453,469.621002,414.068152780673,1.80553588203647,0.0333673159822663,1.0293933130606,13.7450015620965,462.279268336443,1.84108376883332,0.00769640379288449,1.41040578226774,72.7877627201121,449.174960838679,91.0706264121341,0.00709455555687497,1.51828028613974
7,7.036577,31.5,31.633465,23.57,23.486809,100.053947,NaN,9.830467,NaN,44.027397,400,399.848724,25,34.517643,10.477917,82.533539,49.973064,401.610992,398.250031,399.880341,5279.374512,10.415959,10.787783,10.259287,68.262321,67.6446,20.933338,-33.03384,42.960609,98.320282,34.5247,24.731937,98.519997,132.791809,98.056793,0,467.703369,414.074742684869,1.80555771521453,0.0333683315839756,1.02938350065523,13.7451609304245,462.281011058182,1.84108707326503,0.00769628650136987,1.41040750351892,72.7887003043419,449.183382669449,91.0770054688666,0.00709476896904602,1.51820857211069
7,7.03474,31.5,31.632385,23.57,23.477629,100.039803,NaN,9.830509,NaN,44.029198,400,399.894836,25,34.509804,10.464919,82.459999,49.957363,401.447998,398.174927,399.886749,5277.3125,10.399766,10.767753,10.26127,68.283272,67.641174,20.925901,-33.016159,42.952587,98.207153,34.523071,24.737499,98.35022,132.823151,98.045166,0,461.269073,414.069310470131,1.80556006942121,0.0333768873113537,1.0293385910734,13.7365495138059,462.262765364382,1.84104041016899,0.007695791023678,1.41050213329679,72.787170700894,449.183473881869,91.0757083036881,0.00709507549075118,1.51817897729299
7,7.03474,31.5,31.632385,23.57,23.463394,100.038094,NaN,9.830509,NaN,44.040901,400,399.889069,25,34.508961,10.432051,82.468246,49.957363,401.447998,398.174927,399.886749,5277.3125,10.399766,10.767753,10.26127,68.309723,67.615265,20.925385,-33.038433,42.952587,98.207153,34.523071,24.737499,98.35022,132.823151,98.045166,0,461.269073,414.054657664275,1.8055106702553,0.0333742359613722,1.02936262251749,13.7365495138059,462.260354803201,1.84103395081056,0.00769568352773405,1.41051738773163,72.787170700894,449.165481727021,91.0638579058275,0.00709422379961119,1.51836970684804
7,7.03528,31.5,31.629765,23.57,23.456593,100.053879,NaN,9.828382,NaN,44.061047,400,399.912048,25,34.509197,10.44206,82.471664,49.957363,401.568848,398.312622,400.088715,5277.850586,10.409408,10.773394,10.25781,68.361542,67.631226,20.905216,-33.095875,42.936199,98.230171,34.528065,24.714966,98.348488,132.812805,98.030678,0,459.369476,414.046475594004,1.80547700934183,0.0333699512556563,1.02939188177329,13.7390810823006,462.286751202255,1.84111008486477,0.0076976324508033,1.41029999897202,72.7834597848675,449.15136347131,91.0512664760741,0.00709428855413033,1.5184499635381
7,7.034673,31.5,31.631716,23.57,23.460411,100.059944,NaN,9.828871,NaN,44.067951,400,399.940887,25,34.505836,10.496452,82.48288,49.957363,401.568848,398.312622,400.088715,5277.850586,10.409408,10.773394,10.25781,68.386459,67.630524,20.912962,-33.132648,42.936199,98.230171,34.528065,24.714966,98.348488,132.812805,98.030678,0,459.369476,414.051733630454,1.80550156601159,0.0333740548107836,1.02936545761358,13.7362354014865,462.292227593638,1.84112073476278,0.00769730184703011,1.41030292790943,72.7862231710244,449.161691246298,91.0605206132784,0.00709423155389734,1.51839216330854
7,7.03613,31.5,31.630499,23.57,23.471729,100.031578,NaN,9.827836,NaN,44.042522,400,399.935699,25,34.508091,10.512199,82.562004,49.957363,401.586151,398.294464,400.021149,5276.358887,10.418185,10.786819,10.262044,68.422783,67.672531,20.915848,-33.174545,42.910732,98.242226,34.567219,24.676758,98.430168,132.784698,98.054443,0.116686195135117,462.21405,414.060197120368,1.80551370739604,0.0333680207299135,1.02939426594803,13.7430656589231,462.254139706784,1.84102118591822,0.00769596191602337,1.41052040166408,72.7844994380903,449.165249872383,91.0613346329866,0.00709474057496494,1.51832214867631
7,7.035439,31.5,31.630219,23.57,23.471987,99.997406,NaN,9.829439,NaN,44.01516,400,399.905151,25,34.506577,10.487261,82.585938,49.957363,401.455933,398.108673,399.906616,5277.61084,10.42667,10.775001,10.257994,68.423126,67.608299,20.920633,-33.200439,42.896156,98.418663,34.54842,24.680622,98.392403,132.789856,98.050972,0.136450231075287,487.230133,414.061974088654,1.80552747183539,0.0333719299033626,1.02937110169081,13.7398264603781,462.206376282164,1.84089376766841,0.00769391404720326,1.410817571292,72.7841028429011,449.170064399926,91.0641537105279,0.00709504685576928,1.51826367855855
7,7.035414,31.5,31.629419,23.57,23.458656,99.982246,NaN,9.829665,NaN,44.004143,400,399.868439,25,34.492332,10.457609,82.749069,49.957363,401.455933,398.108673,399.906616,5277.61084,10.42667,10.775001,10.257994,68.435898,67.612617,20.926085,-33.233536,42.896156,98.418663,34.54842,24.680622,98.392403,132.789856,98.050972,0.136450231075287,487.230133,414.048306083379,1.80548167319521,0.0333695866932769,1.02939280341851,13.7397092634342,462.186250722778,1.8408414814438,0.00769325188833705,1.41092978921933,72.7829696949547,449.15281658866,91.0517885009241,0.0070944541785937,1.51842536880697
7,7.034442,31.5,31.63052,23.57,23.452635,99.98362,NaN,9.828467,NaN,44.024864,400,399.820923,25,34.487251,10.438016,82.843163,49.957363,401.377777,398.089142,399.848053,5277.443359,10.400036,10.766114,10.256749,68.446175,67.703842,20.899734,-33.222004,42.901386,98.229874,34.597431,24.650097,98.459641,132.852997,98.012543,0,482.429382,414.044234600827,1.80547888245524,0.0333738974975306,1.02937099766605,13.735152399706,462.186450527729,1.84083974692866,0.00769293653659362,1.41094975701142,72.7845291825917,449.152581276387,91.0530175880099,0.00709413493531166,1.51845707312487
7,7.033966,31.5,31.630638,23.57,23.457352,99.967415,NaN,9.825776,NaN,44.037079,400,399.807678,25,34.494267,10.416604,82.693695,49.957363,401.398132,398.074707,399.89566,5275.425293,10.392416,10.753345,10.244506,68.409256,67.658432,20.905857,-33.189697,42.923866,98.23838,34.5816,24.679245,98.472847,132.823639,98.025841,0,476.352631,414.050131394481,1.80550411964133,0.0333774369923083,1.029347366047,13.7329206742987,462.163398495008,1.84077772275173,0.00769187337716068,1.41109836242417,72.7846963180032,449.16185652858,91.0592744495418,0.00709454103157717,1.51836181912834
7,7.032417,31.5,31.629227,23.57,23.46036,99.950264,NaN,9.825962,NaN,44.039143,400,399.77771,25,34.499123,10.416278,82.573357,49.957363,401.398132,398.074707,399.89566,5275.425293,10.392416,10.753345,10.244506,68.361298,67.637329,20.906713,-33.197411,42.923866,98.23838,34.5816,24.679245,98.472847,132.823639,98.025841,0,476.352631,414.056615829554,1.80554341487475,0.0333866586850908,1.02929133735959,13.7256573937175,462.141425192311,1.84072173903596,0.00769130849614303,1.41121071928949,72.7826977352934,449.175167243254,91.0662679636334,0.0070955660537098,1.51818328836629
7,7.032997,31.5,31.628525,23.57,23.461073,99.974808,NaN,9.827453,NaN,44.034672,400,399.799042,25,34.50243,10.4032,82.447395,49.953537,401.459656,398.191925,399.937897,5277.930664,10.374643,10.762729,10.244034,68.291199,67.700401,20.87182,-33.187042,42.935123,98.088142,34.597893,24.674618,98.434769,132.813995,98.032036,0.107168972492218,481.692688,414.056081111724,1.80553508390866,0.0333835479576026,1.0293092094901,13.7283771636908,462.177168061167,1.84081898278549,0.00769310999674789,1.41097017854285,72.7817033690982,449.17163487314,91.0630589515418,0.00709559530555903,1.51820211450263
7,7.032858,31.5,31.625923,23.57,23.461073,99.974808,NaN,9.826494,NaN,44.034672,400,399.799042,25,34.50243,10.400056,82.189125,49.953537,401.417816,398.116913,399.866669,5274.719238,10.412337,10.773196,10.26073,68.209267,67.710564,20.877087,-33.178852,42.956783,98.442772,34.590904,24.677233,98.434631,132.840942,98.028297,0.0623519942164421,481.013733,414.056385142336,1.80553767338492,0.033384325246042,1.02930463791167,13.7277253723048,462.181277746411,1.84083536217357,0.00769405980950731,1.4108939090721,72.778017510922,449.170731625775,91.0591935281038,0.00709628087404457,1.51814269786896
7,7.032553,31.5,31.627098,23.57,23.466816,100.021667,NaN,9.827761,NaN,44.030544,400,399.830872,25,34.501282,10.404706,81.913498,49.953537,401.417816,398.116913,399.866669,5274.719238,10.412337,10.773196,10.26073,68.135452,67.719078,20.824087,-33.145432,42.956783,98.442772,34.590904,24.677233,98.434631,132.840942,98.028297,0.0623519942164421,481.013733,414.06296346313,1.80556328440282,0.0333871008081158,1.02928491994234,13.7262951482084,462.245526820645,1.84100512010898,0.00769657975454969,1.4105094120477,72.7796819915126,449.180893321416,91.067364010588,0.00709643304366335,1.51806617563589
7,7.03245,31.5,31.627052,23.57,23.462521,100.045128,NaN,9.827009,NaN,44.046936,400,399.820526,25,34.498962,10.435178,82.079315,49.953537,401.503998,398.185699,399.908997,5277.113281,10.401532,10.777983,10.25752,68.069504,67.720207,20.810692,-33.144894,42.948231,98.322289,34.565945,24.694592,98.353142,132.803314,98.028519,0.0755271762609482,476.491058,414.058767947726,1.8055502991063,0.0333868767183091,1.02928877703185,13.7258121438351,462.278688884959,1.84109407763569,0.00769807231838471,1.41029875021037,72.7796168300005,449.176131228221,91.0641693006048,0.00709622047280617,1.51811541093258
7,7.031654,31.5,31.626308,23.57,23.45195,100.066895,NaN,9.826625,NaN,44.049149,400,399.841461,25,34.498348,10.459744,82.249535,49.953537,401.714233,398.289551,400.124115,5277.273926,10.403249,10.761889,10.230879,68.025856,67.698738,20.777594,-33.157848,42.958916,98.232384,34.582638,24.677361,98.374458,132.707916,98.100487,0.112079344689846,489.687103,414.04962846729,1.80552844601082,0.0333893594994378,1.02928043245303,13.7220792293031,462.310557823154,1.84118100478808,0.0076997127262946,1.41008308723954,72.7785629005563,449.167644140177,91.0576437526909,0.00709602692278719,1.51818562906905
7,7.031654,31.5,31.626308,23.57,23.450676,100.08387,NaN,9.826625,NaN,44.037048,400,399.905701,25,34.501793,10.45312,82.213791,49.953537,401.714233,398.289551,400.124115,5277.273926,10.403249,10.761889,10.230879,67.997498,67.693008,20.76079,-33.189804,42.958916,98.232384,34.582638,24.677361,98.374458,132.707916,98.100487,0.112079344689846,489.687103,414.04831716265,1.80552402490888,0.0333891221237855,1.02928258234893,13.7220792293031,462.334492701222,1.84124513461206,0.00770077994843225,1.40993202680797,72.7785629005563,449.166033943277,91.0565831525783,0.0070959506870476,1.51820269675618
7,7.03267,31.5,31.627073,23.57,23.450714,100.083069,NaN,9.826513,NaN,44.04216,400,399.9776,25,34.502781,10.440631,82.142311,49.953537,401.605377,398.362518,400.069122,5277.226074,10.370822,10.76705,10.238444,67.95182,67.703293,20.739822,-33.231876,42.947445,98.164047,34.581413,24.674042,98.408089,132.687973,98.107124,0.0730816945433617,483.891998,414.046133752396,1.8055052270543,0.0333834466791289,1.02931594062456,13.7268437971259,462.332157515924,1.84123729961708,0.00770045035269223,1.40996146596619,72.7796465776594,449.159730491087,91.053392963552,0.00709543811035669,1.51828981240947
7,7.031063,31.5,31.625784,23.57,23.448389,100.085251,NaN,9.82535,NaN,44.053547,400,399.998718,25,34.499882,10.437213,82.136574,49.953537,401.5354,398.298309,399.962616,5280.735352,10.405137,10.785641,10.267448,67.946175,67.694633,20.749544,-33.27211,42.969761,98.310066,34.535542,24.678005,98.393997,132.699875,98.101738,0.0830517336726189,482.192261,414.047256005019,1.80552710051923,0.0333920021994624,1.02926700161877,13.7193074728319,462.337265712819,1.84125364545239,0.00770105804053571,1.40990446154711,72.7778206024257,449.166782267973,91.0564174048502,0.00709613279994829,1.51818086976381
7,7.029434,31.5,31.626202,23.57,23.445314,100.09465,NaN,9.825242,NaN,44.062477,400,399.943176,25,34.488495,10.427017,82.13063,49.953537,401.5354,398.298309,399.962616,5280.735352,10.405137,10.785641,10.267448,67.941055,67.700439,20.735384,-33.301502,42.969761,98.310066,34.535542,24.678005,98.393997,132.699875,98.101738,0.0830517336726189,482.192261,414.047654403546,1.80554678599941,0.0334005449785904,1.02921860944551,13.7116666368773,462.349858295855,1.84128652154091,0.00770149626562292,1.40983308334863,72.7784127419775,449.174248523672,91.0618608055958,0.00709636927815986,1.51811282619973
7,7.029972,31.5,31.62569,23.57,23.450462,100.10482,NaN,9.826161,NaN,44.06448,400,399.846191,25,34.477085,10.427435,81.981636,49.953537,401.435303,398.154724,399.833252,5277.379395,10.387728,10.773769,10.248906,67.944199,67.711395,20.719679,-33.325932,42.999809,98.274666,34.52597,24.675301,98.318451,132.731186,98.09922,0.0782223865389824,480.821136,414.051776060245,1.80555462409491,0.0333984932544146,1.02922762330973,13.7141902787458,462.36500253453,1.84132815204987,0.00770232235910919,1.40972779169581,72.7776874408096,449.176739914271,91.0628584211995,0.00709663056066325,1.51807285505088
7,7.030869,31.5,31.624266,23.57,23.451242,100.117012,NaN,9.825417,NaN,44.064301,400,399.831177,25,34.470783,10.432749,81.998764,49.953537,401.435303,398.154724,399.833252,5277.379395,10.387728,10.773769,10.248906,67.956108,67.684296,20.705227,-33.298878,42.999809,98.274666,34.52597,24.675301,98.318451,132.731186,98.09922,0.0782223865389824,480.821136,414.050616846045,1.80554061590712,0.0333936192200992,1.02925580777477,13.7183975851769,462.384432332729,1.84138314495053,0.0077036083655173,1.40957806214927,72.7756701368115,449.170627424304,91.0570421541441,0.00709673982062602,1.51809986911696
7,7.03113,31.5,31.622829,23.57,23.441097,100.106148,NaN,9.823937,NaN,44.077785,400,399.865814,25,34.467888,10.449057,82.204819,49.954281,401.527069,398.221863,399.981567,5276.857422,10.382655,10.759309,10.241528,67.957008,67.664474,20.701723,-33.296303,43.009377,98.314178,34.577404,24.62657,98.413475,132.769653,98.053741,0.121063597500324,483.079437,414.039603968234,1.80550054658468,0.0333902685790696,1.02928151320931,13.7196217079487,462.371382052459,1.84135114786391,0.00770345027810106,1.40963264528999,72.7736343267568,449.155014358469,91.0449516127674,0.00709640286590264,1.51822725357518
7,7.032175,31.5,31.624619,23.57,23.433016,100.089867,NaN,9.82703,NaN,44.06348,400,399.88678,25,34.466251,10.472698,82.300041,49.954281,401.58075,398.258423,399.978851,5275.411621,10.373881,10.768015,10.225021,67.984673,67.641617,20.708675,-33.340382,42.992626,98.244308,34.566807,24.635851,98.388748,132.759689,98.039726,0,481.03421,414.028999781217,1.80545302904923,0.0333829174378168,1.02932955408663,13.7245225426417,462.345609755152,1.8412784051719,0.00770177348992692,1.40982944860689,72.7761702211181,449.13897905164,91.0366409265827,0.00709514243372124,1.51844482567337
