P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,TC1,TC2,TC3,TC4,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,7.034058,31.5,31.625593,23.57,23.430651,100.079185,NaN,9.826767,NaN,44.045364,400,399.889221,25,34.465065,10.46267,82.241844,49.954281,401.58075,398.258423,399.978851,5275.411621,10.373881,10.768015,10.225021,68.036041,67.639076,20.705694,-33.358345,42.992626,98.244308,34.566807,24.635851,98.388748,132.759689,98.039726,0,481.03421,414.022444855344,1.80540973611975,0.0333719484170965,1.02939554456389,13.7333520251518,462.329014144679,1.84123193114018,0.00770074642601363,1.40995284529073,72.7775500289479,449.123903551208,91.0279379747108,0.00709415590486257,1.51863070067589
7,7.032804,31.5,31.625242,23.57,23.429026,100.068321,NaN,9.828146,NaN,44.048725,400,399.83493,25,34.464493,10.449829,82.310425,49.954281,401.481506,398.159973,399.908356,5275.744141,10.383914,10.768324,10.224724,68.036644,67.596199,20.724752,-33.392399,42.994507,98.305237,34.560955,24.652624,98.389923,132.793442,98.009903,0,506.117676,414.023516318296,1.80542746060797,0.0333786564535827,1.02935700726742,13.7274721557446,462.314249285179,1.84119309499183,0.00770019152437224,1.41003927904708,72.7770527929069,449.130109439784,91.0315832204311,0.00709454803186868,1.51855549535649
7,7.033424,31.5,31.624569,23.57,23.429026,100.068321,NaN,9.828569,NaN,44.048725,400,399.83493,25,34.464493,10.433829,82.409744,49.954281,401.230896,397.914642,399.681458,5275.178711,10.396014,10.767761,10.233353,68.011398,67.584259,20.703051,-33.402958,43.025421,98.289696,34.517422,24.688322,98.418106,132.79689,98.010254,0.0705482214689255,478.790314,414.022159543308,1.80541590839449,0.0333751898879577,1.02937741993577,13.7303793679615,462.315310334815,1.84119732651183,0.00770043721077929,1.41001963818566,72.7760993879779,449.125424896694,91.0276521364127,0.00709451456665678,1.51858736340372
7,7.03375,31.5,31.621382,23.57,23.433432,100.045425,NaN,9.828449,NaN,44.025932,400,399.702789,25,34.465225,10.405928,82.510956,49.954281,401.230896,397.914642,399.681458,5275.178711,10.396014,10.767761,10.233353,68.050171,67.589798,20.671423,-33.407219,43.025421,98.289696,34.517422,24.688322,98.418106,132.79689,98.010254,0.0705482214689255,478.790314,414.025981592155,1.80542512689423,0.0333741882844176,1.02938069710975,13.7319079206284,462.288050667254,1.84113086047373,0.00770016100208994,1.41013046914434,72.7715842586053,449.126520880656,91.0243663254735,0.00709545863925795,1.51849112995481
7,7.033114,31.5,31.622211,23.57,23.441982,100.013596,NaN,9.828685,NaN,44.016644,400,399.693512,25,34.467804,10.397787,82.525261,49.954281,401.482422,398.142578,399.867035,5276.492188,10.415837,10.78928,10.250185,68.20504,67.569275,20.651386,-33.398773,43.036327,98.130173,34.55872,24.662682,98.365532,132.780182,98.037659,0.121690385043621,453.628571,414.036174276031,1.8054666506853,0.0333793370430301,1.0293453026799,13.7289257862423,462.24185489774,1.84100536050357,0.00769785609516371,1.41043851944109,72.7727587732321,449.142231253486,91.0357552297644,0.007095970557502,1.51834642635205
7,7.033083,31.5,31.622395,23.57,23.443777,99.991058,NaN,9.827147,NaN,44.0089,400,399.748138,25,34.475113,10.402604,82.589737,49.954281,401.410858,398.086975,399.845154,5277.063477,10.375387,10.766755,10.233534,68.237289,67.560631,20.648352,-33.406048,43.053928,98.189392,34.553074,24.663692,98.390053,132.685074,98.088913,0.168719589710236,458.265625,414.038089771768,1.80547345790357,0.0333798448065034,1.02934124866472,13.7287804253862,462.209773677932,1.8409190074397,0.00769637067049977,1.4106452121063,72.7730194575784,449.144840918798,91.0377053354427,0.00709604262457127,1.51832362667358
7,7.031713,31.5,31.6217,23.57,23.446339,99.972427,NaN,9.824048,NaN,44.026463,400,399.772858,25,34.471298,10.421259,82.596481,49.954281,401.410858,398.086975,399.845154,5277.063477,10.375387,10.766755,10.233534,68.043251,67.53215,20.639301,-33.447979,43.053928,98.189392,34.553074,24.663692,98.390053,132.685074,98.088913,0.168719589710236,458.265625,414.043724079162,1.80550787487498,0.0333879839978177,1.02929184372755,13.7223559262198,462.18458799204,1.84085294278405,0.00769545175422186,1.41079146133827,72.772034799728,449.156882077413,91.0447625317695,0.0070968074141571,1.51817750803901
7,7.031713,31.5,31.6217,23.57,23.431032,99.913254,NaN,9.824048,NaN,44.055496,400,399.79538,25,34.460136,10.418772,82.38929,49.951649,401.538513,398.212494,399.88031,5277.466309,10.396331,10.784234,10.245719,67.985123,67.518425,20.626415,-33.480019,43.012005,98.411201,34.574463,24.623491,98.353333,132.7509,98.044426,0,500.879974,414.027968511049,1.80545475225471,0.0333851317489436,1.02931770128786,13.7223559262198,462.101091547331,1.84062914742742,0.00769172543720813,1.41132179285799,72.772034799728,449.137535434281,91.0320200586304,0.00709589124606083,1.51838268383106
7,7.031876,31.5,31.621103,23.57,23.412222,99.872185,NaN,9.82406,NaN,44.051262,400,399.864655,25,34.453438,10.409942,82.230362,49.951649,401.538513,398.212494,399.88031,5277.466309,10.396331,10.784234,10.245719,68.033272,67.521835,20.626991,-33.493301,43.012005,98.411201,34.574463,24.623491,98.353333,132.7509,98.044426,0,500.879974,414.008249980155,1.80538642922341,0.033380714743974,1.02935488755687,13.7231203508792,462.044066963452,1.84047751477027,0.00768935557550001,1.41167338330678,72.7711889688951,449.112230413656,91.0146049483719,0.00709485992096988,1.51863545065482
7,7.031703,31.5,31.619823,23.57,23.405296,99.867958,NaN,9.823415,NaN,44.033848,400,399.917358,25,34.455059,10.411883,82.13662,49.951649,401.525177,398.271576,399.980011,5276.753906,10.377231,10.763373,10.247323,68.024841,67.516151,20.626997,-33.49567,43.006924,98.259155,34.570759,24.626442,98.367767,132.784012,98.027931,0,455.654572,414.001499320186,1.80536561319214,0.0333803915438097,1.0293609173339,13.7223090285662,462.040125051097,1.84046958580825,0.0076895565921705,1.41167374848723,72.7693754098513,449.103741886678,91.0074056224767,0.00709481621268423,1.51869162275233
7,7.031366,31.5,31.619408,23.57,23.401726,99.91745,NaN,9.823312,NaN,44.031155,400,399.967743,25,34.459763,10.433011,82.208168,49.951649,401.720428,398.445099,400.181,5277.256836,10.381616,10.767219,10.235308,68.044823,67.490967,20.602667,-33.484356,43.009079,98.278816,34.560963,24.650696,98.364288,132.784027,98.009453,0.19446650147438,449.269623,413.998562204992,1.80535950240477,0.0333816111182122,1.02935586249291,13.7207285478072,462.11063662164,1.84065945885658,0.00769282675792664,1.41121680806087,72.7687874046645,449.101222169807,91.0052245198239,0.00709481304887106,1.51870736920225
7,7.031642,31.5,31.621538,23.57,23.402065,99.97258,NaN,9.825014,NaN,44.035782,400,400.052429,25,34.452007,10.437938,82.219177,49.951649,401.720428,398.445099,400.181,5277.256836,10.381616,10.767219,10.235308,68.025375,67.501709,20.590349,-33.484039,43.009079,98.278816,34.560963,24.650696,98.364288,132.784027,98.009453,0.19446650147438,449.269623,413.998306979332,1.80535553501251,0.0333801305425713,1.02936438080065,13.7220229517645,462.185059681983,1.84085454107098,0.00769552053951156,1.41078534571109,72.7718052793297,449.101288550038,91.0079472901309,0.00709421988186436,1.51876324053707
7,7.031933,31.5,31.621708,23.57,23.409361,100.006142,NaN,9.825553,NaN,44.049412,400,400.049744,25,34.449429,10.446727,82.23336,49.951649,401.721802,398.469849,400.198181,5276.742676,10.389456,10.774256,10.238877,67.975975,67.498398,20.57667,-33.498512,43.007378,98.315048,34.575115,24.646732,98.418785,132.838623,97.968765,0.162058770656586,478.566406,414.005180224216,1.80537543645674,0.0333798627637455,1.02936160917527,13.7233876618511,462.232135118381,1.84098035088933,0.00769757074656682,1.41049035105302,72.7720461340379,449.108656474434,91.0130124866121,0.00709452127405912,1.51868947754878
7,7.032524,31.5,31.620703,23.57,23.409361,100.006142,NaN,9.824888,NaN,44.049412,400,400.049744,25,34.449429,10.448118,82.315414,49.951649,401.721802,398.469849,400.198181,5276.742676,10.389456,10.774256,10.238877,67.947212,67.500282,20.588469,-33.503063,43.007378,98.315048,34.575115,24.646732,98.418785,132.838623,97.968765,0.162058770656586,478.566406,414.003886589281,1.80536442251624,0.0333765577055432,1.02938107663728,13.7261591572482,462.23372126169,1.84098667469683,0.00769793772212675,1.41046094866584,72.7706222393712,449.103932625994,91.0086380345655,0.00709457887794243,1.51871296905511
7,7.032932,31.5,31.620888,23.57,23.416229,100.030182,NaN,9.824738,NaN,44.044437,400,400.055939,25,34.455063,10.43908,82.222214,49.951649,401.539276,398.281128,399.984955,5275.289063,10.392065,10.773647,10.254785,67.945152,67.51104,20.673279,-33.49015,43.005501,98.284164,34.573669,24.670031,98.457893,132.855957,97.962471,0,480.581573,414.010063339438,1.80538065856174,0.0333755561868306,1.02938288270035,13.7280723703673,462.267334321036,1.84107636786355,0.00769938261983177,1.41025188064572,72.7708843526433,449.109976408796,91.0128503305667,0.00709481335277008,1.51865368105263
7,7.031834,31.5,31.619987,23.57,23.415348,100.045448,NaN,9.824471,NaN,44.041359,400,400.003174,25,34.459236,10.429498,82.131927,49.951649,401.81192,398.560059,400.279022,5275.478516,10.38883,10.773592,10.246396,67.931442,67.502525,20.744923,-33.447552,43.012234,98.314484,34.568867,24.691654,98.302383,132.782761,98.014153,0,448.700256,414.011559658607,1.80539806206378,0.0333815322151908,1.02934821285045,13.7229233838484,462.290283127374,1.84113972089346,0.00770067183705025,1.41008952530939,72.7696077760975,449.115674874653,91.0154696127613,0.00709533551384905,1.51856923995246
7,7.03325,31.5,31.620258,23.57,23.410343,100.036072,NaN,9.825127,NaN,44.032238,400,400.0672,25,34.462723,10.403172,82.178009,49.951649,401.81192,398.560059,400.279022,5275.478516,10.38883,10.773592,10.246396,67.930313,67.49118,20.73588,-33.451214,43.012234,98.314484,34.568867,24.691654,98.302383,132.782761,98.014153,0,448.700256,414.003308273366,1.80535430208601,0.0333726814176976,1.02940332916961,13.7295634926163,462.276634280088,1.84110258833915,0.00769998316307283,1.41018097152701,72.769991744575,449.099931492377,91.0054437988881,0.00709451393769536,1.51874366018595
7,7.034531,31.5,31.62286,23.57,23.40086,100.014977,NaN,9.828009,NaN,44.024723,400,400.072632,25,34.46397,10.387314,82.123154,49.949692,401.674042,398.423431,400.164612,5276.726074,10.385048,10.772575,10.238042,67.955727,67.487534,20.637638,-33.455296,42.991753,98.318192,34.546371,24.692162,98.419373,132.820557,98.006798,0.203528001904488,451.006683,413.990741789203,1.80529751356899,0.0333637539704434,1.02946162394078,13.7355696633408,462.242778549218,1.84100649690784,0.00769770602060255,1.41044517507434,72.7736782456712,449.081097684363,90.9963170123337,0.00709289344456919,1.51901301081033
7,7.033837,31.5,31.62258,23.57,23.393066,99.973389,NaN,9.827283,NaN,44.011322,400,400.056396,25,34.463959,10.383012,82.04348,49.949692,401.77298,398.508575,400.234283,5278.703125,10.398122,10.786699,10.24154,67.977394,67.483345,20.673077,-33.513416,42.963444,98.237473,34.543896,24.69371,98.444763,132.804489,97.999817,0.0660093128681183,453.590088,413.9842377348,1.805283389244,0.0333661804253066,1.02945197762944,13.7323158381632,462.184555427584,1.8408510405885,0.00769519099127814,1.41080863983168,72.7732815571954,449.075755791713,90.9924481382221,0.0070927187692323,1.5190623899468
7,7.032935,31.5,31.623451,23.57,23.387154,99.949913,NaN,9.824998,NaN,43.982872,400,400.066711,25,34.461552,10.398891,82.208702,49.949692,401.77298,398.508575,400.234283,5278.703125,10.398122,10.786699,10.24154,67.984947,67.47644,20.768366,-33.562057,42.963444,98.237473,34.543896,24.69371,98.444763,132.804489,97.999817,0.0660093128681183,453.590088,413.980126746634,1.80527967581388,0.0333701210232518,1.02943227805218,13.7280864378088,462.150056655884,1.84075678208821,0.00769339495150816,1.4110443857452,72.7745155304735,449.075021336752,90.9930604114296,0.00709244020234814,1.51909335600628
7,7.032935,31.5,31.623451,23.57,23.397463,99.944199,NaN,9.824998,NaN,43.979767,400,400.157562,25,34.463264,10.413011,82.375786,49.949692,401.725098,398.550354,400.283051,5280.116211,10.413864,10.78427,10.264063,67.982727,67.480499,20.798115,-33.531227,42.968868,98.233116,34.563477,24.666035,98.466614,132.83226,97.989281,0,455.142944,413.990739073815,1.80531546270458,0.0333720423062662,1.02941478623024,13.7280864378088,462.141993801961,1.84073517148101,0.0076930351392627,1.4110955972713,72.7745155304735,449.088053039236,91.0016394082676,0.00709305749111951,1.51895475010116
7,7.032115,31.5,31.623806,23.57,23.406202,99.942047,NaN,9.826505,NaN,43.983032,400,400.188507,25,34.463673,10.428903,82.476852,49.949692,401.672211,398.477264,400.232422,5280.40625,10.423162,10.78436,10.270395,67.994675,67.470093,20.813126,-33.451733,42.952946,98.257782,34.602009,24.626749,98.414719,132.878296,97.954437,0,463.623718,414.001530069553,1.80536107954618,0.0333782561790546,1.02937295481155,13.7242411700064,462.138396119591,1.84072479664382,0.00769277000563519,1.41112530679111,72.7750184607219,449.104916567676,91.0131886090471,0.00709375686407871,1.51878493123229
7,7.033171,31.5,31.624731,23.57,23.410048,99.939491,NaN,9.82591,NaN,43.963779,400,400.187592,25,34.458202,10.412498,82.514244,49.949692,401.672211,398.477264,400.232422,5280.40625,10.423162,10.78436,10.270395,68.015648,67.461639,20.819073,-33.510239,42.952946,98.257782,34.602009,24.626749,98.414719,132.878296,97.954437,0,463.623718,414.003177528965,1.80535475022879,0.0333730681192814,1.029401226518,13.7291930613808,462.133327440054,1.84070930379816,0.00769227132351232,1.41117537414122,72.7763288869575,449.103267819921,91.013266431875,0.00709341987760845,1.51882702084722
7,7.033154,31.5,31.625393,23.57,23.416698,99.959412,NaN,9.82582,NaN,43.95459,400,400.190094,25,34.446331,10.390802,82.53611,49.949692,401.867676,398.65625,400.395874,5279.492188,10.385974,10.780866,10.242208,68.013435,67.542068,20.839464,-33.524948,42.942333,98.45697,34.618397,24.626442,98.414291,132.854614,97.966393,0,469.511444,414.01006021855,1.80537814969604,0.0333744023438465,1.02938940029277,13.7291133479164,462.160391865047,1.84078047828802,0.00769328403965306,1.41101623879895,72.7772667042259,449.112258718506,91.0200187850451,0.00709366041032465,1.51874907095724
7,7.030612,31.5,31.624409,23.57,23.426075,99.983078,NaN,9.825244,NaN,43.947979,400,400.211456,25,34.443478,10.377085,82.355469,49.949692,401.738922,398.485931,400.302307,5279.566406,10.401416,10.779686,10.243223,67.981804,67.539917,20.842361,-33.498791,42.933441,98.321075,34.595528,24.632477,98.443687,132.869324,97.984108,0.123271264135838,488.355682,414.025275389946,1.8054580662843,0.0333903672603443,1.0292898401641,13.7171921890952,462.195336291412,1.84087616176093,0.00769513309055334,1.41077554718331,72.7758727211948,449.140664548153,91.0374869187647,0.00709528103303086,1.51842136908503
7,7.031156,31.5,31.622816,23.57,23.438597,100.005096,NaN,9.825097,NaN,43.944187,400,400.187805,25,34.457565,10.38236,82.234222,49.949692,401.738922,398.485931,400.302307,5279.566406,10.401416,10.779686,10.243223,67.894333,67.477707,20.84594,-33.331417,42.933441,98.321075,34.595528,24.632477,98.443687,132.869324,97.984108,0.123271264135838,488.355682,414.036973876292,1.80549138610305,0.0333896572645238,1.02928658994495,13.7197436493227,462.228910952195,1.84096942506975,0.00769710036603501,1.41053211139127,72.7736159091355,449.151668941986,91.0427317934672,0.00709624809103644,1.51826238118857
7,7.032681,31.5,31.622782,23.57,23.442221,100.04882,NaN,9.825157,NaN,43.94278,400,400.133118,25,34.472652,10.407078,82.189339,49.949692,401.567688,398.38028,400.188019,5276.9375,10.40902,10.778026,10.267989,67.796021,67.425209,20.846872,-33.200043,42.914158,98.245872,34.587013,24.626547,98.340958,132.860199,97.979279,0.0771046131849289,488.879333,414.037367644718,1.80547554757551,0.033381802807006,1.02933064923712,13.7268953791535,462.290630148801,1.84113488376263,0.00769986334545737,1.41014111237904,72.7735677399386,449.145876568671,91.038873991239,0.00709598331928536,1.5183229092551
7,7.033636,31.5,31.62262,23.57,23.439768,100.065712,NaN,9.824245,NaN,43.948406,400,400.064026,25,34.473896,10.429096,82.166489,49.959141,401.550873,398.354309,400.080078,5278.793945,10.406984,10.78133,10.27256,67.744751,67.388107,20.83176,-33.176334,42.946358,98.442413,34.547367,24.659796,98.375244,132.764175,98.026878,0,454.272644,414.032753153166,1.80544924139272,0.0333760060493097,1.02936622626465,13.7313734022284,462.314704387391,1.84119972436912,0.0077009847247565,1.40998598103611,72.7733382271877,449.13618128389,91.0322849941917,0.00709556954681698,1.51842146549006
7,7.033571,31.5,31.6234,23.57,23.43722,100.063797,NaN,9.826051,NaN,43.956982,400,400.024078,25,34.460476,10.468285,82.212326,49.959141,401.550873,398.354309,400.080078,5278.793945,10.406984,10.78133,10.27256,67.733459,67.467728,20.812586,-33.215084,42.946358,98.442413,34.547367,24.659796,98.375244,132.764175,98.026878,0,454.272644,414.030272551227,1.80544160907284,0.033375894726115,1.02936839608341,13.7310686299786,462.310774463921,1.84118758501927,0.00770057953452789,1.4100257885753,72.7744432780713,449.13395517175,91.031799687762,0.00709524576485071,1.51846578815052
7,7.032093,31.5,31.622738,23.57,23.434326,100.057266,NaN,9.82638,NaN,43.979885,400,400.056549,25,34.443729,10.473984,82.17202,49.959141,401.646454,398.418335,400.232086,5275.931641,10.382448,10.75714,10.247165,67.721207,67.546318,20.815468,-33.244568,42.982193,98.298935,34.536587,24.653572,98.491852,132.700729,98.072227,0.18270055949688,472.168213,414.03052762229,1.80545910350327,0.0333836201489924,1.02932464076064,13.7241379995904,462.302609263293,1.84116707266173,0.00770041055404617,1.41006460735053,72.7735054032544,449.139856631366,91.0348538933187,0.00709571056262686,1.51838560104293
7,7.03194,31.5,31.623741,23.57,23.427011,100.053772,NaN,9.827869,NaN,43.996048,400,400.029846,25,34.43306,10.471213,82.133453,49.959141,401.594696,398.301666,400.066254,5277.222656,10.400651,10.777118,10.240125,67.686569,67.51194,20.806145,-33.249084,43.012573,98.08461,34.544777,24.633814,98.447586,132.653214,98.090446,0,469.627045,414.023332875036,1.80543656669471,0.0333831127907564,1.0293319716824,13.7234204894036,462.296100763541,1.84114756378211,0.00769982463959455,1.41012500691298,72.7749263753133,449.132360775853,91.0311784582277,0.007095074801493,1.51849175946794
7,7.031539,31.5,31.623255,23.57,23.427011,100.053772,NaN,9.827883,NaN,43.996048,400,400.029846,25,34.43306,10.469305,82.093872,49.959141,401.594696,398.301666,400.066254,5277.222656,10.400651,10.777118,10.240125,67.652084,67.554565,20.792826,-33.261024,43.012573,98.08461,34.544777,24.633814,98.447586,132.653214,98.090446,0,469.627045,414.024210364751,1.80544403928168,0.0333853557192329,1.02931877122973,13.721539899724,462.296867166147,1.8411506200706,0.00770000207495894,1.41011081592738,72.7742378539542,449.134737328405,91.0321324682756,0.00709532339671291,1.51845363958833
7,7.031539,31.5,31.623255,23.57,23.422966,100.051025,NaN,9.827883,NaN,43.994762,400,400.019836,25,34.434772,10.471911,82.103767,49.959141,401.665771,398.418579,400.168457,5278.730469,10.417716,10.7852,10.266392,67.685616,67.544868,20.777235,-33.241611,43.00444,98.142181,34.548717,24.624361,98.502892,132.839233,98.008728,0.101280562579632,472.522156,414.020046756488,1.80543000030866,0.0333846019171233,1.02932561096239,13.721539899724,462.29299355813,1.84114024069461,0.00769982932265902,1.41013528347219,72.7742378539542,449.129624608501,91.0287654714672,0.00709508127365456,1.51850790147168
7,7.030815,31.5,31.622841,23.57,23.424969,100.056152,NaN,9.825589,NaN,43.981754,400,400.053619,25,34.443203,10.459313,82.187668,49.959141,401.665771,398.418579,400.168457,5278.730469,10.417716,10.7852,10.266392,67.700775,67.577003,20.770132,-33.268772,43.00444,98.142181,34.548717,24.624361,98.502892,132.839233,98.008728,0.101280562579632,472.522156,414.023692789369,1.80545044457838,0.0333890253733204,1.02929839106199,13.7181443140814,462.300876029247,1.84116221597595,0.00770030289502771,1.41007753355705,72.7736513276313,449.13677627498,91.0329547166585,0.0070955358531685,1.51842101689395
7,7.031271,31.5,31.62114,23.57,23.422937,100.051483,NaN,9.825654,NaN,43.986252,400,400.051697,25,34.446358,10.415623,82.375328,49.959141,401.790527,398.464478,400.205231,5279.944336,10.425018,10.800306,10.265217,67.721115,67.581314,20.75626,-33.29372,43.008801,98.326752,34.542198,24.611685,98.504166,132.848999,97.985123,0,474.0979,414.020603383568,1.8054348940605,0.0333860956501818,1.02931683706408,13.7202830012657,462.296974691086,1.84115527207916,0.0077006303557045,1.41006944711951,72.771241391023,449.129906129029,91.0262914018876,0.00709568671925331,1.51844877744584
7,7.030139,31.5,31.620504,23.57,23.420908,100.060036,NaN,9.82493,NaN,43.994289,400,400.126801,25,34.442997,10.386994,82.549683,49.959141,401.538239,398.249146,400.005493,5279.415527,10.404472,10.778176,10.264685,67.753937,67.573341,20.735836,-33.298092,43.035847,98.344017,34.525322,24.621109,98.458191,132.786407,98.03862,0,474.841858,414.020992090951,1.8054489491687,0.0333920508962507,1.02928300271266,13.7149736097894,462.310037445485,1.84119158593187,0.00770140044133246,1.40997474246626,72.7703402888336,449.134573384126,91.0285654520704,0.00709608583182484,1.51838237250679
7,7.03054,31.5,31.621012,23.57,23.416939,100.087463,NaN,9.826316,NaN,43.96563,400,400.069672,25,34.442432,10.401978,82.68605,49.959141,401.538239,398.249146,400.005493,5279.415527,10.404472,10.778176,10.264685,67.759125,67.582314,20.722353,-33.299004,43.035847,98.344017,34.525322,24.621109,98.458191,132.786407,98.03862,0,474.841858,414.016029295847,1.80542770029188,0.0333890674074147,1.02930291317467,13.7168544845678,462.347904941549,1.84129199815359,0.00770293929503728,1.40974566114884,72.7710600385414,449.127195511622,91.0243453397482,0.00709559418072859,1.51847414827989
7,7.031201,31.5,31.622658,23.57,23.41297,100.095573,NaN,9.824994,NaN,43.952785,400,400.065521,25,34.446537,10.404698,82.710617,49.960587,401.60199,398.32135,400.023987,5278.767578,10.387581,10.774209,10.252319,67.754539,67.60582,20.711914,-33.330513,43.033268,98.181557,34.495796,24.65243,98.451187,132.82254,97.995399,0.0740074142813683,474.776886,414.010497304671,1.80540160529398,0.0333846297153208,1.029331391758,13.7199547008831,462.356744136726,1.84131228340727,0.00770284807513228,1.40972158059676,72.7733920636138,449.11886029136,91.0209262353023,0.0070947386079232,1.5186063324203
7,7.032218,31.5,31.620897,23.57,23.410427,100.066971,NaN,9.826424,NaN,43.956821,400,400.034393,25,34.448849,10.404727,82.753563,49.960587,401.667145,398.422974,400.134674,5281.395508,10.3767,10.769938,10.24932,67.757767,67.592606,20.709194,-33.355556,43.028351,98.568932,34.521084,24.64249,98.509872,132.840103,97.972427,0.125981509685516,516.985596,414.005653703693,1.80537382522494,0.0333784675467403,1.02936919139385,13.7247241919109,462.319195860387,1.8412153142912,0.00770169299974076,1.40992450337575,72.770897104062,449.107494352014,91.01122728433,0.00709469327038423,1.51868028435209
7,7.032211,31.5,31.62228,23.57,23.412699,100.033844,NaN,9.827528,NaN,43.97036,400,400.010101,25,34.451939,10.422542,82.663101,49.960587,401.667145,398.422974,400.134674,5281.395508,10.3767,10.769938,10.24932,67.751366,67.591232,20.718796,-33.358002,43.028351,98.568932,34.521084,24.64249,98.509872,132.840103,97.972427,0.125981509685516,516.985596,414.008007747585,1.80538184180321,0.033378930100646,1.02936511339053,13.7246913653541,462.270302781235,1.84108145043831,0.00769910470085407,1.41025991095549,72.7728565300342,449.111394878814,91.0155350128557,0.00709449084885303,1.51867557983631
7,7.034436,31.5,31.623577,23.57,23.414316,100.005844,NaN,9.828091,NaN,43.972218,400,399.955078,25,34.452,10.427375,82.510933,49.960587,401.574341,398.280884,400.065338,5279.838867,10.38376,10.761944,10.232378,67.721649,67.574379,20.724264,-33.330231,43.038349,98.404716,34.538219,24.633173,98.38475,132.90712,97.939247,0.0663254857063293,469.818451,414.004802025276,1.80534599388699,0.033366792153705,1.02943566748812,13.7351242694372,462.228764904981,1.84096746398964,0.00769686958561721,1.41054769892765,72.7746940359224,449.099260511003,91.0091765871338,0.00709355307131288,1.51883895515446
7,7.036011,31.5,31.624163,23.57,23.414169,99.987724,NaN,9.829622,NaN,43.979507,400,399.953918,25,34.44672,10.421291,82.474937,49.960587,401.456329,398.210938,399.945923,5280.027344,10.398417,10.773558,10.270357,67.677612,67.512207,20.721033,-33.343128,43.035133,98.369957,34.5751,24.635984,98.413734,132.921814,97.925354,0.113373517990112,465.549774,414.001202895739,1.80531613963361,0.0333579640708214,1.02948781289045,13.7425078402554,462.202279073878,1.84089527570033,0.00769551532353741,1.41072679056594,72.7755242188358,449.088804564535,91.0030297895833,0.00709289381320249,1.51896567857108
7,7.035898,31.5,31.625938,23.57,23.407797,99.966728,NaN,9.831331,NaN,43.989216,400,399.927521,25,34.442993,10.401153,82.480309,49.960587,401.456329,398.210938,399.945923,5280.027344,10.398417,10.773558,10.270357,67.624222,67.431137,20.707314,-33.34127,43.035133,98.369957,34.5751,24.635984,98.413734,132.921814,97.925354,0.113373517990112,465.549774,413.994890364406,1.80529612489863,0.0333574082253875,1.02949490477801,13.7419781402591,462.169853737186,1.84080471378594,0.00769354568029996,1.41096669103743,72.7780387599901,449.082775074454,91.001293252701,0.00709211148330747,1.51907697441229
7,7.036016,31.5,31.625,23.57,23.395445,99.942734,NaN,9.833059,NaN,44.005306,400,399.937134,25,34.444572,10.391525,82.277718,49.960587,401.578247,398.295654,400.02597,5279.969727,10.386661,10.77255,10.254205,67.617805,67.402657,20.681301,-33.357933,43.040775,98.497528,34.570473,24.652699,98.461678,132.845871,97.986084,0,458.353485,413.981915519349,1.80525104524281,0.0333544476772861,1.02951977707166,13.7425312781694,462.137478741882,1.84071987595647,0.00769237734381053,1.41115418792439,72.7767099660689,449.06569432357,90.9888696291017,0.00709156489300795,1.51923379216791
7,7.034735,31.5,31.624815,23.57,23.396553,99.920868,NaN,9.832884,NaN,44.030148,400,399.888977,25,34.453556,10.388281,82.232117,49.960587,401.537445,398.273621,400.026764,5280.614746,10.378997,10.762253,10.244683,67.616806,67.395653,20.662117,-33.350525,43.058647,98.341064,34.569691,24.644978,98.519623,132.781448,98.027931,0.123289041221142,459.133545,413.985861205288,1.8052787605461,0.033361811377928,1.02947566036955,13.7365260726824,462.10691276904,1.84063832902514,0.00769106770795487,1.41134494663187,72.7764478859781,449.075655432433,90.9951937890496,0.00709208851101053,1.51912286759609
7,7.036314,31.5,31.623421,23.57,23.399969,99.910156,NaN,9.831695,NaN,44.031422,400,399.925903,25,34.456749,10.406529,82.29686,49.960587,401.537445,398.273621,400.026764,5280.614746,10.378997,10.762253,10.244683,67.618767,67.396912,20.617281,-33.354736,43.058647,98.341064,34.569691,24.644978,98.519623,132.781448,98.027931,0.123289041221142,459.133545,413.985920531246,1.80526119896017,0.033353625928473,1.02952191451364,13.7439281543171,462.093998111723,1.84060658517947,0.00769090186285018,1.41140018131864,72.7744730290734,449.068271882671,90.9885796921376,0.00709212887340452,1.51916437606559
7,7.036731,31.5,31.62607,23.57,23.41437,99.891708,NaN,9.832335,NaN,44.033981,400,399.867126,25,34.461178,10.448239,82.302032,49.960587,401.345612,398.116974,399.856232,5279.40625,10.404855,10.767687,10.265169,67.627472,67.397972,20.598522,-33.372459,43.046822,98.34008,34.574486,24.626366,98.541473,132.758881,98.043701,0.0932481810450554,471.881744,413.999833593301,1.80530342423667,0.0333539796209383,1.02951119977903,13.7458827678194,462.063768978312,1.84052009250909,0.0076887723687095,1.41164388920101,72.7782257513639,449.085526761785,91.0032707339196,0.00709220487799956,1.5190512135654
7,7.035069,31.5,31.626398,23.57,23.41437,99.891708,NaN,9.830359,NaN,44.033981,400,399.867126,25,34.461178,10.481779,82.294792,49.965759,401.356232,398.127411,399.844513,5276.933105,10.387368,10.762362,10.259257,67.67662,67.440948,20.578959,-33.42831,43.04174,98.330055,34.539494,24.639503,98.62355,132.711853,98.051331,NaN,465.909729,414.003471965379,1.80533438741348,0.0333632647105033,1.0294564316168,13.7380919129616,462.063250138083,1.84051802563565,0.00768865262614907,1.41165353853993,72.7786903933059,449.0970348603,91.0112594332987,0.00709265814683912,1.51893755557475
7,7.035724,31.5,31.624908,23.57,23.41754,99.853676,NaN,9.832059,NaN,44.030807,400,399.816284,25,34.458122,10.520201,82.235924,49.965759,401.356232,398.127411,399.844513,5276.933105,10.387368,10.762362,10.259257,67.732674,67.454063,20.571337,-33.461536,43.04174,98.330055,34.539494,24.639503,98.62355,132.711853,98.051331,NaN,465.909729,414.005301545327,1.80533318830965,0.0333601954892449,1.02947263629731,13.7411624833404,462.011914177081,1.84038347486699,0.00768679947107691,1.41195213328701,72.7765796345348,449.095541362707,91.0084020785757,0.00709300439481389,1.51891384731122
7,7.035724,31.5,31.624908,23.57,23.408932,99.84446,NaN,9.832059,NaN,44.002522,400,399.796753,25,34.452763,10.547461,82.262787,49.965759,401.407074,398.103088,399.891937,5276.294922,10.385329,10.752098,10.241772,67.765137,67.46209,20.54829,-33.49044,43.012787,98.473694,34.536739,24.630081,98.540825,132.833496,97.991104,0,464.772125,413.996439782013,1.80530330677938,0.0333585917793455,1.02948724309406,13.7411624833404,461.998901243363,1.84034858755805,0.00768621842233571,1.4120352262203,72.7765796345348,449.084659858532,91.0012383478683,0.00709248899670152,1.51902955306548
7,7.035259,31.5,31.625256,23.57,23.420326,99.859314,NaN,9.83165,NaN,43.990665,400,399.75705,25,34.454575,10.542837,82.055649,49.965759,400.780731,397.538879,399.35611,5273.269043,10.362968,10.723818,10.222528,67.763657,67.456825,20.540138,-33.495445,43.025108,98.342766,34.586567,24.599787,98.551147,132.872528,97.971588,0.152662470936775,474.233948,414.009187492285,1.80535152222098,0.0333633126657212,1.02945259155315,13.7389826351812,462.019323828944,1.84040262238148,0.00768702784713988,1.41191157399409,72.7770726257856,449.102464697524,91.0133979570556,0.00709323490616166,1.51884950139691
7,7.035378,31.5,31.622993,23.57,23.432463,99.902733,NaN,9.830827,NaN,43.983467,400,399.456696,25,34.460297,10.521998,81.814262,49.965759,400.780731,397.538879,399.35611,5273.269043,10.362968,10.723818,10.222528,67.765167,67.436996,20.552917,-33.498184,43.025108,98.342766,34.586567,24.599787,98.551147,132.872528,97.971588,0.152662470936775,474.233948,414.021421403321,1.80539143395482,0.0333649087950884,1.02943594258167,13.7395404992526,462.084197868106,1.84058119738676,0.00769059047232436,1.41145428650987,72.7738666714974,449.115393864003,91.0190649183971,0.00709448065744833,1.51865203908817
7,7.034813,31.5,31.624882,23.57,23.427956,99.943367,NaN,9.827831,NaN,43.96769,400,399.35495,25,34.462109,10.479444,81.744171,49.965759,401.322021,398.068481,399.971313,5273.267578,10.394828,10.72575,10.237844,67.792183,67.426025,20.680805,-33.498215,43.03286,98.303864,34.576996,24.599531,98.444916,132.848007,97.980652,0.128103494644165,495.311218,414.018018284044,1.80538631582351,0.0333672264845118,1.02942497040364,13.7368917530193,462.1385584708,1.84072301324208,0.00769246028623349,1.41114504905384,72.7765428016425,449.11487008899,91.0210956027017,0.00709392710327414,1.51870776124357
7,7.034236,31.5,31.623615,23.57,23.411879,99.932137,NaN,9.827159,NaN,43.945919,400,399.596436,25,34.469364,10.460215,81.906677,49.965759,401.484314,398.188965,400.119843,5275.656738,10.41705,10.74003,10.243925,67.891068,67.411583,20.725044,-33.521824,43.065819,98.323517,34.593445,24.593094,98.460503,132.790237,98.004616,0.0946701765060425,505.659027,414.002731096186,1.80534126104389,0.0333674558988862,1.0294332099647,13.7341865830797,462.12471330885,1.84068851588144,0.00769221562820283,1.41120857381161,72.7747478707654,449.097563960482,91.0081073848223,0.00709346207942762,1.5188579965124
7,7.03341,31.5,31.623346,23.57,23.401463,99.933975,NaN,9.826029,NaN,43.934181,400,399.789673,25,34.480583,10.43153,82.23159,49.965759,401.484314,398.188965,400.119843,5275.656738,10.41705,10.74003,10.243925,67.85083,67.412292,20.755426,-33.555614,43.065819,98.323517,34.593445,24.593094,98.460503,132.790237,98.004616,0.0946701765060425,505.659027,413.993816820217,1.80532049599563,0.0333701321545203,1.02942365570861,13.7303137233894,462.127732240605,1.84069716236158,0.00769242960438929,1.4111841900186,72.7743667754027,449.089811445444,91.0026649803565,0.00709317016919947,1.51893326347137
7,7.033763,31.5,31.621284,23.57,23.396818,99.965813,NaN,9.826646,NaN,43.916058,400,399.87915,25,34.477005,10.413521,82.295265,49.965759,401.375397,398.075012,399.929962,5276.97998,10.428819,10.756119,10.251766,67.79808,67.402931,20.757452,-33.542179,43.07053,98.13205,34.622875,24.584585,98.458359,132.856842,97.964096,0.101773053407669,464.692688,413.98826224874,1.80529779322528,0.0333672932591297,1.02944317005673,13.7319688740736,462.175913870946,1.84083055316274,0.00769518728882168,1.41083845438426,72.7714454117108,449.08008164856,90.9936655213322,0.00709328644371665,1.51898193083451
7,7.033798,31.5,31.62204,23.57,23.401302,99.981773,NaN,9.827672,NaN,43.894566,400,399.853455,25,34.478222,10.404207,82.337997,49.965759,401.375397,398.075012,399.929962,5276.97998,10.428819,10.756119,10.251766,67.835754,67.404541,20.795452,-33.543869,43.07053,98.13205,34.622875,24.584585,98.458359,132.856842,97.964096,0.101773053407669,464.692688,413.992801628049,1.80531270675312,0.0333679332082605,1.02943671543091,13.7321329790357,462.19723600024,1.8408861388584,0.0076959159028254,1.4107178256306,72.7725165054788,449.086048607359,90.9985448674316,0.00709335748287934,1.51893856881397
7,7.03441,31.5,31.622835,23.57,23.397432,99.994415,NaN,9.828681,NaN,43.883347,400,399.893402,25,34.480038,10.408646,82.336403,49.959141,401.429077,398.18573,400.065918,5277.738281,10.43562,10.752883,10.279745,67.860855,67.399315,20.784557,-33.54612,43.066994,98.407776,34.591541,24.601736,98.421753,132.845703,98.002289,0.14765839278698,466.988312,413.987477719735,1.80528786805878,0.0333637914313646,1.02946345441474,13.7350023713618,462.2138145545,1.84092892920631,0.00769642128649391,1.41062809125307,72.773642827197,449.077567586373,90.9939616485141,0.00709273322300792,1.51904989462602
7,7.035252,31.5,31.622597,23.57,23.391006,99.979614,NaN,9.830302,NaN,43.890137,400,399.942719,25,34.475273,10.399228,82.29184,49.959141,401.39917,398.115662,400.090515,5279.916504,10.408118,10.727934,10.248423,67.791237,67.398361,20.789837,-33.530449,43.057629,98.511253,34.601925,24.58712,98.542595,132.856567,97.970314,0,467.727417,413.979018541919,1.80524986981154,0.0333578888764509,1.02950212882478,13.7389498194123,462.193310693511,1.84087447013248,0.00769557662909144,1.41075344993696,72.7733056419484,449.063562133799,90.984442775339,0.00709213637411591,1.51919259201471
7,7.035195,31.5,31.621737,23.57,23.390688,99.983353,NaN,9.832428,NaN,43.891735,400,399.90625,25,34.47171,10.385504,82.10141,49.959141,401.463074,398.162323,400.065033,5277.024414,10.416638,10.746232,10.243795,67.807106,67.401154,20.837761,-33.539761,43.050957,98.324135,34.589905,24.58522,98.555786,132.853577,97.965157,0,466.846252,413.978815981887,1.80524982793088,0.0333581481027461,1.02950078967329,13.7386826044765,462.199943344797,1.84089401952678,0.00769612598883829,1.41069482319711,72.7720872208929,449.062936950682,90.9829492003907,0.00709234745537335,1.5191763786585
7,7.033777,31.5,31.619583,23.57,23.403084,99.991333,NaN,9.830183,NaN,43.875469,400,399.851349,25,34.464794,10.398834,82.009903,49.959141,401.463074,398.162323,400.065033,5277.024414,10.416638,10.746232,10.243795,67.815231,67.39019,20.844286,-33.543045,43.050957,98.324135,34.589905,24.58522,98.555786,132.853577,97.965157,0,466.846252,413.994682056451,1.80531928401533,0.0333683826619947,1.02943300051638,13.7320345161419,462.214600841847,1.84093774439566,0.00769741479966036,1.41056043305208,72.7690353595767,449.086700772622,90.9958834651807,0.0070940761754516,1.51886634588255
7,7.032731,31.5,31.621408,23.57,23.405563,99.983566,NaN,9.831129,NaN,43.865826,400,399.824951,25,34.461308,10.427907,82.029037,49.959141,401.39502,398.061829,399.932159,5278.19043,10.400518,10.747275,10.250114,67.798691,67.379112,20.807163,-33.566074,43.044205,98.242638,34.569725,24.58424,98.499893,132.845749,97.991035,0.148840546607971,480.85965,413.999523851684,1.80534738159269,0.0333746924455726,1.02939433134996,13.7271298421093,462.200763290214,1.8408968955759,0.00769625952858908,1.41068328347485,72.7716210954671,449.098227201879,91.0057681126713,0.00709411126868767,1.51879231846215
7,7.032638,31.5,31.623524,23.57,23.392639,99.982208,NaN,9.831227,NaN,43.879829,400,399.757538,25,34.463379,10.448016,82.196953,49.959141,401.39502,398.061829,399.932159,5278.19043,10.400518,10.747275,10.250114,67.812782,67.346878,20.868586,-33.595375,43.044205,98.242638,34.569725,24.58424,98.499893,132.845749,97.991035,0.148840546607971,480.85965,413.986423440845,1.80530425202345,0.0333728038607982,1.02941318038352,13.7266937399982,462.195506393438,1.84087844280815,0.00769540144186795,1.41075740400148,72.7746189503823,449.084022443911,90.9990777434836,0.00709284614169699,1.51899955157071
7,7.033012,31.5,31.623779,23.57,23.382902,100.008881,NaN,9.832373,NaN,43.859535,400,399.705872,25,34.468403,10.44141,82.386948,49.959141,401.33847,397.938629,399.902008,5277.356934,10.407,10.730726,10.230897,67.864944,67.339096,20.911348,-33.585072,43.024727,98.237801,34.582638,24.592049,98.43866,132.834122,98.009819,0,486.218933,413.975580966783,1.8052634796663,0.0333688980569741,1.02944203559878,13.7284475003075,462.232729884578,1.84097767282385,0.00769698693279808,1.41052648580342,72.7749802098824,449.069356274562,90.9897439073047,0.00709208005165496,1.51916235407069
7,7.031882,31.5,31.626152,23.57,23.382902,100.008881,NaN,9.830988,NaN,43.859535,400,399.705872,25,34.468403,10.396667,82.478058,49.959141,401.412933,398.083771,400.069702,5279.316406,10.41459,10.729561,10.243915,67.873047,67.34166,20.940142,-33.562252,43.021706,98.122696,34.576427,24.589216,98.564354,132.802628,98.000206,0,486.617401,413.978055428261,1.80528454142333,0.0333752165432006,1.02940478081233,13.7231484889608,462.22898449227,1.84096274142385,0.00769612061761597,1.41059592387117,72.7783419122898,449.078708719059,90.9988856393748,0.00709185899531285,1.51912592138402
7,7.03293,31.5,31.624237,23.57,23.374104,99.995583,NaN,9.831278,NaN,43.881268,400,399.742065,25,34.479008,10.365561,82.384346,49.959141,401.412933,398.083771,400.069702,5279.316406,10.41459,10.729561,10.243915,67.841736,67.378555,20.961687,-33.546925,43.021706,98.122696,34.576427,24.589216,98.564354,132.802628,98.000206,0,486.617401,413.966703461494,1.80523446429313,0.0333677166855092,1.02945427620163,13.7280629920875,462.213248876403,1.84092452157486,0.0076959829161608,1.41065869786062,72.7756290531569,449.05911551586,90.9835793607687,0.00709146676087,1.51928353763826
7,7.03293,31.5,31.624237,23.57,23.371292,99.957413,NaN,9.831278,NaN,43.907364,400,399.75766,25,34.482414,10.332139,82.288391,49.959141,401.398926,397.998566,400.038055,5280.910156,10.437784,10.734558,10.242146,67.832733,67.380806,20.975567,-33.538132,43.022675,98.413246,34.563839,24.591827,98.374054,132.811234,98.004684,0.0766523256897926,536.945679,413.963808629351,1.80522470169431,0.0333671925529937,1.02945905484884,13.7280629920875,462.159397517933,1.84078019690503,0.00769358021726601,1.4110002438633,72.7756290531569,449.055560636928,90.9812395508756,0.00709129835628515,1.51932138835729
7,7.033207,31.5,31.622129,23.57,23.369909,99.93602,NaN,9.828182,NaN,43.927853,400,399.782623,25,34.481098,10.337909,82.360847,49.951824,401.333893,398.052704,400.009277,5279.64502,10.426931,10.750427,10.261766,67.835068,67.496025,20.986998,-33.540031,43.046291,98.247169,34.569099,24.601999,98.411179,132.79364,98.017876,0,484.844208,413.96177817562,1.80521473712543,0.0333653862234837,1.02947054251113,13.7293618658692,462.132541408743,1.84071256199366,0.00769300276360186,1.41113012798934,72.7726425982126,449.050437373159,90.9752149681289,0.00709164556744614,1.51931987633509
7,7.032223,31.5,31.621614,23.57,23.36532,99.945839,NaN,9.828998,NaN,43.964859,400,399.792175,25,34.484272,10.341258,82.365448,49.951824,401.333893,398.052704,400.009277,5279.64502,10.426931,10.750427,10.261766,67.85405,67.561737,20.99785,-33.521366,43.046291,98.247169,34.569099,24.601999,98.411179,132.79364,98.017876,0,484.844208,413.959209270911,1.80521714668843,0.0333700323144499,1.02944588450685,13.7247476394413,462.147210587974,1.84075294193445,0.007693809164792,1.41102700251399,72.7719129557066,449.05094953133,90.9749040197631,0.00709181396662456,1.51930072397045
7,7.032581,31.5,31.621292,23.57,23.357059,99.962303,NaN,9.826953,NaN,43.983093,400,399.744965,25,34.49107,10.34248,82.132385,49.951824,401.258667,397.879303,399.926361,5277.374512,10.441625,10.738514,10.254524,67.874039,67.597588,20.998123,-33.510067,43.069427,98.349869,34.571354,24.594259,98.346703,132.772537,98.007698,0.149206072092056,474.664917,413.949920712747,1.80518179172613,0.0333664906696972,1.02947174217481,13.7264264494476,462.17094913652,1.84081723045249,0.007694963390251,1.41087010578975,72.7714567461682,449.037847719657,90.965875599569,0.00709128333550033,1.51943170986566
7,7.032263,31.5,31.62352,23.57,23.347439,99.939079,NaN,9.828608,NaN,43.996296,400,399.724609,25,34.498531,10.35796,81.898849,49.951824,401.258667,397.879303,399.926361,5277.374512,10.441625,10.738514,10.254524,67.913132,67.603676,20.984947,-33.513588,43.069427,98.349869,34.571354,24.594259,98.346703,132.772537,98.007698,0.149206072092056,474.664917,413.940713839812,1.80515431868401,0.0333664752823419,1.02947761709873,13.7249352192057,462.134659833117,1.8407153719229,0.00769268751655767,1.41114352481228,72.7746132835446,449.029424210052,90.9631360342432,0.00709026073657316,1.51958076914548
7,7.032892,31.5,31.625034,23.57,23.33952,99.920685,NaN,9.82824,NaN,43.994781,400,399.74884,25,34.500149,10.356577,81.889046,49.951824,401.3172,397.930084,400.0289,5278.190918,10.437424,10.73264,10.26631,67.950966,67.595795,20.980362,-33.452465,43.094727,98.320496,34.583656,24.591507,98.534195,132.768677,98.032913,0.138554617762566,485.875854,413.93118306614,1.80511509566988,0.0333614823433404,1.0295118665659,13.727884804201,462.106308271181,1.84063625721655,0.00769097622585987,1.41135302325487,72.7767581319769,449.016216113532,90.9563502020396,0.00708921131937942,1.51976191230125
7,7.032369,31.5,31.622904,23.57,23.345253,99.892067,NaN,9.828487,NaN,43.989277,400,399.811401,25,34.500675,10.329744,81.961929,49.951824,401.460693,398.051758,400.159393,5278.460938,10.422858,10.729853,10.256052,67.941391,67.546539,20.968033,-33.385342,43.081142,98.47506,34.598396,24.566011,98.490448,132.808487,97.999886,0,490.508057,413.938231150014,1.80514475239703,0.0333654750754481,1.02948483696841,13.7254323016539,462.069283554533,1.84054140118347,0.00768995091234502,1.41154753549108,72.773740582119,449.025504255285,90.9597811296093,0.00709024737566065,1.51960616131311
7,7.033791,31.5,31.62439,23.57,23.35841,99.888344,NaN,9.828974,NaN,43.977528,400,399.844574,25,34.490967,10.321067,82.215874,49.951824,401.460693,398.051758,400.159393,5278.460938,10.422858,10.729853,10.256052,67.924469,67.554626,20.95281,-33.35104,43.081142,98.47506,34.598396,24.566011,98.490448,132.808487,97.999886,0,490.508057,413.948660801457,1.80516392756261,0.0333599785309653,1.02950937218449,13.7321001581143,462.061677723682,1.84051794928825,0.00768917373525546,1.41162472501049,72.7758458044392,449.03353979828,90.9669393581638,0.00709021229312186,1.51956005502295
7,7.034524,31.5,31.625061,23.57,23.35841,99.888344,NaN,9.830231,NaN,43.977528,400,399.844574,25,34.490967,10.312434,82.434715,49.951824,401.373627,398.030914,400.090729,5276.839355,10.436645,10.741953,10.267249,67.873207,67.567406,20.966705,-33.337132,43.081093,98.58519,34.63023,24.520426,98.513458,132.834457,97.969063,0,479.917084,413.94705494817,1.80515026525342,0.0333558821149446,1.029533563637,13.7355368449935,462.060616293953,1.84051372086216,0.00768892875278824,1.41164446544708,72.7767963813398,449.029040874019,90.9648232272159,0.00708981139896187,1.51962587020398
7,7.034333,31.5,31.625725,23.57,23.356602,99.900177,NaN,9.830192,NaN,43.974125,400,399.870728,25,34.479382,10.300737,82.518867,49.951824,401.662506,398.169281,400.26889,5281.805664,10.420763,10.7395,10.23217,67.850212,67.566925,20.960905,-33.323204,43.111572,98.343636,34.578651,24.577309,98.491035,132.905884,97.942474,0,470.687561,413.945612008114,1.80514754749513,0.0333566124617764,1.0295303385734,13.7346413634922,462.076269508169,1.84055431296944,0.00768943195992729,1.4115575832568,72.7777370223074,449.028522053795,90.965317502216,0.00708960104371589,1.51964907475195
7,7.034339,31.5,31.626106,23.57,23.346256,99.888817,NaN,9.831398,NaN,43.963795,400,399.886536,25,34.481445,10.309801,82.320786,49.951824,401.662506,398.169281,400.26889,5281.805664,10.420763,10.7395,10.23217,67.825974,67.553947,20.95269,-33.322338,43.111572,98.343636,34.578651,24.577309,98.491035,132.905884,97.942474,0,470.687561,413.934947248755,1.80511151133579,0.0333546504998854,1.02954816330166,13.7346694940741,462.059630929527,1.84050892554286,0.00768857704817488,1.41167095547254,72.7782767488799,449.015670979031,90.9573408445926,0.00708888558487701,1.51979627017199
7,7.035109,31.5,31.628033,23.57,23.337952,99.870262,NaN,9.82977,NaN,43.964542,400,400.033905,25,34.488853,10.309151,82.243706,49.959251,401.698761,398.256165,400.285187,5279.687012,10.441956,10.748013,10.265891,67.844269,67.557297,20.94006,-33.304237,43.100735,98.350479,34.562813,24.607059,98.394516,132.862381,97.96566,0,472.540222,413.924710338423,1.80506832302484,0.0333488003162224,1.02958775284436,13.7382794349573,462.030386351955,1.84042655676856,0.00768670417495384,1.41189472850535,72.7810064500673,449.001311859357,90.9503190935966,0.00708766620990738,1.52000082555193
7,7.034696,31.5,31.627645,23.57,23.333929,99.878258,NaN,9.829996,NaN,43.972923,400,400.059082,25,34.487469,10.325816,82.338158,49.959251,401.673401,398.190613,400.243805,5279.517578,10.427069,10.736889,10.25095,67.850349,67.53891,20.929342,-33.310959,43.075802,98.36438,34.605305,24.600315,98.571075,132.91214,97.963097,0.173594921827316,489.624481,413.921473461396,1.80506205109367,0.033350357878358,1.02958097593936,13.7363432313384,462.042289505297,1.84045926619606,0.00768734978627973,1.41181128614785,72.7804568398087,448.998753252556,90.9481473684545,0.007087653503169,1.52001780577289
7,7.035397,31.5,31.626991,23.57,23.328403,99.893097,NaN,9.829856,NaN,43.953415,400,400.050568,25,34.486652,10.329709,82.395401,49.959251,401.673401,398.190613,400.243805,5279.517578,10.427069,10.736889,10.25095,67.849258,67.515427,20.917648,-33.313644,43.075802,98.36438,34.605305,24.600315,98.571075,132.91214,97.963097,0.173594921827316,489.624481,413.914247455856,1.80502979375881,0.0333454114674866,1.02961356859102,13.7396295693059,462.064272903204,1.84051954511933,0.00768852367248909,1.41165848912766,72.7795304200263,448.986545038752,90.9392926813657,0.00708725795615556,1.52013075294061
7,7.035397,31.5,31.626991,23.57,23.32362,99.903557,NaN,9.829856,NaN,43.968323,400,400.060852,25,34.481663,10.346399,82.390358,49.959251,401.662994,398.273743,400.286774,5280.858398,10.403625,10.731812,10.250836,67.814789,67.506851,20.911556,-33.302776,43.049599,98.40052,34.634041,24.585976,98.539314,132.851257,97.978371,0.0749890357255936,504.18924,413.909322794618,1.80501318310214,0.0333445198850278,1.02962173919702,13.7396295693059,462.07903835899,1.84055912566352,0.00768918275047869,1.41156442417496,72.7795304200263,448.980497309021,90.9353143385748,0.00708697137643316,1.52019536044674
