P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,TC1,TC2,TC3,TC4,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,7.036276,31.5,31.627357,23.57,23.321074,99.937141,NaN,9.829317,NaN,43.956635,400,399.983582,25,34.478668,10.389356,82.423172,49.959251,401.601196,398.188019,400.169769,5281.443359,10.406507,10.737903,10.235528,67.782707,67.486893,20.902092,-33.329109,43.055218,98.328522,34.629272,24.58391,98.574463,132.860611,97.96508,0,497.812683,413.904774406833,1.80498795601262,0.0333391357140249,1.02965514182097,13.7437500316678,462.125860795875,1.8406838768713,0.00769116466960069,1.41127354590245,72.7800488774325,448.971571937234,90.9299041911144,0.0070864460574763,1.52030049699278
7,7.034826,31.5,31.627052,23.57,23.321983,99.974358,NaN,9.830013,NaN,43.951378,400,399.95874,25,34.480682,10.410378,82.527924,49.959251,401.601196,398.188019,400.169769,5281.443359,10.406507,10.737903,10.235528,67.786095,67.474266,20.905769,-33.345619,43.055218,98.328522,34.629272,24.58391,98.574463,132.860611,97.96508,0,497.812683,413.908888996285,1.80501814226232,0.0333474046460749,1.02960566666047,13.7369526994425,462.178859684704,1.8408265535977,0.00769361934424127,1.41093102884861,72.7796168300005,448.98234610053,90.9366073043647,0.00708704192328834,1.52017723386374
7,7.029207,31.5,31.628368,23.57,23.319557,99.977371,NaN,9.825524,NaN,43.954552,400,399.981598,25,34.490597,10.423791,82.611488,49.959251,401.658386,398.296295,400.266235,5280.95166,10.418597,10.741029,10.252645,67.79306,67.499832,20.884632,-33.311893,43.073288,98.158798,34.592457,24.559607,98.471123,132.955078,97.943398,0,495.496613,413.918707056743,1.80511449127021,0.0333783699239552,1.0294241957581,13.7106017847735,462.181032315961,1.84082966292405,0.00769332863964259,1.41094262790681,72.7814809794164,449.018359451169,90.9619569291955,0.0070883802055189,1.51982781696001
7,7.025145,31.5,31.627531,23.57,23.320887,99.940002,NaN,9.819449,NaN,43.956905,400,400.017303,25,34.496517,10.442425,82.460335,49.959251,401.658386,398.296295,400.266235,5280.95166,10.418597,10.741029,10.252645,67.769257,67.458565,20.877218,-33.337891,43.073288,98.158798,34.592457,24.559607,98.471123,132.955078,97.943398,0,495.496613,413.928976931199,1.80519487990642,0.0334013604687506,1.0292878548612,13.691542602765,462.129623412049,1.84069360321827,0.00769128133297543,1.4112529851327,72.780295355135,449.047037269221,90.9797747311625,0.00708997293055549,1.51949979582456
7,7.021721,31.5,31.627769,23.57,23.324314,99.881561,NaN,9.816821,NaN,43.927639,400,400.014862,25,34.498203,10.465008,82.355286,49.959251,401.674957,398.28363,400.181427,5279.172852,10.432325,10.762544,10.248993,67.726349,67.4673,20.856377,-33.37294,43.077122,98.171715,34.578705,24.531223,98.316589,132.851974,97.99955,0,491.262848,413.940005154317,1.80527066513328,0.0334211903713908,1.02916909583662,13.6754704423214,462.046756476871,1.84047098549072,0.0076875126896228,1.41178519784395,72.7806324891613,449.074802389147,90.9983484552282,0.00709122152269634,1.51921047113209
7,7.021168,31.5,31.626911,23.57,23.324314,99.881561,NaN,9.81432,NaN,43.927639,400,400.014862,25,34.498203,10.476885,82.407646,49.959251,401.556183,398.270111,400.198273,5275.346191,10.394944,10.728502,10.250333,67.757065,67.479462,20.796511,-33.286694,43.061729,98.120651,34.538933,24.532745,98.282776,132.914551,97.963181,0,493.240692,413.941216468446,1.80528098505496,0.0334242914926959,1.02915086074954,13.6728741161067,462.048113984986,1.84047639283517,0.0076878259008489,1.41175994275044,72.779417095226,449.077951933369,90.9993422793652,0.00709161076860463,1.51915414828871
7,7.01971,31.5,31.626602,23.57,23.326845,99.873253,NaN,9.812074,NaN,43.91679,400,400.007263,25,34.495132,10.468781,82.543625,49.959251,401.556183,398.270111,400.198273,5275.346191,10.394944,10.728502,10.250333,67.770599,67.482964,20.761116,-33.305809,43.061729,98.120651,34.538933,24.532745,98.282776,132.914551,97.963181,0,493.240692,413.947014615358,1.80531698140662,0.0334329423614932,1.02909850902262,13.6660280828348,462.036873733084,1.84044689713533,0.00768741508613996,1.41182564791062,72.7789793755591,449.090840986345,91.007438353034,0.00709230770678379,1.51900883320799
7,7.018269,31.5,31.6264,23.57,23.327976,99.898163,NaN,9.811831,NaN,43.932144,400,399.954315,25,34.489361,10.450875,82.642464,49.965927,401.683289,398.353119,400.364777,5277.899902,10.423005,10.739974,10.242037,67.75843,67.490494,20.759647,-33.228874,43.034927,98.19519,34.517246,24.551601,98.241982,132.974182,97.915031,0,507.022949,413.951334365554,1.80534780343442,0.0334412399074244,1.02904910265433,13.6592608091755,462.072359010994,1.84054243914264,0.00768905863797945,1.41159554214861,72.7786932264747,449.101921895934,91.0144794076539,0.00709288904078986,1.51888565901021
7,7.018273,31.5,31.627501,23.57,23.328629,99.916039,NaN,9.80859,NaN,43.934761,400,400.066742,25,34.497658,10.419252,82.728653,49.965927,401.63147,398.341064,400.323242,5277.46582,10.433939,10.743532,10.256865,67.71286,67.45546,20.747355,-33.214409,43.038685,98.188538,34.49017,24.544407,98.229187,132.980438,97.913536,NaN,536.786743,413.951997574537,1.80534999527261,0.0334413393452407,1.02904813098261,13.6592795955693,462.095850414843,1.84060313976613,0.00768978294861068,1.41146723984843,72.7802528590719,449.103501002694,91.0169037744107,0.00709265572501312,1.51889812095216
7,7.017892,31.5,31.626837,23.57,23.328833,99.94059,NaN,9.80923,NaN,43.943661,400,400.123505,25,34.503979,10.400363,82.659187,49.965927,401.63147,398.341064,400.323242,5277.46582,10.433939,10.743532,10.256865,67.660721,67.432068,20.733221,-33.196743,43.038685,98.188538,34.49017,24.544407,98.229187,132.980438,97.913536,NaN,536.786743,413.953041852843,1.80535781517522,0.0334435160248674,1.02903523114498,13.6574901542432,462.1315500493,1.84070019792812,0.00769157170045417,1.41122733641677,72.7793122695359,449.105877793139,91.0176335154943,0.00709295409764354,1.51885522244727
7,7.017046,31.5,31.626038,23.57,23.326422,99.945732,NaN,9.809235,NaN,43.939259,400,400.144135,25,34.510403,10.385352,82.590012,49.965927,401.825012,398.428223,400.437012,5279.598145,10.462153,10.753474,10.266406,67.62912,67.440277,20.722166,-33.291397,43.072742,98.125282,34.471443,24.545498,98.243202,132.910522,97.95488,0.255218356847763,512.863647,413.952413507672,1.80536523954029,0.0334478154559359,1.02901142689097,13.6535164846305,462.140069082643,1.84072467871594,0.00769218719085916,1.41115776887711,72.7781804201912,449.108014768168,91.0180356362944,0.00709327890463664,1.51881129174257
7,7.017559,31.5,31.627945,23.57,23.324659,99.938416,NaN,9.807998,NaN,43.929924,400,400.20517,25,34.517521,10.378103,82.781578,49.965927,401.916443,398.511261,400.426422,5277.621094,10.406627,10.750546,10.237556,67.620758,67.425652,20.754894,-33.243626,43.077034,98.057915,34.482922,24.528412,98.162682,132.922928,97.943314,0,478.225739,413.949475914303,1.80534954386444,0.0334446062099188,1.02903130966839,13.655926093786,462.126730816847,1.8406849966733,0.00769103032925384,1.41127937007476,72.7808817967694,449.103651526004,91.0175612834492,0.00709253861164102,1.51890831503687
7,7.016346,31.5,31.627048,23.57,23.330324,99.922852,NaN,9.807472,NaN,43.941471,400,400.210266,25,34.527927,10.380936,82.996117,49.965927,401.916443,398.511261,400.426422,5277.621094,10.406627,10.750546,10.237556,67.629837,67.418045,20.761639,-33.174576,43.077034,98.057915,34.482922,24.528412,98.162682,132.922928,97.943314,0,478.225739,413.957961481387,1.80539185019584,0.0334524745948964,1.0289817769275,13.6502283025483,462.106182707612,1.84063176889546,0.00769037748235711,1.4113927339028,72.779611163778,449.118422059131,91.0261582403291,0.00709348911138033,1.51872754568786
7,7.016346,31.5,31.627048,23.57,23.329144,99.904877,NaN,9.807472,NaN,43.953777,400,400.180817,25,34.536823,10.378193,82.852142,49.965927,401.715942,398.263,400.292511,5278.060547,10.445758,10.73733,10.25806,67.620247,67.417953,20.757769,-33.224548,43.125935,98.090897,34.477703,24.52585,98.265602,132.871674,97.969795,0.253426432609558,493.646332,413.956747281715,1.80538775480741,0.0334522543036229,1.02898376836687,13.6502283025483,462.080811471995,1.84056376114117,0.00768924510886879,1.41155423374248,72.779611163778,449.116930618198,91.0251762122107,0.00709341848290107,1.51874338833965
7,7.017591,31.5,31.625612,23.57,23.323833,99.904549,NaN,9.809198,NaN,43.95977,400,400.147217,25,34.537205,10.363546,82.705452,49.965927,401.659454,398.25174,400.22876,5279.157715,10.417612,10.732282,10.2476,67.594536,67.392532,20.753548,-33.224388,43.124332,98.113701,34.467072,24.543957,98.298378,132.870987,97.966232,0,498.445892,413.948555853628,1.80534607954032,0.0334442723730524,1.02903375992006,13.6560763963462,462.082619453308,1.84057156748422,0.0076897486756549,1.41151496100373,72.7775769447051,449.100735190148,91.0127070212814,0.00709305336234963,1.51887734002411
7,7.016906,31.5,31.626495,23.57,23.313358,99.884834,NaN,9.811579,NaN,43.965919,400,400.108276,25,34.53405,10.363391,82.701973,49.965927,401.659454,398.25174,400.22876,5279.157715,10.417612,10.732282,10.2476,67.612312,67.36972,20.764847,-33.19186,43.124332,98.113701,34.467072,24.543957,98.298378,132.870987,97.966232,0,498.445892,413.939276997852,1.80532250922466,0.0334461626115838,1.02902888637419,13.652858868192,462.053392761068,1.84049140114308,0.00768818403468439,1.4117182409445,72.7788278017617,449.092778097357,91.0085790223016,0.00709242939491416,1.51898539150077
7,7.015896,31.5,31.626423,23.57,23.304213,99.874863,NaN,9.809609,NaN,43.988102,400,400.069519,25,34.532845,10.381266,82.613579,49.96508,401.638153,398.267212,400.200836,5276.964844,10.441985,10.74552,10.26306,67.539108,67.368629,20.765921,-33.149971,43.117706,98.066605,34.433548,24.552515,98.224335,132.845474,98.000465,0,484.204987,413.932078880824,1.80530962428209,0.0334501267539956,1.02901105086181,13.6481143393258,462.039429999207,1.84045411884741,0.00768758190881454,1.41180587956011,72.7787258078938,449.088034890531,91.0053658923787,0.00709222489165012,1.5190339186814
7,7.014832,31.5,31.627174,23.57,23.301434,99.852631,NaN,9.807831,NaN,43.97686,400,400.096954,25,34.533672,10.383993,82.508308,49.96508,401.651886,398.326141,400.239227,5280.39502,10.443835,10.747904,10.276084,67.538925,67.363724,20.762104,-33.139378,43.10474,97.979027,34.450035,24.525148,98.22831,132.848129,97.989975,0.0702668428421021,483.859528,413.931549932542,1.80531984660177,0.0334555842932467,1.02898067145208,13.643115580081,462.006851667512,1.8403652330986,0.00768590631659468,1.41202833162275,72.7797896494607,449.092290048438,91.0091117811044,0.00709221627680769,1.51900862273131
7,7.01432,31.5,31.626171,23.57,23.301155,99.853813,NaN,9.80547,NaN,43.971138,400,400.062012,25,34.53186,10.394577,82.512787,49.96508,401.651886,398.326141,400.239227,5280.39502,10.443835,10.747904,10.276084,67.482582,67.377785,20.771038,-33.153301,43.10474,97.979027,34.450035,24.525148,98.22831,132.848129,97.989975,0.0702668428421021,483.859528,413.932384334864,1.80532843958344,0.033458408704341,1.02896426513176,13.640709956353,462.010108392689,1.84037603097767,0.00768634699844808,1.41198811530777,72.7783688275827,449.094707893404,91.0094419563927,0.00709261146194693,1.51895626410242
7,7.012274,31.5,31.625797,23.57,23.299826,99.853058,NaN,9.803782,NaN,43.962936,400,400.022278,25,34.529373,10.376904,82.555504,49.96508,401.664032,398.218811,400.10083,5279.360352,10.431993,10.750141,10.247155,67.563705,67.364128,20.756451,-33.156578,43.124157,98.077896,34.454376,24.507086,98.17041,132.854828,98.000412,0,524.301025,413.935498196393,1.80536203913245,0.0334696593758513,1.02889907553657,13.6310955236896,462.009634364992,1.84037553083038,0.00768643594034193,1.41198390055588,72.7778390183655,449.106678335619,91.0168526242645,0.00709328305871054,1.51881909208186
7,7.013209,31.5,31.626003,23.57,23.295219,99.835777,NaN,9.804035,NaN,43.935249,400,399.957947,25,34.520172,10.349921,82.580109,49.96508,401.603058,398.184143,400.091187,5278.503906,10.433522,10.752795,10.234507,67.654976,67.364532,20.749605,-33.349442,43.171589,98.183105,34.451012,24.508133,98.260109,132.819305,98.020111,0.129251450300217,482.228363,413.928710027111,1.80532858533122,0.0334635432552548,1.02893766958326,13.6354894810059,461.984906331314,1.8403088103619,0.00768527113630534,1.41214584712459,72.7781308391716,449.094641812549,91.0091871423942,0.00709265534611026,1.51895250310332
7,7.015123,31.5,31.625143,23.57,23.295219,99.835777,NaN,9.803716,NaN,43.935249,400,399.957947,25,34.520172,10.327481,82.610321,49.96508,401.603058,398.184143,400.091187,5278.503906,10.433522,10.752795,10.234507,67.710457,67.371132,20.73111,-33.340694,43.171589,98.183105,34.451012,24.508133,98.260109,132.819305,98.020111,0.129251450300217,482.228363,413.924517306274,1.80529283972609,0.0334527889879081,1.02900077151318,13.6444827792745,461.986268096806,1.84031423338989,0.0076855851169772,1.41212048485022,72.7769125458719,449.081014949542,90.9991345016983,0.00709225058657879,1.51907456813515
7,7.015879,31.5,31.625677,23.57,23.293468,99.850929,NaN,9.804605,NaN,43.933186,400,399.933716,25,34.515205,10.326472,82.626884,49.96508,401.530426,398.158112,400.024231,5276.729004,10.438853,10.75309,10.246964,67.772392,67.391739,20.814859,-33.253025,43.159767,98.047852,34.453346,24.514418,98.279274,132.799713,98.029243,0.105191811919212,469.245453,413.921059303269,1.80527264416118,0.0334482158273084,1.02902866341942,13.6480344764521,462.00681819189,1.84036822809082,0.00768634552653765,1.41199955859737,72.7776690248082,449.074039504496,90.9952145033881,0.00709177074840679,1.51916297612429
7,7.016011,31.5,31.625523,23.57,23.294804,99.874725,NaN,9.803406,NaN,43.916359,400,399.895874,25,34.519199,10.340696,82.716225,49.96508,401.754242,398.3927,400.271179,5276.776367,10.445881,10.748023,10.259742,67.799637,67.40049,20.873831,-33.197319,43.18779,97.979271,34.426498,24.512247,98.19561,132.764755,98.051071,0,467.100281,413.92214490177,1.80527481686497,0.0334477239982942,1.02903075610729,13.6486545841881,462.040659256351,1.84045926905174,0.00768790178081689,1.41178062574472,72.7774508654932,449.074721470651,90.9954696768063,0.00709184614519377,1.51915162559224
7,7.014117,31.5,31.624521,23.57,23.292959,99.912636,NaN,9.80251,NaN,43.89159,400,399.981323,25,34.523468,10.350061,82.840363,49.96508,401.754242,398.3927,400.271179,5276.776367,10.445881,10.748023,10.259742,67.787811,67.401466,20.803339,-33.124092,43.18779,97.979271,34.426498,24.512247,98.19561,132.764755,98.051071,0,467.100281,413.924395585872,1.80530378240746,0.0334580186467314,1.0289714223502,13.6397561271269,462.09575913002,1.84060903794622,0.00769065647642992,1.41141023200458,72.7760313880611,449.084558577576,91.0006848555348,0.00709259250479059,1.51902034548855
7,7.014354,31.5,31.626423,23.57,23.293352,99.937386,NaN,9.802071,NaN,43.884995,400,400.032837,25,34.530289,10.361775,82.782776,49.96508,401.569855,398.347626,400.165253,5276.066406,10.410068,10.735507,10.263042,67.768448,67.415222,20.832237,-33.075855,43.202286,98.030502,34.424393,24.507641,98.181152,132.837021,98.015678,0,462.943573,413.924280793649,1.80530072032848,0.0334567604352415,1.02897857221152,13.6408697089439,462.127682759918,1.84069068582919,0.00769152105245548,1.41124392517271,72.7787258078938,449.084792477283,91.0032313933372,0.007092071319046,1.5190684050154
7,7.014354,31.5,31.626423,23.57,23.282665,99.959846,NaN,9.802071,NaN,43.864098,400,400.028503,25,34.525627,10.354929,82.589325,49.96508,401.569855,398.347626,400.165253,5276.066406,10.410068,10.735507,10.263042,67.711716,67.421417,20.904438,-33.01292,43.202286,98.030502,34.424393,24.507641,98.181152,132.837021,98.015678,0,462.943573,413.913284003087,1.80526362390276,0.0334547644900679,1.02899664544644,13.6408697089439,462.159377036638,1.84077563462126,0.0076929353508941,1.41104255896106,72.7787258078938,449.071283857807,90.9943391140531,0.00709143147556969,1.51921213381956
7,7.015894,31.5,31.625919,23.57,23.266354,99.981293,NaN,9.802897,NaN,43.852371,400,399.983887,25,34.525566,10.355836,82.393272,49.974552,401.44458,398.195679,400.118591,5277.072754,10.399725,10.721133,10.249426,67.671875,67.450165,20.943521,-32.994614,43.170662,98.033577,34.450432,24.492411,98.11866,132.825378,98.015198,0,467.295258,413.893124722084,1.80517823820335,0.0334430680550941,1.02907508515916,13.6481049436882,462.190433521959,1.84085990831327,0.0076944694772796,1.41083575492316,72.7780118445032,449.039834672668,90.9730061642804,0.00709008271552908,1.51953365466534
7,7.016741,31.5,31.626427,23.57,23.270805,99.988411,NaN,9.805075,NaN,43.826607,400,399.879852,25,34.534874,10.374222,82.470329,49.974552,401.287842,398.062469,399.977203,5276.067383,10.384235,10.718907,10.239758,67.538811,67.554932,20.956043,-33.014229,43.148113,98.090416,34.464577,24.486729,98.270699,132.860718,98.013855,0,469.70047,413.895848824819,1.80517787264288,0.0334391434201265,1.02909549453463,13.6520838074387,462.199673498029,1.84088362384213,0.00769473204607649,1.41078695851535,72.7787314742254,449.040061736493,90.9737948741689,0.00708995134466808,1.51954475204881
7,7.014158,31.5,31.627388,23.57,23.273439,100.002472,NaN,9.805676,NaN,43.817627,400,399.814758,25,34.547489,10.397766,82.598709,49.974552,401.287842,398.062469,399.977203,5276.067383,10.384235,10.718907,10.239758,67.543953,67.604233,20.949869,-32.998814,43.148113,98.090416,34.464577,24.486729,98.270699,132.860718,98.013855,0,469.70047,413.904219899489,1.80523525817875,0.0334541424858475,1.02900579378281,13.6399487741298,462.217992646232,1.84093073592455,0.00769526614849291,1.41068937300444,72.7800927902232,449.061639000178,90.989204869919,0.00709070461803063,1.51934046579389
7,7.014649,31.5,31.627224,23.57,23.273075,100.017761,NaN,9.803732,NaN,43.805737,400,399.879333,25,34.545166,10.406286,82.587357,49.974552,401.578522,398.334198,400.21814,5278.644531,10.400213,10.742012,10.245217,67.55719,67.524353,20.968857,-32.950085,43.10635,98.224922,34.492451,24.471081,98.250534,132.835312,98.008972,0,512.330444,413.902769406971,1.8052248237022,0.0334513160414145,1.029022609643,13.6422557728769,462.239818453017,1.84098956326587,0.00769628801950839,1.41054797531846,72.7798604769206,449.05772312595,90.9864212074426,0.00709056501221709,1.51937780325639
7,7.014856,31.5,31.627876,23.57,23.275951,100.020874,NaN,9.805373,NaN,43.818054,400,399.978546,25,34.547096,10.420993,82.598602,49.974552,401.555023,398.261932,400.212189,5281.270996,10.427918,10.746192,10.253618,67.575096,67.489983,20.947027,-32.87191,43.104828,98.236778,34.459328,24.504087,98.214722,132.900269,97.981644,0.16928619146347,500.252747,413.905275278596,1.80523094140091,0.0334506903753197,1.02902456914979,13.6432283403928,462.243180525317,1.84099722808599,0.00769624588121912,1.4105392504032,72.7807840570159,449.060413114133,90.9890120092101,0.00709051001940334,1.51936649726489
7,7.016498,31.5,31.627262,23.57,23.2852,100.027985,NaN,9.806445,NaN,43.81633,400,399.997803,25,34.553444,10.421119,82.701012,49.974552,401.555023,398.261932,400.212189,5281.270996,10.427918,10.746192,10.253618,67.624977,67.510788,20.916298,-32.810246,43.104828,98.236778,34.459328,24.504087,98.214722,132.900269,97.981644,0.16928619146347,500.252747,413.911194933162,1.80523238412167,0.033443195915332,1.02906307805895,13.6509423290264,462.254179469534,1.8410279684407,0.00769691735596926,1.41045781059251,72.7799143057155,449.060503101751,90.9882987164716,0.00709068606493016,1.51934921013569
7,7.016171,31.5,31.628868,23.57,23.287516,100.027245,NaN,9.808009,NaN,43.798931,400,399.955872,25,34.553432,10.411335,82.677582,49.974552,401.423492,398.157684,400.077576,5279.482422,10.391223,10.725162,10.250974,67.623505,67.529541,20.918711,-32.806568,43.143299,98.184654,34.468716,24.484318,98.264809,132.90097,97.981735,0.115771681070328,473.101166,413.914294715518,1.80524653020005,0.0334454645719279,1.02904836864171,13.6494062180035,462.250601565083,1.84101506847464,0.00769628460739515,1.41051138318521,72.7821892230725,449.066793026973,90.9944591947302,0.00709053468680525,1.51932494540756
7,7.015739,31.5,31.627998,23.57,23.282694,100.043953,NaN,9.808654,NaN,43.798042,400,399.918823,25,34.552902,10.406696,82.643341,49.974552,401.423492,398.157684,400.077576,5279.482422,10.391223,10.725162,10.250974,67.652489,67.479568,20.884199,-32.862793,43.143299,98.184654,34.468716,24.484318,98.264809,132.90097,97.981735,0.115771681070328,473.101166,413.910279212405,1.80523785839955,0.0334469901190842,1.02904228237656,13.6473767767487,462.275539535872,1.84108368743305,0.00769765311585232,1.4103368707585,72.7809568720917,449.063018374646,90.9908802201412,0.00709059929199442,1.5193420002194
7,7.015887,31.5,31.628061,23.57,23.284548,100.050636,NaN,9.806296,NaN,43.806152,400,399.936218,25,34.552887,10.394772,82.616791,49.974552,401.505829,398.287323,400.172272,5275.600098,10.379954,10.727856,10.244927,67.681137,67.544975,20.837742,-32.908646,43.176109,98.13279,34.534351,24.429823,98.318184,132.886017,98.000656,0.0658709555864334,476.340607,413.911862771414,1.80524153054423,0.0334465051809615,1.02904402545852,13.6480720590015,462.284865251346,1.8411085461851,0.00769805043157809,1.41027912663813,72.7810461124091,449.064400225505,90.991868992622,0.00709064712042077,1.51932896238557
7,7.015501,31.5,31.628052,23.57,23.284548,100.050636,NaN,9.805355,NaN,43.806152,400,399.936218,25,34.552887,10.391819,82.48275,49.97496,401.501678,398.27655,400.235229,5276.496094,10.4029,10.727129,10.250763,67.714539,67.582825,20.836391,-32.929386,43.149052,98.021759,34.546467,24.402794,98.208031,132.924271,97.972168,0.0971425622701645,473.606781,413.912708529814,1.80524873900004,0.0334486730307001,1.02903129224251,13.6462586643025,462.284879446602,1.84110860278603,0.00769805371657721,1.4102788637053,72.7810333638031,449.067018750824,90.9935811604645,0.00709077366866721,1.51930084486042
7,7.014999,31.5,31.628828,23.57,23.283026,100.036919,NaN,9.804554,NaN,43.811634,400,399.970245,25,34.552235,10.376611,82.286148,49.97496,401.501678,398.27655,400.235229,5276.496094,10.4029,10.727129,10.250763,67.719818,67.583511,20.811708,-32.948799,43.149052,98.021759,34.546467,24.402794,98.208031,132.924271,97.972168,0.0971425622701645,473.606781,413.912242265626,1.80525283071592,0.0334512084598838,1.02901730940746,13.6439001979512,462.264309541983,1.84105188364865,0.00769690774603501,1.41042387390694,72.7821325639807,449.069058967264,90.9959002965422,0.00709065320361271,1.51929975839672
7,7.014999,31.5,31.628828,23.57,23.286781,100.024704,NaN,9.804554,NaN,43.816174,400,399.958862,25,34.550476,10.365245,82.162369,49.97496,401.455658,398.201477,400.134552,5275.457031,10.417822,10.73933,10.257081,67.663719,67.570183,20.804022,-32.97739,43.146595,98.045029,34.567287,24.409781,98.231911,132.955856,97.953659,0,470.380615,413.916106213692,1.80526586544301,0.0334519097346874,1.02901095505589,13.6439001979512,462.247080548568,1.84100571569765,0.00769613935416445,1.4105328995646,72.7821325639807,449.073805530449,90.9990245266929,0.00709087802110839,1.51924923357354
7,7.015751,31.5,31.62892,23.57,23.27655,100.020584,NaN,9.807049,NaN,43.836441,400,399.980286,25,34.548897,10.352362,82.175339,49.97496,401.559113,398.262177,400.174896,5277.169434,10.433625,10.751884,10.264199,67.630356,67.561432,20.775188,-32.994839,43.128265,98.089142,34.530617,24.439301,98.248657,132.888306,97.999008,0.119018755853176,491.590271,413.903930448412,1.80521630556145,0.0334457753206517,1.02905308457919,13.6474331514099,462.241123886058,1.8409895637483,0.00769584657775748,1.41057238201594,72.7822628797854,449.055823868892,90.9873051417232,0.00709000056919143,1.5194431402317
7,7.015858,31.5,31.629803,23.57,23.263588,100.021286,NaN,9.807312,NaN,43.829357,400,399.998718,25,34.553524,10.36228,82.01899,49.97496,401.559113,398.262177,400.174896,5277.169434,10.433625,10.751884,10.264199,67.625587,67.555489,20.76306,-33.020592,43.128265,98.089142,34.530617,24.439301,98.248657,132.888306,97.999008,0.119018755853176,491.590271,413.890357198596,1.80516930771985,0.0334427536206812,1.02907858750432,13.6479358221454,462.240720585303,1.84098666204394,0.00769556846677892,1.41059194583834,72.7835136094519,449.039336430751,90.9775659636536,0.00708897257505123,1.51964231648655
7,7.014507,31.5,31.629847,23.57,23.253855,100.020836,NaN,9.806468,NaN,43.823063,400,399.935394,25,34.559193,10.380543,81.744652,49.97496,401.420685,398.115387,400.095703,5275.446289,10.431193,10.734126,10.272989,67.603531,67.571419,20.717102,-33.056282,43.104305,98.209267,34.522034,24.418667,98.32608,132.86615,98.013084,0.168267503380776,514.36969,413.883302538763,1.80516075144639,0.0334485236818402,1.02905049452408,13.6415885883053,462.240016377258,1.8409846842152,0.00769552409709179,1.41059725255951,72.7835759325775,449.036252055046,90.9755916844947,0.00708881415877687,1.51967636814819
7,7.014112,31.5,31.628485,23.57,23.247494,100.012383,NaN,9.806421,NaN,43.80394,400,399.87854,25,34.559006,10.415339,81.896545,49.97496,401.589722,398.294647,400.209747,5275.69873,10.412598,10.737755,10.267169,67.607933,67.568832,20.648251,-33.082253,43.118351,98.10817,34.499779,24.425369,98.335869,132.844513,98.012604,0.0877049788832664,469.875031,413.877622611764,1.80514604604816,0.0334495544574931,1.02904824195326,13.6397326335276,462.230242084459,1.84096130011662,0.00769548936907981,1.41063291216799,72.7816467094087,449.029931983651,90.9697188559528,0.00708889573240657,1.51970750384023
7,7.013754,31.5,31.628506,23.57,23.240868,99.996315,NaN,9.807338,NaN,43.797668,400,399.961639,25,34.55584,10.427848,81.992271,49.97496,401.589722,398.294647,400.209747,5275.69873,10.412598,10.737755,10.267169,67.57711,67.559509,20.608276,-33.050907,43.118351,98.10817,34.499779,24.425369,98.335869,132.844513,98.012604,0.0877049788832664,469.875031,413.871588951615,1.80512972942468,0.0334503279596053,1.02904766182021,13.6380504589202,462.207541725038,1.84090042311237,0.00769447060459039,1.41077715853611,72.7816764557547,449.024005696769,90.9658457440023,0.00708860910203653,1.51977126285519
7,7.015742,31.5,31.628731,23.57,23.230347,99.974724,NaN,9.805982,NaN,43.800953,400,399.95285,25,34.55188,10.408829,82.060173,49.97496,401.440582,398.136322,400.092621,5278.960938,10.431191,10.744805,10.258881,67.58284,67.547707,20.573782,-33.028793,43.121849,98.271805,34.502018,24.411829,98.239166,132.882721,97.975548,0.209693014621735,494.893463,413.856403034192,1.80505606006745,0.0334371960003159,1.02913120513756,13.6473908704297,462.176724163208,1.84081736837859,0.00769302951839545,1.41097696970146,72.7819951653945,448.99734162875,90.948585846708,0.00708728287204866,1.52006180886288
7,7.015926,31.5,31.627645,23.57,23.225174,99.962212,NaN,9.806262,NaN,43.819305,400,399.907532,25,34.553371,10.380319,82.220108,49.970726,401.538361,398.216522,400.159576,5279.663574,10.440509,10.75127,10.269177,67.617569,67.53299,20.564526,-33.013897,43.148666,98.140442,34.498726,24.423155,98.196396,132.905945,97.9814,0,489.573944,413.850675792538,1.80503466012282,0.0334351964567998,1.02914608418828,13.6482552734142,462.160785029741,1.84077688876419,0.00769263823731514,1.41105720064917,72.7804568398087,448.988780339794,90.9415865483149,0.0070871809541856,1.52012430418619
7,7.016322,31.5,31.628439,23.57,23.217197,99.953934,NaN,9.807439,NaN,43.821045,400,399.925323,25,34.555973,10.371823,82.236115,49.970726,401.538361,398.216522,400.159576,5279.663574,10.440509,10.75127,10.269177,67.670258,67.52462,20.568134,-33.04253,43.148666,98.140442,34.498726,24.423155,98.196396,132.905945,97.9814,0,489.573944,413.841597670207,1.80499956196521,0.0334314828909097,1.02917275132054,13.6501155604559,462.147849406662,1.84074058189403,0.00769182720893867,1.41115468649449,72.7815815506817,448.976564208773,90.9345503781136,0.00708638002532474,1.5202759832296
7,7.015574,31.5,31.629675,23.57,23.217354,99.945015,NaN,9.806849,NaN,43.823265,400,399.93161,25,34.551537,10.378354,82.051331,49.970726,401.475311,398.162537,400.097443,5279.780273,10.426271,10.742758,10.27056,67.664688,67.510376,20.562468,-33.090958,43.144974,98.185623,34.489544,24.441767,98.202034,132.891129,97.97567,0,475.36795,413.84339986305,1.80501408119956,0.0334357120801315,1.0291477552039,13.6466016178213,462.133309602287,1.8406990636055,0.00769081444514906,1.41127095317346,72.7833323053341,448.982726352362,90.9401599667703,0.00708632636410507,1.52024307718987
7,7.015697,31.5,31.629217,23.57,23.217354,99.945015,NaN,9.806328,NaN,43.823265,400,399.93161,25,34.551537,10.39525,82.009903,49.970726,401.475311,398.162537,400.097443,5279.780273,10.426271,10.742758,10.27056,67.662407,67.53064,20.570116,-33.10392,43.144974,98.185623,34.489544,24.441767,98.202034,132.891129,97.97567,0,475.36795,413.843130087634,1.80501178327296,0.0334350214014822,1.02915182137346,13.6471794648821,462.134033427633,1.84070194777289,0.00769098161144112,1.4112575079259,72.7826835706837,448.981565145858,90.938819487709,0.00708639942156205,1.52024327849778
7,7.014038,31.5,31.627594,23.57,23.213905,99.966835,NaN,9.805551,NaN,43.830242,400,399.940277,25,34.555939,10.396743,82.101463,49.970726,401.490845,398.169495,400.157532,5278.879395,10.416063,10.727077,10.262959,67.654953,67.518143,20.567873,-33.111473,43.179836,98.338333,34.531578,24.432404,98.184731,132.936768,97.956352,0.129027932882309,477.776703,413.843219251474,1.80503080286472,0.033443694687946,1.0291028492428,13.6393849268189,462.167388815342,1.84079469299969,0.00769294790560792,1.411014288716,72.7803845967354,448.987339801905,90.9405746983753,0.00708712695918935,1.52013833206358
7,7.014738,31.5,31.630047,23.57,23.208311,99.993057,NaN,9.807305,NaN,43.838173,400,399.94812,25,34.571655,10.391277,82.277718,49.970726,401.655853,398.365021,400.217773,5280.867188,10.391997,10.746802,10.247643,67.660683,67.513474,20.554678,-33.118008,43.138912,98.211403,34.510578,24.438644,98.161911,132.979156,97.918938,0,487.096527,413.83592700895,1.80499829817134,0.0334387174644871,1.02913550839003,13.642673932606,462.200512144413,1.84087840688189,0.00769370312276312,1.41085143878414,72.7838592184488,448.977243535991,90.937021886927,0.00708596254143062,1.52031158516781
7,7.014605,31.5,31.629183,23.57,23.2059,99.996765,NaN,9.808247,NaN,43.829762,400,400.013977,25,34.578682,10.386351,82.227066,49.970726,401.655853,398.365021,400.217773,5280.867188,10.391997,10.746802,10.247643,67.676826,67.513504,20.545893,-33.119522,43.138912,98.211403,34.510578,24.438644,98.161911,132.979156,97.918938,0,487.096527,413.833737502064,1.80499241078096,0.0334390139822775,1.02913521517488,13.6420490407388,462.207107685022,1.84089786393476,0.00769425182317515,1.41079296149065,72.7826354109776,448.974487789788,90.9341213821702,0.00708607356911041,1.52031800817863
7,7.01432,31.5,31.628868,23.57,23.204424,99.971107,NaN,9.80766,NaN,43.834736,400,400.097321,25,34.575916,10.388892,82.191757,49.970726,401.720123,398.354248,400.302124,5279.459961,10.403148,10.739613,10.230222,67.713066,67.489189,20.539061,-33.128059,43.150734,98.130127,34.529976,24.408846,98.2033,132.989975,97.922577,0,511.53479,413.832843668815,1.80499261053294,0.0334403390081109,1.0291283042917,13.640709956353,462.171404194247,1.84080282796486,0.00769275181959301,1.41101337972596,72.7821892230725,448.974337303617,90.9336257652074,0.00708615452766262,1.52031121958232
7,7.01432,31.5,31.628868,23.57,23.197805,99.949493,NaN,9.80766,NaN,43.817505,400,400.060059,25,34.573021,10.378044,82.364296,49.970726,401.536682,398.206116,400.246429,5277.325684,10.413437,10.725417,10.245111,67.750534,67.487823,20.523424,-33.166527,43.162075,97.989098,34.555016,24.388929,98.357147,132.964935,97.936905,0.163469821214676,522.829956,413.826031831272,1.80496962483385,0.0334391021740572,1.02913957491286,13.640709956353,462.140904457992,1.84072108340759,0.00769139098159849,1.41120709755833,72.7821892230725,448.965968649467,90.9281213606907,0.00708575796076465,1.52040068354504
7,7.016081,31.5,31.627716,23.57,23.188417,99.923859,NaN,9.807666,NaN,43.806763,400,400.002441,25,34.56934,10.359536,82.524872,49.970726,401.536682,398.206116,400.246429,5277.325684,10.413437,10.725417,10.245111,67.788277,67.5047,20.517376,-33.179779,43.162075,97.989098,34.555016,24.388929,98.357147,132.964935,97.936905,0.163469821214676,522.829956,413.812506203661,1.80490411553899,0.033427458908865,1.02921383632603,13.6489834255863,462.106547910773,1.8406313708289,0.00769019706711829,1.4114033166567,72.7805574133105,448.941302494441,90.9104483178727,0.00708491113630087,1.52063382198183
7,7.015322,31.5,31.629223,23.57,23.195177,99.91864,NaN,9.807727,NaN,43.794014,400,399.850677,25,34.567738,10.359099,82.653481,49.970726,401.406281,398.023041,400.072113,5276.356445,10.432697,10.73214,10.245682,67.794243,67.497505,20.522993,-33.182487,43.17263,98.091858,34.53957,24.398691,98.365791,133.014633,97.925362,0,477.611816,413.821128924424,1.80494177500743,0.0334329836438215,1.02917719519822,13.6454177119444,462.096798901896,1.84060213283383,0.00768931823367335,1.41149448082873,72.7826920694501,448.956080754805,90.9220651818683,0.00708519011312539,1.52051589782017
7,7.015344,31.5,31.629541,23.57,23.199429,99.925064,NaN,9.807544,NaN,43.792519,400,399.876923,25,34.569252,10.358661,82.902916,49.970726,401.406281,398.023041,400.072113,5276.356445,10.432697,10.73214,10.245682,67.800575,67.503754,20.550022,-33.170963,43.17263,98.091858,34.53957,24.398691,98.365791,133.014633,97.925362,0,477.611816,413.825456705674,1.80495613055549,0.0334336545911381,1.02917067600049,13.6455210700921,462.105363402941,1.84062443410392,0.00768960682053113,1.41144611550109,72.7831425018192,448.961532549711,90.9260511978368,0.00708535954853922,1.52046606673415
7,7.015452,31.5,31.629177,23.57,23.190945,99.949745,NaN,9.805346,NaN,43.777374,400,399.911316,25,34.572548,10.344952,82.801704,49.969307,401.574036,398.220886,400.262817,5276.286133,10.407568,10.724074,10.245939,67.77005,67.47245,20.556456,-33.19453,43.134731,97.999832,34.524395,24.38689,98.282158,132.953323,97.942551,0.122442282736301,472.510132,413.816488193012,1.80492464840323,0.0334314628884761,1.02918871144206,13.6460284610838,462.140771785496,1.84072009081752,0.0076912940649703,1.41121390645999,72.7826269121994,448.949812880646,90.9178851363995,0.0070849059367856,1.52058172719343
7,7.01441,31.5,31.629753,23.57,23.186138,99.976166,NaN,9.806607,NaN,43.755661,400,399.89801,25,34.574139,10.33877,82.289268,49.969307,401.503021,398.066162,400.199371,5276.543945,10.419105,10.720302,10.230766,67.755424,67.470497,20.562609,-33.185322,43.137016,98.107864,34.5229,24.374359,98.160385,132.967346,97.946968,0.157199800014496,488.219666,413.813827267693,1.80492742526505,0.0334364164346984,1.0291624331068,13.6411328295705,462.177144552191,1.84081638794636,0.00769274727116306,1.41099401733041,72.7834427876161,448.951231937239,90.9195437977671,0.00708481213006938,1.52058190847169
7,7.016056,31.5,31.630089,23.57,23.186138,99.976166,NaN,9.806673,NaN,43.755661,400,399.89801,25,34.574139,10.350229,81.980103,49.969307,401.503021,398.066162,400.199371,5276.543945,10.419105,10.720302,10.230766,67.732643,67.462128,20.534758,-33.20779,43.137016,98.107864,34.5229,24.374359,98.160385,132.967346,97.946968,0.157199800014496,488.219666,413.810215480375,1.80489666742104,0.0334271734305196,1.02921689809514,13.6488659825131,462.176613836271,1.84081427287044,0.00769262463924518,1.41100386774197,72.7839187082609,448.940272085773,90.9127596114492,0.00708419878118645,1.52070816713809
7,7.01578,31.5,31.629868,23.57,23.175695,100.002052,NaN,9.806894,NaN,43.773518,400,399.906586,25,34.5756,10.364995,82.061829,49.969307,401.327789,397.987183,400.053436,5277.493652,10.418656,10.731449,10.245994,67.711357,67.443253,20.506735,-33.199024,43.095158,98.186073,34.532246,24.368036,98.291023,132.966614,97.946129,0.102083534002304,508.209869,413.800073014409,1.80486555395629,0.033426771597165,1.02922559106295,13.6475693898387,462.213484988332,1.84091354195567,0.00769433452500111,1.41076574068084,72.7836056776761,448.928788397202,90.904929989498,0.00708371631189136,1.52082522927368
7,7.015817,31.5,31.630436,23.57,23.177528,100.035828,NaN,9.806803,NaN,43.776974,400,399.796783,25,34.570244,10.370443,82.222595,49.969307,401.107605,397.802094,399.842896,5276.657715,10.423378,10.736483,10.257227,67.692017,67.433792,20.498077,-33.248108,43.130165,98.134193,34.537682,24.376976,98.208702,132.976364,97.968506,0,501.402405,413.801878380645,1.80487122906904,0.033426906390072,1.02922368575001,13.6477432106818,462.260233738566,1.84103764568645,0.00769625224859572,1.4104806230938,72.7844102044714,448.931256810811,90.9072685544725,0.00708367450251489,1.52081395374643
7,7.017795,31.5,31.630053,23.57,23.180443,100.070656,NaN,9.807089,NaN,43.779533,400,399.662689,25,34.571587,10.357374,82.274048,49.969307,401.107605,397.802094,399.842896,5276.657715,10.423378,10.736483,10.257227,67.663277,67.419426,20.495108,-33.270733,43.130165,98.134193,34.537682,24.376976,98.208702,132.976364,97.968506,0,501.402405,413.800537535081,1.80484439523302,0.0334163487959044,1.02928418732881,13.6570345629017,462.309956448053,1.84117166788955,0.00769858229992548,1.41015891789207,72.7838677169977,448.921216554171,90.9001844048692,0.00708330571451117,1.52091127473929
7,7.016993,31.5,31.630932,23.57,23.188133,100.09082,NaN,9.808499,NaN,43.796246,400,399.779083,25,34.576786,10.363379,82.309479,49.969307,401.387085,398.14978,400.109772,5279.630371,10.430079,10.748241,10.281991,67.658371,67.404526,20.485283,-33.292198,43.113758,98.265671,34.532639,24.39715,98.178474,132.927612,97.979919,0,494.195282,413.81021264335,1.80488608915112,0.0334222863978802,1.02924450251454,13.6532675310065,462.33700361695,1.84124232236473,0.00769952916114246,1.4100050755938,72.7851127374892,448.937018118668,90.9116816828608,0.00708380888229946,1.52076549834309
7,7.017237,31.5,31.631584,23.57,23.182123,100.08593,NaN,9.8089,NaN,43.806332,400,399.949005,25,34.572968,10.395481,82.500481,49.969307,401.387085,398.14978,400.109772,5279.630371,10.430079,10.748241,10.281991,67.720253,67.404213,20.488995,-33.315125,43.113758,98.265671,34.532639,24.39715,98.178474,132.927612,97.979919,0,494.195282,413.803491362259,1.80486065593797,0.0334197940618827,1.02926284329201,13.6544136452274,462.329080799092,1.84121975016973,0.0076989838385993,1.41006761111605,72.7860362121518,448.928220767524,90.9067183456029,0.00708320967816332,1.52087711161646
7,7.017237,31.5,31.631584,23.57,23.172371,100.092102,NaN,9.8089,NaN,43.808643,400,400.42749,25,34.575283,10.415666,82.654724,49.969307,402.284424,398.842224,400.999573,5283.302734,10.48235,10.749965,10.286544,67.663437,67.423027,20.496342,-33.333397,43.127296,98.000793,34.544804,24.369892,98.424042,132.961746,97.95562,0,496.188751,413.793453909754,1.80482678307408,0.0334179719586766,1.02927951021026,13.6544136452274,462.337783566885,1.84124306704557,0.00769937181405894,1.41001268801681,72.7860362121518,448.91588926004,90.8986105426555,0.00708262522728281,1.52100923385357
7,7.018141,31.5,31.63287,23.57,23.163918,100.074097,NaN,9.80682,NaN,43.841457,400,400.620453,25,34.577335,10.438051,82.758499,49.964561,402.244263,398.834686,400.959473,5282.498047,10.459461,10.734879,10.280138,67.589798,67.432037,20.501347,-33.367104,43.141121,98.299507,34.534924,24.38516,98.391411,132.987,97.926651,NaN,543.097046,413.782768793791,1.8047805294099,0.0334113198949805,1.02932391280638,13.6586596400267,462.310367148504,1.84116695789366,0.0076977706526464,1.41021050952522,72.7878576124377,448.899961635204,90.8897597184252,0.00708151084792219,1.52121434096522
7,7.018461,31.5,31.630966,23.57,23.163918,100.074097,NaN,9.809969,NaN,43.841457,400,400.620453,25,34.577335,10.437928,82.55619,49.964561,402.244263,398.834686,400.959473,5282.498047,10.459461,10.734879,10.280138,67.609245,67.400803,20.508781,-33.406864,43.141121,98.299507,34.534924,24.38516,98.391411,132.987,97.926651,NaN,543.097046,413.782066273464,1.80477455043378,0.0334095245952153,1.02933451394242,13.6601625472644,462.313369250088,1.84117892878005,0.00769846545229694,1.41015492491219,72.7851608946005,448.896436709272,90.8850434808954,0.0070818759457953,1.52120128315041
7,7.019124,31.5,31.631243,23.57,23.162735,100.044113,NaN,9.809895,NaN,43.842548,400,400.686523,25,34.570007,10.420764,82.458916,49.964561,402.267273,398.817596,400.977448,5282.870605,10.450353,10.727636,10.261393,67.632637,67.377159,20.537943,-33.394421,43.174381,98.074173,34.542282,24.360722,98.3134,133.014191,97.92543,0.288787335157394,515.914124,413.779392971099,1.80475805362858,0.033405584445271,1.02935850627073,13.6632762171195,462.270646171059,1.84106388255391,0.00769647885496505,1.41043028583122,72.78555323155,448.890627485264,90.8815737669903,0.0070815231513371,1.52127099843302
7,7.018156,31.5,31.631598,23.57,23.171679,100.044647,NaN,9.807678,NaN,43.847755,400,400.680908,25,34.568699,10.389017,82.401146,49.964561,402.247803,398.828033,400.93866,5278.048828,10.480325,10.742253,10.286097,67.734116,67.38961,20.535332,-33.370506,43.163799,98.170723,34.566837,24.34096,98.277702,133.031784,97.916084,0.19392204284668,483.168488,413.790724398618,1.80480720849183,0.0334126858084816,1.02931112810263,13.6587300899698,462.270839301284,1.84106366793902,0.0076963828903766,1.41043589861802,72.7860560411594,448.908773120968,90.8939497343372,0.00708228402935858,1.52108588297536
7,7.016513,31.5,31.631952,23.57,23.174648,100.008553,NaN,9.806311,NaN,43.863636,400,400.659149,25,34.568554,10.37439,82.337761,49.964561,402.247803,398.828033,400.93866,5278.048828,10.480325,10.742253,10.286097,67.903549,67.367714,20.539654,-33.340012,43.163799,98.170723,34.566837,24.34096,98.277702,133.031784,97.916084,0.19392204284668,483.168488,413.797386648911,1.80484822032971,0.0334224610051753,1.02925164594795,13.6510127915301,462.219366372226,1.84092500614008,0.00769398305147377,1.41076863257314,72.7865574289323,448.923954171511,90.9043766083204,0.00708290459682688,1.52093264081491
7,7.017255,31.5,31.631826,23.57,23.165663,99.97879,NaN,9.80747,NaN,43.861023,400,400.725403,25,34.556858,10.379554,82.201607,49.964561,402.325897,398.834351,400.952942,5279.108398,10.471342,10.738879,10.271585,67.902382,67.378967,20.535109,-33.313839,43.144344,98.160538,34.600792,24.337843,98.28614,132.999191,97.938255,0.145095705986023,502.112671,413.786509950821,1.80480314601516,0.0334166175313664,1.02929157833511,13.6544981934506,462.177572722496,1.84081326173622,0.00769215588876808,1.41103129091021,72.7863789695024,448.907455676636,90.8933708745485,0.00708215785435336,1.52110609597575
7,7.017936,31.5,31.6311,23.57,23.160696,99.931145,NaN,9.80797,NaN,43.855698,400,400.728912,25,34.545963,10.372692,81.943474,49.964561,402.328644,398.956238,401.113281,5281.07959,10.452473,10.722122,10.285662,67.842201,67.355179,20.512478,-33.235741,43.173233,98.399681,34.55093,24.370068,98.277161,132.943573,97.952873,0,495.098145,413.779902370925,1.80477316729521,0.0334118680612516,1.0293226372671,13.6576968126715,462.111481694898,1.84063762034212,0.00768942084233203,1.41143730381678,72.7853506897888,448.896028095166,90.8849437136349,0.00708181912118595,1.52120924560214
7,7.016376,31.5,31.631784,23.57,23.162842,99.897285,NaN,9.809464,NaN,43.8311,400,400.748108,25,34.550289,10.362011,81.863983,49.964561,402.328644,398.956238,401.113281,5281.07959,10.452473,10.722122,10.285662,67.844894,67.346634,20.498446,-33.179379,43.173233,98.399681,34.55093,24.370068,98.277161,132.943573,97.952873,0,495.098145,413.785535926493,1.80480977239235,0.033421023891351,1.02926729032069,13.6503692297588,462.062603259699,1.84050519190692,0.00768703810820283,1.41176182620226,72.7863194828726,448.909838225231,90.8948842994797,0.00708228252154974,1.52107943227532
7,7.016287,31.5,31.632332,23.57,23.165215,99.903435,NaN,9.809064,NaN,43.808754,400,400.719269,25,34.554825,10.358992,82.068436,49.964561,402.241058,398.806885,400.965485,5280.467773,10.453161,10.727003,10.254701,67.802834,67.345741,20.48576,-33.137779,43.203915,98.27153,34.524101,24.369995,98.311554,132.873901,97.999214,0.0873626917600632,488.211212,413.788173737087,1.80481967830844,0.0334219669309819,1.02926028519274,13.6499511443618,462.070418630427,1.84052501259789,0.0076872256212652,1.41172260891756,72.7870956357108,448.913832550247,90.8982006998198,0.00708231866287128,1.52105125024331
7,7.01697,31.5,31.634583,23.57,23.157864,99.912628,NaN,9.809431,NaN,43.803795,400,400.678192,25,34.551418,10.359192,82.225746,49.964561,402.241058,398.806885,400.965485,5280.467773,10.453161,10.727003,10.254701,67.747955,67.362038,20.613449,-33.150089,43.203915,98.27153,34.524101,24.369995,98.311554,132.873901,97.999214,0.0873626917600632,488.211212,413.779108153441,1.80478138035294,0.0334167596432109,1.02929548214468,13.6531594940834,462.079836186165,1.84054561847651,0.00768698338058577,1.41170611985692,72.7902836735925,448.901484442,90.892919062812,0.00708110428464668,1.521243767602
7,7.016232,31.5,31.635609,23.57,23.152643,99.902046,NaN,9.81011,NaN,43.81514,400,400.502655,25,34.541237,10.351961,82.280464,49.965195,401.754608,398.80603,400.627899,5279.536621,10.39191,10.736415,10.310107,67.718994,67.380203,20.652861,-33.159241,43.235592,98.145119,34.550385,24.35293,98.310143,132.837479,98.030891,0.105219595134258,508.396484,413.775354494705,1.8047770355598,0.0334199262241671,1.02927996797045,13.6496927749613,462.063273962298,1.84049910858851,0.00768594230325515,1.41183152954252,72.7917366997406,448.900629253804,90.8936496043561,0.00708077703754624,1.52128034856338
7,7.016232,31.5,31.635609,23.57,23.1485,99.929878,NaN,9.81011,NaN,43.808437,400,400.456726,25,34.546165,10.351043,82.406784,49.965195,401.882996,398.912781,400.703461,5279.50293,10.414169,10.746638,10.32059,67.713165,67.370918,20.54237,-33.164124,43.207951,98.185707,34.509338,24.373545,98.262932,132.829941,98.037567,0,507.183044,413.771090173109,1.80476264368207,0.0334191519433007,1.02928705918159,13.6496927749613,462.102564572675,1.84060442672107,0.00768769564146932,1.41158118440478,72.7917366997406,448.895390006406,90.8902056956638,0.0070805287197716,1.52133655567385
7,7.017392,31.5,31.634386,23.57,23.147076,99.966621,NaN,9.809992,NaN,43.807907,400,400.457825,25,34.551273,10.353268,82.451263,49.965195,401.882996,398.912781,400.703461,5279.50293,10.414169,10.746638,10.32059,67.715042,67.404137,20.519224,-33.169258,43.207951,98.185707,34.509338,24.373545,98.262932,132.829941,98.037567,0,507.183044,413.767077385324,1.80473601838593,0.0334123754451646,1.02932793809571,13.6551416938278,462.156356595226,1.84075112372849,0.00769045565327343,1.41121542755871,72.7900046759901,448.884831500922,90.8817245345065,0.0070803700187465,1.52141718136479
7,7.015985,31.5,31.635452,23.57,23.147076,99.966621,NaN,9.808514,NaN,43.807907,400,400.457825,25,34.551273,10.358969,82.40213,49.965195,401.848541,398.829865,400.627289,5280.877441,10.423406,10.747955,10.327898,67.716156,67.453201,20.580498,-33.181843,43.195442,98.212494,34.524326,24.349558,98.301567,132.976059,97.953026,0,496.665497,413.770166798902,1.80476231324654,0.033420272338762,1.02928131265193,13.6485324424606,462.154672303632,1.8407444124932,0.00769006669667736,1.41124670560024,72.7915143585582,448.895158550044,90.8898557350242,0.00708056162076201,1.5213348443403
7,7.017655,31.5,31.635075,23.57,23.145966,99.999832,NaN,9.80934,NaN,43.82325,400,400.416992,25,34.558464,10.351144,82.385513,49.965195,401.846527,398.803009,400.647827,5278.320313,10.390462,10.730812,10.286539,67.715874,67.512138,20.540087,-33.160564,43.190468,98.304352,34.532837,24.338194,98.159988,132.994873,97.95015,0,503.29837,413.76535731386,1.80472724746011,0.0334106922524704,1.029338556742,13.6563769998866,462.202131578196,1.84087238081335,0.00769229469026491,1.41093811630058,72.7909804520931,448.882126435943,90.8808148130083,0.00708004926743428,1.52146463199298
