P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,TC1,TC2,TC3,TC4,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,7.016863,31.5,31.634693,23.57,23.149672,100.001678,NaN,9.807894,NaN,43.833527,400,400.44104,25,34.568703,10.356514,82.481735,49.965195,401.846527,398.803009,400.647827,5278.320313,10.390462,10.730812,10.286539,67.722084,67.464668,20.539183,-33.166523,43.190468,98.304352,34.532837,24.338194,98.159988,132.994873,97.95015,0,503.29837,413.770911045808,1.80475492252779,0.0334158292806018,1.02930596094285,13.6526568839959,462.205339325652,1.84088176468287,0.00769255023959159,1.41091040470168,72.7904394583192,448.891930627961,90.886777614823,0.00708062072154929,1.52134919946292
7,7.016659,31.5,31.63446,23.57,23.145967,99.981796,NaN,9.807878,NaN,43.842335,400,400.439148,25,34.567635,10.37028,82.541779,49.965195,401.905945,398.930084,400.66507,5277.693848,10.395286,10.751378,10.300578,67.748512,67.480125,20.559761,-33.170799,43.179665,98.190994,34.508293,24.33938,98.278633,132.865417,98.022568,0,532.303833,413.76754539673,1.80474586420415,0.0334162818196315,1.02930554582184,13.6516986205439,462.177653870979,1.84080804944511,0.00769138393506916,1.41108159081863,72.7901094773185,448.888468098985,90.8842080821263,0.00708052171329526,1.52138012948223
8,8.048584,36,36.393635,28.040001,29.008163,108.267258,NaN,11.273394,NaN,48.645214,400,399.783997,25,35.715939,10.503165,92.540207,49.986263,401.246521,397.947388,400.394867,6052.865723,11.252839,11.582027,11.143576,73.447365,75.485275,25.275488,-39.704071,46.609612,110.191162,38.450874,30.655947,110.725204,152.708939,106.331535,0,405.738007,417.642315570882,1.80690280549274,0.0293482839767124,1.05210564924546,18.24901316695,466.710060585733,1.84379879978825,0.00666259300851211,1.4699180328688,79.049286392868,452.808116061117,99.1727042675558,0.00610129597805997,1.60059701937425
8,8.062048,36,36.395554,28.040001,28.994837,108.250153,NaN,11.291988,NaN,48.637352,400,399.76059,25,35.709587,10.529764,92.445793,49.986263,400.997253,397.721558,400.204254,6058.556641,11.283063,11.5919,11.158174,73.434036,75.47155,25.27179,-39.701302,46.616016,110.337303,38.548096,30.628733,110.840302,152.69429,106.342888,0.16641491651535,466.314178,417.599728386501,1.80663121750974,0.0292874171713771,1.05256433050899,18.3059499845183,466.681978082918,1.84372181961586,0.00666106577577476,1.47015479183687,79.0516174109554,452.708176166917,99.1125333080767,0.00609673229058983,1.60186527496121
8,8.036724,36,36.385727,28.040001,28.989357,108.220543,NaN,11.267022,NaN,48.612343,400,399.686218,25,35.697281,10.557451,92.226807,49.986263,400.997253,397.721558,400.204254,6058.556641,11.283063,11.5919,11.158174,73.430664,75.477806,25.252193,-39.706146,46.616016,110.337303,38.548096,30.628733,110.840302,152.69429,106.342888,0.16641491651535,466.314178,417.647678663678,1.80703584923087,0.0293969462962907,1.05176280856464,18.1987992743903,466.653494477148,1.84366429970617,0.00666213568956639,1.47017971314401,79.0396788355549,452.852826234988,99.191404333461,0.006104818171674,1.59985292054523
8,8.048703,36,36.387775,28.040001,28.988811,108.194054,NaN,11.269455,NaN,48.593594,400,399.585327,25,35.687019,10.574659,92.06916,49.990379,400.903046,397.549164,400.037659,6055.660156,11.276524,11.590858,11.138781,73.391968,75.469971,25.23583,-39.704819,46.631088,110.566681,38.46386,30.626154,110.51326,152.578888,106.350311,0.139330461621285,445.29953,417.621702430752,1.80683342780837,0.0293445269275942,1.05214783530865,18.2495167138972,466.611408903239,1.84355036517821,0.006660030254698,1.4705199973106,79.0421672423549,452.778710642245,99.1474849139247,0.00610130249840563,1.60080671866754
8,8.062372,36,36.389133,28.040001,28.980801,108.171616,NaN,11.289314,NaN,48.57885,400,399.55011,25,35.68454,10.596467,92.261978,49.990379,400.926361,397.604431,400.076141,6052.425781,11.286683,11.590555,11.170076,73.356216,75.456642,25.221373,-39.697411,46.64629,110.974724,38.621189,30.62862,110.627342,152.596497,106.377098,0,441.159668,417.584266576963,1.80657690235953,0.0292836619053783,1.05260279475361,18.3073192295818,466.576328781541,1.84345600026479,0.00665835286082835,1.47079763850687,79.0438171703209,452.684042420771,99.0899571237025,0.0060970749673134,1.60199731725466
8,8.065382,36,36.393452,28.040001,28.972847,108.156891,NaN,11.295723,NaN,48.551876,400,399.573364,25,35.702026,10.58202,92.353157,49.990379,400.926361,397.604431,400.076141,6052.425781,11.286683,11.590555,11.170076,73.317566,75.460976,25.186852,-39.688042,46.64629,110.974724,38.621189,30.62862,110.627342,152.596497,106.377098,0,441.159668,417.569502868216,1.80649886916286,0.0292692509246944,1.05271553204457,18.320037683194,466.548046414896,1.84337428901977,0.00665628354321969,1.47108087549985,79.0490640936478,452.657628671518,99.0785244966325,0.00609506824107292,1.60243057203488
8,8.070609,36,36.395748,28.040001,28.964476,108.152924,NaN,11.296946,NaN,48.541901,400,399.632446,25,35.713722,10.558153,92.412598,49.990379,401.070313,397.762268,400.283417,6052.881836,11.260324,11.567426,11.144828,73.322716,75.452698,25.173843,-39.727005,46.646935,111.007896,38.782616,30.594845,110.843384,152.6185,106.351501,0,418.740204,417.549588100722,1.80638233380239,0.0292451585716305,1.05290060613696,18.3421152647194,466.538688797421,1.84334574021474,0.00665540621941461,1.4711905616577,79.0518530548142,452.615651391183,99.0550201492964,0.00609283788899721,1.60300381932253
8,8.05436,36,36.390331,28.040001,28.964476,108.152924,NaN,11.290077,NaN,48.541901,400,399.632446,25,35.713722,10.554212,92.460632,49.990379,401.003113,397.712341,400.181793,6058.652344,11.266128,11.580994,11.151054,73.341034,75.462639,25.006865,-39.794441,46.650459,110.050438,38.705891,30.608288,110.889137,152.544327,106.377571,0,406.141266,417.584092129041,1.80665402498549,0.0293157972221093,1.05237785949965,18.2734476993719,466.546997428551,1.84337698644537,0.0066569363695726,1.4710311999254,79.0452726373056,452.713481827513,99.1097370321129,0.00609804958591922,1.6016677293558
8,8.050118,36,36.386665,28.040001,28.961538,108.12793,NaN,11.272794,NaN,48.511688,400,399.610596,25,35.714024,10.543733,92.536324,49.990379,401.003113,397.712341,400.181793,6058.652344,11.266128,11.580994,11.151054,73.36937,75.467659,24.957314,-39.839874,46.650459,110.050438,38.705891,30.608288,110.889137,152.544327,106.377571,0,406.141266,417.590003638912,1.80671476744516,0.0293337922420288,1.05224744130563,18.2555038336343,466.515852157476,1.84330170285411,0.00665653024272871,1.47118884051699,79.0408185677325,452.733858224669,99.1181730286492,0.00609966794255248,1.60132571239941
8,8.072529,36,36.394547,28.040001,28.961538,108.12793,NaN,11.292039,NaN,48.511688,400,399.610596,25,35.714024,10.523758,92.721207,49.990379,401.069183,397.669525,400.190521,6050.255371,11.288794,11.580336,11.156727,73.398697,75.460815,24.945108,-39.891003,46.641167,111.174286,38.933784,30.610844,110.672791,152.578293,106.373161,0,391.334595,417.542415567698,1.80634000938589,0.0292363391381874,1.05296837092907,18.3502221457874,466.503757621683,1.84325622333918,0.00665430348350492,1.47142094747338,79.0503942232253,452.599166534382,99.0433311179456,0.00609240306037578,1.60317564595453
8,8.078458,36,36.39912,28.040001,28.958807,108.117668,NaN,11.305862,NaN,48.509834,400,399.629883,25,35.699734,10.510706,92.773438,49.990379,401.087189,397.703522,400.249359,6050.716309,11.277182,11.567713,11.143108,73.402679,75.453926,24.933462,-39.936348,46.634594,111.048874,39.02486,30.622576,110.748032,152.674225,106.356033,0,387.30069,417.526940508792,1.80623143465629,0.0292101888290091,1.05316501343138,18.3752471012759,466.481637835424,1.8431902276306,0.00665241976578185,1.47166495406054,79.0559486262046,452.561542179779,99.0252208675225,0.00608987633154497,1.6037547608933
8,8.086873,36,36.405518,28.040001,28.953463,108.138931,NaN,11.315351,NaN,48.488483,400,399.65744,25,35.692894,10.492471,92.790215,49.990379,401.087189,397.703522,400.249359,6050.716309,11.277182,11.567713,11.143108,73.36499,75.410912,24.94812,-39.954502,46.634594,111.048874,39.02486,30.622576,110.748032,152.674225,106.356033,0,387.30069,417.503422114753,1.80607227512747,0.0291728921386598,1.05344743435531,18.4107408998175,466.503109257593,1.84323537939882,0.00665184023584741,1.47162707401747,79.063718177019,452.506204193447,98.9982181489135,0.00608622932431168,1.60459987068019
8,8.094312,36,36.413166,28.040001,28.95252,108.159096,NaN,11.328399,NaN,48.468903,400,399.693573,25,35.697186,10.450717,92.853348,49.990379,401.087891,397.774231,400.231049,6056.791992,11.282811,11.588669,11.150172,73.289047,75.400223,24.959576,-39.996063,46.620552,111.260201,39.091022,30.596107,110.882141,152.80011,106.282417,0.164000540971756,417.188507,417.486606805235,1.80594481854571,0.0291406142083622,1.05368976005724,18.442094599835,466.521048562093,1.84326908616771,0.00665084490825701,1.47163770047647,79.073003378087,452.463426012579,98.9805250613231,0.00608284454824824,1.60532365696149
8,8.0961,36,36.419205,28.040001,28.949259,108.183174,NaN,11.326571,NaN,48.453487,400,399.700806,25,35.701302,10.42683,92.809242,49.987534,401.135956,397.808105,400.245331,6056.269531,11.302916,11.601425,11.180491,73.235367,75.422791,24.956614,-40.007023,46.62075,111.567558,39.081955,30.588404,111.102913,152.792191,106.312065,0.0874529331922531,421.30307,417.479366754373,1.80590360829117,0.0291323583076525,1.05375423394166,18.4496273445184,466.547216989883,1.84332717913897,0.00665052968956571,1.47155928692439,79.0798684562921,452.451763331838,98.9803373822907,0.00608109413964327,1.60562236040041
8,8.097245,36,36.421165,28.040001,28.941471,108.166885,NaN,11.333711,NaN,48.437374,400,399.707581,25,35.693886,10.419419,92.525925,49.987534,401.135956,397.808105,400.245331,6056.269531,11.302916,11.601425,11.180491,73.21965,75.40731,24.974009,-39.987617,46.62075,111.567558,39.081955,30.588404,111.102913,152.792191,106.312065,0.0874529331922531,421.30307,417.468723603801,1.80585733664921,0.0291261221717543,1.0538071727359,18.4544505007182,466.520237875937,1.84325301020341,0.0066490373792603,1.47179039571869,79.0827120200955,452.435736202869,98.9726532343544,0.00608001605889556,1.60587090204722
8,8.097245,36,36.421165,28.040001,28.93733,108.158875,NaN,11.333711,NaN,48.436497,400,399.731628,25,35.691143,10.427868,92.367035,49.987534,401.183655,397.897491,400.406006,6056.657227,11.269097,11.570739,11.156251,73.207527,75.416153,24.981697,-39.998955,46.614403,110.895294,39.028873,30.59046,111.098495,152.944931,106.303246,0,429.060364,417.464359770791,1.80584289114731,0.0291254312116505,1.05381562932403,18.4544505007182,466.508448493123,1.84322209233141,0.00664857535235634,1.47187573203125,79.0827120200955,452.430360723009,98.9693059114563,0.00607979206522078,1.60593747638417
8,8.091877,36,36.425591,28.040001,28.947308,108.148804,NaN,11.329478,NaN,48.422554,400,399.765686,25,35.692062,10.417395,92.410431,49.987534,401.041199,397.787476,400.217072,6065.074219,11.289794,11.602982,11.169891,73.167519,75.459206,25.002327,-40.042274,46.588577,111.105888,38.961514,30.591373,111.236938,152.998886,106.302475,0,418.553589,417.486294987018,1.80596727831584,0.0291502519581603,1.05362164320691,18.4318340424523,466.486830431999,1.84315768092717,0.00664674600766387,1.47211361094381,79.087618339651,452.479341037583,99.0049963763198,0.00608090645653288,1.60544454380433
8,8.0888,36,36.426716,28.040001,28.953712,108.165932,NaN,11.323779,NaN,48.417519,400,399.742401,25,35.690952,10.408063,92.499084,49.987534,401.041199,397.787476,400.217072,6065.074219,11.289794,11.602982,11.169891,73.152184,75.451767,25.016333,-40.023479,46.588577,111.105888,38.961514,30.591373,111.236938,152.998886,106.302475,0,418.553589,417.499586564114,1.80604097338503,0.029164607683193,1.05350917761001,18.4188648749432,466.510316715091,1.84321731388565,0.00664741680320861,1.47196412751939,79.0889834282764,452.50745190603,99.0238256045098,0.00608184192594702,1.60512591229951
8,8.081145,36,36.426323,28.040001,28.956743,108.197113,NaN,11.31822,NaN,48.418354,400,399.651794,25,35.688091,10.400104,92.620461,49.987534,400.917969,397.627716,400.082123,6063.112793,11.283162,11.597297,11.158339,73.168427,75.449959,25.020002,-39.987751,46.587105,110.738762,38.870827,30.571793,111.370193,153.083344,106.254723,0,406.055817,417.519055341351,1.80617935941298,0.0291982117700849,1.05325586923684,18.3865837106271,466.556811623519,1.84333992685301,0.00664932578260697,1.47162049949323,79.0885065635165,452.558718732956,99.0553112555187,0.00608405922987085,1.60448337442423
8,8.063328,36,36.419624,28.040001,28.956932,108.21669,NaN,11.294096,NaN,48.413277,400,399.592651,25,35.679993,10.406592,92.624855,49.987534,400.877777,397.573242,399.970459,6056.291016,11.286124,11.602005,11.175313,73.194595,75.459709,25.008101,-39.972137,46.568893,110.62104,38.740055,30.551682,111.166664,153.072281,106.244781,0.105072118341923,426.799591,417.557111137834,1.80647775407338,0.029275515442158,1.05268132771363,18.3113591035441,466.5958895021,1.84345408047831,0.00665234376345149,1.47121540998872,79.0808418736406,452.665714006278,99.1141880823291,0.00608991690353436,1.60299720877148
8,8.064428,36,36.416588,28.040001,28.958286,108.217499,NaN,11.291734,NaN,48.40049,400,399.546021,25,35.667385,10.419533,92.450005,49.987534,400.877777,397.573242,399.970459,6056.291016,11.286124,11.602005,11.175313,73.285004,75.477028,24.993481,-40.025169,46.568893,110.62104,38.740055,30.551682,111.166664,153.072281,106.244781,0.105072118341923,426.799591,417.556200280883,1.80646408042515,0.0292709615305943,1.05271401694303,18.3160070429287,466.601733465923,1.84347470038127,0.00665324687455543,1.47111760683718,79.0771571064681,452.65877488383,99.1063078131593,0.00609026421169997,1.60300509553098
8,8.041218,36,36.405846,28.040001,28.947239,108.195732,NaN,11.273999,NaN,48.363045,400,399.567932,25,35.657963,10.419992,92.409393,49.987534,401.039917,397.734344,400.138916,6052.907715,11.248811,11.584018,11.139415,73.292542,75.451836,24.959133,-40.044071,46.593525,109.758896,38.535397,30.553705,111.015282,152.911514,106.291412,0.0719872415065765,425.044495,417.593844873288,1.80681395344331,0.0293702454685884,1.05199013357637,18.217832993948,466.586179157377,1.84345265687596,0.00665502357832993,1.47103295018209,79.0641164434425,452.782482586656,99.170962922855,0.00609766597128494,1.60121896482457
8,8.011895,36,36.386517,28.040001,28.933153,108.17421,NaN,11.2392,NaN,48.369617,400,399.61673,25,35.651943,10.43102,92.555954,49.985855,400.971405,397.723999,400.102661,6051.269043,11.271316,11.591002,11.157487,73.290215,75.44603,24.951134,-40.046173,46.592983,109.775291,38.377701,30.503193,110.695335,152.810287,106.269569,0,421.15863,417.641208321332,1.80725643934291,0.0294964623268245,1.05107875730273,18.0934931542079,466.584154279748,1.8434810903898,0.00665924156640643,1.47069327940195,79.0406387404352,452.935449359745,99.2439869877227,0.00610809056230077,1.59887070301265
8,8.03033,36,36.37973,28.040001,28.927631,108.160744,NaN,11.242986,NaN,48.374958,400,399.620178,25,35.654148,10.449599,92.705231,49.985855,400.971405,397.723999,400.102661,6051.269043,11.271316,11.591002,11.157487,73.226158,75.539566,24.934244,-40.059547,46.592983,109.775291,38.377701,30.503193,110.695335,152.810287,106.269569,0,421.15863,417.596318751885,1.80692808045397,0.0294145964900992,1.05167971543856,18.171704395168,466.574754799365,1.84346829405581,0.00666038305314576,1.47063661852653,79.0323911876744,452.809040358746,99.1570314568949,0.0061042555962718,1.60023344766674
8,8.033683,36,36.378838,28.040001,28.927631,108.160744,NaN,11.257864,NaN,48.374958,400,399.620178,25,35.654148,10.442073,92.936989,49.985855,400.852875,397.566437,399.97934,6048.962891,11.264188,11.582648,11.163116,73.185806,75.478493,24.944357,-40.082451,46.58762,110.571373,38.653,30.48366,110.327766,152.784409,106.261261,0,414.637665,417.589205864466,1.80687189244796,0.0293999138546066,1.05178722862388,18.1859149395235,466.576122285185,1.84347343842497,0.00666063518649078,1.47061041332277,79.0313070830881,452.787577083075,99.1425772511161,0.00610354932727172,1.60047211015515
8,8.033683,36,36.378838,28.040001,28.924038,108.162857,NaN,11.257864,NaN,48.377609,400,399.560883,25,35.665878,10.428399,92.834496,49.985855,400.852875,397.566437,399.97934,6048.962891,11.264188,11.582648,11.163116,73.280365,75.380424,24.934601,-40.150082,46.58762,110.571373,38.653,30.48366,110.327766,152.784409,106.261261,0,414.637665,417.585426780189,1.80685938206532,0.0293993118154418,1.05179433405498,18.1859149395235,466.579229661332,1.84348158759881,0.00666075704610409,1.47058802300823,79.0313070830881,452.782919573998,99.1396672181855,0.006103355374621,1.60052883418553
8,8.02706,36,36.372635,28.040001,28.917429,108.164993,NaN,11.249742,NaN,48.381462,400,399.543304,25,35.674866,10.41746,92.538055,49.985855,400.980072,397.727844,400.205353,6045.076172,11.251646,11.560933,11.141674,73.19854,75.344757,24.930614,-40.150345,46.598846,110.062126,38.592361,30.474571,110.338997,152.635483,106.268776,0,411.346466,417.592526131278,1.80694737388531,0.029427216937928,1.05159502478605,18.1578412663605,466.591878751802,1.84352559684955,0.00666263387185512,1.47038324396513,79.0237672336085,452.811891819134,99.1505210932131,0.00610586579179214,1.60001900958074
8,8.032103,36,36.369324,28.040001,28.918928,108.178596,NaN,11.251523,NaN,48.389664,400,399.595398,25,35.672848,10.395046,92.288597,49.985855,400.94693,397.731384,400.162079,6049.298828,11.282207,11.580615,11.173021,73.103165,75.315422,24.923115,-40.119934,46.60014,109.883125,38.60659,30.485956,110.502113,152.488953,106.264786,0,412.593628,417.583404410635,1.80686806610416,0.0294053726806562,1.05175375940645,18.1792192122736,466.616952568659,1.84359713773756,0.00666435450629776,1.47014217128377,79.0197419802067,452.780344835445,99.1269358728608,0.00610524809976681,1.60031897492592
8,8.031759,36,36.365086,28.040001,28.920298,108.19297,NaN,11.252458,NaN,48.409454,400,399.616547,25,35.667938,10.377394,92.155136,49.985855,400.94693,397.731384,400.162079,6049.298828,11.282207,11.580615,11.173021,73.111313,75.317162,24.919613,-40.113453,46.60014,109.883125,38.60659,30.485956,110.502113,152.488953,106.264786,0,412.593628,417.585575134013,1.80687860108656,0.0294071086293932,1.05174001838092,18.1777612754378,466.644574448423,1.84367697987187,0.00666638176799288,1.46986605539073,79.0145890646716,452.781679129659,99.1228147988418,0.00610619492416783,1.60019528623845
8,8.043796,36,36.368507,28.040001,28.915409,108.197578,NaN,11.262148,NaN,48.417534,400,399.663788,25,35.669415,10.381794,92.179558,49.985855,401.160522,397.716736,400.384949,6048.786621,11.287735,11.557746,11.14169,73.149094,75.36689,24.956402,-40.132664,46.5937,110.83831,38.714565,30.508425,110.27813,152.555191,106.264786,0,412.168701,417.55488625094,1.80665992825434,0.0293536548827553,1.05213612800493,18.22874810369,466.646108206727,1.84367502182785,0.00666567983907403,1.46991764789197,79.0187486632728,452.702366329553,99.0772676645098,0.00610217123742082,1.60124914350688
8,8.065044,36,36.376865,28.040001,28.912209,108.196671,NaN,11.286111,NaN,48.430374,400,399.625488,25,35.671844,10.393539,92.229523,49.985855,401.420074,398.029633,400.419525,6052.530762,11.26789,11.612642,11.146453,73.175491,75.503365,24.928848,-40.163799,46.585552,111.20179,38.858368,30.532278,110.585632,152.578934,106.255295,0.186957105994225,420.875702,417.506383011034,1.80629320137047,0.0292605806556822,1.05282640949311,18.3186096781623,466.63197260302,1.84362334772789,0.00666326438932555,1.47017223791361,79.0289090484673,452.570970892191,99.005039434269,0.00609493914436306,1.60307136832429
8,8.076321,36,36.383572,28.040001,28.906399,108.180664,NaN,11.305195,NaN,48.440926,400,399.720917,25,35.66951,10.392553,92.307175,49.985855,401.420074,398.029633,400.419525,6052.530762,11.26789,11.612642,11.146453,73.070724,75.48568,24.915752,-40.211788,46.585552,111.20179,38.858368,30.532278,110.585632,152.578934,106.255295,0.186957105994225,420.875702,417.476288735735,1.80608442353438,0.0292106886919149,1.05320202223545,18.3662289242912,466.598159681796,1.84352296182227,0.0066604458977848,1.47053841070872,79.0370602242077,452.497363457677,98.9669953111295,0.00609046271380103,1.60414834377817
8,8.073196,36,36.385841,28.040001,28.906132,108.169281,NaN,11.302319,NaN,48.466396,400,399.923248,25,35.669144,10.39377,92.328651,49.989922,401.523926,398.085785,400.512787,6053.367188,11.267849,11.619286,11.122658,73.049133,75.545868,24.991562,-40.242821,46.588039,110.67485,38.759827,30.575979,110.752983,152.575928,106.288345,0.0860799476504326,436.239746,417.48265335985,1.8061357221664,0.0292241872152678,1.0531016544284,18.3530380989296,466.577941456431,1.84346597805538,0.00665914834496307,1.4707256681792,79.0398173551324,452.517834942411,98.9824162014861,0.00609084008091883,1.60395402590763
8,8.068375,36,36.390118,28.040001,28.90456,108.14917,NaN,11.299215,NaN,48.489101,400,399.964355,25,35.673386,10.411927,92.503944,49.989922,401.523926,398.085785,400.512787,6053.367188,11.267849,11.619286,11.122658,73.133629,75.559441,25.017935,-40.267284,46.588039,110.67485,38.759827,30.575979,110.752983,152.575928,106.288345,0.0860799476504326,436.239746,417.491248700846,1.80621083852759,0.029244837625628,1.05294924291513,18.3326807224511,466.541801804239,1.843363732264,0.00665678000426006,1.47106479756465,79.04501386514,452.548394255534,99.0064802853464,0.00609121651993857,1.60368693580691
8,8.057916,36,36.387215,28.040001,28.896091,108.115631,NaN,11.290354,NaN,48.508537,400,399.943115,25,35.680958,10.458934,92.743271,49.989922,401.429993,398.012726,400.375732,6055.501953,11.284084,11.632616,11.149726,73.09964,75.602112,25.000093,-40.311958,46.625698,110.379066,38.673485,30.581026,110.915947,152.629501,106.30574,0,438.234467,417.504564206161,1.80635626363286,0.029288874541239,1.05262907102132,18.2884842090248,466.496913131607,1.84325106938938,0.00665566512724244,1.47133581097872,79.0414868365664,452.600748638144,99.0357345419078,0.00609400745207466,1.60296942495971
8,8.054803,36,36.385513,28.040001,28.89073,108.075134,NaN,11.282535,NaN,48.517097,400,399.960358,25,35.68,10.487532,92.884308,49.989922,401.581482,398.11618,400.536682,6055.810547,11.256844,11.612944,11.13203,72.99675,75.596466,24.961161,-40.349339,46.634827,110.287376,38.568741,30.584927,110.918259,152.664993,106.287727,0,421.297058,417.505536677277,1.80638967627049,0.0293015280003779,1.05253953574071,18.2753211959126,466.439933724395,1.84310458428101,0.0066538084057246,1.47171687886566,79.0394188060616,452.612147166757,99.0408533437498,0.0060948396610843,1.60278617042506
8,8.050993,36,36.385376,28.040001,28.890322,108.059242,NaN,11.278141,NaN,48.529007,400,400.04834,25,35.677601,10.491015,92.725586,49.989922,401.581482,398.11618,400.536682,6055.810547,11.256844,11.612944,11.13203,73.096199,75.585426,25.007885,-40.364361,46.634827,110.287376,38.568741,30.584927,110.918259,152.664993,106.287727,0,421.297058,417.513202748626,1.80645202916814,0.0293180580183071,1.05241766088036,18.2592057152564,466.416754323412,1.84304401972472,0.0066529294202949,1.47188233210596,79.0392523375471,452.635271306909,99.0551217401289,0.00609583193773434,1.60249907864196
8,8.046058,36,36.378246,28.040001,28.886307,108.055916,NaN,11.27356,NaN,48.531303,400,400.068787,25,35.675171,10.46693,92.613914,49.989922,401.574371,398.17041,400.547577,6055.260254,11.268542,11.62534,11.150103,73.142685,75.587418,25.061174,-40.364342,46.633289,110.579788,38.53801,30.582825,110.652046,152.741776,106.233559,0,418.409149,417.519461491548,1.80652067061923,0.0293389077192285,1.05226685600839,18.2383230934689,466.422812169667,1.84307235608387,0.00665475264305409,1.47170729601022,79.0305875687536,452.656472999367,99.0600094774531,0.00609821254460945,1.6020579206839
8,8.04043,36,36.374046,28.040001,28.886307,108.055916,NaN,11.26795,NaN,48.531303,400,400.068787,25,35.675171,10.441549,92.621384,49.989922,401.6026,398.026276,400.453278,6051.731445,11.280543,11.618857,11.138692,73.211441,75.542747,25.055725,-40.399258,46.630211,110.223099,38.413368,30.615404,110.723076,152.65921,106.25972,0,422.612793,417.531414744303,1.80661493777621,0.02936348310436,1.05208585360837,18.2144961138326,466.429263468493,1.84309661211954,0.00665594011281581,1.47158333365327,79.0254824730588,452.688999206496,99.0754009012285,0.0061004501558712,1.60155321991459
8,8.034488,36,36.367252,28.040001,28.897028,108.062347,NaN,11.261429,NaN,48.543262,400,400.030792,25,35.661564,10.44018,92.637146,49.989922,401.6026,398.026276,400.453278,6051.731445,11.280543,11.618857,11.138692,73.240326,75.604729,25.150448,-40.466183,46.630211,110.223099,38.413368,30.615404,110.723076,152.65921,106.25972,0,422.612793,417.555308435484,1.80675183850431,0.0293912625927065,1.05187365307038,18.1893259846755,466.449160033908,1.84316066984517,0.00665823288019986,1.47131442961484,79.0172227655344,452.735812827343,99.0966902413176,0.0061038286506629,1.60080906366113
8,8.034488,36,36.367252,28.040001,28.90366,108.065018,NaN,11.261429,NaN,48.5611,400,399.993042,25,35.652672,10.443676,92.512001,49.989922,401.50412,398.014618,400.374298,6051.510254,11.245728,11.607433,11.117144,73.21109,75.619316,25.210163,-40.457333,46.646004,110.036072,38.363441,30.601162,110.641006,152.509735,106.312675,0,423.076294,417.562284417959,1.80677493393397,0.029392373964697,1.05186050808424,18.1893259846755,466.453089876784,1.84317097861176,0.00665838711489117,1.47128600270308,79.0172227655344,452.744410095341,99.1020609939782,0.00610418683307674,1.60070422902581
8,8.026247,36,36.359154,28.040001,28.904057,108.050751,NaN,11.247515,NaN,48.559345,400,399.95108,25,35.651134,10.459196,92.186317,49.989922,401.580933,398.070404,400.384674,6049.943359,11.287986,11.62427,11.13973,73.163231,75.642189,25.180733,-40.490471,46.654774,110.386574,38.391228,30.626896,110.267487,152.473526,106.291893,0,412.174713,417.580188829721,1.80691445065618,0.0294285396518174,1.05159533788722,18.1543938945228,466.444533918994,1.84316268024743,0.00665985423518184,1.47119905823609,79.0073751440411,452.791402242957,99.1219560896478,0.00610784787633346,1.59992661412101
8,8.041051,36,36.361294,28.040001,28.913351,108.068596,NaN,11.260094,NaN,48.565567,400,399.964325,25,35.666996,10.489936,92.066238,49.989922,401.580933,398.070404,400.384674,6049.943359,11.287986,11.62427,11.13973,73.112595,75.635857,25.247644,-40.533249,46.654774,110.386574,38.391228,30.626896,110.267487,152.473526,106.291893,0,412.174713,417.558548398857,1.80669873231416,0.0293652998257811,1.05205202884788,18.2171258332932,466.467500778704,1.84321918879623,0.00666027918816696,1.47107233997281,79.0099777781811,452.712408012994,99.0751008724572,0.00610410627590952,1.60094332805858
8,8.050849,36,36.364399,28.040001,28.925468,108.087158,NaN,11.272402,NaN,48.585762,400,400.014954,25,35.681969,10.509969,92.038971,50.002789,401.460114,398.101349,400.335297,6053.148438,11.273886,11.630709,11.145201,73.167786,75.663612,25.219893,-40.554054,46.659702,110.718407,38.609619,30.638845,110.467728,152.434891,106.333214,0,413.87326,417.550495563393,1.80657688947596,0.0293245687828593,1.05234280272977,18.2585965123728,466.490040069399,1.84327288697849,0.00666047237574462,1.47096652706896,79.0137536797039,452.66895138907,99.0515948009506,0.00610164230246658,1.60155308869983
8,8.063566,36,36.371178,28.040001,28.930532,108.106255,NaN,11.286073,NaN,48.586868,400,399.983765,25,35.68523,10.501756,92.042091,50.002789,401.455414,398.040405,400.273651,6049.202148,11.252061,11.616524,11.134531,73.170753,75.64286,25.270184,-40.525055,46.667202,110.666824,38.827316,30.634541,110.41877,152.412872,106.347725,0.0948586314916611,429.414246,417.528813984791,1.8063817777507,0.0292700665721375,1.05274194947472,18.3123647895262,466.507728687472,1.84330744140195,0.00665965728299045,1.47096324488407,79.0219959857227,452.600468691832,99.0167835864103,0.00609736319647579,1.60256433108609
8,8.062245,36,36.374424,28.040001,28.925827,108.106277,NaN,11.29003,NaN,48.571308,400,399.92865,25,35.679646,10.477738,92.083176,50.002789,401.455414,398.040405,400.273651,6049.202148,11.252061,11.616524,11.134531,73.170128,75.637497,25.307909,-40.505703,46.667202,110.666824,38.827316,30.634541,110.41877,152.412872,106.347725,0.0948586314916611,429.414246,417.526667599885,1.80638747335618,0.0292750213389681,1.05270884502912,18.3067825243136,466.502780347629,1.84328879274889,0.00665874069925711,1.47105856806234,79.0259419627661,452.60456755957,99.0231418703713,0.00609685219432557,1.60259673349648
8,8.047358,36,36.370071,28.040001,28.927731,108.103798,NaN,11.280952,NaN,48.563011,400,399.886475,25,35.674129,10.451184,92.118202,50.002789,401.355042,397.961395,400.248566,6053.833496,11.248342,11.616983,11.116234,73.166214,75.563995,25.320862,-40.444477,46.653912,109.984154,38.735287,30.612207,110.744881,152.370819,106.376732,0,427.608551,417.560289070604,1.80664320853965,0.0293401714664188,1.05222606662801,18.2438250338732,466.505813082027,1.84330435063115,0.0066598285359862,1.47095675624414,79.0206501652646,452.697097143715,99.0758068795848,0.00610162293452819,1.60135324572184
8,8.050877,36,36.369675,28.040001,28.94434,108.104256,NaN,11.269694,NaN,48.569584,400,399.850891,25,35.671272,10.448037,92.109329,50.002789,401.355042,397.961395,400.248566,6053.833496,11.248342,11.616983,11.116234,73.154037,75.572052,25.231916,-40.435345,46.653912,109.984154,38.735287,30.612207,110.744881,152.370819,106.376732,0,427.608551,417.570295581851,1.80664216220281,0.0293276051865764,1.05230606927312,18.2587149691331,466.507094385771,1.84330840314099,0.00665996695989149,1.47094023567158,79.0201687207619,452.696466043463,99.0749494711782,0.00610167987134439,1.60135089415264
8,8.084416,36,36.383446,28.040001,28.943838,108.093811,NaN,11.300859,NaN,48.573605,400,399.792542,25,35.671661,10.437469,92.104897,50.002789,401.241028,397.84137,400.14563,6052.496094,11.284908,11.628193,11.142679,73.127411,75.562683,25.294323,-40.373299,46.636536,111.378136,38.934128,30.590498,110.566269,152.497589,106.335762,0.157535314559936,435.897888,417.498507717811,1.80607973788826,0.0291819064929433,1.05338760292374,18.4003803774832,466.470592427232,1.84318861187869,0.00665547082641524,1.47145694430991,79.0369071112763,452.495543110362,98.9657128965907,0.00609041325616384,1.60416756538483
8,8.105855,36,36.39946,28.040001,28.929832,108.11676,NaN,11.332711,NaN,48.559849,400,399.894653,25,35.667515,10.438681,91.968819,50.002789,401.513672,398.132355,400.419067,6052.392578,11.278651,11.623542,11.153573,73.092102,75.550827,25.347221,-40.360909,46.641018,111.818611,39.161644,30.600143,110.835373,152.594559,106.347984,0.0920145362615585,449.048126,417.438129128878,1.80567309995212,0.0290871029959991,1.05410986384461,18.4907023275499,466.479779622204,1.8431847606172,0.00665227135013925,1.47168465046716,79.0563615569898,452.353986532523,98.8963043629828,0.00608115302854643,1.60632835547739
8,8.112247,36,36.411808,28.040001,28.931355,108.141876,NaN,11.342418,NaN,48.537029,400,399.979218,25,35.672318,10.442137,91.873955,50.002789,401.513672,398.132355,400.419067,6052.392578,11.278651,11.623542,11.153573,73.086227,75.53447,25.38294,-40.438103,46.641018,111.818611,39.161644,30.600143,110.835373,152.594559,106.347984,0.0920145362615585,449.048126,417.426122256712,1.80557183344726,0.0290598805588918,1.05431402387267,18.5175964580603,466.497789735242,1.84321045607314,0.00665023474202122,1.47178107506358,79.0713548562093,452.323817559146,98.8920127525867,0.00607730927272756,1.60701989343886
8,8.112247,36,36.411808,28.040001,28.943218,108.15255,NaN,11.342418,NaN,48.53252,400,400.000793,25,35.673306,10.453014,91.917259,50.002789,401.536987,398.074188,400.409698,6060.891602,11.260596,11.622611,11.117627,73.081917,75.51786,25.381622,-40.410793,46.654224,112.099777,39.186325,30.60533,111.07579,152.662048,106.351868,0,435.015503,417.43862943912,1.80561323599205,0.0290618581322399,1.05428960568749,18.5175964580603,466.513498919625,1.84325165538919,0.00665085053554531,1.47166738791752,79.0713548562093,452.339221259775,98.9015985819396,0.0060779515674594,1.60682841888387
8,8.118875,36,36.42168,28.040001,28.943218,108.15255,NaN,11.352917,NaN,48.53252,400,400.000793,25,35.673306,10.464492,91.939445,50.005726,401.47937,398.052673,400.359131,6063.467285,11.297804,11.643621,11.145497,73.083778,75.54287,25.373047,-40.364216,46.712357,111.320892,39.034344,30.60725,111.399773,152.822464,106.353569,0.107280224561691,425.843781,417.424512422688,1.80550277410791,0.0290334107410921,1.05450466998944,18.5454665181906,466.498348195323,1.84319470568087,0.0066480652126429,1.47195832870395,79.0833369975452,452.304122709063,98.8913414112589,0.00607442250221288,1.60751838032505
8,8.105723,36,36.424408,28.040001,28.953379,108.166603,NaN,11.342749,NaN,48.527943,400,399.992401,25,35.663994,10.448526,91.95192,50.005726,401.47937,398.052673,400.359131,6063.467285,11.297804,11.643621,11.145497,73.093948,75.553238,25.362585,-40.385746,46.712357,111.320892,39.034344,30.60725,111.399773,152.822464,106.353569,0.107280224561691,425.843781,417.46323064859,1.80575746343225,0.0290915976775847,1.05405729487,18.4901467717436,466.514846343447,1.84323321651622,0.00664810640453012,1.47188895527846,79.0861828142826,452.40054339786,98.9545429470723,0.00607787092500185,1.60639009319334
8,8.079828,36,36.420586,28.040001,28.955597,108.184059,NaN,11.322646,NaN,48.537666,400,399.915436,25,35.655582,10.409052,91.969765,50.005726,401.42099,398.033142,400.353821,6056.64209,11.254121,11.61477,11.126576,73.117516,75.56028,25.33009,-40.449898,46.678432,110.452942,38.750946,30.61425,111.619301,152.882309,106.34185,0,426.221802,417.520647842736,1.80619736059657,0.0292037208421407,1.05321569279344,18.3810275696422,466.54640098836,1.84332263084786,0.00665019115366738,1.47159052216392,79.0820093618909,452.561928003586,99.0505951047995,0.00608539410103763,1.60429749354557
8,8.087243,36,36.42178,28.040001,28.955967,108.184128,NaN,11.313335,NaN,48.539513,400,399.896912,25,35.651142,10.405059,92.029861,50.005726,401.315033,397.94696,400.271423,6060.924316,11.255528,11.61714,11.12906,73.152031,75.575615,25.208496,-40.453941,46.682522,111.564651,38.918644,30.592346,111.083191,153.055405,106.279663,0,422.536987,417.505273176038,1.80607482949384,0.029171711214336,1.05345430372802,18.4123008848087,466.544670985774,1.84331601193918,0.00664985833584177,1.47162493668738,79.0834583510658,452.517049909362,99.0240246420306,0.00608327493849262,1.60488134535032
8,8.093408,36,36.425137,28.040001,28.953001,108.162605,NaN,11.324072,NaN,48.529583,400,399.876556,25,35.647808,10.407961,92.079048,50.005726,401.315033,397.94696,400.271423,6060.924316,11.255528,11.61714,11.12906,73.166664,75.604141,25.125574,-40.407917,46.682522,111.564651,38.918644,30.592346,111.083191,153.055405,106.279663,0,422.536987,417.489036641904,1.80596158213999,0.0291445947576824,1.05365955119922,18.4382856158915,466.507842831604,1.84321357881333,0.00664767019689578,1.47195304964164,79.0875319385065,452.476945103482,99.002972134161,0.00608090166253339,1.60546256324581
8,8.095907,36,36.430809,28.040001,28.950001,108.124855,NaN,11.328485,NaN,48.52737,400,399.877686,25,35.644325,10.413423,91.995552,50.005726,401.276917,397.88559,400.210419,6062.763184,11.297666,11.635357,11.154114,73.166008,75.590279,25.094919,-40.299335,46.687065,111.432678,38.927235,30.576015,111.334923,153.089691,106.276222,0,420.849243,417.480559257731,1.805909416862,0.0291333143763151,1.05374647780389,18.4488143072216,466.443557034873,1.84303509362222,0.00664389265276952,1.47252341195054,79.0944135832019,452.460980287968,98.9996743501953,0.00607904981814958,1.60580509398727
8,8.080127,36,36.432613,28.040001,28.956568,108.087479,NaN,11.317625,NaN,48.5326,400,399.861938,25,35.648464,10.428265,91.647949,50.005726,401.547241,398.121979,400.436279,6060.709473,11.268311,11.621775,11.138998,73.151581,75.586723,25.104506,-40.265156,46.708118,110.723892,38.746265,30.564396,111.411026,153.100662,106.243622,0,408.399597,417.521034958733,1.80619575169705,0.0292025886799931,1.05322337657049,18.382289047098,466.385739403541,1.84288030019357,0.00664122637975187,1.47297684287249,79.0966020242276,452.568646753027,99.0688621001891,0.00608315604568143,1.60452145620656
8,8.070115,36,36.42976,28.040001,28.965191,108.055878,NaN,11.303356,NaN,48.544678,400,399.947357,25,35.652061,10.425366,91.512436,50.005726,401.547241,398.121979,400.436279,6060.709473,11.268311,11.621775,11.138998,73.154228,75.586441,25.103712,-40.215191,46.708118,110.723892,38.746265,30.564396,111.411026,153.100662,106.243622,0,408.399597,417.551390320524,1.80639308132674,0.0292474215398068,1.05288325802636,18.3400291942827,466.343574774571,1.84277466603108,0.00664020572555731,1.47323130018863,79.0931409717467,452.640364673598,99.1102342137809,0.00608673871932626,1.60356631163385
8,8.07542,36,36.430744,28.040001,28.963938,108.054626,NaN,11.305374,NaN,48.518784,400,399.975037,25,35.653225,10.432226,91.60231,50.005726,401.43338,398.034058,400.342865,6060.176758,11.267578,11.618607,11.146801,73.178474,75.590141,25.096317,-40.135036,46.701168,111.162773,38.705276,30.534925,111.012917,153.132919,106.271477,0,400.218628,417.538800133245,1.80630007096333,0.0292242069801846,1.05305670649914,18.3624261442483,466.340216765409,1.84276414312203,0.00663985593070998,1.47327390174604,79.0943347287727,452.606340370812,99.0901705571041,0.00608511644410832,1.60400967712859
8,8.022307,36,36.411312,28.040001,28.960724,108.036926,NaN,11.264434,NaN,48.503338,400,399.978363,25,35.661327,10.424698,91.73632,50.005726,401.467621,398.12262,400.436676,6058.665039,11.261312,11.612854,11.135358,73.208855,75.579681,25.106836,-40.033226,46.67202,108.512978,38.265667,30.509529,111.301727,153.10965,106.284409,0,408.435699,417.648127087159,1.80717775093865,0.0294553257428379,1.05135770778037,18.1376833070211,466.344030328924,1.84280800631416,0.00664431536976375,1.47288806307872,79.0707527253092,452.921283354628,99.2640736954925,0.00610229344713881,1.59966875161311
8,8.014223,36,36.398365,28.040001,28.951368,108.042274,NaN,11.226888,NaN,48.497208,400,399.997009,25,35.673412,10.418736,91.746254,50.005726,401.467621,398.12262,400.436676,6058.665039,11.261312,11.612854,11.135358,73.212151,75.593147,25.090115,-39.956047,46.67202,108.512978,38.265667,30.509529,111.301727,153.10965,106.284409,0,408.435699,417.655421403823,1.80728076019947,0.029489276746611,1.05111757045694,18.1033773426852,466.371813459719,1.8429034656132,0.00664827976225667,1.47244754538471,79.0550316591535,452.95174243223,99.2680068673807,0.00610627871774131,1.59897256609994
8,8.031615,36,36.397934,28.040001,28.93293,108.052979,NaN,11.25028,NaN,48.51619,400,399.978729,25,35.674057,10.40087,91.666519,50.004494,401.451324,398.078247,400.344879,6057.574707,11.289496,11.625451,11.158813,73.185379,75.60714,25.093019,-39.937656,46.654694,110.521729,38.400341,30.524652,110.371475,152.978989,106.305573,0.0952116847038269,419.194031,417.599166001307,1.8069249944477,0.0294098561152111,1.0517104479433,18.1771509621766,466.388237822649,1.84294730355599,0.00664901985855313,1.47232030222451,79.0545081874825,452.819000516939,99.1845280374609,0.00610084635578045,1.60057340774751
8,8.031615,36,36.397934,28.040001,28.91647,108.08152,NaN,11.25028,NaN,48.530495,400,399.989258,25,35.668728,10.387588,91.674263,50.004494,401.518738,398.115967,400.437927,6053.245605,11.260559,11.594933,11.126725,73.152611,75.631935,25.05862,-40.014935,46.639256,110.363037,38.413944,30.495768,110.542305,152.966537,106.279305,0.0908395946025848,423.562592,417.581854579762,1.80686768603507,0.0294070977037583,1.05174296619195,18.1771509621766,466.430254964131,1.84305752191996,0.00665066808146694,1.47201540575053,79.0545081874825,452.797662976909,99.1711979346234,0.00609995827103808,1.6008333014949
8,8.033903,36,36.397156,28.040001,28.903574,108.113083,NaN,11.25,NaN,48.546906,400,400.023315,25,35.663868,10.381502,91.672997,50.004494,401.518738,398.115967,400.437927,6053.245605,11.260559,11.594933,11.126725,73.1492,75.655563,25.042847,-40.012482,46.639256,110.363037,38.413944,30.495768,110.542305,152.966537,106.279305,0.0908395946025848,423.562592,417.563435537387,1.80678443770286,0.0293949197323886,1.05184189993322,18.18684717646,466.477905220603,1.84318386447451,0.00665270981058303,1.47165589337301,79.0535632462036,452.766194148492,99.1506330508979,0.00609881166170709,1.60119727468482
8,8.042861,36,36.399326,28.040001,28.891653,108.135139,NaN,11.260237,NaN,48.543831,400,400.023315,25,35.659645,10.384053,91.726685,50.004494,401.430878,398.111328,400.379028,6055.121094,11.275839,11.608314,11.138029,73.133263,75.654205,25.045713,-40.034035,46.624638,110.465904,38.427448,30.500753,110.748352,152.802689,106.266502,0,423.191833,417.531876828252,1.8065928379905,0.0293537591771007,1.05215336727006,18.2247896731243,466.507031548331,1.84325647002866,0.00665336973681708,1.47148501419387,79.0561988142744,452.696188411028,99.1094620021348,0.00609544157927933,1.60210776495516
8,8.036626,36,36.395752,28.040001,28.877569,108.126518,NaN,11.256994,NaN,48.535469,400,400.000122,25,35.652802,10.419815,91.943855,50.004494,401.35144,398.052032,400.353455,6057.036133,11.291492,11.612621,11.153589,73.140533,75.617729,25.028957,-40.011158,46.645096,110.454987,38.356205,30.520737,110.64991,152.769897,106.272804,0,418.73056,417.530299949243,1.80664823875087,0.0293786484354641,1.05198095988926,18.1983841185901,466.499830694402,1.84324382095809,0.00665388165679274,1.47147146982707,79.0518579134329,452.714633298137,99.1167959763758,0.0060969596176317,1.60179135281772
8,8.037725,36,36.394245,28.040001,28.873394,108.144699,NaN,11.256954,NaN,48.522537,400,399.962921,25,35.653378,10.419475,92.055214,50.004494,401.35144,398.052032,400.353455,6057.036133,11.291492,11.612621,11.153589,73.13028,75.574905,25.035345,-39.997704,46.645096,110.454987,38.356205,30.520737,110.64991,152.769897,106.272804,0,418.73056,417.523574020915,1.80661528014353,0.0293731429773828,1.05202458720413,18.2030395736505,466.52889368241,1.84332267481054,0.00665535627246315,1.47123373552748,79.0500273798587,452.701445256008,99.1068004363094,0.00609672672433578,1.60191433502829
8,8.027231,36,36.390171,28.040001,28.864206,108.169296,NaN,11.250556,NaN,48.507645,400,399.940491,25,35.657238,10.411575,91.939087,50.004494,401.483032,398.116486,400.431671,6053.788574,11.25853,11.608596,11.119581,73.121803,75.56498,25.032784,-39.979492,46.660793,109.889885,38.244556,30.50169,110.338219,152.861923,106.245735,0,412.413055,417.536191283533,1.80675919411823,0.0294175435527279,1.05170566788846,18.1585663254972,466.571325043964,1.84344106570685,0.00665792582243869,1.4708527480059,79.0450782546393,452.752535790499,99.1339369061073,0.0060997094694688,1.60118671288662
8,8.022437,36,36.386841,28.040001,28.864206,108.169296,NaN,11.24267,NaN,48.507645,400,399.940491,25,35.657238,10.40939,91.934952,50.004494,401.483032,398.116486,400.431671,6053.788574,11.25853,11.608596,11.119581,73.102844,75.552086,25.049854,-39.841228,46.660793,109.889885,38.244556,30.50169,110.338219,152.861923,106.245735,0,412.413055,417.546367084336,1.80683959964095,0.029438569400627,1.0515517965019,18.138234771246,466.576430445614,1.84346026916094,0.00665886664934295,1.47075489093516,79.0410324151722,452.780438524973,99.1474725126823,0.00610157062108805,1.60076197680031
8,8.015782,36,36.380318,28.040001,28.860168,108.180725,NaN,11.236808,NaN,48.49173,400,399.987518,25,35.662891,10.404067,92.182472,50.004494,401.505798,398.163177,400.506622,6052.517578,11.295125,11.611066,11.145395,73.118134,75.565094,25.062883,-39.781265,46.674564,109.790535,38.209595,30.500021,110.448128,152.765305,106.249207,0.0661198422312737,402.841675,417.556243636971,1.80693720304753,0.0294671201761281,1.05134632073329,18.1099953001985,466.603236366542,1.84354195883494,0.00666136905635578,1.47044223836355,79.0331058029152,452.812795714881,99.1600654411538,0.00610428838153894,1.60020265321022
8,8.017532,36,36.376179,28.040001,28.859741,108.213188,NaN,11.234204,NaN,48.468761,400,400.036438,25,35.657921,10.421028,92.422691,50.013885,401.572083,398.181793,400.557983,6051.649414,11.291869,11.613063,11.138785,73.105911,75.55378,25.040417,-39.785824,46.6749,110.109016,38.287174,30.469845,110.27832,152.706741,106.228836,0.0715063512325287,424.847046,417.552081433709,1.80690634886565,0.0294593581162368,1.05140327075515,18.1174228857771,466.657304545483,1.84369097260888,0.00666441031366345,1.46997760982959,79.0280752272685,452.798781952583,99.1464705126351,0.00610457479665134,1.60026830343392
8,8.021916,36,36.375835,28.040001,28.857643,108.238083,NaN,11.239331,NaN,48.479397,400,400.047729,25,35.639942,10.435155,92.505447,50.013885,401.572083,398.181793,400.557983,6051.649414,11.291869,11.613063,11.138785,73.133614,75.528992,25.024723,-39.781261,46.6749,110.109016,38.287174,30.469845,110.27832,152.706741,106.228836,0.0715063512325287,424.847046,417.540571548451,1.80682548837811,0.0294397549215055,1.05154804016107,18.1360246313081,466.694422915774,1.84378890139333,0.00666594204811419,1.46970483534182,79.0276570935603,452.768468652172,99.1271278617558,0.00610338467540065,1.60062873731636
8,8.023991,36,36.37434,28.040001,28.852707,108.246307,NaN,11.246109,NaN,48.475975,400,400.041809,25,35.638882,10.430447,92.375511,50.013885,401.537262,398.199707,400.544678,6056.214844,11.265556,11.601978,11.154067,73.157227,75.550827,25.014935,-39.752796,46.680054,110.280174,38.375854,30.462904,110.480598,152.71785,106.207565,0,416.572174,417.530976319037,1.80677349275265,0.0294298222875839,1.05162439781824,18.144826363123,466.708797343565,1.84382920387812,0.00666683845611034,1.46957440763663,79.0258398544735,452.748199803749,99.1127175422253,0.00610285466138223,1.60083788810357
8,8.021084,36,36.372025,28.040001,28.831799,108.247604,NaN,11.243161,NaN,48.461094,400,400.064362,25,35.654053,10.408113,92.41745,50.013885,401.577087,398.210297,400.589142,6050.925781,11.277371,11.608802,11.138883,73.121971,75.571686,24.987564,-39.798859,46.671196,109.798508,38.475185,30.484503,110.311005,152.608932,106.240372,0,406.627594,417.515161260112,1.80674945748217,0.0294390706675319,1.05157241283864,18.1324949681507,466.714245969671,1.84384753670305,0.00666756767523178,1.46949303565458,79.023025679036,452.737839644877,99.1035386571927,0.00610290967960316,1.60090549270138
8,8.019722,36,36.368309,28.040001,28.824829,108.247978,NaN,11.242644,NaN,48.438618,400,400.116577,25,35.664597,10.390878,92.498398,50.013885,401.577087,398.210297,400.589142,6050.925781,11.277371,11.608802,11.138883,73.07679,75.567909,24.983944,-39.825912,46.671196,109.798508,38.475185,30.484503,110.311005,152.608932,106.240372,0,406.627594,417.510723820017,1.80674804178071,0.0294438804747474,1.05154245962593,18.1267162400319,466.720481615356,1.84387038296296,0.00666863997615678,1.46938044214707,79.0185079285309,452.7350446715,99.0974466580893,0.00610357441463985,1.60084526251609
8,8.019722,36,36.368309,28.040001,28.827105,108.261345,NaN,11.242644,NaN,48.428986,400,400.149628,25,35.662754,10.398002,92.476929,50.013885,401.622009,398.239288,400.596466,6048.374023,11.28956,11.615544,11.151891,73.082764,75.561134,24.987175,-39.731064,46.689507,110.09581,38.705669,30.477625,110.34156,152.60025,106.235344,0.0998032763600349,423.568604,417.513117125533,1.80675596726412,0.0294442624280992,1.05153795921084,18.1267162400319,466.74012188343,1.84392187753044,0.00666940988078985,1.4692397714996,79.0185079285309,452.737994922761,99.099289612238,0.00610369732811536,1.60080927994832
8,8.027089,36,36.368107,28.040001,28.823114,108.266403,NaN,11.248816,NaN,48.428413,400,400.18454,25,35.655666,10.423988,92.230446,50.013885,401.622009,398.239288,400.596466,6048.374023,11.28956,11.615544,11.151891,73.074677,75.551529,24.991934,-39.669186,46.689507,110.09581,38.705669,30.477625,110.34156,152.60025,106.235344,0.0998032763600349,423.568604,417.493274555165,1.80661846585307,0.0294112741138643,1.05178257219921,18.1579642304312,466.7478621313,1.84394252432388,0.00666975829606231,1.46918067116619,79.0182623287213,452.686689013324,99.0670095406085,0.00610160204599345,1.60143051645619
