P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,TC1,TC2,TC3,TC4,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
8,8.022682,36,36.366016,28.040001,28.812572,108.285217,NaN,11.24861,NaN,48.4147,400,400.170624,25,35.652016,10.427851,92.241241,50.013885,401.631073,398.240631,400.599701,6053.755859,11.280472,11.611928,11.156319,73.113876,75.522598,24.979998,-39.686665,46.721325,109.694283,38.760185,30.441505,110.337357,152.582809,106.231682,0,430.646942,417.491548237256,1.80665568537475,0.02942883152299,1.05166182257501,18.1392740507347,466.778698471395,1.84402702610858,0.00667143296239319,1.46892191130191,79.015719902789,452.699266914315,99.072417686534,0.00610256574976628,1.60122371246705
8,8.009913,36,36.359222,28.040001,28.820757,108.309875,NaN,11.230894,NaN,48.397083,400,400.109344,25,35.652515,10.415022,92.441551,50.013885,401.456451,398.050385,400.429321,6048.518555,11.269211,11.613735,11.134035,73.102623,75.507271,24.963339,-39.740891,46.70747,110.307693,38.8162,30.420546,110.208702,152.525848,106.249496,0.211798161268234,457.902008,417.527265698871,1.80689853277674,0.0294863179278879,1.05123569996211,18.0850762841346,466.825297628675,1.84416107563767,0.00667477409695537,1.46846517984191,79.0074578475964,452.785518018182,99.1183578680909,0.00610758842698777,1.59999991629467
8,8.033205,36,36.361668,28.040001,28.832935,108.335464,NaN,11.244896,NaN,48.394585,400,400.034882,25,35.655704,10.405614,92.568398,50.013885,401.456451,398.050385,400.429321,6048.518555,11.269211,11.613735,11.134035,73.112831,75.502579,24.96105,-39.814133,46.70747,110.307693,38.8162,30.420546,110.208702,152.525848,106.249496,0.211798161268234,457.902008,417.490612468573,1.80655010878592,0.0293861340294115,1.05195973681599,18.1838893759137,466.859135131265,1.84424549782563,0.0066755546462742,1.46826846756156,79.0104326108381,452.657317323357,99.0411344538679,0.00610173155222887,1.60162592008018
8,8.042695,36,36.366508,28.040001,28.83659,108.359665,NaN,11.267045,NaN,48.401062,400,400.052429,25,35.656662,10.408084,92.410324,50.013885,401.509064,398.160187,400.497375,6048.125977,11.275288,11.616288,11.150416,73.114342,75.49646,25.047255,-39.823837,46.706631,110.169716,38.921032,30.462456,110.168396,152.510315,106.267143,0.0924534946680069,432.311768,417.47429190655,1.80640378153247,0.0293452596263752,1.05225792463703,18.2240868563294,466.887276548498,1.8443107942927,0.00667557793972522,1.46815612826176,79.0163181375825,452.605809987735,99.0146486498099,0.00609856707438564,1.6023798776387
8,8.042155,36,36.36874,28.040001,28.83659,108.359665,NaN,11.262068,NaN,48.401062,400,400.052429,25,35.656662,10.40281,92.08107,50.006973,401.606659,398.208496,400.536591,6050.748535,11.251104,11.611464,11.13813,73.134033,75.504112,25.111538,-39.830853,46.727608,110.394302,38.889912,30.460682,110.181381,152.543716,106.247192,0.139033824205399,424.816956,417.475439623338,1.80641282969741,0.0293476177798852,1.05224053173946,18.2218005083921,466.883868724961,1.84429795649973,0.00667494678823416,1.4682210425034,79.0190319499864,452.610538600998,99.0202130087351,0.00609829518312018,1.60237874621036
8,8.050885,36,36.374588,28.040001,28.837742,108.358345,NaN,11.273617,NaN,48.38636,400,400.078094,25,35.653885,10.407398,92.186272,50.006973,401.606659,398.208496,400.536591,6050.748535,11.251104,11.611464,11.13813,73.106888,75.515999,25.127283,-39.891289,46.727608,110.394302,38.889912,30.460682,110.181381,152.543716,106.247192,0.139033824205399,424.816956,417.458093497931,1.80627060494583,0.0293097248810813,1.05251957404037,18.258748813868,466.873000813955,1.84425923942087,0.00667321752942202,1.46840498979792,79.0261413161754,452.561173775963,98.9962612847389,0.00609500887556679,1.60313368974665
8,8.056167,36,36.380108,28.040001,28.836073,108.340919,NaN,11.278999,NaN,48.372444,400,400.140259,25,35.6572,10.404768,92.13607,50.006973,401.604034,398.256866,400.613068,6052.840332,11.262888,11.621571,11.138127,73.090889,75.510231,25.135731,-39.841255,46.777695,110.73864,38.931446,30.484243,110.41201,152.554703,106.257835,0,421.341614,417.445104023456,1.80617634681794,0.0292864408807546,1.05269333713017,18.2810892118562,466.838977827341,1.84416040342663,0.00667065488515661,1.46874828625681,79.0328505848969,452.529460336444,98.9829484173987,0.00609252783836867,1.60366453873069
8,8.06575,36,36.38781,28.040001,28.837959,108.328163,NaN,11.291857,NaN,48.375519,400,400.176178,25,35.657291,10.407696,92.089554,50.006973,401.655884,398.249725,400.61731,6050.770508,11.289247,11.625653,11.154206,73.092583,75.499451,25.127161,-39.828575,46.807915,110.90863,38.914928,30.504807,110.622032,152.621704,106.30117,0,404.009338,417.426702831018,1.80602254361588,0.0292450946215231,1.05299903403458,18.321592382425,466.808470409747,1.84406696835543,0.00666774468101053,1.46910669152271,79.0422097672686,452.476917888831,98.9592176732939,0.00608872119746202,1.60450879520668
8,8.070152,36,36.394421,28.040001,28.841614,108.276993,NaN,11.297173,NaN,48.36174,400,400.173187,25,35.650974,10.409386,92.118095,50.006973,401.655884,398.249725,400.61731,6050.770508,11.289247,11.625653,11.154206,73.143929,75.51503,25.130428,-39.866989,46.807915,110.90863,38.914928,30.504807,110.622032,152.621704,106.30117,0,404.009338,417.421184028651,1.80596165274287,0.0292266004893858,1.05313393699125,18.3401854417821,466.723166997242,1.84383178874602,0.00666293166178612,1.46983834897496,79.0502411698462,452.458284489239,98.9553540603292,0.00608655800547297,1.60490787206473
8,8.038219,36,36.386402,28.040001,28.846045,108.244789,NaN,11.279007,NaN,48.340363,400,400.180206,25,35.648895,10.423632,92.108734,50.006973,401.765442,398.332764,400.73938,6057.77002,11.262976,11.613508,11.129824,73.191948,75.522926,25.123983,-39.881889,46.849342,110.841988,38.870377,30.506342,110.64257,152.677872,106.28936,0,405.43103,417.493751896247,1.80651173052443,0.0293664000454161,1.05209494173119,18.2051320407137,466.688104027683,1.84375386805509,0.00666334199138627,1.46994341025009,79.0404990091168,452.658118415207,99.0705807517704,0.00609656840901782,1.60224523619084
8,8.009472,36,36.368549,28.040001,28.851799,108.242691,NaN,11.234722,NaN,48.33823,400,400.230286,25,35.650738,10.454173,92.106552,50.006973,401.710724,398.270081,400.647552,6053.390625,11.25661,11.608377,11.123898,73.182335,75.50972,25.172136,-39.928223,46.816093,109.323463,38.456814,30.485115,110.502823,152.67305,106.274559,0,404.106873,417.560832737534,1.80701399346358,0.0294934715508798,1.05116055241269,18.0832032936727,466.712345595199,1.84384863108951,0.0066682675509676,1.46944313027824,79.0187997280004,452.834199417401,99.1596894969279,0.00610765402677515,1.59964438477492
8,8.018288,36,36.365086,28.040001,28.863035,108.253395,NaN,11.236921,NaN,48.307289,400,400.226379,25,35.65118,10.500096,92.173317,50.006973,401.710724,398.270081,400.647552,6053.390625,11.25661,11.608377,11.123898,73.18335,75.485367,25.199896,-39.947975,46.816093,109.323463,38.456814,30.485115,110.502823,152.67305,106.274559,0,404.106873,417.55394058697,1.80690513080046,0.0294565895924286,1.05142102275212,18.1206312209826,466.733371853212,1.84390981586967,0.00666986350272787,1.46922923046382,79.0145890646716,452.791555512781,99.1289870167903,0.0061066063312448,1.60007509759418
8,8.018288,36,36.365086,28.040001,28.86121,108.25206,NaN,11.236921,NaN,48.307846,400,400.206848,25,35.645866,10.534483,92.2892,50.006973,401.584351,398.221771,400.623413,6051.204102,11.281857,11.61447,11.142344,73.197052,75.481148,25.205212,-39.983261,46.817329,110.393501,38.611198,30.482918,110.307556,152.667267,106.277946,0,409.229034,417.552021740322,1.80689877725865,0.0294562833663169,1.05142461925975,18.1206312209826,466.731410422815,1.84390467319434,0.00666978660925576,1.4692432754307,79.0145890646716,452.789190224978,99.1275087945895,0.00610650780533327,1.60010387705579
8,8.035788,36,36.368652,28.040001,28.857126,108.269379,NaN,11.253042,NaN,48.319515,400,400.130066,25,35.644539,10.567244,92.275917,50.003067,401.447632,398.017517,400.357208,6046.86084,11.272515,11.607858,11.135811,73.219917,75.485153,25.187798,-40.018932,46.837238,111.132553,38.780071,30.486614,110.362938,152.596893,106.316071,0.0682410076260567,415.087891,417.510573855595,1.80659107596524,0.0293788876082845,1.05199467272769,18.1948339554597,466.75140080942,1.84395084898797,0.00666977555768965,1.46916529566561,79.0189249578584,452.676826621229,99.0614890277894,0.00610107650393072,1.60156492667909
8,8.055772,36,36.37738,28.040001,28.859386,108.299538,NaN,11.272064,NaN,48.310867,400,400.047028,25,35.648174,10.549972,92.174896,50.003067,401.447632,398.017517,400.357208,6046.86084,11.272515,11.607858,11.135811,73.22747,75.472282,25.193201,-40.042717,46.837238,111.132553,38.780071,30.486614,110.362938,152.596893,106.316071,0.0682410076260567,415.087891,417.470484739539,1.80626422046387,0.0292920628377581,1.05263368649593,18.2794189318216,466.782361602681,1.8440167573811,0.00666904442936637,1.46910310661759,79.0295350087868,452.560499453635,98.9991107704305,0.00609439449794561,1.60321317344226
8,8.066555,36,36.386192,28.040001,28.855898,108.3088,NaN,11.290638,NaN,48.302853,400,400.044861,25,35.647758,10.51813,92.184662,50.003067,401.60144,398.240723,400.567169,6052.370117,11.250263,11.610693,11.12455,73.204727,75.478943,25.184326,-40.055511,46.814137,110.978996,38.823872,30.491611,110.51355,152.639557,106.300598,0,408.93045,417.44387973606,1.80607162588602,0.0292446002180672,1.05298875667491,18.3249930987494,466.782496066543,1.84400170593793,0.00666708738864582,1.46926296456511,79.0402438461153,452.494196844271,98.9680914470762,0.00608978099647896,1.60425431144245
8,8.060818,36,36.390732,28.040001,28.852406,108.297852,NaN,11.287779,NaN,48.311062,400,400.090515,25,35.653816,10.452382,92.18277,50.003067,401.508575,398.107544,400.424805,6055.55957,11.292236,11.638928,11.146574,73.185127,75.489189,25.210371,-40.04578,46.826881,110.301826,38.668934,30.482473,110.777504,152.725311,106.269585,0,399.227875,417.452406421118,1.80615543696246,0.0292689421354919,1.05281054689769,18.3007515431723,466.759466535489,1.84393339887974,0.00666517462543879,1.46951073059936,79.0457598040107,452.528150485488,98.9945772415925,0.00609024398508469,1.60395182139285
8,8.048044,36,36.389252,28.040001,28.858173,108.279434,NaN,11.275669,NaN,48.315205,400,400.093048,25,35.658508,10.447672,92.205147,50.003067,401.508575,398.107544,400.424805,6055.55957,11.292236,11.638928,11.146574,73.203613,75.490883,25.214766,-40.051918,46.826881,110.301826,38.668934,30.482473,110.777504,152.725311,106.269585,0,399.227875,417.485635563424,1.80638938456893,0.029325532256093,1.05238703801591,18.2467280927602,466.734663672926,1.84387096035994,0.00666453224889189,1.46966144857898,79.0439617478527,452.614317340628,99.0465841746555,0.00609414532185414,1.60285476150525
8,8.042564,36,36.38731,28.040001,28.858173,108.279434,NaN,11.269124,NaN,48.315205,400,400.093048,25,35.658508,10.463641,92.133553,50.003067,401.69278,398.284393,400.63327,6051.338867,11.262814,11.615812,11.134892,73.219673,75.506149,25.197773,-40.061134,46.814518,110.273933,38.577496,30.493942,110.647598,152.772278,106.26828,0,401.099792,417.497280663263,1.80648117692891,0.0293494478051965,1.05221058072815,18.2235322159834,466.737634771501,1.84388214304179,0.00666508087620837,1.4696046719026,79.0416022634965,452.647299355854,99.0648911943661,0.00609592706639413,1.60240087794866
8,8.035958,36,36.383186,28.040001,28.864239,108.258247,NaN,11.259447,NaN,48.318054,400,400.137817,25,35.652199,10.45647,92.033096,50.003067,401.69278,398.284393,400.63327,6051.338867,11.262814,11.615812,11.134892,73.193611,75.515091,25.205965,-40.006683,46.814518,110.273933,38.577496,30.493942,110.647598,152.772278,106.26828,0,401.099792,417.517695596909,1.80661300332343,0.0293793361750817,1.05198598967099,18.1955541784115,466.712807354016,1.84382425720313,0.00666502594251991,1.46970733376493,79.0365911618015,452.69385419728,99.0891252041622,0.00609873237695943,1.60172614612073
8,8.035199,36,36.37899,28.040001,28.861515,108.228569,NaN,11.260071,NaN,48.3241,400,400.177826,25,35.646946,10.441148,92.008957,50.003067,401.577545,398.28775,400.659088,6050.396973,11.266851,11.61202,11.139152,73.115166,75.526024,25.179245,-39.975803,46.81694,110.476974,38.575966,30.465872,110.57122,152.749771,106.2724,0,405.846344,417.516441988302,1.80661623627062,0.0293821998393821,1.05196700538083,18.1923385050558,466.675609374708,1.84373405783514,0.00666450206990508,1.46989756583429,79.031491820821,452.692498403336,99.0833699369313,0.00609955722766095,1.6016360896621
8,8.028823,36,36.373688,28.040001,28.860455,108.221268,NaN,11.254256,NaN,48.335762,400,400.179199,25,35.651165,10.413997,91.98362,50.003067,401.425476,398.17569,400.476227,6049.726563,11.278008,11.627872,11.158526,73.055458,75.523315,25.068367,-39.949875,46.818321,110.02684,38.518845,30.448534,110.490685,152.680496,106.28833,0,401.984589,417.528866383387,1.80671943558388,0.0294099376807007,1.0517642228526,18.1653160193648,466.67299563035,1.84373647031794,0.00666558016916261,1.46981935035191,79.0250472893057,452.727678796973,99.0991370437732,0.00610213686191245,1.60107168485
8,8.030949,36,36.372112,28.040001,28.857372,108.215454,NaN,11.253572,NaN,48.343414,400,400.111847,25,35.661201,10.414156,91.980171,50.003067,401.425476,398.17569,400.476227,6049.726563,11.278008,11.627872,11.158526,73.03476,75.522644,24.981421,-39.980507,46.818321,110.02684,38.518845,30.448534,110.490685,152.680496,106.28833,0,401.984589,417.521109486264,1.80667305150628,0.0294001079122524,1.05183863718115,18.1743281550193,466.666863108911,1.84372314457356,0.00666569071965799,1.46983454969773,79.0231314427174,452.709450985005,99.0859094721943,0.00610170869570999,1.60125419582667
8,8.0159,36,36.364571,28.040001,28.858818,108.224129,NaN,11.240898,NaN,48.324753,400,400.029633,25,35.664169,10.451874,92.14566,50.003067,401.450439,398.165527,400.449921,6046.092773,11.262532,11.617803,11.138666,73.01545,75.505531,24.941668,-40.054115,46.829582,109.614502,38.508369,30.427898,110.468468,152.545898,106.332245,0,394.883362,417.554573943484,1.80693052312139,0.0294663749578257,1.05135276120355,18.1104961705018,466.691157168231,1.8438000296596,0.00666832318880418,1.4695223125607,79.0139628318581,452.80069411017,99.1340965433398,0.00610709531772628,1.59995088071394
8,8.03046,36,36.367649,28.040001,28.851974,108.221992,NaN,11.248447,NaN,48.330727,400,400.049347,25,35.667709,10.526999,92.486023,49.993279,401.641479,398.415375,400.681122,6045.128418,11.244679,11.604533,11.13852,72.988235,75.505585,24.924837,-40.05423,46.852211,110.528877,38.553658,30.441278,110.19902,152.490036,106.361427,0.124722652137279,399.378326,417.516470091586,1.80666245001744,0.0294013444387061,1.05183363661521,18.1722554398848,466.683305088407,1.84377405919184,0.00666732950736172,1.46963491391525,79.0177054672068,452.702781420881,99.0765231039836,0.00610236889714654,1.60122227650143
8,8.060413,36,36.378864,28.040001,28.830647,108.247604,NaN,11.278279,NaN,48.336063,400,400.170593,25,35.676224,10.549472,92.625725,49.993279,401.641479,398.415375,400.681122,6045.128418,11.244679,11.604533,11.13852,72.979729,75.505836,24.925287,-40.058395,46.852211,110.528877,38.553658,30.441278,110.19902,152.490036,106.361427,0.124722652137279,399.378326,417.430359503433,1.80608635699899,0.0292670615254651,1.05284137515771,18.2990397291076,466.703779805936,1.84380814093347,0.0066656343417984,1.46969308662352,79.0313386830343,452.495215309249,98.960139205501,0.00609136113989091,1.60405456081596
8,8.074816,36,36.391533,28.040001,28.820923,108.277557,NaN,11.304355,NaN,48.346664,400,400.200958,25,35.674618,10.52719,92.486923,49.993279,401.556213,398.246521,400.545868,6052.272949,11.294932,11.626595,11.143621,72.996147,75.512085,24.92832,-40.055584,46.851852,111.316948,38.793545,30.44162,110.568069,152.624252,106.336853,0.0927312225103378,411.301941,417.389462738194,1.80581148762198,0.029202919964449,1.05332689808566,18.3598767079554,466.728415053063,1.84385059294128,0.0066637798320168,1.46974793079334,79.04673290182,452.400652587265,98.916065644054,0.00608476039649602,1.60554674543874
8,8.074816,36,36.391533,28.040001,28.820253,108.265976,NaN,11.304355,NaN,48.354088,400,400.178467,25,35.667374,10.478251,92.125687,49.993279,401.723328,398.379425,400.658295,6054.893555,11.31116,11.639342,11.158227,72.993645,75.500839,24.921558,-40.046345,46.860092,111.166771,38.820889,30.416046,110.793686,152.677307,106.309547,0.065970852971077,411.590851,417.388757008716,1.80580915054179,0.0292028079232342,1.0533282620998,18.3598767079554,466.711393195248,1.84380596555157,0.00666311288217812,1.46987004624889,79.04673290182,452.399783038758,98.9155240555931,0.00608472413324815,1.60555751193424
8,8.083443,36,36.399406,28.040001,28.826366,108.293983,NaN,11.316946,NaN,48.363091,400,400.243622,25,35.670063,10.446604,91.803337,49.993279,401.723328,398.379425,400.658295,6054.893555,11.31116,11.639342,11.158227,72.950195,75.493462,24.940737,-40.006775,46.860092,111.166771,38.820889,30.416046,110.793686,152.677307,106.309547,0.065970852971077,411.590851,417.37682286484,1.80568625314152,0.0291664890506233,1.05359529803295,18.3962768299058,466.740511895709,1.84386855389899,0.0066625022700453,1.46980501564597,79.0562959741994,452.358847313659,98.899267098029,0.00608136705697667,1.60626665166794
8,8.082572,36,36.408638,28.040001,28.830887,108.288239,NaN,11.318241,NaN,48.375881,400,400.299316,25,35.668884,10.418361,91.570114,49.993279,401.807831,398.457764,400.719086,6053.440918,11.267196,11.621264,11.136877,72.952644,75.49398,24.926176,-40.01363,46.877705,110.6726,38.709003,30.411854,111.139824,152.878479,106.266632,0.0625171139836311,403.461609,417.38344137584,1.80571658346401,0.0291710111875622,1.05355782920703,18.3926031399709,466.717941879377,1.84379326185024,0.00665956548424003,1.47013568788806,79.0675063772677,452.375745806358,98.9206151562341,0.00608013808876605,1.60629364469872
8,8.065536,36,36.405708,28.040001,28.821465,108.26432,NaN,11.302793,NaN,48.361847,400,400.273132,25,35.672897,10.367096,91.464783,49.993279,401.694214,398.442535,400.698853,6059.724121,11.286936,11.627835,11.156806,72.976326,75.512787,24.922934,-40.018913,46.884525,110.613136,38.576542,30.411877,110.930038,152.896133,106.276123,0.0644601434469223,403.650635,417.409789869387,1.80596860907806,0.0292432642288441,1.0530255136583,18.3206882975995,466.687260719023,1.84371793933084,0.00665901495762643,1.47030254618939,79.0639488806951,452.467741872335,98.974474305096,0.00608458663444121,1.60507961958578
8,8.05864,36,36.404972,28.040001,28.808323,108.223312,NaN,11.294376,NaN,48.340729,400,400.253845,25,35.672821,10.354721,91.566841,49.993279,401.694214,398.442535,400.698853,6059.724121,11.286936,11.627835,11.156806,73.010948,75.516472,24.941053,-40.064407,46.884525,110.613136,38.576542,30.411877,110.930038,152.896133,106.276123,0.0644601434469223,403.650635,417.410628614307,1.80603820151438,0.0292710350788366,1.05282918363471,18.291545016612,466.628085360807,1.84356406862884,0.00665686004331164,1.47071486345063,79.0630551988487,452.49319159673,98.9894693072004,0.00608580148117758,1.60474650198435
8,8.029957,36,36.389622,28.040001,28.796267,108.177628,NaN,11.262729,NaN,48.334141,400,400.241241,25,35.666561,10.365832,91.876022,49.993279,401.757294,398.440491,400.682465,6051.719727,11.258349,11.610194,11.143988,73.080132,75.531532,24.934195,-40.08157,46.865444,109.730019,38.300854,30.4074,110.770828,152.820953,106.307129,0,392.73819,417.458941575832,1.80647683872133,0.0293942050977684,1.05192823256138,18.1701232829687,466.584421416775,1.84347636883328,0.00665856138677277,1.47074826219083,79.0444112707438,452.64709393225,99.0674686121127,0.00609543320943334,1.60246222335218
8,8.024136,36,36.382702,28.040001,28.796267,108.177628,NaN,11.248609,NaN,48.334141,400,400.241241,25,35.666561,10.371425,92.195129,49.993279,401.757294,398.440491,400.682465,6051.719727,11.258349,11.610194,11.143988,73.182983,75.518417,24.922127,-40.115498,46.865444,109.730019,38.300854,30.4074,110.770828,152.820953,106.307129,0,392.73819,417.47131140023,1.80657449720555,0.0294197172390471,1.05174092499363,18.1454413591162,466.595028532364,1.84351627026044,0.00666051670904621,1.47054502173538,79.0360030019463,452.679225717828,99.0794264920908,0.00609822463344999,1.60189276721302
8,8.019689,36,36.378864,28.040001,28.785345,108.123955,NaN,11.245504,NaN,48.343796,400,400.262329,25,35.663269,10.365515,92.259895,49.982315,401.626678,398.281067,400.665131,6049.955566,11.254274,11.605844,11.135711,73.214828,75.504028,24.903978,-40.13018,46.885647,109.927162,38.289948,30.39138,110.592422,152.852386,106.250626,0.240037158131599,439.268494,417.469273286136,1.806611089692,0.0294373983638803,1.05161958950206,18.1265762175358,466.521972935053,1.84333137770635,0.00665850561312138,1.47100146426904,79.0313386830343,452.690505822176,99.0819784450726,0.0060995006840206,1.60165724883658
8,8.02316,36,36.375267,28.040001,28.77713,108.100677,NaN,11.244321,NaN,48.332966,400,400.181732,25,35.667118,10.361002,92.132935,49.982315,401.666718,398.32193,400.654602,6050.237305,11.286416,11.626539,11.153747,73.254539,75.49202,24.891525,-40.139839,46.904739,110.271866,38.316074,30.385618,110.423798,152.772217,106.265953,0,411.800293,417.453258145622,1.80652421567934,0.0294207867397375,1.05174755146822,18.1413016366391,466.493248539355,1.84326231924228,0.00665817914616699,1.47114290803819,79.0269666755942,452.65597574306,99.0562128028641,0.00609881759506554,1.6019882317466
8,8.019693,36,36.371681,28.040001,28.777533,108.114784,NaN,11.245523,NaN,48.337685,400,400.194275,25,35.667755,10.369673,92.10656,49.982315,401.666718,398.32193,400.654602,6050.237305,11.286416,11.626539,11.153747,73.280708,75.499344,24.878429,-40.18108,46.904739,110.271866,38.316074,30.385618,110.423798,152.772217,106.265953,0,411.800293,417.461049474017,1.80658381334462,0.0294360694365355,1.05163521458426,18.126593189977,466.519502489668,1.84333744401709,0.00666000724391758,1.47088748028705,79.0226074838238,452.675971301242,99.0644993978265,0.00610040427814513,1.60165239015494
8,8.008951,36,36.3633,28.040001,28.781586,108.094559,NaN,11.232038,NaN,48.359482,400,400.225189,25,35.670357,10.379687,92.129295,49.982315,401.698212,398.300598,400.677094,6048.381348,11.263458,11.610384,11.14593,73.302391,75.486198,24.883404,-40.199867,46.897804,109.570541,38.215923,30.377628,110.373787,152.627655,106.301476,0.0659008845686913,404.672638,417.488129138678,1.80677831436838,0.02948397319078,1.05128200431648,18.0809904305132,466.502612726091,1.84330778534489,0.00666121047757535,1.47085556763714,79.0124172647269,452.743255918572,99.0967178976425,0.00610496980393168,1.60061800878215
8,8.008062,36,36.358742,28.040001,28.781139,108.113022,NaN,11.227839,NaN,48.363647,400,400.260132,25,35.671925,10.392853,92.078987,49.982315,401.70575,398.332336,400.71344,6045.089355,11.258741,11.612982,11.136971,73.291214,75.454033,24.882338,-40.241974,46.917469,109.755684,38.285011,30.372341,110.203362,152.568481,106.284653,0.200953796505928,434.837311,417.489547020989,1.80679169217092,0.0294878117843093,1.051254344197,18.0772142939063,466.536758231517,1.84340531151475,0.00666356559598967,1.4705256195319,79.0068740535428,452.745452840254,99.0927595403775,0.00610602008377684,1.60047556873321
8,7.997596,36,36.349014,28.040001,28.770086,108.151085,NaN,11.221741,NaN,48.365772,400,400.271027,25,35.663818,10.393402,91.950142,49.982315,401.70575,398.332336,400.71344,6045.089355,11.258741,11.612982,11.136971,73.251221,75.425644,24.859047,-40.265343,46.917469,109.755684,38.285011,30.372341,110.203362,152.568481,106.284653,0.200953796505928,434.837311,417.500149400776,1.80692910179732,0.029532092073947,1.05094029005836,18.0327346617005,466.607630151073,1.84360819712926,0.00666851460263303,1.46983723732356,78.9950403582051,452.790661909001,99.1096376645268,0.00610995123433695,1.59967862511481
8,7.997596,36,36.349014,28.040001,28.734629,108.175934,NaN,11.221741,NaN,48.372841,400,400.278687,25,35.663212,10.372093,91.677925,49.982315,401.680176,398.301147,400.700653,6045.916992,11.254993,11.607137,11.138188,73.260292,75.429573,24.83164,-40.225315,46.916386,108.927002,38.336346,30.356825,110.251457,152.527771,106.243912,0,417.418427,417.462884976334,1.8068056697552,0.0295261303498394,1.05100995785745,18.0327346617005,466.644150877145,1.84370397324317,0.00666994746084119,1.46957496247287,78.9950403582051,452.744714867395,99.0809200108699,0.00610803642421352,1.60023771503789
8,7.977947,36,36.334156,28.040001,28.703035,108.169067,NaN,11.198182,NaN,48.375324,400,400.247437,25,35.667343,10.362107,91.741859,49.982315,401.818787,398.406097,400.759003,6040.250977,11.271652,11.612334,11.15202,73.197983,75.435852,24.832235,-40.19545,46.914097,109.247444,38.394978,30.346178,109.938217,152.383865,106.259117,0,396.3508,417.47140860846,1.80702636043421,0.0296077386142988,1.05044168253781,17.9491082065663,466.656812401775,1.84376317395597,0.00667375906863266,1.46921229400041,78.9769583828373,452.817786010452,99.1092253697671,0.006114211369283,1.59897279356132
8,7.990056,36,36.328396,28.040001,28.707735,108.188957,NaN,11.198188,NaN,48.384106,400,400.298889,25,35.672455,10.34911,92.009369,49.982315,401.818787,398.406097,400.759003,6040.250977,11.271652,11.612334,11.15202,73.131142,75.443886,24.839371,-40.18845,46.914097,109.247444,38.394978,30.346178,109.938217,152.383865,106.259117,0,396.3508,417.450635523797,1.80683887629606,0.0295549136095899,1.05082079436175,18.0006628167633,466.694848148082,1.84387300203219,0.006676537599968,1.46883456050901,78.9699459917555,452.744476892926,99.0566518375226,0.00611236916768654,1.59971747953532
8,8.0325,36,36.340004,28.040001,28.721157,108.221123,NaN,11.24332,NaN,48.370575,400,400.362335,25,35.674866,10.354719,92.327477,49.982315,401.864441,398.413788,400.823181,6044.595215,11.255067,11.597783,11.126851,73.046471,75.449242,24.84992,-40.159042,46.93129,110.565392,38.771946,30.355356,109.842896,152.415009,106.235382,0,388.647705,417.374514345323,1.80617244485588,0.0293704712819347,1.05216035573993,18.1809017139962,466.724333808745,1.84392999975423,0.00667510295575258,1.46883572278732,78.9836062584014,452.503560072527,98.9197981434999,0.0060998749797291,1.60295940898747
8,8.062923,36,36.356384,28.040001,28.73315,108.275223,NaN,11.281229,NaN,48.363308,400,400.364319,25,35.669785,10.381316,92.54512,49.988861,401.778259,398.398346,400.72525,6046.500977,11.288048,11.624527,11.144294,73.029755,75.457443,24.851511,-40.162094,46.948124,111.364426,39.044746,30.340418,110.225769,152.396133,106.245361,0.144512966275215,406.297791,417.322352609626,1.80570431882706,0.0292398308668022,1.0531202818265,18.3096476951765,466.778745081067,1.84404399793874,0.00667358227080433,1.46874580125284,79.0040060213102,452.339387013537,98.8366699392345,0.00608957925692339,1.60540476306511
8,8.076399,36,36.369675,28.040001,28.739189,108.295609,NaN,11.302511,NaN,48.370007,400,400.318176,25,35.674904,10.38908,92.515221,49.988861,401.778259,398.398346,400.72525,6046.500977,11.288048,11.624527,11.144294,73.010666,75.495827,24.979662,-40.161297,46.948124,111.364426,39.044746,30.340418,110.225769,152.396133,106.245361,0.144512966275215,406.297791,417.299988089243,1.80549983978975,0.0291823922066882,1.05354518214661,18.3665581175854,466.788369512912,1.84404598069179,0.00667099650938361,1.46891954668568,79.0201687207619,452.271416155956,98.8099493568777,0.00608395175660272,1.60658951767295
8,8.085292,36,36.383732,28.040001,28.738262,108.294388,NaN,11.316502,NaN,48.377491,400,400.246124,25,35.684204,10.385402,92.320892,49.988861,401.694946,398.345184,400.654388,6047.749512,11.269731,11.613554,11.150546,73.017975,75.50589,25.024687,-40.144306,46.918987,111.355949,39.068913,30.357122,110.697884,152.577332,106.227997,0.0659114494919777,414.047821,417.280044755179,1.805347869704,0.0291437689199758,1.05383608224882,18.4040745138612,466.765082170049,1.84396035387702,0.00666695281970317,1.46934270425019,79.0372546523404,452.223439106041,98.7966033895019,0.00607900146117198,1.60754823760589
8,8.087856,36,36.393703,28.040001,28.738262,108.294388,NaN,11.321863,NaN,48.377491,400,400.246124,25,35.684204,10.396494,92.352692,49.988861,401.700348,398.410889,400.743256,6055.313477,11.267897,11.609573,11.156463,73.024223,75.505569,25.065489,-40.141659,46.933163,110.80481,38.94059,30.394405,110.884323,152.710129,106.244316,0,406.297791,417.274574731887,1.80530500263293,0.0291326931447667,1.05391947708297,18.4148852809068,466.749831563006,1.8439029488608,0.00666413604586796,1.46963402585067,79.0493689954936,452.213554869009,98.802166442113,0.00607649998000509,1.60792809267463
8,8.051309,36,36.387299,28.040001,28.732674,108.247475,NaN,11.297943,NaN,48.364529,400,400.279663,25,35.694252,10.402878,92.387161,49.988861,401.700348,398.410889,400.743256,6055.313477,11.267897,11.609573,11.156463,73.029724,75.498962,25.078955,-40.126194,46.933163,110.80481,38.94059,30.394405,110.884323,152.710129,106.244316,0,406.297791,417.346593266757,1.8058972051233,0.0292902764718931,1.05274508855758,18.2605425480741,466.690679131783,1.84375905270848,0.00666324329451031,1.46994132422153,79.0415888982914,452.429969014843,98.9293632652437,0.00608687073278523,1.60507563737896
8,8.028954,36,36.375816,28.040001,28.731247,108.220192,NaN,11.256912,NaN,48.337067,400,400.366516,25,35.694111,10.391882,92.434738,49.988861,401.831085,398.548431,400.857269,6051.477539,11.282583,11.624126,11.155378,73.057571,75.477669,25.127792,-40.110245,46.936665,109.792641,38.531219,30.386559,110.611115,152.713196,106.299156,0.0660956799983978,403.773407,417.39267475673,1.80626711357324,0.0293876892038237,1.05202571892021,18.1658713822247,466.668155830857,1.84372006065707,0.00666491656059077,1.46989302776718,79.0276339988193,452.560622925536,98.9973559731014,0.00609472804269376,1.60317177327318
8,8.040838,36,36.377052,28.040001,28.739853,108.19561,NaN,11.263774,NaN,48.322208,400,400.410095,25,35.686817,10.409235,92.331047,49.988861,401.991425,398.708618,401.035522,6047.723145,11.258246,11.604074,11.151108,73.090378,75.46981,25.145788,-40.104507,46.993774,110.9077,38.747246,30.363146,110.408989,152.715118,106.289154,0.0660055428743362,410.37262,417.376442785629,1.80609775714385,0.0293371545619921,1.0523920564641,18.216223869649,466.630126270694,1.84361817936745,0.00666315036660803,1.47018893876177,79.0291363402304,452.498353614966,98.9599723402826,0.00609187233239454,1.60396960161202
8,8.057073,36,36.383995,28.040001,28.744076,108.176369,NaN,11.282024,NaN,48.305676,400,400.461487,25,35.682419,10.433388,92.236336,49.988861,401.991425,398.708618,401.035522,6047.723145,11.258246,11.604074,11.151108,73.123413,75.458023,25.140093,-40.08461,46.993774,110.9077,38.747246,30.363146,110.408989,152.715118,106.289154,0.0660055428743362,410.37262,417.346321135207,1.80584040146564,0.0292670930991346,1.0529085599678,18.2849200490612,466.591195261116,1.84350395944122,0.00666007871202265,1.47059632692155,79.0375742411876,452.406822974963,98.9110695413671,0.0060865983440646,1.60527734770842
8,8.068652,36,36.39291,28.040001,28.746754,108.150436,NaN,11.297139,NaN,48.298744,400,400.516846,25,35.674324,10.437508,92.24334,49.988861,401.538208,398.587494,400.775269,6052.72168,11.221718,11.592243,11.18842,73.119003,75.439514,25.161285,-40.087505,46.994312,111.075401,38.860706,30.384024,110.539368,152.861191,106.203384,0,403.305115,417.324471458489,1.80565587012413,0.0292172365354421,1.05327830615716,18.3338506461272,466.539381732408,1.84335251131696,0.00665606430924999,1.47113349083138,79.0484056907658,452.343592868269,98.8821498703114,0.00608209192171064,1.60628937747971
8,8.068652,36,36.39291,28.040001,28.750513,108.129242,NaN,11.297139,NaN,48.284321,400,400.254974,25,35.667328,10.453424,92.179871,49.983715,401.27713,398.431091,400.395691,6052.446777,11.230299,11.633239,11.220984,73.075363,75.442017,25.160801,-40.113754,46.991478,110.943535,38.82555,30.384584,110.797905,152.846909,106.215149,0.101998209953308,395.646576,417.328430717229,1.80566898465431,0.0292178656761015,1.05327063837626,18.3338506461272,466.508200142371,1.84327073208532,0.00665484158784871,1.47135877490456,79.0484056907658,452.348471920167,98.8851873951382,0.00608229543895028,1.60622882698882
8,8.071409,36,36.396599,28.040001,28.751865,108.116402,NaN,11.301458,NaN,48.250767,400,400.104187,25,35.6693,10.443731,92.227058,49.983715,401.27713,398.431091,400.395691,6052.446777,11.230299,11.633239,11.220984,73.061852,75.49868,25.15567,-40.123806,46.991478,110.943535,38.82555,30.384584,110.797905,152.846909,106.215149,0.101998209953308,395.646576,417.323979177044,1.80562756286167,0.0292061346325543,1.05335729250158,18.3454933102488,466.483644598369,1.84319988993592,0.00665305867021434,1.47160412254216,79.0528867105304,452.335305147573,98.8813187006219,0.00608097324588897,1.60648689546402
8,8.073509,36,36.403942,28.040001,28.749359,108.109413,NaN,11.305712,NaN,48.215702,400,400.072571,25,35.673744,10.42253,92.32708,49.983715,401.466736,398.481232,400.533905,6053.416992,11.214462,11.620855,11.193948,73.083183,75.494919,25.087103,-40.146214,47.008553,110.987877,38.789917,30.388332,110.812637,152.846558,106.257744,0.0766248628497124,409.874237,417.31686332985,1.80558368042135,0.0291966127972311,1.05343054567335,18.354359467163,466.462085127344,1.84313053122817,0.00665058177305825,1.47189514514561,79.0618044907698,452.323443999284,98.8825515295278,0.00607894048904814,1.6068226671144
8,8.053605,36,36.397381,28.040001,28.742599,108.082001,NaN,11.289215,NaN,48.212765,400,400.110565,25,35.676594,10.397372,92.310722,49.983715,401.466736,398.481232,400.533905,6053.416992,11.214462,11.620855,11.193948,73.106613,75.477814,24.954006,-40.175217,47.008553,110.987877,38.789917,30.388332,110.812637,152.846558,106.257744,0.0766248628497124,409.874237,417.352152271246,1.80589334578727,0.02928193964689,1.0527992978862,18.2702545391622,466.431812450358,1.84306257205863,0.00665085203505452,1.4719939437366,79.0538365288172,452.434668856867,98.944110696435,0.00608495297098142,1.60527550190551
8,8.030525,36,36.388664,28.040001,28.73629,108.064346,NaN,11.261984,NaN,48.213501,400,400.186646,25,35.681801,10.372293,92.411079,49.983715,401.589783,398.528381,400.564331,6050.976563,11.220184,11.630221,11.182549,73.115738,75.505829,24.920591,-40.199677,47.011379,110.049484,38.523834,30.36903,110.967171,152.945435,106.238548,0,398.485138,417.394638174043,1.80625832570528,0.0293816556677423,1.05206630208678,18.1725309597127,466.419215683358,1.84304473843555,0.00665229506151594,1.47192496335721,79.0432473588152,452.565181401814,99.0152460968045,0.00609222120274997,1.60344335652945
8,8.02865,36,36.38385,28.040001,28.733768,108.056778,NaN,11.25281,NaN,48.179749,400,400.24176,25,35.690235,10.383871,92.34803,49.983715,401.661865,398.593445,400.665283,6051.806641,11.229356,11.630502,11.166728,73.115814,75.519608,24.883457,-40.213589,47.038261,110.398705,38.537251,30.387741,110.624397,152.92717,106.235916,0.257443398237228,449.010803,417.395973587546,1.80628100057608,0.0293894438596867,1.0520108714621,18.1645825906746,466.415471998074,1.84304331914589,0.00665321838418253,1.47186355996695,79.0373980423817,452.570687074211,99.0130424850964,0.00609346091802685,1.60325293246028
8,8.027251,36,36.378914,28.040001,28.734953,108.069977,NaN,11.254644,NaN,48.145397,400,400.236572,25,35.695641,10.424159,92.38208,49.983715,401.661865,398.593445,400.665283,6051.806641,11.229356,11.630502,11.166728,73.092781,75.488045,24.883257,-40.209396,47.038261,110.398705,38.537251,30.387741,110.624397,152.92717,106.235916,0.257443398237228,449.010803,417.400196042113,1.80630860876477,0.0293957719492394,1.05196338912251,18.1586511269768,466.442478943723,1.84312277991115,0.00665537579226679,1.47157713509969,79.0313994520783,452.577953735395,99.0117949469359,0.00609479998623304,1.60303782141791
8,8.011086,36,36.369061,28.040001,28.734953,108.069977,NaN,11.236643,NaN,48.145397,400,400.236572,25,35.695641,10.463445,92.598869,49.983715,401.526062,398.529449,400.510254,6048.85791,11.241035,11.641276,11.203553,73.057266,75.53997,24.887236,-40.196728,47.036896,109.734802,38.528114,30.366789,110.693558,152.742203,106.279716,0,414.318665,417.434565333981,1.80658005284349,0.0294667439982189,1.05144280531179,18.0900578018461,466.457608486874,1.84317967214829,0.00665816179936543,1.47128656267125,79.0194222252634,452.672973225476,99.0595616583938,0.00610082995814091,1.60162244286579
8,8.019151,36,36.367283,28.040001,28.730682,108.080109,NaN,11.238215,NaN,48.145134,400,400.205139,25,35.688522,10.479885,92.584755,49.983715,401.649567,398.572083,400.660706,6044.797852,11.211764,11.611422,11.162196,72.995834,75.587082,24.874083,-40.181934,47.031265,110.199303,38.576065,30.346024,110.303062,152.70961,106.230522,0.0892518907785416,403.382172,417.412929597642,1.80642970947832,0.0294305828685004,1.05171087749179,18.1242933644822,466.475244258281,1.84322903849932,0.00665924966031861,1.47112639076607,79.0172604578476,452.615932207835,99.0218732505137,0.00609882617888613,1.60227552966247
8,8.032745,36,36.369972,28.040001,28.724161,108.076698,NaN,11.253256,NaN,48.154896,400,400.223755,25,35.677811,10.434028,92.474197,49.983715,401.649567,398.572083,400.660706,6044.797852,11.211764,11.611422,11.162196,72.990051,75.500053,24.965921,-40.194538,47.031265,110.199303,38.576065,30.346024,110.303062,152.70961,106.230522,0.0892518907785416,403.382172,417.377153675053,1.80617880435909,0.0293699031779309,1.05216223974273,18.1819400021145,466.466098234256,1.8432003507955,0.00665829220408024,1.47124190569924,79.0205298047805,452.524198462295,98.967791845767,0.00609443660653165,1.60347059576158
8,8.036757,36,36.373375,28.040001,28.726254,108.102364,NaN,11.263198,NaN,48.160088,400,400.282257,25,35.67416,10.403136,92.47683,49.983715,401.69928,398.642212,400.68454,6052.303223,11.247946,11.638582,11.182311,73.000122,75.56105,25.004387,-40.216003,47.0592,110.242363,38.698742,30.350698,110.421593,152.624817,106.272903,0.0605544857680798,415.120361,417.370817801485,1.80611879403678,0.029352706445765,1.05228758177945,18.1989390708841,466.498633776778,1.84327974874584,0.00665881146699893,1.47106926184928,79.0246668029015,452.503941473087,98.9591474253207,0.0060928772744335,1.60380685212705
8,8.036757,36,36.373375,28.040001,28.734201,108.125465,NaN,11.263198,NaN,48.171207,400,400.31778,25,35.673458,10.390947,92.489136,49.981575,401.716278,398.598511,400.707184,6050.678711,11.23609,11.630535,11.189903,73.074013,75.592751,24.96129,-40.225956,47.096008,110.222496,38.639385,30.342215,110.565666,152.570114,106.275345,0,400.36908,417.379180267455,1.80614649530771,0.029354039426834,1.05227161707506,18.1989390708841,466.532614113617,1.84336887424549,0.0066601445546181,1.47082394537165,79.0246668029015,452.514249469128,98.9655748850844,0.00609330711874553,1.60367991691973
8,8.027086,36,36.3694,28.040001,28.734325,108.139832,NaN,11.258124,NaN,48.177891,400,400.312622,25,35.672161,10.401046,92.261787,49.981575,401.716278,398.598511,400.707184,6050.678711,11.23609,11.630535,11.189903,73.14164,75.582573,24.915493,-40.249138,47.096008,110.222496,38.639385,30.342215,110.565666,152.570114,106.275345,0,400.36908,417.399886370747,1.80630918966205,0.029396389575268,1.05195932391849,18.1579515100323,466.559839497359,1.84344722341631,0.00666209745528699,1.47055472579971,79.0198343803204,452.572370454027,98.9971698020513,0.00609656534184654,1.60286387677342
8,8.032183,36,36.368881,28.040001,28.730501,108.152122,NaN,11.257156,NaN,48.181179,400,400.288849,25,35.674778,10.405859,92.050438,49.981575,401.579132,398.480194,400.625885,6046.857422,11.224274,11.618149,11.164042,73.126678,75.532867,24.895292,-40.244781,47.079029,110.519638,38.638023,30.342339,110.323959,152.753952,106.173874,0,392.091797,417.385020133861,1.80621033089451,0.0293734263984431,1.05213139019625,18.1795582605366,466.578707402964,1.84349761390516,0.00666295313228023,1.47040928899853,79.0192033798604,452.535265203382,98.9734157030302,0.00609512723617706,1.60330661970938
8,8.048975,36,36.373688,28.040001,28.723665,108.143112,NaN,11.272365,NaN,48.18425,400,400.257202,25,35.67704,10.405188,91.862404,49.981575,401.579132,398.480194,400.625885,6046.857422,11.224274,11.618149,11.164042,73.149277,75.556358,24.871738,-40.246288,47.079029,110.519638,38.638023,30.342339,110.323959,152.753952,106.173874,0,392.091797,417.342080158136,1.80590490442977,0.0292989374008141,1.05268778833909,18.250667657069,466.558088151516,1.84343513860939,0.00666107413210807,1.47064597324513,79.0250472893057,452.42454701999,98.9100258079951,0.0060895001543309,1.60479435074073
8,8.05434,36,36.378986,28.040001,28.721252,108.11441,NaN,11.282633,NaN,48.180122,400,400.235565,25,35.676826,10.405879,91.754242,49.981575,401.591858,398.516357,400.585938,6050.052734,11.251768,11.635803,11.19228,73.097969,75.589951,24.842926,-40.202084,47.081963,110.833458,38.764561,30.331633,110.429024,152.81987,106.162949,0,396.52536,417.328111872369,1.80580658215484,0.0292751631110023,1.05286635853031,18.2733631152896,466.507744544789,1.84329384616401,0.00665792033943898,1.47110645712072,79.0314869593139,452.391191482378,98.8954576844559,0.00608699698872847,1.60534252088485
8,8.063399,36,36.384899,28.040001,28.720226,108.105324,NaN,11.293011,NaN,48.170635,400,400.211487,25,35.676399,10.412413,91.784904,49.981575,401.545044,398.511658,400.577667,6054.27832,11.253822,11.637721,11.201245,73.034859,75.579124,24.842472,-40.179798,47.075619,110.867088,38.831207,30.31077,110.610146,152.781296,106.209282,0.0646938532590866,407.986694,417.307727357918,1.80565126084816,0.0292355989835832,1.05316204510115,18.3116591214777,466.485302437007,1.84322465900528,0.00665572473545212,1.47137723253104,79.0386727291938,452.337005144281,98.8686492878903,0.00608349629033328,1.60616565581182
8,8.06434,36,36.391537,28.040001,28.719831,108.075745,NaN,11.29332,NaN,48.151783,400,400.187714,25,35.673271,10.42909,91.875664,49.981575,401.545044,398.511658,400.577667,6054.27832,11.253822,11.637721,11.201245,73.029259,75.574089,25.034372,-40.175632,47.075619,110.867088,38.831207,30.31077,110.610146,152.781296,106.209282,0.0646938532590866,407.986694,417.305305609265,1.80563412558258,0.0292314459171516,1.05319337151107,18.3156352255344,466.431580622562,1.84307216028024,0.00665214157855238,1.47188816270863,79.0467377611633,452.334668198911,98.8749830311394,0.00608200737090419,1.6063649440213
8,8.074324,36,36.398067,28.040001,28.716715,108.029839,NaN,11.303029,NaN,48.157845,400,400.230591,25,35.664173,10.426972,91.931587,49.981575,401.652435,398.553497,400.617737,6052.393066,11.223099,11.628359,11.176872,73.034218,75.602097,25.127998,-40.167862,47.073956,111.103638,38.825497,30.313971,110.65567,152.855133,106.182793,0.0819832161068916,403.284668,417.280735895317,1.80545612574839,0.0291876192455626,1.05352385381885,18.3577999075151,466.353960962535,1.84285715125411,0.00664764551206854,1.47257182035393,79.0546697236788,452.272420789213,98.8439074408029,0.00607804244406108,1.60730654560397
8,8.080495,36,36.406013,28.040001,28.718668,107.975311,NaN,11.312093,NaN,48.159698,400,400.291382,25,35.655952,10.43415,92.121178,49.981575,401.71344,398.555542,400.729004,6053.648926,11.255915,11.636485,11.173634,72.937973,75.619682,25.11022,-40.170818,47.080872,111.472511,38.826405,30.31851,110.969368,152.925583,106.229431,0.174936547875404,450.226654,417.269630510805,1.80535969634822,0.0291612315939846,1.05372041710499,18.3838415859736,466.261416572375,1.84260049690366,0.00664224992184871,1.4733924659469,79.064319217555,452.241378548297,98.8339261816124,0.00607508371237392,1.60789767200336
8,8.088394,36,36.413628,28.040001,28.718668,107.975311,NaN,11.319676,NaN,48.159698,400,400.291382,25,35.655952,10.445327,92.144836,49.981575,401.71344,398.555542,400.729004,6053.648926,11.255915,11.636485,11.173634,72.971794,75.649231,25.074348,-40.112064,47.080872,111.472511,38.826405,30.31851,110.969368,152.925583,106.229431,0.174936547875404,450.226654,417.252775636978,1.80522759968468,0.0291270942845541,1.05397741746771,18.4171533555921,466.249691783542,1.84255646402746,0.00664010031704387,1.47361863881299,79.0735641973047,452.196866787769,98.8151914639087,0.00607163334804864,1.6086494505963
8,8.075467,36,36.412663,28.040001,28.706701,107.946732,NaN,11.316741,NaN,48.155727,400,400.263855,25,35.654076,10.461723,91.923569,49.978146,401.51236,398.390594,400.489136,6056.882813,11.248884,11.640347,11.190888,73.04538,75.662628,25.083733,-40.077152,47.108719,111.364998,38.826443,30.298338,111.103867,153.015686,106.215431,0,412.22525,417.267747624362,1.80540204788203,0.0291809924936962,1.05358154531704,18.3626245214433,466.209059588319,1.84245153005821,0.00663871978993614,1.47389780726487,79.0723927787368,452.261172846687,98.8540439057537,0.0060745177860827,1.60782182679035
8,8.047726,36,36.403694,28.040001,28.689024,107.944,NaN,11.28171,NaN,48.15934,400,400.201965,25,35.659985,10.4649,91.806046,49.978146,401.524841,398.517548,400.569702,6054.809082,11.2177,11.623236,11.183414,73.074738,75.667267,25.131428,-40.043114,47.12394,110.137718,38.430271,30.309069,111.066902,153.011963,106.223457,0,398.609131,417.308274170341,1.80580503383335,0.02929857516675,1.05271748586413,18.2453823833463,466.218850178684,1.84249284759736,0.00664109384701526,1.47366051624706,79.0615033425802,452.405649589332,98.933437347678,0.00608242029897745,1.60579628894842
8,8.047726,36,36.403694,28.040001,28.677498,107.921806,NaN,11.28171,NaN,48.139835,400,400.158051,25,35.666885,10.438733,92.013779,49.978146,401.524841,398.517548,400.569702,6054.809082,11.2177,11.623236,11.183414,73.011261,75.633163,25.227888,-40.018337,47.12394,110.137718,38.430271,30.309069,111.066902,153.011963,106.223457,0,398.609131,417.296140413958,1.8057648336369,0.029296642658315,1.05274085216407,18.2453823833463,466.186141103513,1.84240701568271,0.00663980980614591,1.4738997036565,79.0615033425802,452.390691933715,98.9241230948809,0.00608179667699166,1.60598162780746
8,8.077395,36,36.413635,28.040001,28.680529,107.903473,NaN,11.299856,NaN,48.12928,400,400.195068,25,35.665039,10.40212,92.243309,49.978146,401.529633,398.46524,400.469696,6054.339355,11.252858,11.650931,11.198516,72.90583,75.636543,25.262682,-39.930771,47.130386,112.103714,38.843666,30.287861,110.68998,153.119934,106.196869,0.0686052739620209,409.078552,417.236057923093,1.80527842568893,0.0291682649218815,1.0536980651516,18.3707614499168,466.143791360225,1.84227856316393,0.00663594230383135,1.47439374896164,79.0735726944959,452.215776861571,98.8269557956286,0.0060724207992902,1.6084133302788
8,8.084319,36,36.420498,28.040001,28.688698,107.90271,NaN,11.324173,NaN,48.11422,400,400.178436,25,35.673172,10.399489,92.452011,49.978146,401.529633,398.46524,400.469696,6054.339355,11.252858,11.650931,11.198516,72.94976,75.637688,25.257717,-39.800919,47.130386,112.103714,38.843666,30.287861,110.68998,153.119934,106.196869,0.0686052739620209,409.078552,417.229887065139,1.80519110281012,0.0291396847602968,1.05390662725386,18.3999713048129,466.13208271892,1.84223588614837,0.00663396136815149,1.47460664154298,79.0819025662871,452.18746177406,98.8174139578884,0.00606980434927227,1.60894399411974
8,8.077481,36,36.42379,28.040001,28.684753,107.889809,NaN,11.310998,NaN,48.099842,400,400.189972,25,35.678417,10.396796,92.491791,49.978146,401.593384,398.527008,400.640808,6052.541016,11.225555,11.6139,11.186319,73.020119,75.589104,25.259876,-39.699421,47.114494,110.906807,38.792656,30.288494,111.03241,153.031906,106.275642,0,400.645966,417.240325189871,1.80529173246135,0.0291685995298073,1.0536921669251,18.3711243697601,466.10797929696,1.84216689965239,0.00663228574958636,1.47484454648055,79.0858974653642,452.226892541018,98.8457899222819,0.00607076080303864,1.60853580754731
