P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,TC1,TC2,TC3,TC4,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
8,8.077399,36,36.424873,28.040001,28.681192,107.887344,NaN,11.314383,NaN,48.112434,400,400.048553,25,35.675957,10.388515,92.380333,49.978146,400.72934,398.217072,399.832672,6054.209961,11.136548,11.635549,11.247139,73.077049,75.582016,25.27142,-39.679558,47.120155,110.904007,38.812031,30.265461,111.211823,153.028885,106.277603,0,391.039642,417.236747987478,1.80528067329562,0.0291683585592095,1.05369683014125,18.3707783299827,466.102672839798,1.84215108836763,0.00663183751363761,1.47490358672105,79.0867470812374,452.223436028471,98.8449126026264,0.00607039023843581,1.60860685984088
8,8.063719,36,36.41946,28.040001,28.683208,107.909447,NaN,11.300777,NaN,48.144299,400,399.715332,25,35.67709,10.390437,92.397453,49.978146,400.763306,398.170471,399.826202,6055.133789,11.145554,11.638825,11.22744,72.99791,75.566078,25.302155,-39.673767,47.115452,110.253525,38.647289,30.235611,110.986145,153.156708,106.221771,0.161866292357445,442.657196,417.268057555238,1.80551674042566,0.0292280095619268,1.05324799560787,18.3130112900073,466.143617542859,1.84226796401108,0.00663464419611497,1.4745028120875,79.0806428383391,452.307970161687,98.8911302165634,0.00607504729721385,1.60741347810615
8,8.048781,36,36.412556,28.040001,28.671719,107.92804,NaN,11.286894,NaN,48.161869,400,399.580383,25,35.679199,10.408306,92.537949,49.978146,400.763306,398.170471,399.826202,6055.133789,11.145554,11.638825,11.22744,72.916878,75.57872,25.178825,-39.641747,47.115452,110.253525,38.647289,30.235611,110.986145,153.156708,106.221771,0.161866292357445,442.657196,417.287808003397,1.80572698744302,0.0292910748972428,1.05278676796572,18.2498467668104,466.181672515855,1.84237985084549,0.00663766858078847,1.47409624714354,79.0722628884033,452.381998971489,98.9291025544251,0.00607957845481901,1.60631647824058
8,8.055774,36,36.412273,28.040001,28.658112,107.91407,NaN,11.284531,NaN,48.157024,400,399.600433,25,35.685112,10.438321,92.576141,49.973518,400.71051,398.116577,399.750031,6050.223145,11.165289,11.653351,11.246554,72.904587,75.60527,25.072323,-39.652126,47.117508,111.098289,38.7076,30.218431,110.834755,153.12738,106.22187,0.0866326168179512,421.15863,417.258571767417,1.80556229035992,0.0292583413017314,1.05304128684105,18.2794273890927,466.161514615679,1.84232744575145,0.00663694006092062,1.47423865236383,79.0719193442995,452.320549724185,98.8905248555401,0.00607707568180806,1.60707246450736
8,8.070897,36,36.417374,28.040001,28.654308,107.910698,NaN,11.300592,NaN,48.164448,400,399.597412,25,35.689941,10.490036,92.363777,49.973518,400.71051,398.116577,399.750031,6050.223145,11.165289,11.653351,11.246554,73.011208,75.645805,25.010456,-39.618393,47.117508,111.098289,38.7076,30.218431,110.834755,153.12738,106.22187,0.0866326168179512,421.15863,417.222299888877,1.80529566532255,0.0291920241581978,1.05354057067011,18.3433313904726,466.148678643666,1.84228487776562,0.00663530523675937,1.47442709948094,79.0781111060485,452.224460112005,98.8367447610407,0.00607200096104369,1.6084010965907
8,8.081187,36,36.425041,28.040001,28.650949,107.910889,NaN,11.310305,NaN,48.18626,400,399.658569,25,35.688503,10.512139,92.33831,49.973518,400.93277,398.300964,400.017395,6052.726563,11.140862,11.634461,11.220691,73.007225,75.671654,25.042633,-39.581261,47.136425,111.324425,38.857082,30.201544,110.980972,153.163544,106.205467,0.0601299665868282,409.605804,417.196791053411,1.80511169009615,0.029146908748807,1.05388259355568,18.386760888287,466.137137353682,1.84224124233077,0.00663315308137383,1.47465363637319,79.0869509431358,452.160680311575,98.8061069982519,0.00606773749693603,1.60939632563307
8,8.086947,36,36.432217,28.040001,28.638704,107.874931,NaN,11.321121,NaN,48.211502,400,399.63446,25,35.682419,10.518773,92.442833,49.973518,400.804596,398.173492,399.8974,6057.201172,11.142238,11.639348,11.221517,72.973091,75.676399,25.080494,-39.523434,47.135872,111.284286,38.922714,30.21422,111.046974,153.17157,106.202293,0,410.384674,417.171580661008,1.80497255168884,0.0291199691162696,1.05409580918338,18.4110529011613,466.073029243727,1.84206051048674,0.00662904737726289,1.47525761085167,79.0961216467597,452.113281322038,98.7850936101296,0.00606426088371181,1.61017589340978
8,8.084612,36,36.434547,28.040001,28.638704,107.874931,NaN,11.321566,NaN,48.211502,400,399.63446,25,35.682419,10.518536,92.531067,49.973518,400.845245,398.141998,399.933807,6058.829102,11.187046,11.65554,11.229739,72.972519,75.683777,25.035597,-39.48415,47.173126,111.15519,38.932339,30.190256,111.139969,153.248199,106.181206,0,402.137451,417.176569506212,1.80501161721803,0.0291300551167766,1.05401962352706,18.4012069458673,466.069432669777,1.84204701775955,0.00662839034675007,1.47532726416459,79.0989480129688,452.129224427418,98.7977332065799,0.00606443936955249,1.61003587710322
8,8.084612,36,36.434547,28.040001,28.617905,107.85392,NaN,11.321566,NaN,48.218216,400,399.65332,25,35.673798,10.480407,92.531082,49.973518,400.845245,398.141998,399.933807,6058.829102,11.187046,11.65554,11.229739,72.994568,75.567558,24.958288,-39.486267,47.173126,111.15519,38.932339,30.190256,111.139969,153.248199,106.181206,0,402.137451,417.154646503445,1.80493897116477,0.0291265748639482,1.05406277258845,18.4012069458673,466.038432170916,1.84196565470132,0.00662717344710245,1.47555554644396,79.0989480129688,452.102204473478,98.7809527681882,0.00606331218494832,1.61037516806802
8,8.072021,36,36.43618,28.040001,28.606266,107.85421,NaN,11.308688,NaN,48.207054,400,399.577209,25,35.677128,10.457198,92.44339,49.973518,400.743927,398.064545,399.827942,6054.330078,11.164605,11.636513,11.228065,72.978455,75.426514,24.875896,-39.490227,47.195938,111.279846,38.836681,30.16843,111.031082,153.329712,106.184196,0,401.050415,417.169282416415,1.80510911261295,0.029179107001943,1.05367615325436,18.3480773430018,466.036338255487,1.84195731857864,0.00662672979546489,1.475601265697,79.1009287558094,452.166479306219,98.8227936935562,0.00606565222294725,1.60961077502655
8,8.080359,36,36.439293,28.040001,28.605801,107.83931,NaN,11.313176,NaN,48.193451,400,399.546204,25,35.681301,10.446141,92.486694,49.973518,400.743927,398.064545,399.827942,6054.330078,11.164605,11.636513,11.228065,73.050842,75.388939,24.862425,-39.471619,47.195938,111.279846,38.836681,30.16843,111.031082,153.329712,106.184196,0,401.050415,417.150977749008,1.8049678755997,0.0291429331268667,1.05394906587881,18.3832678278901,466.009541538951,1.84188157161801,0.0066249889445715,1.47585660639765,79.1047043418944,452.115832706385,98.7949925006382,0.00606288978297581,1.61032647674352
8,8.075382,36,36.440521,28.040001,28.614059,107.852684,NaN,11.312243,NaN,48.197998,400,399.628143,25,35.684631,10.44149,92.663673,49.973518,400.874268,398.202911,400.013031,6058.678223,11.162932,11.634855,11.22031,73.05751,75.423264,24.856829,-39.493702,47.197903,110.693161,38.779198,30.155264,111.189636,153.444275,106.136169,0,397.774872,417.17031447061,1.80508004046514,0.0291658531025469,1.05376962213948,18.3622657535245,466.02738201138,1.84192626210717,0.00662541756358187,1.47574781500401,79.1061936004095,452.15829809068,98.8228098650659,0.00606440453599419,1.60982522816731
8,8.063338,36,36.437599,28.040001,28.612251,107.846718,NaN,11.30127,NaN,48.187267,400,399.671967,25,35.687084,10.430449,92.803406,49.973518,400.813019,398.106384,399.920441,6057.603516,11.195769,11.65184,11.23989,73.06311,75.459686,24.833006,-39.474506,47.198711,110.756882,38.696896,30.141628,111.193848,153.396896,106.13887,0.108016617596149,403.966034,417.194130504537,1.80527547400166,0.0292177765237595,1.05338101554706,18.3114013597024,466.023090995649,1.84192008100293,0.00662589571138934,1.47572523853675,79.1026498345306,452.229225549046,98.8634511700658,0.0060679722909124,1.60886197948075
8,8.056441,36,36.434616,28.040001,28.595215,107.864044,NaN,11.29347,NaN,48.190231,400,399.6539,25,35.681107,10.420768,92.795898,49.973518,400.813019,398.106384,399.920441,6057.603516,11.195769,11.65184,11.23989,73.071045,75.467522,24.8619,-39.490627,47.198711,110.756882,38.696896,30.141628,111.193848,153.396896,106.13887,0.108016617596149,403.966034,417.190910740327,1.80533161609344,0.0292448958923481,1.0531915499187,18.2822477998581,466.053263604584,1.84200446140908,0.00662774038856273,1.47544757815743,79.0990317086568,452.248301120638,98.8718075117943,0.00606939080400735,1.60854690263629
8,8.046837,36,36.428047,28.040001,28.572523,107.89016,NaN,11.279535,NaN,48.193138,400,399.69928,25,35.668892,10.429951,92.574127,49.974121,400.974365,398.302002,400.126801,6053.440918,11.154706,11.628444,11.224293,73.15361,75.477432,24.963602,-39.492695,47.230274,110.526695,38.60178,30.104023,111.198502,153.337082,106.182892,0,406.802155,417.187515289324,1.80541350810865,0.0292829105654921,1.05292565597225,18.2416201067126,466.101929049901,1.84214361243797,0.00663110522984643,1.47496784083353,79.0910627158428,452.274779307142,98.8805615927944,0.00607186767962296,1.60804758561837
8,8.043478,36,36.424938,28.040001,28.55225,107.933044,NaN,11.275011,NaN,48.174248,400,399.73291,25,35.662701,10.417851,92.304573,49.974121,400.802002,398.162659,399.991028,6055.804688,11.160913,11.633025,11.223083,73.222946,75.50563,25.009039,-39.55645,47.215839,110.533051,38.574074,30.088148,110.887917,153.31604,106.145287,0.0802209451794624,402.082062,417.173340043739,1.80539913273829,0.0292941572204214,1.05285785277337,18.2274018532377,466.169964428637,1.84232756566629,0.00663446423711015,1.47441098261445,79.086825956521,452.267543477185,98.8724132401426,0.00607221598858763,1.60805791895258
8,8.045774,36,36.422409,28.040001,28.538019,107.964264,NaN,11.270461,NaN,48.150002,400,399.697052,25,35.662998,10.428992,92.15873,49.974121,400.802002,398.162659,399.991028,6055.804688,11.160913,11.633025,11.223083,73.196632,75.525223,25.026043,-39.625515,47.215839,110.533051,38.574074,30.088148,110.887917,153.31604,106.145287,0.0802209451794624,402.082062,417.153453952697,1.80531092910962,0.0292817546483255,1.05296162561947,18.2371210410395,466.219886342961,1.84246296391165,0.00663698369719618,1.47399868287685,79.0837569669717,452.233195230781,98.8480870328942,0.00607131239755568,1.60842155409597
8,8.050144,36,36.422791,28.040001,28.530472,107.970108,NaN,11.278295,NaN,48.126507,400,399.680908,25,35.66473,10.442703,92.286781,49.974121,400.873901,398.195618,400.036407,6056.475586,11.160726,11.633748,11.218085,73.206116,75.527313,25.088991,-39.676292,47.192978,110.691139,38.63422,30.06319,110.726608,153.240555,106.172012,0.168275892734528,450.858673,417.136173229363,1.80521124736625,0.029261444293974,1.05311935637419,18.2556138368115,466.227911796804,1.84248335637086,0.00663721391029794,1.47394703791282,79.0842205489029,452.196346787853,98.8256292203135,0.00606969561074092,1.60889190782074
8,8.049992,36,36.421936,28.040001,28.530472,107.970108,NaN,11.276852,NaN,48.126507,400,399.680908,25,35.66473,10.425162,92.516472,49.974121,400.873901,398.195618,400.036407,6056.475586,11.160726,11.633748,11.218085,73.177605,75.529724,25.14599,-39.689049,47.192978,110.691139,38.63422,30.06319,110.726608,153.240555,106.172012,0.168275892734528,450.858673,417.136497924204,1.80521379799149,0.0292621063437318,1.0531144058758,18.2549707374519,466.229228780796,1.84248830094359,0.006637455117492,1.47392161349312,79.0836476616942,452.196776585049,98.8248922920347,0.00606989228039523,1.60886451482798
8,8.061584,36,36.42691,28.040001,28.518314,107.968704,NaN,11.285397,NaN,48.130623,400,399.661865,25,35.649368,10.393275,92.502258,49.974121,400.794617,398.090668,399.928314,6052.98877,11.182862,11.641974,11.244218,73.171959,75.547615,25.16593,-39.719711,47.223114,110.909142,38.614349,30.068377,110.815544,153.244965,106.155121,0,405.716339,417.098919864109,1.80497689265222,0.0292096471449974,1.0535173802065,18.3039890174171,466.219497171279,1.84245410507129,0.00663597082793354,1.47408468739308,79.0892188247111,452.111677269064,98.7778610830389,0.00606530251176404,1.61005906167276
8,8.061584,36,36.42691,28.040001,28.503742,107.951004,NaN,11.285397,NaN,48.12598,400,399.638885,25,35.637905,10.353909,92.24968,49.974121,400.861511,398.093262,399.960083,6053.631836,11.147466,11.625751,11.211651,73.193192,75.577454,25.181789,-39.698418,47.221241,111.140053,38.718838,30.073771,110.939285,153.197723,106.175682,0.0763018801808357,403.830017,417.083567789393,1.80492600084554,0.0292072034016412,1.05354750511785,18.3039890174171,466.193404182089,1.84238563927611,0.00663494705145919,1.47427570694097,79.0892188247111,452.092749467252,98.766105983294,0.00606451272126328,1.61029677360484
8,8.0664,36,36.431107,28.040001,28.490419,107.907089,NaN,11.297116,NaN,48.128334,400,399.650208,25,35.638855,10.338161,92.132774,49.974121,400.861511,398.093262,399.960083,6053.631836,11.147466,11.625751,11.211651,73.230492,75.614563,25.153704,-39.665428,47.221241,111.140053,38.718838,30.073771,110.939285,153.197723,106.175682,0.0763018801808357,403.830017,417.059229811901,1.8047987044243,0.0291840647095295,1.05373246206663,18.3243383225252,466.122177218405,1.84219142531863,0.00663122221214704,1.47487575325173,79.0947750981049,452.047951995693,98.7432261059071,0.00606176674651891,1.6109686274459
8,8.064064,36,36.432991,28.040001,28.485439,107.887329,NaN,11.29562,NaN,48.139996,400,399.678436,25,35.643204,10.326868,92.257568,49.974121,400.911072,398.169708,399.975037,6060.245605,11.168202,11.650366,11.221801,73.219788,75.639053,25.0445,-39.660007,47.189964,110.85968,38.774139,30.06793,111.05368,153.197296,106.219421,0.0886819735169411,409.91037,417.058979581417,1.80482047971415,0.0291933661209805,1.05366643306543,18.3144690509684,466.090124221833,1.84210402890085,0.00662954700121473,1.47514620707912,79.0970605600482,452.057192216561,98.7511770170113,0.00606175897600315,1.61090101245272
8,8.032549,36,36.41954,28.040001,28.478115,107.906464,NaN,11.271765,NaN,48.124981,400,399.675293,25,35.646908,10.324215,92.381882,49.983212,400.924988,398.242462,399.925323,6053.83252,11.171721,11.653676,11.235441,73.222755,75.637573,24.994255,-39.68129,47.194778,109.786308,38.625385,30.050678,111.153358,153.222412,106.155334,0,409.196503,417.118630941677,1.80532396913355,0.0293294453051487,1.05265371948785,18.1811093735533,466.139095683474,1.84225595813194,0.00663444896930406,1.47453745970612,79.080739928906,452.236304113303,98.8466518143317,0.0060720419901465,1.60830892913089
8,8.020099,36,36.409134,28.040001,28.468754,107.923996,NaN,11.247234,NaN,48.123741,400,399.680359,25,35.648514,10.323919,92.446869,49.983212,400.924988,398.242462,399.925323,6053.83252,11.171721,11.653676,11.235441,73.256859,75.632431,25.001148,-39.619148,47.194778,109.786308,38.625385,30.050678,111.153358,153.222412,106.155334,0,409.196503,417.135364557988,1.80550061895264,0.0293824027971802,1.05226796909439,18.1283158599723,466.180985380324,1.84238400854584,0.00663840056222185,1.47403800854463,79.0681085653284,452.295698482275,98.8713790772247,0.00607669632471214,1.60730106328662
8,8.027847,36,36.407051,28.040001,28.45705,107.942444,NaN,11.25614,NaN,48.147739,400,399.67337,25,35.64159,10.359476,92.352654,49.983212,400.907562,398.245544,399.951752,6050.258789,11.134653,11.63308,11.205366,73.306953,75.6297,25.011726,-39.550896,47.242321,110.37117,38.765572,30.054451,110.791832,153.268448,106.10759,0.0786391645669937,402.204865,417.106501485467,1.8053294902077,0.0293464798201596,1.05254369720282,18.1611781369585,466.211385682552,1.84246741094154,0.00664005596817645,1.47377710156745,79.0655795470618,452.230772982004,98.8285493350368,0.00607442400037695,1.60805668573007
8,7.998606,36,36.387459,28.040001,28.453701,107.93364,NaN,11.226377,NaN,48.12825,400,399.663544,25,35.635265,10.406031,92.17865,49.983212,400.907562,398.245544,399.951752,6050.258789,11.134653,11.63308,11.205366,73.319481,75.636528,25.024532,-39.537464,47.242321,110.37117,38.765572,30.054451,110.791832,153.268448,106.10759,0.0786391645669937,402.204865,417.165394414482,1.80580989201125,0.0294743938780011,1.05160102332003,18.0370290091656,466.228590682187,1.8425467078898,0.00664508079867129,1.47328950591186,79.0417833007468,452.39757982589,98.9093741919726,0.0060854863935312,1.60548045300177
8,8.01148,36,36.383873,28.040001,28.452084,107.901573,NaN,11.231739,NaN,48.114197,400,399.694244,25,35.629677,10.424354,92.167686,49.983212,400.918671,398.28244,399.985413,6047.765625,11.162042,11.640923,11.219967,73.3368,75.659988,25.033348,-39.508972,47.255726,110.124023,38.661503,30.048449,110.337494,153.102295,106.066643,0.0785086080431938,415.333466,417.136223977591,1.80558748335425,0.0294174446195605,1.0520218235787,18.0917309236204,466.186867061867,1.84244346939701,0.00664423885311186,1.47352800442206,79.0374259912179,452.312655094659,98.8522862267102,0.00608269540140899,1.60644164537459
8,8.011048,36,36.380684,28.040001,28.435423,107.895981,NaN,11.233662,NaN,48.09203,400,399.690308,25,35.631546,10.434484,92.206802,49.983212,400.895508,398.212524,399.942139,6045.800293,11.160423,11.633797,11.227422,73.375824,75.657043,25.07316,-39.429459,47.243271,109.918594,38.729069,30.010099,110.510429,153.0401,106.052078,0,403.2341,417.119618272565,1.80553663717192,0.0294165391915398,1.0520415109765,18.0898964314629,466.18354116547,1.84244030193771,0.00664481669819875,1.47349336604286,79.033550606916,452.291800853105,98.835562247873,0.00608249373939038,1.60661889624763
8,8.011261,36,36.375896,28.040001,28.430172,107.910522,NaN,11.230505,NaN,48.087856,400,399.748322,25,35.629696,10.427841,92.215179,49.983212,400.895508,398.212524,399.942139,6045.800293,11.160423,11.633797,11.227422,73.39267,75.678856,25.084803,-39.366261,47.243271,109.918594,38.729069,30.010099,110.510429,153.0401,106.052078,0,403.2341,417.113639190132,1.80551473394871,0.0294147189947744,1.05205906383779,18.0908009474322,466.212341585758,1.84252423373455,0.00664701197480504,1.47319454020123,79.0277312397357,452.280740853759,98.8230574177535,0.00608303613593202,1.60663340726303
8,8.009883,36,36.371136,28.040001,28.430172,107.910522,NaN,11.228567,NaN,48.087856,400,399.748322,25,35.629696,10.410706,92.167984,49.983212,401.126495,398.19104,400.181976,6047.211914,11.198709,11.614474,11.197965,73.45314,75.673996,25.075186,-39.372948,47.261604,110.068161,38.741306,30.015404,110.31234,152.986679,106.030357,0.075982891023159,404.110474,417.116581323186,1.8055379314244,0.029420777079441,1.0520143013181,18.084948872303,466.219673073131,1.84255177735253,0.00664835812823971,1.47305311957044,79.0219449257551,452.28647383879,98.8210376092827,0.00608427386129374,1.60643988833485
8,8.009883,36,36.371136,28.040001,28.448046,107.93074,NaN,11.228567,NaN,48.097054,400,399.826416,25,35.631443,10.431691,92.053169,49.983212,401.108368,398.168091,400.123077,6042.207031,11.206603,11.62628,11.184783,73.49984,75.669884,25.102669,-39.379425,47.318199,109.303566,38.626183,29.989891,110.318161,152.955872,106.018799,0.0692998766899109,404.381317,417.13538470361,1.80560027910166,0.0294237859803446,1.05197814511651,18.084948872303,466.249453065637,1.84262992557522,0.00664952786559411,1.4728359841071,79.0219449257551,452.309665843698,98.8354757995482,0.00608524194166538,1.6061518389558
8,7.993141,36,36.360794,28.040001,28.448406,107.936302,NaN,11.216824,NaN,48.088741,400,399.855896,25,35.6427,10.454311,91.918167,49.983212,401.108368,398.168091,400.123077,6042.207031,11.206603,11.62628,11.184783,73.511559,75.661728,25.194706,-39.392845,47.318199,109.303566,38.626183,29.989891,110.318161,152.955872,106.018799,0.0692998766899109,404.381317,417.171482310989,1.80588350580057,0.0294976145921017,1.05143463249603,18.0137878342786,466.273562946727,1.84271124240022,0.00665277539159088,1.47246957723306,79.0093697037337,452.408732537833,98.8850492025327,0.0060915474912373,1.6046597483442
8,7.993119,36,36.350555,28.040001,28.441978,107.959114,NaN,11.206998,NaN,48.078384,400,399.824768,25,35.651226,10.47368,91.863396,49.988918,401.155914,398.123566,400.167572,6036.876953,11.188991,11.597956,11.17172,73.446442,75.671494,25.222849,-39.385292,47.328766,110.144875,38.725033,29.990408,110.079506,152.847229,106.033691,0.100300282239914,405.876434,417.164770568957,1.80586146682733,0.0294966284975829,1.05144680343135,18.0136942497405,466.322898780486,1.84285857933874,0.00665699271304173,1.47192220067645,78.9969151900271,452.394295525902,98.8640412287613,0.00609309602044548,1.60457599301089
8,8.012675,36,36.354298,28.040001,28.446426,107.962433,NaN,11.226696,NaN,48.084976,400,399.813568,25,35.650688,10.470837,91.863174,49.988918,401.155914,398.123566,400.167572,6036.876953,11.188991,11.597956,11.17172,73.471756,75.694534,25.24576,-39.333458,47.328766,110.144875,38.725033,29.990408,110.079506,152.847229,106.033691,0.100300282239914,405.876434,417.127720624872,1.80554763456007,0.0294112404555443,1.05207207614264,18.0968051103761,466.322027741516,1.84284975621123,0.0066561250315219,1.47199749620222,79.0014686229165,452.279835510225,98.7971345763813,0.00608753077414721,1.6060898829351
8,8.02879,36,36.36042,28.040001,28.449642,107.963188,NaN,11.244936,NaN,48.074955,400,399.850677,25,35.647667,10.454921,91.990944,49.988918,401.277313,398.243683,400.317322,6046.276367,11.1897,11.599939,11.176726,73.483986,75.728378,25.295252,-39.23156,47.319775,110.677261,38.949181,29.984329,110.117241,152.804474,106.035172,0.081492006778717,414.283722,417.096689569256,1.80528778299174,0.0293411062023303,1.05258950212327,18.165176117715,466.313723169296,1.84281727518566,0.00665443606295566,1.47217064459692,79.008914857012,452.186916167871,98.7464953381412,0.00608236473849263,1.60740361872159
8,8.042023,36,36.36734,28.040001,28.45262,107.94593,NaN,11.260964,NaN,48.067276,400,399.961151,25,35.644352,10.432351,92.243759,49.988918,401.336121,398.304626,400.339417,6049.342773,11.230966,11.623374,11.204265,73.404465,75.756668,25.363848,-39.197784,47.358822,110.751808,39.023315,30.000664,110.392624,152.748093,106.081429,0.0660051628947258,403.547089,417.071544276128,1.80507579961468,0.029283776124944,1.05301456271629,18.2212416055513,466.277666301426,1.84271058342886,0.00665148021113092,1.47256046384692,79.0173297629631,452.112291705837,98.7082200973371,0.00607779571466711,1.6085141584288
8,8.047926,36,36.372421,28.040001,28.46484,107.92823,NaN,11.272511,NaN,48.071312,400,399.970642,25,35.643906,10.405213,92.416862,49.988918,401.336121,398.304626,400.339417,6049.342773,11.230966,11.623374,11.204265,73.404854,75.766403,25.39834,-39.149967,47.358822,110.751808,39.023315,30.000664,110.392624,152.748093,106.081429,0.0660051628947258,403.547089,417.071792947715,1.80501933391192,0.02926009022533,1.05318198311908,18.2462287461897,466.243777781352,1.84261279078788,0.00664901923396193,1.47290106748791,79.023507083501,452.094382278749,98.7030617181786,0.00607598234258547,1.60886950096092
8,8.042415,36,36.371857,28.040001,28.48547,107.924522,NaN,11.269785,NaN,48.072109,400,399.882599,25,35.648182,10.381403,92.371689,49.988918,401.130463,398.129761,400.093323,6050.764648,11.224795,11.62946,11.200037,73.411568,75.770569,25.386471,-39.181248,47.31385,110.440842,38.895939,30.04175,110.675125,152.810394,106.064888,0.0729391723871231,404.829132,417.105297089423,1.80518389893811,0.0292875830940129,1.05295990523108,18.2229013571607,466.239184614913,1.84260172171204,0.0066489642292712,1.47292413938517,79.0228214448003,452.155236649312,98.7402321006498,0.0060786426845506,1.60809366447775
8,8.039433,36,36.37384,28.040001,28.48547,107.924522,NaN,11.266895,NaN,48.072109,400,399.882599,25,35.648182,10.377168,92.273666,49.988918,401.130463,398.129761,400.093323,6050.764648,11.224795,11.62946,11.200037,73.398979,75.772148,25.403257,-39.247078,47.31385,110.440842,38.895939,30.04175,110.675125,152.810394,106.064888,0.0729391723871231,404.829132,417.111668461821,1.80523398213976,0.0293005987018533,1.05286277410266,18.2102738414437,466.236131217238,1.84259024933217,0.00664840341527988,1.47298301318659,79.0252320607349,452.175067932885,98.7548954636684,0.00607905521521462,1.60789707084366
8,8.044611,36,36.374371,28.040001,28.491499,107.933563,NaN,11.270841,NaN,48.065075,400,399.82959,25,35.643581,10.380114,92.047363,49.988918,401.164215,398.045898,400.132904,6045.590332,11.202273,11.599634,11.158042,73.326157,75.769569,25.418108,-39.273682,47.309055,110.401894,38.827007,30.079639,110.590065,152.981796,106.030128,0,407.400452,417.106953156719,1.80516807023753,0.0292790164687484,1.05301908752789,18.2321982146391,466.248630507758,1.84262212264203,0.00664877627865083,1.47290169027562,79.0258775373392,452.150878192614,98.7404766472353,0.00607793362408206,1.60821292267935
8,8.050201,36,36.375145,28.040001,28.50584,107.942154,NaN,11.277973,NaN,48.052547,400,399.794128,25,35.642216,10.380023,91.911705,49.988918,401.071594,398.088226,400.05838,6048.066406,11.200972,11.614694,11.171257,73.206482,75.784538,25.409334,-39.320522,47.348598,110.825066,38.874969,30.103584,110.415764,153.038391,106.049118,0.0813520327210426,398.499603,417.110110363465,1.80512429870049,0.0292570623839922,1.0531718093901,18.2558549966968,466.260092363277,1.84265084890352,0.00664905434208638,1.47283244590338,79.0268183797834,452.135070555536,98.7315577600955,0.00607711113979533,1.60843051035733
8,8.035187,36,36.374168,28.040001,28.517467,107.95211,NaN,11.263978,NaN,48.040222,400,399.737335,25,35.641273,10.390642,91.819145,49.988918,401.071594,398.088226,400.05838,6048.066406,11.200972,11.614694,11.171257,73.204788,75.779297,25.34346,-39.342857,47.348598,110.825066,38.874969,30.103584,110.415764,153.038391,106.049118,0.0813520327210426,398.499603,417.154421804788,1.8054169729798,0.0293245228911772,1.05265925411432,18.1922876625124,466.276258991218,1.84269497487763,0.00664990643845866,1.47269666278354,79.0256307746424,452.243326554771,98.7977440255069,0.00608183665357065,1.6070544798975
8,8.034251,36,36.371658,28.040001,28.511589,107.960106,NaN,11.258829,NaN,48.030499,400,399.698517,25,35.640839,10.413349,91.758507,49.988918,400.969666,397.957977,399.945831,6051.050781,11.219034,11.621817,11.192535,73.220833,75.807877,25.234674,-39.316227,47.312435,110.202446,38.781666,30.097837,110.66597,152.879684,106.099197,0.0792884305119514,413.401367,417.150232672104,1.80541218550256,0.0293276272643387,1.05264080373021,18.1883217661139,466.291896553095,1.84274038699554,0.00665107867200454,1.47253654042201,79.0225795229144,452.240019274813,98.7927381744234,0.00608222496731448,1.60703111556512
8,8.034251,36,36.371658,28.040001,28.51335,107.976768,NaN,11.258829,NaN,48.005024,400,399.874725,25,35.640347,10.446695,91.836853,49.997738,401.579132,398.259064,400.688049,6047.626465,11.258863,11.590193,11.137623,73.250992,75.828743,25.184267,-39.313511,47.307552,110.323303,38.79808,30.111124,110.628372,152.844009,106.115334,0.0617564842104912,408.114288,417.152086369399,1.80541833044097,0.0293279231033897,1.05263721488607,18.1883217661139,466.316430470058,1.84280476046739,0.00665204205497193,1.4723580952542,79.0225795229144,452.242304846841,98.7941604196061,0.00608232039506868,1.60700266079085
8,8.029033,36,36.369373,28.040001,28.521446,107.977211,NaN,11.258141,NaN,48.015594,400,400.060303,25,35.643223,10.471298,91.884422,49.997738,401.579132,398.259064,400.688049,6047.626465,11.258863,11.590193,11.137623,73.285881,75.856499,25.061804,-39.284473,47.307552,110.323303,38.79808,30.111124,110.628372,152.844009,106.115334,0.0617564842104912,408.114288,417.171745860964,1.80553424986583,0.0293521114478626,1.05245119327737,18.1662062923667,466.320597363144,1.84281968190201,0.00665271393109387,1.47228569212815,79.0198015539926,452.284031723416,98.8174475634806,0.00608454178150281,1.60642495397841
8,8.025202,36,36.366661,28.040001,28.51564,107.98735,NaN,11.25198,NaN,48.012638,400,400.086121,25,35.643841,10.483543,91.942726,49.997738,401.591187,398.270996,400.639771,6047.780273,11.285264,11.610403,11.154174,73.291695,75.812157,25.010803,-39.255848,47.340801,110.272614,38.734982,30.118446,110.493767,152.798325,106.130524,0.112765148282051,414.324677,417.173811083176,1.80557838122444,0.0293679141784114,1.05233858304567,18.1499623803266,466.339694668276,1.84287452297879,0.00665406716469036,1.47209697640526,79.0165041718882,452.298797004136,98.8234557778642,0.00608572722931709,1.60617190465775
8,8.030009,36,36.365807,28.040001,28.52037,107.995285,NaN,11.254932,NaN,48.007862,400,400.177521,25,35.63652,10.465853,92.151558,49.997738,401.711212,398.356079,400.788788,6048.108398,11.269357,11.591413,11.147943,73.300613,75.899666,24.988991,-39.250149,47.340023,110.145569,38.689198,30.185541,110.477661,152.800461,106.098808,0.0859778076410294,417.875854,417.168530420524,1.80551409548884,0.0293476585397136,1.05248507927507,18.1703437094826,466.352688392449,1.84291010561123,0.00665476739143724,1.47198690764829,79.0154657714494,452.274365224341,98.8072432667047,0.00608488644106527,1.60645348276297
8,8.024096,36,36.362236,28.040001,28.529434,107.987503,NaN,11.251598,NaN,48.021294,400,400.249237,25,35.63538,10.475806,92.29435,49.997738,401.711212,398.356079,400.788788,6048.108398,11.269357,11.591413,11.147943,73.290878,75.981171,24.975334,-39.229809,47.340023,110.145569,38.689198,30.185541,110.477661,152.800461,106.098808,0.0859778076410294,417.875854,417.190686383737,1.80564508861621,0.0293750796495776,1.0522747379953,18.1452717059,466.346723774464,1.84290069151837,0.00665532788933089,1.47196443445988,79.0111233612234,452.320917335884,98.8320351915651,0.00608757943137557,1.60578382513393
8,8.023329,36,36.358662,28.040001,28.532412,107.988373,NaN,11.247478,NaN,48.036999,400,400.266785,25,35.635822,10.497267,92.460373,49.997738,401.666504,398.401489,400.821838,6045.339844,11.272015,11.59942,11.149493,73.283867,76.028267,24.985205,-39.152912,47.331028,110.262581,38.620831,30.220852,110.445679,152.8293,106.071571,0,402.611755,417.195456210253,1.80566836832241,0.0293789423006609,1.05224382826561,18.1420184808004,466.353499120324,1.84292470946264,0.00665638949791646,1.47184944428584,79.0067767535699,452.327401079725,98.8318781258248,0.00608860048628556,1.60561173396461
8,8.018094,36,36.355381,28.040001,28.531828,108.005699,NaN,11.24327,NaN,48.030506,400,400.241394,25,35.638191,10.491768,92.544495,49.997738,401.587158,398.297241,400.740662,6042.322266,11.269407,11.593247,11.136945,73.303108,76.025696,25.001802,-39.074223,47.364235,109.902069,38.57555,30.219902,110.545074,152.724731,106.112183,0.117864809930325,435.749847,417.206007360536,1.8057543429583,0.0294018080465167,1.05207526409804,18.1198079399995,466.384040948707,1.84301057161902,0.0066583193830907,1.47156758951406,79.0027860012446,452.357384757674,98.8467044360095,0.0060905412710542,1.60515615887715
8,8.020075,36,36.352524,28.040001,28.531828,108.005699,NaN,11.241565,NaN,48.030506,400,400.241394,25,35.638191,10.457299,92.597298,49.997738,401.587158,398.297241,400.740662,6042.322266,11.269407,11.593247,11.136945,73.302383,76.01796,25.02433,-38.934483,47.364235,109.902069,38.57555,30.219902,110.545074,152.724731,106.112183,0.117864809930325,435.749847,417.201782464927,1.80572103457937,0.0293931147454555,1.05213948283563,18.1282140291136,466.388431187847,1.84302708097863,0.00665912806255671,1.47148320791783,78.9993105922542,452.343254260519,98.8345486247024,0.00609055149163847,1.60525787548126
8,8.030178,36,36.354446,28.040001,28.541761,108.016541,NaN,11.255841,NaN,48.017181,400,400.195648,25,35.639912,10.424204,92.6185,49.997738,401.55069,398.187805,400.615845,6042.518555,11.293419,11.605119,11.148623,73.32885,76.001709,25.059807,-38.89962,47.371067,110.589417,38.663834,30.203148,110.368156,152.665588,106.128372,0,409.07254,417.190683087199,1.80558588211921,0.0293505130019575,1.05244712553247,18.1710600880942,466.401431570424,1.84305783041667,0.0066592104920308,1.47142441121002,79.0016486554337,452.294151869422,98.806222637567,0.00608809754388846,1.60591595191543
8,8.024175,36,36.350361,28.040001,28.542526,108.025612,NaN,11.253604,NaN,48.02813,400,400.130524,25,35.636494,10.390093,92.66375,49.997738,401.55069,398.187805,400.615845,6042.518555,11.293419,11.605119,11.148623,73.33593,75.939003,25.056171,-38.870441,47.371067,110.589417,38.663834,30.203148,110.368156,152.665588,106.128372,0,409.07254,417.204294090919,1.80568942490499,0.0293769338895271,1.05225080493395,18.1456067704016,466.421053038837,1.84311644477778,0.00666089089304569,1.47120725944763,78.9962096627655,452.330178725283,98.8238646614599,0.00609045994906708,1.60536437183978
8,8.024175,36,36.350361,28.040001,28.537006,108.03286,NaN,11.253604,NaN,48.040867,400,400.089478,25,35.634388,10.358024,92.737953,49.988373,401.547821,398.249146,400.539917,6046.996094,11.239779,11.608111,11.131286,73.316269,75.830627,25.087881,-38.833733,47.370956,109.922249,38.556797,30.223833,110.397636,152.677322,106.113731,0,394.456055,417.198485635652,1.8056701718314,0.0293760061147347,1.05226197350478,18.1456067704016,466.431716069515,1.84314441857507,0.00666130958463499,1.47113012989426,78.9962096627655,452.323017120406,98.8194037383987,0.00609016090795521,1.60545311586101
8,8.012321,36,36.343586,28.040001,28.545372,108.027733,NaN,11.237051,NaN,48.038883,400,400.241333,25,35.625385,10.333626,92.500252,49.988373,401.797333,398.508331,400.853851,6046.653809,11.291504,11.61707,11.159366,73.274467,75.793167,25.123678,-38.744587,47.368999,110.302284,38.562908,30.225672,110.178741,152.59584,106.140549,0,384.899078,417.232563629361,1.80589865702223,0.0294294439187596,1.05186099060324,18.095302022223,466.434578113518,1.84316376802933,0.0066629317160008,1.47098489513747,78.9884356595839,452.403883821234,98.8618415996442,0.00609496113201791,1.6042791211715
8,8.031809,36,36.349918,28.040001,28.564285,108.013,NaN,11.254669,NaN,47.996666,400,400.355896,25,35.621815,10.329882,92.168846,49.988373,401.797333,398.508331,400.853851,6046.653809,11.291504,11.61707,11.159366,73.254799,75.842278,25.132006,-38.696465,47.368999,110.302284,38.562908,30.225672,110.178741,152.59584,106.140549,0,384.899078,417.210909035749,1.80563705546582,0.0293471595706158,1.05245436398408,18.1779731878033,466.403177906879,1.84307032336249,0.00666028765968518,1.4713284738181,78.995670671694,452.310429184822,98.811043295092,0.00608972832245322,1.60559779546952
8,8.056129,36,36.359398,28.040001,28.575251,108.007935,NaN,11.280573,NaN,47.982342,400,400.337738,25,35.624798,10.333076,91.874413,49.988373,401.800873,398.418823,400.82196,6044.372559,11.276927,11.599236,11.146851,73.292679,75.782799,25.128613,-38.68573,47.36496,111.085648,38.737183,30.249128,110.389038,152.570786,106.182068,0.110605798661709,395.94754,417.170550652761,1.80526716330256,0.029242905459044,1.0532223373145,18.2809285293966,466.381158320621,1.84299599212746,0.00665731176507392,1.47166240811086,79.007671902933,452.178626220404,98.7401370790134,0.0060822328757399,1.60748069167532
8,8.062508,36,36.367245,28.040001,28.583035,107.983398,NaN,11.291477,NaN,47.966751,400,400.377838,25,35.626255,10.358985,91.928116,49.988373,401.938568,398.518982,400.977539,6051.091797,11.287354,11.605625,11.133167,73.327034,75.755936,25.223915,-38.721539,47.312576,110.921722,38.705368,30.270535,110.655815,152.718689,106.130394,0.209591940045357,448.04776,417.165126804061,1.80518739152853,0.0292164846772376,1.05341405710816,18.3078939619301,466.332978772918,1.84285588266914,0.00665367352020318,1.47215651418488,79.0172142543609,452.153731804751,98.7338755551485,0.00607954686937299,1.60799360405948
8,8.068449,36,36.376057,28.040001,28.598297,107.958801,NaN,11.296693,NaN,47.939602,400,400.434265,25,35.633389,10.374334,91.96711,49.988373,401.938568,398.518982,400.977539,6051.091797,11.287354,11.605625,11.133167,73.33123,75.760429,25.32649,-38.725372,47.312576,110.921722,38.705368,30.270535,110.655815,152.718689,106.130394,0.209591940045357,448.04776,417.16851596183,1.80514112181378,0.0291932576598687,1.05357617958499,18.3329932682313,466.28320566408,1.84270990649133,0.00664975922504741,1.47268092772724,79.0279269362451,452.141881052563,98.736864096767,0.00607720445555468,1.60836885780939
8,8.066718,36,36.381454,28.040001,28.598297,107.958801,NaN,11.298168,NaN,47.939602,400,400.434265,25,35.633389,10.384389,92.08252,49.988373,401.894653,398.497345,400.90036,6052.847656,11.310709,11.620958,11.171354,73.340141,75.778915,25.376038,-38.746132,47.332253,110.632362,38.667564,30.272682,110.886688,152.771698,106.131645,0,408.4646,417.172213146597,1.80517012342744,0.0292007667060804,1.05351978000079,18.3256816595333,466.274899701081,1.84267869643726,0.00664823338539861,1.47284097470192,79.0344863779374,452.155946342084,98.7519523861188,0.00607666087715858,1.60833213219138
8,8.057843,36,36.381828,28.040001,28.610355,107.938515,NaN,11.290211,NaN,47.936073,400,400.436249,25,35.637131,10.375254,92.217636,49.988373,401.894653,398.497345,400.90036,6052.847656,11.310709,11.620958,11.171354,73.393188,75.809479,25.406754,-38.806427,47.332253,110.632362,38.667564,30.272682,110.886688,152.771698,106.131645,0,408.4646,417.203863498591,1.80536095425965,0.0292413368864487,1.05320612973589,18.2881755800573,466.244443589377,1.84259812745308,0.00664695437706724,1.47306986908828,79.0349408860803,452.227148366328,98.7966746109373,0.00607955534297397,1.60745301765776
8,8.035988,36,36.374287,28.040001,28.619942,107.943588,NaN,11.266785,NaN,47.934109,400,400.460724,25,35.640999,10.371753,92.382774,49.988373,401.973114,398.533142,401.004944,6047.763672,11.275934,11.590293,11.136209,73.405708,75.825409,25.428242,-38.85146,47.351345,110.102982,38.558395,30.261387,111.050941,152.831467,106.196404,0,394.084045,417.260574929262,1.80576101423779,0.0293382291035154,1.05247711089011,18.1956812753678,466.263525107177,1.84266135355221,0.00664937990981461,1.47279160347064,79.0257754288472,452.371378200958,98.8776040713018,0.00608715622497085,1.60546744714565
8,8.027292,36,36.367622,28.040001,28.620247,107.966789,NaN,11.25334,NaN,47.929047,400,400.484253,25,35.640358,10.377563,92.546654,49.986385,401.997528,398.585571,401.012695,6048.243652,11.269096,11.592356,11.142939,73.369576,75.844368,25.438745,-38.871582,47.350319,109.999161,38.518856,30.241896,110.790985,152.801056,106.187943,0,392.466156,417.279428987057,1.80590809025627,0.0293763339211286,1.05219487722355,18.1588249694792,466.307946300877,1.84278954409457,0.00665260666288835,1.47234538563024,79.0176726388445,452.42203805962,98.9013489498342,0.00609066885128356,1.60467011544659
8,8.027292,36,36.367622,28.040001,28.622396,107.981445,NaN,11.25334,NaN,47.924252,400,400.493408,25,35.640465,10.376005,92.606346,49.986385,401.997528,398.585571,401.012695,6048.243652,11.269096,11.592356,11.142939,73.325981,75.852928,25.456055,-38.893459,47.350319,109.999161,38.518856,30.241896,110.790985,152.801056,106.187943,0,392.466156,417.281690149196,1.8059155832219,0.0293766948534054,1.05219054758446,18.1588249694792,466.329523845458,1.84284615962643,0.00665345398045238,1.47218855938429,79.0176726388445,452.424825837025,98.9030862585154,0.00609078516192951,1.60463567560473
8,8.026932,36,36.363487,28.040001,28.633465,108.010712,NaN,11.248722,NaN,47.915321,400,400.29068,25,35.641495,10.345023,92.632072,49.986385,401.664246,398.585266,400.698517,6048.483398,11.235837,11.616092,11.1814,73.312889,75.879616,25.498203,-38.911369,47.366943,110.311569,38.526035,30.237999,110.610306,152.803497,106.157639,0.0860941112041473,407.795288,417.294103628776,1.80596022234586,0.0293801309877783,1.05215661164898,18.1572985243425,466.378961118603,1.84298308630894,0.00665631526315722,1.47175359506354,79.012644665667,452.438915210854,98.9070185974194,0.00609224131284533,1.60435590477684
8,8.020962,36,36.360237,28.040001,28.641632,108.020538,NaN,11.243376,NaN,47.903778,400,400.189423,25,35.631874,10.326127,92.498169,49.986385,401.327454,398.265076,400.297638,6049.487793,11.219213,11.61382,11.186724,73.31945,75.884613,25.548172,-38.933586,47.341568,110.177986,38.477341,30.223745,110.532211,152.810913,106.120163,0.0607446245849132,405.354004,417.315410743328,1.80608897276502,0.0294076772762644,1.05194719923839,18.131977373918,466.398415756854,1.84303980229009,0.006657802562891,1.47155278985638,79.0086922961323,452.484838943725,98.931838572122,0.00609483995728874,1.60370655948622
8,8.018156,36,36.354141,28.040001,28.63995,108.020607,NaN,11.240869,NaN,47.904942,400,400.056946,25,35.628365,10.318308,92.152115,49.986385,401.327454,398.265076,400.297638,6049.487793,11.219213,11.61382,11.186724,73.354637,75.88903,25.578367,-38.927456,47.341568,110.177986,38.477341,30.223745,110.532211,152.810913,106.120163,0.0607446245849132,405.354004,417.319616072593,1.80613025570645,0.0294197102791354,1.0518599221544,18.1200710520586,466.407882845187,1.84307528827138,0.00665953173667291,1.47137209030342,79.0012776414457,452.496483620708,98.9319549708817,0.00609660684749872,1.60340746456498
8,8.016801,36,36.352482,28.040001,28.637461,108.034248,NaN,11.238848,NaN,47.894421,400,400.035797,25,35.616631,10.30336,91.987114,49.986385,401.351227,398.255798,400.381409,6043.96582,11.216225,11.596477,11.155178,73.397926,75.904861,25.610559,-38.932774,47.343014,110.180473,38.467964,30.217672,110.406242,152.812561,106.069336,0.220799073576927,437.394196,417.31988293821,1.80614435037283,0.0294252421195412,1.05182114232768,18.1143204272944,466.430500722484,1.84313752385049,0.00666078934762643,1.47117791197712,78.9992594985706,452.500716525678,98.9326504681633,0.00609713218461938,1.60331300589019
8,8.024231,36,36.351883,28.040001,28.638527,108.031876,NaN,11.24502,NaN,47.874279,400,400.050232,25,35.616661,10.309438,92.022659,49.986385,401.475891,398.397919,400.420532,6044.57959,11.239695,11.616986,11.17963,73.419449,75.918243,25.622742,-38.968575,47.324112,110.585663,38.55822,30.211086,110.30616,152.871262,106.042694,0,424.949402,417.305182650687,1.80602323490712,0.0293928185308433,1.05205908585338,18.145844282955,466.427931015003,1.84313182914513,0.00666082189005521,1.47118548717239,78.9985307970387,452.45528810578,98.9036189595141,0.00609536255625527,1.60385719001976
8,8.04167,36,36.357025,28.040001,28.635462,108.011177,NaN,11.261555,NaN,47.868065,400,400.082886,25,35.631165,10.343833,92.197495,49.986385,401.475891,398.397919,400.420532,6044.57959,11.239695,11.616986,11.17963,73.453056,75.91906,25.615175,-39.008507,47.324112,110.585663,38.55822,30.211086,110.30616,152.871262,106.042694,0,424.949402,417.264797902215,1.8057197895369,0.0293160120115383,1.05262982935411,18.2197469295926,466.389575890973,1.84302222117559,0.00665817063955861,1.47155773638149,79.0047856924219,452.345532301125,98.8412501758593,0.00608970118323913,1.60534507376329
8,8.05249,36,36.365444,28.040001,28.630007,108.00032,NaN,11.276196,NaN,47.860527,400,400.100739,25,35.633976,10.400111,92.430618,49.986385,401.53656,398.402374,400.497711,6046.121094,11.214861,11.600521,11.153724,73.496307,75.924965,25.599991,-39.106613,47.337044,110.829041,38.648327,30.234648,110.544624,152.831894,106.074989,0,402.606934,417.235981186265,1.80551927901414,0.0292679236113307,1.05299198964774,18.2655383956558,466.36065773825,1.8429316482279,0.00665516107796172,1.47192238641045,79.0150243809574,452.27607239248,98.8078797387614,0.00608503389089451,1.60642294033208
8,8.05986,36,36.371624,28.040001,28.625387,107.981499,NaN,11.287173,NaN,47.855942,400,400.097717,25,35.634743,10.421058,92.50396,49.986385,401.53656,398.402374,400.497711,6046.121094,11.214861,11.600521,11.153724,73.526161,75.9282,25.604147,-39.070454,47.337044,110.829041,38.648327,30.234648,110.544624,152.831894,106.074989,0,402.606934,417.215390731111,1.80537961060337,0.0292350879333498,1.05324092504169,18.2967022574657,466.323448370175,1.84282323325502,0.00665232517375488,1.47230645341431,79.0225381893568,452.227882709485,98.7851464274631,0.00608172535254979,1.6071813830246
8,8.038987,36,36.366257,28.040001,28.625387,107.981499,NaN,11.273645,NaN,47.855942,400,400.097717,25,35.634743,10.436831,92.417923,49.986385,401.380798,398.276459,400.371826,6052.91748,11.243475,11.628086,11.16417,73.545914,75.948143,25.595825,-39.148335,47.36253,110.502861,38.620121,30.214209,110.680244,152.810974,106.097504,0,386.678314,417.259912705249,1.80572966968034,0.0293260378597801,1.05256328149991,18.2083849125094,466.331702538645,1.8428542589739,0.00665384323041179,1.47214758169851,79.0160129418647,452.354829043166,98.8578747356677,0.00608815085256697,1.60546661077327
8,8.028457,36,36.361183,28.040001,28.634836,107.948738,NaN,11.256041,NaN,47.867664,400,400.059662,25,35.631607,10.440473,92.320152,49.998375,401.25882,398.135895,400.314362,6049.192383,11.233334,11.617722,11.160499,73.559914,75.993187,25.484303,-39.257614,47.350975,110.231499,38.433369,30.215282,110.648643,152.811951,106.118492,0.128213882446289,386.417114,417.292297406229,1.80593939222377,0.0293736812404316,1.05220318659529,18.1637643583502,466.291275229026,1.84275704093097,0.00665338457099895,1.47234789746724,79.0098427865839,452.429761624929,98.8986114592147,0.00609234330260831,1.60440996179885
8,8.040856,36,36.366253,28.040001,28.646366,107.915794,NaN,11.262997,NaN,47.869904,400,399.951355,25,35.624931,10.420927,92.327385,49.998375,401.25882,398.135895,400.314362,6049.192383,11.233334,11.617722,11.160499,73.490005,76.021004,25.374147,-39.313519,47.350975,110.231499,38.433369,30.215282,110.648643,152.811951,106.118492,0.128213882446289,386.417114,417.278010633602,1.80577147854789,0.0293213954573409,1.05258135008879,18.2163000926313,466.234958127163,1.84260040934075,0.00665004443511946,1.47285148773238,79.0160080781647,452.370380054559,98.8675569114203,0.00608880070437517,1.60527392551203
8,8.040856,36,36.366253,28.040001,28.64802,107.91349,NaN,11.262997,NaN,47.881214,400,399.900269,25,35.61845,10.392312,92.45533,49.998375,401.148712,398.048859,400.189514,6040.816895,11.231158,11.611263,11.17581,73.465096,76.073418,25.355635,-39.342884,47.379486,110.785301,38.621059,30.201838,110.432938,152.820465,106.11264,0,395.617706,417.279751600385,1.80577724721248,0.0293216729626835,1.05257800029395,18.2163000926313,466.231564648838,1.84259150408439,0.00664991112658006,1.47287622527097,79.0160080781647,452.37252610519,98.8688937975159,0.00608889026493286,1.60524735864607
8,8.066729,36,36.379124,28.040001,28.642176,107.922859,NaN,11.28907,NaN,47.901264,400,399.892853,25,35.609547,10.371586,92.38839,49.998375,401.535156,398.431366,400.580048,6051.281738,11.216107,11.611365,11.162099,73.501137,76.098251,25.337051,-39.362602,47.356056,111.825371,38.99334,30.16119,110.785332,153.033752,106.046722,0.126357167959213,413.608398,417.218415082299,1.80532311999697,0.0292080699411892,1.05342989382505,18.32572812644,466.225544399481,1.8425532501525,0.00664681309421599,1.47315780933229,79.0316546808912,452.211432358851,98.7837219531013,0.00607946599654486,1.6075793746583
8,8.092634,36,36.39613,28.040001,28.628273,107.938492,NaN,11.321561,NaN,47.923054,400,400.03833,25,35.617447,10.355518,92.082199,49.998375,401.535156,398.431366,400.580048,6051.281738,11.216107,11.611365,11.162099,73.556358,76.012154,25.226042,-39.391983,47.356056,111.825371,38.99334,30.16119,110.785332,153.033752,106.046722,0.126357167959213,413.608398,417.148430264027,1.80484098899929,0.0290936833786939,1.05430319588003,18.4350241266362,466.222384758234,1.84251530571055,0.00664291153443885,1.473494968092,79.0523170498389,452.04246166971,98.6986857972791,0.00606884848873842,1.61013343818634
8,8.073887,36,36.398197,28.040001,28.611691,107.927086,NaN,11.318896,NaN,47.932587,400,400.092682,25,35.630684,10.35223,92.119904,49.998375,401.453552,398.359985,400.478577,6057.628906,11.256101,11.638511,11.187887,73.566956,75.999702,25.175539,-39.410519,47.353004,110.254196,38.782692,30.199905,111.18457,153.051224,106.063164,0,413.991211,417.171012765126,1.80509680542954,0.0291719311066577,1.05372577653333,18.3559551889369,466.202392862961,1.84245924215384,0.00664166778607429,1.47367924488304,79.0548276154651,452.138849554544,98.7610007338658,0.00607244076005851,1.60897765093269
