P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,TC1,TC2,TC3,TC4,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
8,8.042769,36,36.391472,28.040001,28.605831,107.919579,NaN,11.275536,NaN,47.920048,400,400.096649,25,35.635593,10.351514,92.319221,49.998375,401.453552,398.359985,400.478577,6057.628906,11.256101,11.638511,11.187887,73.510162,75.915466,25.161594,-39.419395,47.353004,110.254196,38.782692,30.199905,111.18457,153.051224,106.063164,0,413.991211,417.231262546323,1.80559798627576,0.0293062432245654,1.05272564385752,18.2244001615612,466.201691380862,1.84246912353862,0.00664313328532078,1.47356010134542,79.0466587967154,452.321184081316,98.8665130136198,0.00608145847318361,1.60653073032737
8,8.030484,36,36.3853,28.040001,28.599785,107.896881,NaN,11.260929,NaN,47.918964,400,400.06546,25,35.630344,10.344621,92.436592,49.998375,401.429199,398.343781,400.393951,6050.499023,11.220762,11.62279,11.176869,73.480942,75.848686,25.164251,-39.435436,47.359287,110.150276,38.521095,30.189081,110.858719,153.20192,106.022629,0.0612955689430237,411.354919,417.25109455668,1.80578312811865,0.0293589202581588,1.05233953420434,18.1723571704821,466.17775405826,1.84241706575248,0.00664356394792068,1.47362100201157,79.0391599897026,452.38630832398,98.8998216526027,0.00608546898274278,1.60556472025117
8,8.023406,36,36.380173,28.040001,28.58816,107.878036,NaN,11.249623,NaN,47.928169,400,399.993042,25,35.624973,10.335635,92.481644,49.998375,401.227417,398.257202,400.327881,6048.838379,11.206942,11.600553,11.169533,73.465897,75.798111,25.17226,-39.429356,47.407951,109.759819,38.435829,30.182463,110.798767,153.164246,106.064857,0.0711849629878998,410.877014,417.253949445018,1.80586149061588,0.0293879738397536,1.05213374324196,18.1423450864351,466.157885278672,1.84237386125357,0.00664392242085538,1.47367150520681,79.0329295811529,452.412342915543,98.9100263755019,0.00608763029381246,1.60511121158117
8,7.993392,36,36.363758,28.040001,28.574856,107.847618,NaN,11.219975,NaN,47.934132,400,399.966156,25,35.628876,10.341895,92.470131,49.998375,401.227417,398.257202,400.327881,6048.838379,11.206942,11.600553,11.169533,73.472054,75.76886,25.190258,-39.441048,47.407951,109.759819,38.435829,30.182463,110.798767,153.164246,106.064857,0.0711849629878998,410.877014,417.30388599492,1.80631996516372,0.0295178060222044,1.05119049957606,18.0148555347567,466.1383667415,1.84235126313291,0.00664680398265595,1.47351062820422,79.0129742119526,452.572940454217,98.9909173765592,0.0060977745524607,1.60271305918934
8,7.975926,36,36.351295,28.040001,28.574856,107.847618,NaN,11.195881,NaN,47.934132,400,399.966156,25,35.628876,10.345512,92.460594,49.995258,401.463989,398.414886,400.453918,6048.558105,11.243784,11.621668,11.182912,73.483154,75.758873,25.211454,-39.425022,47.396114,109.264702,38.215622,30.166296,110.44294,153.020828,106.073463,0,401.836487,417.341046082259,1.80661421783262,0.0295951043494519,1.05062797424816,17.9404979084595,466.157578260542,1.84242343583828,0.00665033155830978,1.47313970245819,78.9978154623287,452.674847256376,99.0399405188386,0.00610464402490282,1.601147878953
8,7.979541,36,36.341877,28.040001,28.562922,107.833237,NaN,11.190609,NaN,47.960667,400,400.044739,25,35.634346,10.364351,92.396103,49.995258,401.557068,398.546295,400.584229,6043.291016,11.202969,11.603317,11.155362,73.494827,75.763474,25.240038,-39.429752,47.374619,109.528343,38.214066,30.147253,110.14399,152.908554,106.07383,0.182658389210701,435.418762,417.320817921557,1.80651172663497,0.0295770673690937,1.05076781927653,17.9558981363283,466.150909688963,1.84242237432706,0.00665216587747087,1.4730142384944,78.9863559150372,452.630953536473,99.0015039924205,0.00610479565101342,1.60144489146661
8,7.993764,36,36.34256,28.040001,28.554611,107.845215,NaN,11.206429,NaN,47.979843,400,400.155823,25,35.639736,10.372089,92.293785,49.995258,401.557068,398.546295,400.584229,6043.291016,11.202969,11.603317,11.155362,73.510345,75.794884,25.244711,-39.414215,47.374619,109.528343,38.214066,30.147253,110.14399,152.908554,106.07383,0.182658389210701,435.418762,417.281812177807,1.80624316485211,0.0295127543602934,1.05124273704041,18.016437896505,466.167500201848,1.84246472763203,0.00665266608227557,1.47290576398728,78.9867170761623,452.531432812554,98.9401837077099,0.006100500344153,1.60268213082566
8,7.993764,36,36.34256,28.040001,28.557709,107.857536,NaN,11.206429,NaN,47.99921,400,400.249817,25,35.637684,10.390913,92.260284,49.995258,401.56189,398.54303,400.550507,6044.075684,11.199289,11.61206,11.153635,73.51017,75.830902,25.242456,-39.414394,47.383186,110.097427,38.413002,30.169844,109.906693,152.793976,106.067993,0,408.832947,417.285068918262,1.80625395926365,0.0295132760356659,1.05123657537896,18.016437896505,466.185647058115,1.8425123570041,0.0066533795008664,1.47277338007494,78.9867170761623,452.535449324856,98.9426898653807,0.00610066793099017,1.60263280246247
8,8.021415,36,36.351429,28.040001,28.564486,107.859268,NaN,11.233148,NaN,48.021442,400,400.257721,25,35.63269,10.40764,92.25898,49.995258,401.484314,398.487823,400.547913,6044.840332,11.230618,11.617421,11.164861,73.5168,75.863434,25.241415,-39.424038,47.378529,110.729599,38.824596,30.12569,110.059357,152.815033,106.063782,0,399.236298,417.233285505119,1.80581239870678,0.0293927264208442,1.05211699127822,18.1338992305045,466.174533127437,1.84246770249388,0.00665096819357741,1.47301838604621,78.9975090467329,452.376574224793,98.854023258831,0.0060921725992999,1.60481745104509
8,8.03548,36,36.358692,28.040001,28.57482,107.856468,NaN,11.254375,NaN,48.037682,400,400.193512,25,35.635513,10.422881,92.211647,49.995258,401.484314,398.487823,400.547913,6044.840332,11.230618,11.617421,11.164861,73.528168,75.880211,25.238615,-39.415817,47.378529,110.729599,38.824596,30.12569,110.059357,152.815033,106.063782,0,399.236298,417.214166627375,1.80561215443388,0.0293328743646645,1.05255210480063,18.1935290513969,466.159215434952,1.84241482304746,0.00664875009480554,1.47326452653996,79.0068132410919,452.306509138937,98.8189025679939,0.00608772194552686,1.60587160892244
8,8.038652,36,36.364697,28.040001,28.577829,107.884575,NaN,11.261437,NaN,48.055046,400,400.09137,25,35.641571,10.436502,92.045357,49.995258,401.345367,398.326965,400.453888,6047.616699,11.214376,11.600058,11.1682,73.580345,75.913322,25.250217,-39.403893,47.371021,110.627533,38.845879,30.118889,110.495316,152.798035,106.070595,0.0616704821586609,396.551819,417.210567287394,1.80556939512456,0.0293195186259644,1.05264894600219,18.2069660456909,466.191369256241,1.84248873315709,0.00664867799349292,1.47314071264218,79.0141160471488,452.294259167327,98.8183248371894,0.00608594995613415,1.60617782575677
8,8.055502,36,36.375652,28.040001,28.564201,107.890831,NaN,11.281204,NaN,48.071323,400,400.11264,25,35.646542,10.474898,91.971039,49.995258,401.421478,398.440521,400.551178,6052.326172,11.212786,11.614869,11.166246,73.608467,75.927437,25.25449,-39.391312,47.388317,110.396652,38.83638,30.121502,110.753677,152.919632,106.050743,0,406.026917,417.160251494245,1.80523910547205,0.0292437798141372,1.05322460512979,18.2782771855323,466.183706806343,1.84244951242539,0.00664594139461695,1.47339914238428,79.0274346540757,452.178074845809,98.7588947835312,0.00607880092981769,1.60790620251803
8,8.035994,36,36.373569,28.040001,28.539871,107.906639,NaN,11.267764,NaN,48.081669,400,400.132446,25,35.644226,10.474631,92.036377,49.995258,401.421478,398.440521,400.551178,6052.326172,11.212786,11.614869,11.166246,73.638275,75.959381,25.256525,-39.391315,47.388317,110.396652,38.83638,30.121502,110.753677,152.919632,106.050743,0,406.026917,417.176282727632,1.80548159280991,0.0293247586817354,1.0526398449859,18.1957066947162,466.210205579044,1.8425226875245,0.00664744532886609,1.47316714380007,79.0249026320319,452.266997896123,98.8117716845268,0.00608295049562242,1.60674451569032
8,8.042498,36,36.37896,28.040001,28.524185,107.925529,NaN,11.268611,NaN,48.09745,400,400.108734,25,35.639889,10.451302,92.058495,50.006992,401.45636,398.376007,400.490265,6049.628906,11.25025,11.63527,11.175983,73.638046,75.961769,25.26198,-39.404037,47.397099,110.910683,38.818069,30.125328,110.660423,153.029175,106.042221,0.0719763934612274,405.386475,417.14588364876,1.80531763937031,0.029293721738077,1.05288332679176,18.2232527762629,466.229730251653,1.84256452056026,0.00664701393545735,1.47312423970925,79.0314553595047,452.209294227597,98.782199281628,0.00607941110368182,1.60760181770842
8,8.040581,36,36.379005,28.040001,28.518017,107.930519,NaN,11.268157,NaN,48.098381,400,400.103455,25,35.642647,10.424167,92.146828,50.006992,401.45636,398.376007,400.490265,6049.628906,11.25025,11.63527,11.175983,73.656059,75.982635,25.273758,-39.414558,47.397099,110.910683,38.818069,30.125328,110.660423,153.029175,106.042221,0.0719763934612274,405.386475,417.143483406149,1.80532830020743,0.0293010527625626,1.05283356243283,18.2151355606559,466.237011714826,1.84258354960559,0.00664728989705868,1.47307195430137,79.0315100514632,452.213286711813,98.7847356830475,0.00607956836119286,1.60755318933564
8,8.027313,36,36.375137,28.040001,28.516342,107.926727,NaN,11.251007,NaN,48.110077,400,400.064331,25,35.642155,10.421091,92.239738,50.006992,401.428619,398.307434,400.443451,6047.40332,11.208327,11.598813,11.158066,73.676292,75.999596,25.291647,-39.399437,47.402538,110.20575,38.714176,30.116499,110.746689,153.068237,106.047989,0,397.16217,417.170044958267,1.80554534890325,0.0293587848181006,1.05240570032006,18.1589140105027,466.237382018218,1.84259126886359,0.00664816420579732,1.4729978386624,79.0268086554459,452.291667166074,98.8289674501287,0.00608365138531106,1.60647810751211
8,8.022844,36,36.372028,28.040001,28.516342,107.926727,NaN,11.248595,NaN,48.110077,400,400.064331,25,35.642155,10.407995,92.385307,50.006992,401.428619,398.307434,400.443451,6047.40332,11.208327,11.598813,11.158066,73.698135,76.001419,25.304741,-39.353344,47.402538,110.20575,38.714176,30.116499,110.746689,153.068237,106.047989,0,397.16217,417.179581210251,1.80562046854585,0.0293783671206881,1.05226062449455,18.1399612345102,466.24216910009,1.84260925509132,0.00664904343139938,1.47290553920023,79.0230293260658,452.317718906226,98.8415367856917,0.00608539092015407,1.6060747733192
8,8.022844,36,36.372028,28.040001,28.509157,107.944473,NaN,11.248595,NaN,48.112309,400,399.884186,25,35.646847,10.39113,92.484894,50.006992,401.158875,398.026886,400.195251,6047.167969,11.209439,11.597476,11.14369,73.730324,76.011055,25.309828,-39.342056,47.372135,110.149132,38.632748,30.07769,110.493256,152.994583,106.0802,0.134948775172234,401.388672,417.172020665378,1.80559540564072,0.0293771591877631,1.05227518002614,18.1399612345102,466.268305591734,1.842677839398,0.00665006994541722,1.4727151012818,79.0230293260658,452.308395780487,98.8357320809341,0.00608500178856095,1.60619050248785
8,8.017408,36,36.369198,28.040001,28.49301,107.948868,NaN,11.243797,NaN,48.11927,400,399.832001,25,35.643719,10.368891,92.480682,50.006992,401.256165,398.140991,400.292969,6046.728516,11.238465,11.61267,11.180637,73.733879,76.029678,25.322361,-39.344997,47.367329,109.745026,38.539368,30.091095,110.461533,152.951477,106.099998,0.227582946419716,458.383575,417.166630182728,1.80563049480184,0.0293982910711643,1.05213144727186,18.1168966289135,466.279133381606,1.84271119027686,0.00665112455986819,1.47258405756092,79.019588789997,452.319726310645,98.8394651218915,0.00608606849984518,1.60597724136321
8,7.983565,36,36.353977,28.040001,28.482491,107.952721,NaN,11.210343,NaN,48.119572,400,399.886902,25,35.635048,10.350972,92.398682,50.006992,401.162598,397.981384,400.143616,6037.785156,11.234008,11.605868,11.155792,73.714622,76.04007,25.416267,-39.336182,47.345074,110.190659,38.445255,30.080637,110.045792,152.847931,106.088326,0.0987504199147224,428.841248,417.2277252649,1.80616370656659,0.029545689856857,1.05105690862058,17.9730344957425,466.308224970795,1.84281409930624,0.00665565431712151,1.47209183880948,79.0010781437464,452.508830231312,98.9394633610564,0.00609715641470818,1.60325135639675
8,7.991989,36,36.350086,28.040001,28.482933,107.983437,NaN,11.205635,NaN,48.100033,400,399.891602,25,35.644093,10.325109,92.175163,50.006992,401.162598,397.981384,400.143616,6037.785156,11.234008,11.605868,11.155792,73.698853,76.049072,25.389624,-39.287624,47.345074,110.190659,38.445255,30.080637,110.045792,152.847931,106.088326,0.0987504199147224,428.841248,417.210239367251,1.80602327244378,0.0295085195896517,1.05132827647525,18.0088871444475,466.359418121887,1.84295521941859,0.0066585316390049,1.47164859980398,78.9958750756213,452.454206701461,98.9008375970848,0.00609569515173354,1.60382457623313
8,8.015188,36,36.35498,28.040001,28.479485,107.983505,NaN,11.231724,NaN,48.09446,400,399.921783,25,35.652481,10.317563,92.043251,50.006992,401.491638,398.370544,400.518768,6043.84375,11.203246,11.597121,11.143992,73.709816,76.047478,25.430357,-39.229786,47.409534,110.620216,38.656326,30.039091,110.02343,152.928223,106.062004,0,414.857971,417.15713762489,1.80562066406075,0.0294057634997023,1.05208676152159,18.1074738848137,466.351994832878,1.84292719344567,0.00665715018860855,1.47179255308216,79.0022982243847,452.307414515451,98.8151085901817,0.00608853920872271,1.60576510046947
8,8.027332,36,36.360344,28.040001,28.472004,107.981728,NaN,11.249183,NaN,48.08894,400,400.054016,25,35.657146,10.334391,91.987404,50.006992,401.491638,398.370544,400.518768,6043.84375,11.203246,11.597121,11.143992,73.671898,76.043121,25.438869,-39.173035,47.409534,110.620216,38.656326,30.039091,110.02343,152.928223,106.062004,0,414.857971,417.123340821303,1.80539033211256,0.0293512488419786,1.05249646945946,18.1589945712697,466.34113223389,1.84288932458056,0.00665552942364005,1.47197017437886,79.008822427532,452.225008845776,98.7701078232407,0.00608397179919661,1.60692701968383
8,8.032228,36,36.365578,28.040001,28.468588,107.988075,NaN,11.253099,NaN,48.086189,400,400.096008,25,35.661335,10.341581,91.908463,50.006992,401.495789,398.369873,400.483612,6049.107422,11.242365,11.62644,11.165876,73.63401,76.032822,25.331314,-39.157345,47.439777,110.519012,38.759888,30.053511,110.371773,152.888763,106.043961,0,400.617065,417.109287944161,1.80529611477332,0.0293292481492008,1.05266272434646,18.1797489740511,466.342427206267,1.84288358320088,0.00665441543901748,1.4720571839246,79.0151873191543,452.193151863349,98.7564356401659,0.0060815430763272,1.60745866106382
8,8.027696,36,36.366684,28.040001,28.473898,107.957001,NaN,11.25342,NaN,48.091705,400,400.128693,25,35.673481,10.350476,91.982613,50.006992,401.495789,398.369873,400.483612,6049.107422,11.242365,11.62644,11.165876,73.645866,76.023453,25.297358,-39.113918,47.439777,110.519012,38.759888,30.053511,110.371773,152.888763,106.043961,0,400.617065,417.124556919137,1.80539082191477,0.0293499733768188,1.05250444963101,18.1605379180583,466.294977683266,1.84275715303732,0.00665230603213514,1.47242240424673,79.0165321377444,452.229047908291,98.7800688364064,0.00608281019480289,1.60703980479366
8,8.024043,36,36.366371,28.040001,28.48185,107.957054,NaN,11.248807,NaN,48.097389,400,400.179626,25,35.682438,10.343338,92.167984,50.009361,401.566223,398.482819,400.586945,6049.07666,11.206114,11.615505,11.158834,73.648438,75.994324,25.300268,-39.09671,47.466297,110.523697,38.811131,30.032877,110.546188,152.823883,106.089737,0.130264207720757,399.56134,417.140725796233,1.8054799833989,0.0293673124467377,1.05236952499588,18.1450469143775,466.295537297165,1.84275916777979,0.00665239764152154,1.47241256239819,79.0161515569882,452.262020263374,98.8002213441468,0.00608425266513623,1.60662144846995
8,8.024043,36,36.366371,28.040001,28.48185,107.957054,NaN,11.248807,NaN,48.097389,400,400.179626,25,35.682438,10.350632,92.339142,50.009361,401.461304,398.240784,400.394012,6046.582031,11.223445,11.61771,11.131303,73.594223,75.939499,25.377037,-39.044556,47.446922,110.442902,38.803246,30.040859,110.454994,152.848785,106.10717,0.0994056165218353,413.637329,417.140725796233,1.8054799833989,0.0293673124467377,1.05236952499588,18.1450469143775,466.295537297165,1.84275916777979,0.00665239764152154,1.47241256239819,79.0161515569882,452.262020263374,98.8002213441468,0.00608425266513623,1.60662144846995
8,8.037495,36,36.373566,28.040001,28.480076,107.978828,NaN,11.25855,NaN,48.105686,400,400.099121,25,35.688999,10.368235,92.340935,50.009361,401.390045,398.328583,400.328522,6051.956055,11.228709,11.636185,11.190243,73.506203,75.938629,25.447983,-39.00045,47.450436,111.210838,38.988983,30.010685,110.443199,152.97908,106.076996,0,405.970337,417.110129857396,1.80524770937453,0.029308156416035,1.05281070673017,18.2020653146976,466.316528681002,1.84280168811588,0.00665162156526958,1.47239254802368,79.0248989852019,452.180006612338,98.7576450730886,0.00607931890985459,1.60782835964398
8,8.045777,36,36.377644,28.040001,28.466402,107.985146,NaN,11.276116,NaN,48.117317,400,399.983795,25,35.688984,10.346313,92.36763,50.009361,401.390045,398.328583,400.328522,6051.956055,11.228709,11.636185,11.190243,73.456566,75.918335,25.471447,-38.981785,47.450436,111.210838,38.988983,30.010685,110.443199,152.97908,106.076996,0,405.970337,417.078032329512,1.80506087158031,0.0292697184227933,1.05310866215527,18.2371337389434,466.319558691797,1.8428025215284,0.00665083372141419,1.47244567721953,79.0298558849921,452.113001994258,98.7207764298919,0.00607566563560965,1.6087711192963
8,8.035007,36,36.379105,28.040001,28.457462,108.002777,NaN,11.267272,NaN,48.1217,400,400.052399,25,35.685631,10.327517,92.436005,50.009361,401.460815,398.352905,400.427582,6051.362793,11.199679,11.61938,11.165321,73.451683,75.897995,25.474726,-38.980633,47.452477,110.551193,38.875492,29.985649,110.711037,153.052979,106.017059,0,392.457733,417.091637950265,1.80521057919785,0.0293152280494766,1.05277595834849,18.1915250174523,466.343271168939,1.84286218598165,0.00665143976428568,1.47230023225489,79.0316315888379,452.169564512958,98.7576598266994,0.00607772179570942,1.60810143136143
8,8.021946,36,36.373924,28.040001,28.461067,107.999672,NaN,11.256137,NaN,48.125912,400,400.095825,25,35.682404,10.335504,92.330185,50.009361,401.517792,398.424225,400.467285,6046.075195,11.225292,11.632545,11.168077,73.490959,75.892059,25.469645,-39.002594,47.433941,109.670967,38.636673,29.998699,110.862556,153.07048,106.000031,0,403.113739,417.123331966973,1.80544273503277,0.0293730098072443,1.05234360343712,18.136151897611,466.346666447913,1.8428801361349,0.00665272518651868,1.47218013008233,79.0253341708354,452.252760371293,98.8033279582083,0.00608228167260864,1.6069307763895
8,8.009642,36,36.367737,28.040001,28.456722,107.996422,NaN,11.232021,NaN,48.124065,400,400.124359,25,35.676868,10.359159,92.206886,50.009361,401.517792,398.424225,400.467285,6046.075195,11.225292,11.632545,11.168077,73.517609,75.873611,25.45874,-39.084743,47.433941,109.670967,38.636673,29.998699,110.862556,153.07048,106.000031,0,403.113739,417.145025913815,1.80563459697965,0.0294263061535429,1.05195279091217,18.0839253174323,466.351394806549,1.84290334203336,0.00665428715455065,1.47203184186743,79.0178124631337,452.320363072359,98.8381468246889,0.00608640166839112,1.60593185155887
8,8.025341,36,36.372139,28.040001,28.441416,107.965714,NaN,11.245511,NaN,48.155525,400,400.120422,25,35.670834,10.373816,92.12867,50.009361,401.38385,398.238892,400.36261,6046.648438,11.230612,11.620506,11.156385,73.529358,75.857971,25.46209,-39.072956,47.473717,110.734428,38.719818,30.012545,110.404213,153.070694,106.044434,0.0845692381262779,412.758545,417.095399759205,1.80531706825056,0.0293548259769272,1.05249402791029,18.1505518606607,466.299414337143,1.84275927342643,0.00665126691283085,1.47249071251774,79.0231642658616,452.204934596253,98.7714742478145,0.00608065911495058,1.60748062767234
8,8.046343,36,36.38126,28.040001,28.430502,107.938538,NaN,11.268393,NaN,48.179173,400,400.024475,25,35.673889,10.375988,92.091545,50.009361,401.38385,398.238892,400.36261,6046.648438,11.230612,11.620506,11.156385,73.553635,75.847412,25.483616,-39.002922,47.473717,110.734428,38.719818,30.012545,110.404213,153.070694,106.044434,0.0845692381262779,412.758545,417.039013745357,1.80492600679704,0.0292612223655033,1.05320108753796,18.2395293460181,466.245352022076,1.8426015019559,0.0066471162735303,1.47305275856546,79.0342506146565,452.065047866121,98.695226970567,0.00607290488916025,1.60946550987438
8,8.058517,36,36.388489,28.040001,28.42519,107.934982,NaN,11.282475,NaN,48.18483,400,399.954529,25,35.678871,10.36948,92.245766,50.006069,401.274078,398.123016,400.216949,6049.745605,11.228364,11.621151,11.166368,73.593941,75.842087,25.462498,-39.012653,47.467606,111.135773,38.865276,30.008438,110.514145,153.015518,106.089241,0,403.317169,417.007368624545,1.80470306295272,0.0292073491970536,1.05361005493082,18.2910250323033,466.228981568679,1.84254593759874,0.00664486735673123,1.47330567425318,79.0430347401544,451.98654005659,98.654970601409,0.00606811129201692,1.61063930850705
8,8.05497,36,36.39291,28.040001,28.422522,107.921936,NaN,11.285379,NaN,48.198875,400,399.955933,25,35.684467,10.343442,92.427643,50.006069,401.322632,398.206024,400.282043,6052.757324,11.20907,11.627925,11.151173,73.602005,75.862923,25.401745,-39.014439,47.471039,110.93972,38.871391,29.998566,110.809731,152.972076,106.118698,0.112918324768543,405.103607,417.012149620461,1.80475327784164,0.0292223217527499,1.05349954823642,18.2760274372125,466.202949140275,1.84246991734462,0.00664286336721082,1.47357748167627,79.0484056907658,452.007893406437,98.6734310527407,0.00606807828308452,1.61048491890601
8,8.05497,36,36.39291,28.040001,28.41214,107.925568,NaN,11.285379,NaN,48.202801,400,399.964783,25,35.693157,10.32522,92.370277,50.006069,401.322632,398.206024,400.282043,6052.757324,11.20907,11.627925,11.151173,73.581589,75.895439,25.302406,-39.154644,47.471039,110.93972,38.871391,29.998566,110.809731,152.972076,106.118698,0.112918324768543,405.103607,417.001212076384,1.80471700884644,0.029220578885742,1.05352108184246,18.2760274372125,466.208301102663,1.84248396177135,0.00664307351320716,1.47353837229585,79.0484056907658,451.994407881424,98.665057913557,0.00606751489043044,1.61065467884994
8,8.037138,36,36.391106,28.040001,28.41214,107.925568,NaN,11.269197,NaN,48.202801,400,399.964783,25,35.693157,10.311401,92.312668,50.006069,401.536987,398.520325,400.497345,6049.670898,11.232536,11.644189,11.185183,73.554306,75.913239,25.247627,-39.238144,47.474491,110.530319,38.626156,29.990425,110.813278,153.058792,106.148544,0.0894500017166138,419.488953,417.039364861287,1.8050165430251,0.0292983003176582,1.05293840460751,18.2005530533161,466.211080148903,1.84249439934072,0.00664358322474699,1.47348473844562,79.046214162734,452.104694223856,98.731439612339,0.00607249904516298,1.60922257638865
8,8.039331,36,36.390869,28.040001,28.40115,107.921661,NaN,11.264023,NaN,48.208691,400,400.112549,25,35.698692,10.300536,92.165085,50.006069,401.639069,398.515594,400.587006,6051.322266,11.214681,11.622042,11.160475,73.565277,75.942047,25.259262,-39.250969,47.497433,110.492653,38.616585,29.970284,110.947464,153.104782,106.120415,0.108639024198055,414.271729,417.023101976939,1.80494131089432,0.0292868770848765,1.05303260675654,18.2098418512768,466.205688276539,1.84248066335605,0.00664342413563053,1.47351975266921,79.0459262409255,452.076573522641,98.7136881280173,0.00607137427082669,1.60956910499251
8,8.021564,36,36.386673,28.040001,28.396921,107.900444,NaN,11.252983,NaN,48.195267,400,400.1651,25,35.688801,10.303839,92.091263,50.006069,401.639069,398.515594,400.587006,6051.322266,11.214681,11.622042,11.160475,73.59919,75.951973,25.265627,-39.284599,47.497433,110.492653,38.616585,29.970284,110.947464,153.104782,106.120415,0.108639024198055,414.271729,417.056640627561,1.80522531450212,0.0293638939482858,1.0524618333766,18.1345313463053,466.180888698707,1.84242289831882,0.00664338210594033,1.47362346526795,79.0408282880989,452.179644009224,98.7728200716036,0.00607655693037808,1.60817047712127
8,8.0145,36,36.381889,28.040001,28.391447,107.876801,NaN,11.238034,NaN,48.167652,400,400.256989,25,35.674042,10.32112,92.141052,50.006069,401.628357,398.584412,400.640564,6052.150879,11.226564,11.634312,11.17322,73.652596,75.97567,25.271748,-39.290737,47.487846,110.072807,38.463215,29.952299,110.725914,153.144363,106.087982,0.0785894095897675,421.904968,417.065976276432,1.80532509730243,0.0293939692081389,1.05224299885012,18.1045532797241,466.153420037443,1.84235915026353,0.00664336579308113,1.47373591095685,79.0350150165158,452.213848706962,98.7884729428294,0.00607898734342023,1.60762039727229
8,7.999409,36,36.372616,28.040001,28.38567,107.860191,NaN,11.225296,NaN,48.181023,400,400.299225,25,35.670811,10.315515,92.229691,50.006069,401.55542,398.453339,400.488617,6045.524902,11.231302,11.634198,11.177688,73.719482,75.98629,25.285172,-39.300163,47.522812,109.774574,38.301468,29.972742,110.413094,153.078339,106.067322,0,405.351593,417.092133682289,1.80555911440364,0.0294593919908029,1.05176409707864,18.0404429334085,466.143237551282,1.84234859612158,0.00664502617600176,1.47363887467617,79.0237441362495,452.295253860144,98.8282407177698,0.00608432988994936,1.60636880869481
8,8.00412,36,36.369297,28.040001,28.384214,107.860573,NaN,11.223151,NaN,48.201347,400,400.250641,25,35.667831,10.302448,92.266876,50.006069,401.55542,398.453339,400.488617,6045.524902,11.231302,11.634198,11.177688,73.772987,75.982338,25.300238,-39.244476,47.522812,109.774574,38.301468,29.972742,110.413094,153.078339,106.067322,0,405.351593,417.080541494414,1.80547466130441,0.0294383938046109,1.05192009648321,18.0604663189803,466.148917102839,1.84236929160805,0.00664598708808133,1.47353593613132,79.0197091537913,452.261820869969,98.8035332430661,0.0060836304575992,1.60669912388076
8,8.023465,36,36.374832,28.040001,28.375896,107.86425,NaN,11.245403,NaN,48.197948,400,400.223602,25,35.668758,10.289069,92.231819,50.003929,401.534973,398.46936,400.565186,6047.087891,11.20409,11.608598,11.153405,73.815826,75.969017,25.2871,-39.301575,47.525837,110.687363,38.507984,29.944101,110.274078,153.030899,106.092133,0.0671629682183266,401.223755,417.030447534969,1.80511994069102,0.0293520240153559,1.05256675827063,18.1425953411086,466.145802748957,1.8423514640172,0.00664463448346456,1.47366110257459,79.0264379130082,452.133259679145,98.7300639700078,0.00607710110302574,1.60844508799826
8,8.021394,36,36.374073,28.040001,28.364189,107.858582,NaN,11.248848,NaN,48.193134,400,400.171783,25,35.677238,10.281832,92.154976,50.003929,401.534973,398.46936,400.565186,6047.087891,11.20409,11.608598,11.153405,73.83699,75.988838,25.313257,-39.295116,47.525837,110.687363,38.507984,29.944101,110.274078,153.030899,106.092133,0.0671629682183266,401.223755,417.022553884099,1.80511392413972,0.0293591312389908,1.05252318854605,18.1338101396375,466.138620098059,1.84233393612388,0.00664452093674901,1.47369961455931,79.0255152939563,452.130560992513,98.7274939324084,0.00607714746207845,1.60845926983882
8,8.002342,36,36.36644,28.040001,28.350504,107.863663,NaN,11.230373,NaN,48.171936,400,400.112122,25,35.680874,10.287572,92.178925,50.003929,401.58905,398.546875,400.584351,6048.098633,11.223624,11.631371,11.165429,73.811592,75.993301,25.332127,-39.242481,47.52787,109.776596,38.339172,29.918797,110.555458,153.065399,106.015739,0.0771647095680237,403.933502,417.0488794506,1.80538701226683,0.0294405433217397,1.05193059049473,18.0529102560691,466.157874070947,1.84239778379273,0.00664697423761211,1.47341760903496,79.0162354553452,452.227482565286,98.7788081722478,0.0060827960149242,1.60705302181411
8,8.002342,36,36.36644,28.040001,28.351341,107.881897,NaN,11.230373,NaN,48.154228,400,400.161774,25,35.684441,10.322299,92.001709,50.003929,401.566406,398.439728,400.483307,6049.037109,11.238217,11.641811,11.163709,73.72274,76.012474,25.341894,-39.174301,47.521744,110.039253,38.331165,29.900146,110.42794,152.976471,106.036674,0.0773642882704735,404.702728,417.049759915794,1.80538993254046,0.0294406843706124,1.05192889329884,18.0529102560691,466.184738577897,1.84246829009414,0.00664802984594735,1.47322133760728,79.0162354553452,452.228568701327,98.7794840308517,0.00608284137157004,1.6070394961986
8,8.005966,36,36.364353,28.040001,28.35099,107.882278,NaN,11.227624,NaN,48.150818,400,400.086151,25,35.689449,10.346136,91.779457,50.003929,401.566406,398.439728,400.483307,6049.037109,11.238217,11.641811,11.163709,73.670593,76.039711,25.358368,-39.195568,47.521744,110.039253,38.331165,29.900146,110.42794,152.976471,106.036674,0.0773642882704735,404.702728,417.041646403681,1.80532764450877,0.0294246714002463,1.05204751739162,18.0683100132405,466.188515432189,1.84248184370866,0.00664864236552285,1.47315518932271,79.0136977434507,452.204133035218,98.7618280561409,0.0060822587018526,1.60729022468828
8,8.012911,36,36.36591,28.040001,28.35099,107.882278,NaN,11.237058,NaN,48.150818,400,400.086151,25,35.689449,10.344563,91.897736,50.003929,401.47049,398.17099,400.400574,6045.102539,11.241954,11.613595,11.141873,73.675339,76.036743,25.365171,-39.143482,47.512691,110.404968,38.443932,29.921553,110.399376,153.035187,106.024391,0,400.751862,417.026801289229,1.80521066332531,0.0293941367990621,1.05227366228958,18.0978071410564,466.186116490977,1.84247283108498,0.00664820184490433,1.47320148022495,79.015591013448,452.161574593671,98.7371840353812,0.00608015446123496,1.60786125107542
8,8.007495,36,36.361309,28.040001,28.346388,107.862198,NaN,11.235798,NaN,48.144112,400,400.032623,25,35.690289,10.318939,91.951027,50.003929,401.506042,398.479126,400.469513,6044.5625,11.197034,11.623793,11.154655,73.735306,76.024261,25.284634,-39.087063,47.459946,109.518623,38.402386,29.917572,110.393532,152.957062,106.056656,0.0727149918675423,404.292236,417.033536809741,1.80528582657361,0.0294171692699006,1.0521066431581,18.0748057251184,466.163623885771,1.84242182688224,0.0066483412402926,1.47328070956802,79.0099960202489,452.186729297921,98.7474237696134,0.00608217040256679,1.60742883971259
8,7.995381,36,36.353306,28.040001,28.342699,107.852531,NaN,11.218584,NaN,48.145287,400,400.122711,25,35.679882,10.298869,91.866425,50.003929,401.506042,398.479126,400.469513,6044.5625,11.197034,11.623793,11.154655,73.775581,76.01506,25.300365,-39.008621,47.459946,109.518623,38.402386,29.917572,110.393532,152.957062,106.056656,0.0727149918675423,404.292236,417.055542163984,1.80547711774055,0.0294699109564713,1.05172005282414,18.0233154142982,466.161716439511,1.84243078708602,0.00665004670604151,1.47314666485834,79.0002618941576,452.25300374191,98.7792648942674,0.00608661846870411,1.60639777231135
8,7.988572,36,36.346863,28.040001,28.336113,107.853043,NaN,11.206813,NaN,48.143147,400,400.053802,25,35.668926,10.295113,91.894279,50.003929,401.154755,398.254547,400.180573,6042.337402,11.199314,11.617702,11.199757,73.80381,76.016167,25.325459,-38.920223,47.460148,109.843948,38.398727,29.920942,110.178223,152.828796,106.038994,0,404.292236,417.063160123499,1.80556897461976,0.029498863213238,1.0515121240103,17.9943478197487,466.17239958773,1.8424700738604,0.00665190066088898,1.4729495548452,78.9924232093433,452.283246083119,98.7905273739869,0.00608923485511686,1.60585658620356
8,7.997318,36,36.344482,28.040001,28.323872,107.852051,NaN,11.212007,NaN,48.128269,400,399.985443,25,35.66927,10.29798,92.027382,50.003929,401.154755,398.254547,400.180573,6042.337402,11.199314,11.617702,11.199757,73.807487,76.018143,25.349934,-38.900208,47.460148,109.843948,38.398727,29.920942,110.178223,152.828796,106.038994,0,404.292236,417.031601765488,1.80537877867234,0.0294581937012426,1.05182114347883,18.031552580738,466.174607290733,1.84248002548413,0.0066525175376734,1.47288943279091,78.9895259845518,452.211059410333,98.7427899959832,0.0060867193880199,1.60669259932047
8,7.999495,36,36.3428,28.040001,28.307228,107.896027,NaN,11.217782,NaN,48.111774,400,400.010681,25,35.67551,10.303662,92.089653,50.003929,401.489288,398.406219,400.43103,6044.050781,11.188268,11.618529,11.153961,73.812904,76.032959,25.346926,-38.857079,47.470367,110.242325,38.491695,29.937431,110.088028,152.854904,106.022255,0,399.711792,417.009441122836,1.80528400054155,0.029445791278428,1.05192576233846,18.0408085437028,466.241958153862,1.84265972561864,0.00665553949262809,1.47236755894268,78.9874791630598,452.174789537569,98.7182418415926,0.00608555704421599,1.60710106469976
8,8.019748,36,36.348499,28.040001,28.298124,107.928665,NaN,11.233016,NaN,48.111744,400,400.085083,25,35.684174,10.342652,92.200531,50.002235,401.203094,398.059906,400.016937,6041.762695,11.209268,11.642956,11.149899,73.796265,76.05204,25.2749,-38.805378,47.447117,110.557114,38.599064,29.922682,110.054344,152.826889,106.041389,0.104789070785046,407.471466,416.956537694072,1.80491097945389,0.0293552269008842,1.05260490227078,18.1268265604903,466.281238976258,1.84275285408605,0.00665581388667586,1.47218696761221,78.9944137693175,452.039555357685,98.6408444897745,0.00607870754250456,1.60893868930766
8,8.048764,36,36.361584,28.040001,28.300219,107.959457,NaN,11.271732,NaN,48.11314,400,399.92157,25,35.695534,10.375719,92.173813,50.002235,401.203094,398.059906,400.016937,6041.762695,11.209268,11.642956,11.149899,73.767532,76.011757,25.33165,-38.753876,47.447117,110.557114,38.599064,29.922682,110.054344,152.826889,106.041389,0.104789070785046,407.471466,416.896592817848,1.80443017418995,0.0292287865240436,1.05355052875321,18.2497748324087,466.306439848027,1.84279613210901,0.00665389095748451,1.47224503275246,79.0103304564333,451.868765537927,98.5501835297648,0.00606882115290716,1.61142740069149
8,8.064363,36,36.378319,28.040001,28.305658,107.9702,NaN,11.289523,NaN,48.111134,400,399.859497,25,35.70261,10.374907,92.140396,50.002235,401.327393,398.155487,400.213684,6046.838379,11.211575,11.623678,11.162807,73.715645,76.024948,25.46734,-38.740101,47.453049,111.531731,38.908669,29.903111,110.443314,152.825165,106.04039,0.0646177977323532,414.516083,416.868875342258,1.80418715363593,0.0291619016980077,1.05405149852131,18.3157324053828,466.296511748046,1.84274087331679,0.00664977879882812,1.47262578503033,79.0306762934663,451.788588796412,98.5201746606376,0.00606196344378543,1.61287767786375
8,8.080688,36,36.392448,28.040001,28.323933,107.932602,NaN,11.311375,NaN,48.101978,400,399.841278,25,35.697926,10.371126,92.191223,50.002235,401.268707,398.093872,400.125854,6051.823242,11.216525,11.639043,11.169868,73.608276,76.046143,25.405962,-38.755642,47.41663,111.527672,39.098434,29.88727,110.813988,152.95166,106.091408,0.0803236663341522,414.761658,416.853114184903,1.80397713663318,0.0290942841789357,1.05455024816399,18.3846558035938,466.219377327519,1.84251383259795,0.00664361099895659,1.47344892274585,79.047844459141,451.719095287196,98.4937652940673,0.00605610201783413,1.61412916993609
8,8.067001,36,36.396782,28.040001,28.336876,107.900963,NaN,11.307362,NaN,48.091042,400,399.833008,25,35.68856,10.364086,92.269699,50.002235,401.268707,398.093872,400.125854,6051.823242,11.216525,11.639043,11.169868,73.55233,76.032043,25.405581,-38.777233,47.41663,111.527672,39.098434,29.88727,110.813988,152.95166,106.091408,0.0803236663341522,414.761658,416.896123274907,1.80425202164514,0.0291557010609964,1.05407265210272,18.3268771110875,466.166073391396,1.84236639750829,0.00664055578842457,1.47391875979664,79.0531089849457,451.82388981261,98.5638224418149,0.00605957864957849,1.61291008893605
8,8.038936,36,36.391281,28.040001,28.337248,107.838173,NaN,11.278625,NaN,48.080051,400,399.766998,25,35.682312,10.344254,92.283226,50.002235,401.095184,397.948364,400.082855,6050.27832,11.20065,11.625946,11.157213,73.536163,75.924873,25.418709,-38.805237,47.471676,110.648376,38.923161,29.904175,111.130615,153.003754,106.107399,0,413.899719,416.956652669896,1.804724765301,0.0292778596717971,1.0531516066273,18.2081689088213,466.081993733791,1.84215531317685,0.0066384743174881,1.47443318217271,79.0464267616673,451.996303409969,98.6643179790619,0.00606793494580566,1.61058864841184
8,8.038936,36,36.391281,28.040001,28.335514,107.791771,NaN,11.278625,NaN,48.076305,400,399.753052,25,35.68475,10.331133,92.149696,50.002235,401.245087,398.102051,400.196014,6045.633301,11.230052,11.638608,11.177074,73.536201,75.880539,25.436977,-38.827896,47.499489,110.459511,38.705132,29.900454,110.741081,153.147293,106.071091,0.126869544386864,416.371124,416.9548265019,1.80471870808544,0.0292775681263648,1.0531551941592,18.2081689088213,466.013565424605,1.84197569480105,0.00663578558842309,1.47493600940863,79.0464267616673,451.994051252289,98.6629196469319,0.00606784085009677,1.61061700377474
8,8.030329,36,36.388809,28.040001,28.335514,107.791771,NaN,11.258305,NaN,48.076305,400,399.753052,25,35.68475,10.326316,91.822327,50.002235,401.245087,398.102051,400.196014,6045.633301,11.230052,11.638608,11.177074,73.545067,75.897049,25.464024,-38.841507,47.499489,110.459511,38.705132,29.900454,110.741081,153.147293,106.071091,0.126869544386864,416.371124,416.973252459252,1.80486346243751,0.0293151784618959,1.05287372775188,18.1717001563262,466.017383195419,1.84199002303642,0.00663648419661691,1.47486206326125,79.0434235275622,452.046374676627,98.6925052852729,0.00607054412608513,1.60989502019817
8,8.033287,36,36.39143,28.040001,28.334383,107.751457,NaN,11.263947,NaN,48.069099,400,399.772614,25,35.685429,10.339373,91.460571,50.002235,401.207458,398.085632,400.243652,6048.90918,11.200277,11.619949,11.163668,73.569611,75.904106,25.498425,-38.851181,47.513008,110.692207,38.737331,29.894432,110.699516,153.237122,106.073242,0,415.477905,416.965729954574,1.80480975496996,0.0293020537239947,1.05297275269376,18.1842368640599,465.953865725312,1.84181871091568,0.00663340614377317,1.47537847256172,79.0466077734395,452.027995086129,98.6841727716821,0.00606922774662028,1.61019377382029
8,8.012456,36,36.385185,28.040001,28.329245,107.749283,NaN,11.253922,NaN,48.078636,400,399.804962,25,35.684387,10.339027,91.487671,50.002235,401.207458,398.085632,400.243652,6048.90918,11.200277,11.619949,11.163668,73.590683,75.937775,25.498278,-38.843624,47.513008,110.692207,38.737331,29.894432,110.699516,153.237122,106.073242,0,415.477905,417.004892175235,1.80514242984956,0.0293924734391004,1.0523032002604,18.0958752397763,465.960310564457,1.84184650798251,0.00663504517564328,1.4752149636552,79.0390202523579,452.147914050931,98.7513432824502,0.00607554380533173,1.60852873412857
8,7.977783,36,36.366505,28.040001,28.319267,107.776764,NaN,11.202616,NaN,48.095901,400,399.967194,25,35.681992,10.331501,91.698151,49.99004,401.356934,398.333893,400.431427,6043.722656,11.223277,11.618465,11.170177,73.595329,75.960861,25.475805,-38.871563,47.51046,108.640762,38.352291,29.888025,110.519333,153.156708,106.016052,0.100396580994129,414.005676,417.068487811213,1.80569229458486,0.0295437563897094,1.05119579353745,17.9484095604681,466.029694462837,1.84206121469994,0.00664192149100625,1.47435789409741,79.0163144898417,452.341076332509,98.8496000486621,0.00608752479935406,1.60564338644228
8,8.000035,36,36.367737,28.040001,28.309069,107.794373,NaN,11.218818,NaN,48.087696,400,399.926758,25,35.684757,10.337357,91.913338,49.99004,401.013428,397.96283,399.953796,6041.19873,11.213145,11.623061,11.174176,73.5868,75.972153,25.429399,-38.918159,47.543404,110.863419,38.736023,29.867729,110.114037,153.156723,106.02446,0,414.274109,417.010223289006,1.80528132073112,0.0294437221510896,1.05193960561915,18.0431041678677,466.053753233096,1.8421222235583,0.00664259355471329,1.47420413818277,79.0178124631337,452.188962803582,98.7563665800284,0.006080915262475,1.60756649487181
8,8.025856,36,36.379475,28.040001,28.307602,107.836205,NaN,11.247742,NaN,48.112492,400,399.78537,25,35.680271,10.333289,91.965851,49.99004,401.013428,397.96283,399.953796,6041.19873,11.213145,11.623061,11.174176,73.625198,75.980087,25.38854,-38.95578,47.543404,110.863419,38.736023,29.867729,110.114037,153.156723,106.02446,0,414.274109,416.95344053729,1.8048412516675,0.0293300578393731,1.05278501296897,18.1527358387269,466.097307479712,1.84221608433076,0.00664169741286224,1.47410218187513,79.0320812733813,452.032449057027,98.6728751516221,0.00607191675485408,1.60982865432285
8,8.001599,36,36.372387,28.040001,28.319801,107.858322,NaN,11.238996,NaN,48.126572,400,399.625366,25,35.671749,10.341845,92.048203,49.99004,400.893555,397.819366,399.819458,6047.550293,11.184425,11.618185,11.142996,73.627312,75.971359,25.307787,-38.959084,47.589378,108.940178,38.485703,29.875343,110.576195,153.088699,106.033195,0,400.265564,417.018169394286,1.80529240497225,0.0294386411811798,1.05196872680755,18.0497523100635,466.140836360347,1.84234269332449,0.00664498272128043,1.47365220532612,79.0234657510576,452.195912645134,98.7661533427476,0.0060802303611558,1.60759952513711
8,7.981114,36,36.360825,28.040001,28.329655,107.891708,NaN,11.203978,NaN,48.124062,400,399.595337,25,35.665184,10.351061,92.060745,49.99004,400.790192,397.784332,399.801758,6044.821777,11.218368,11.62291,11.174473,73.618355,75.978027,25.244017,-38.938717,47.553215,110.605621,38.569679,29.889038,110.229103,153.00325,106.041351,0,405.807831,417.072296092993,1.80567229097203,0.029530758576177,1.0512830149243,17.9625976006278,466.207841225284,1.84253871930579,0.00665018646962184,1.47294897438178,79.0094074046611,452.330177179585,98.8361458774187,0.00608826221966277,1.60563280632062
8,8.009415,36,36.367817,28.040001,28.326435,107.910294,NaN,11.230064,NaN,48.111801,400,399.530548,25,35.662472,10.347096,92.191544,49.99004,400.790192,397.784332,399.801758,6044.821777,11.218368,11.62291,11.174473,73.621971,75.973183,25.235569,-38.92585,47.553215,110.605621,38.569679,29.889038,110.229103,153.00325,106.041351,0,405.807831,417.008438344278,1.80518384708965,0.0294053646325382,1.05220981432729,18.0829612007351,466.224448742769,1.8425701009914,0.00664928375222016,1.47295699035443,79.0179097318666,452.152761431094,98.7339444125888,0.00607938638346786,1.60802046804262
8,8.030046,36,36.378693,28.040001,28.319202,107.883728,NaN,11.255181,NaN,48.094849,400,399.386963,25,35.665741,10.363136,92.370468,49.99004,400.318298,397.365051,399.337463,6045.856445,11.198945,11.618402,11.169125,73.677254,75.970795,25.234705,-38.900639,47.557663,110.536362,38.756138,29.889643,110.23233,153.135254,106.020828,0.209190085530281,455.489655,416.956683570061,1.8048112552301,0.0293136720851403,1.0528980939461,18.1705005507357,466.168554296035,1.84240444243158,0.0066446703698619,1.47356611114299,79.0311308520868,452.020820991303,98.6647322245018,0.00607159464822766,1.60995454556205
8,8.04282,36,36.387691,28.040001,28.303413,107.8918,NaN,11.267454,NaN,48.096981,400,399.281921,25,35.675266,10.377662,92.268433,49.99004,400.318298,397.365051,399.337463,6045.856445,11.198945,11.618402,11.169125,73.763283,75.981354,25.245386,-38.943932,47.557663,110.536362,38.756138,29.889643,110.23233,153.135254,106.020828,0.209190085530281,455.489655,416.912696423763,1.80454125347535,0.0292552251125126,1.05334895771215,18.2246160868771,466.166581240949,1.84238357574581,0.00664259408747514,1.4737469257434,79.0420651823464,451.925897401035,98.6163886503036,0.00606574398619638,1.61138324297021
8,8.028133,36,36.38731,28.040001,28.285841,107.908104,NaN,11.261187,NaN,48.091904,400,399.498688,25,35.678097,10.377439,92.177002,49.99004,400.971313,397.981293,400.008484,6046.524902,11.187761,11.610208,11.164236,73.841049,75.990257,25.256781,-38.921722,47.583397,110.50885,38.80135,29.839987,110.658333,153.23671,105.951744,0,410.63504,416.925653994119,1.80472692484609,0.0293164279923768,1.05290435598561,18.1623907118322,466.191194837407,1.84244883411733,0.00664364538554376,1.47355989925531,79.0416022634965,451.99469661141,98.6586475557406,0.00606869886563889,1.61050609464449
8,8.027489,36,36.389862,28.040001,28.285841,107.908104,NaN,11.252153,NaN,48.091904,400,399.498688,25,35.678097,10.372069,92.093246,49.99004,401.125275,398.128296,400.135559,6049.105469,11.189035,11.620723,11.162468,73.859268,75.983177,25.274508,-38.881229,47.581139,110.588921,38.699879,29.822199,110.560089,153.208649,106.007439,0,397.258484,416.927033236377,1.80473776400496,0.0293192463994888,1.05288328313644,18.1596602521094,466.187262513773,1.84243406552994,0.00664292419742972,1.47363581415796,79.0447028499935,452.000275446668,98.6651145426679,0.00606839784959813,1.61050192203903
8,8.027489,36,36.389862,28.040001,28.269163,107.897552,NaN,11.252153,NaN,48.089836,400,399.668549,25,35.677334,10.386614,92.067024,49.99004,401.125275,398.128296,400.135559,6049.105469,11.189035,11.620723,11.162468,73.827003,75.987984,25.326672,-38.896545,47.581139,110.588921,38.699879,29.822199,110.560089,153.208649,106.007439,0,397.258484,416.90947296179,1.80467950696313,0.0293164391173968,1.05291772951394,18.1596602521094,466.171712108729,1.84239325647696,0.00664231349936717,1.47374953601486,79.0447028499935,451.978614966196,98.6516661596282,0.00606749281687006,1.61077467796071
8,8.032939,36,36.39463,28.040001,28.258587,107.882278,NaN,11.260978,NaN,48.076286,400,399.765045,25,35.676643,10.431258,91.911453,49.987465,401.104767,398.100281,400.097443,6051.261719,11.227772,11.641329,11.192992,73.774261,75.989159,25.33638,-38.948387,47.572132,110.66835,38.70089,29.833702,110.457184,153.231232,106.039597,0,387.356049,416.886658714524,1.80455083098678,0.0292908228145123,1.0531181523496,18.1827621396882,466.14184955154,1.84230657505846,0.00664008214597525,1.47405632157689,79.0504950437247,451.933666718122,98.6293797094443,0.00606461707860419,1.61146507572675
8,8.027178,36,36.39378,28.040001,28.254587,107.866379,NaN,11.259514,NaN,48.0452,400,399.779327,25,35.674744,10.446712,91.835968,49.987465,401.057739,398.06131,400.075012,6046.080078,11.189584,11.615506,11.170262,73.750496,76.021431,25.337322,-38.955826,47.535027,109.797234,38.50769,29.795696,110.76622,153.299942,106.013161,0.185527727007866,428.304321,416.894791777747,1.80463382376044,0.02931534651655,1.05293768207281,18.1583416008273,466.119723152368,1.84224998544069,0.00663940176630256,1.47420272371488,79.0494625305737,451.964006936458,98.6472092376499,0.00606606268184942,1.61106026052364
8,8.008292,36,36.386932,28.040001,28.261072,107.806351,NaN,11.235332,NaN,48.026661,400,399.732819,25,35.674805,10.434919,91.900528,49.987465,401.057739,398.06131,400.075012,6046.080078,11.189584,11.615506,11.170262,73.681915,76.034477,25.357525,-38.896393,47.535027,109.797234,38.50769,29.795696,110.76622,153.299942,106.013161,0.185527727007866,428.304321,416.942062053466,1.80497460603181,0.0293992878773447,1.0523067200437,18.0781912777337,466.041783404924,1.8420573443907,0.00663785970103175,1.47464786913967,79.041142983498,452.086564256221,98.7152662715765,0.00607261582388721,1.60934211285274
8,8.02668,36,36.393398,28.040001,28.257763,107.780914,NaN,11.246732,NaN,48.01881,400,399.700012,25,35.67807,10.421657,91.902649,49.987465,400.979553,398.030945,400.011505,6047.473145,11.198897,11.625586,11.172096,73.604095,76.031609,25.404392,-38.920353,47.545952,111.012032,38.656601,29.796545,110.438057,153.350281,105.992592,0.0706416070461273,421.483643,416.899202863353,1.80465330264952,0.0293180609576635,1.05291480511597,18.1562299817386,465.994281022047,1.84192138370985,0.0066345580224336,1.47511723242045,79.0489984968792,451.971017446829,98.6511112638298,0.00606643551880617,1.61096198899213
8,8.038335,36,36.401501,28.040001,28.24691,107.76593,NaN,11.264586,NaN,48.021046,400,399.703979,25,35.673561,10.399258,91.979057,49.987465,400.979553,398.030945,400.011505,6047.473145,11.198897,11.625586,11.172096,73.554085,76.059532,25.445967,-39.048492,47.545952,111.012032,38.656601,29.796545,110.438057,153.350281,105.992592,0.0706416070461273,421.483643,416.862793238459,1.80441923326942,0.029265289476778,1.05331938223536,18.2056233750592,465.959653733481,1.84181637049939,0.00663140008346453,1.47552287493423,79.0588402515183,451.888908529313,98.6097016171976,0.00606130997969398,1.61220901057698
