P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,TC1,TC2,TC3,TC4,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
8,7.994933,36,36.375717,28.040001,28.011837,107.605377,NaN,11.220084,NaN,47.764915,400,399.781311,25,35.641258,10.328539,91.932739,50.016678,400.975739,398.370026,399.858765,6045.356934,11.128642,11.644513,11.217299,73.468941,75.847694,25.238008,-38.791187,47.510841,110.176285,38.600456,29.575846,110.35257,153.365707,105.937988,0,400.804871,416.708418303377,1.8043295121101,0.0294160424383895,1.05238221755591,18.0214100608763,465.762577297803,1.84134377647149,0.00662936878709068,1.47650060734608,79.0275136628028,451.839923618611,98.5489429584902,0.00606465518163165,1.61215933043864
8,7.99353,36,36.371868,28.040001,28.011837,107.605377,NaN,11.214767,NaN,47.764915,400,399.781311,25,35.641258,10.338524,92.069885,50.016678,401.297058,398.677246,400.277008,6042.374512,11.138472,11.63019,11.206628,73.377991,75.855904,25.078955,-38.765018,47.470165,109.832146,38.482681,29.587521,110.35498,153.294662,105.913223,0,411.76181,416.711430450824,1.80435321913819,0.0294222284984587,1.05233612756124,18.0154425464702,465.768540824763,1.84136614091086,0.00663045761230799,1.4763845961149,79.0228348173173,451.846400992262,98.5484252997385,0.00606573182262227,1.61197732523479
8,7.986106,36,36.368137,28.040001,28.005062,107.583252,NaN,11.210479,NaN,47.777626,400,399.939667,25,35.639076,10.372051,92.189888,50.016678,401.297058,398.677246,400.277008,6042.374512,11.138472,11.63019,11.206628,73.378487,75.857475,25.026058,-38.784534,47.470165,109.832146,38.482681,29.587521,110.35498,153.294662,105.913223,0,411.76181,416.720237659625,1.80445503267298,0.0294538518380385,1.05210636560666,17.983852055539,465.741655772495,1.84130202630552,0.00663022753132202,1.47651440829855,79.0182988040598,451.881982302851,98.5661060987312,0.0060680012877306,1.61143053379258
8,7.976362,36,36.359924,28.040001,28.001938,107.580917,NaN,11.197737,NaN,47.788696,400,399.99826,25,35.62833,10.396288,92.314301,50.016678,401.304718,398.635712,400.214294,6043.094727,11.159705,11.642745,11.229683,73.460587,75.876785,25.064461,-38.724754,47.468456,109.503815,38.380939,29.594172,110.340248,153.211838,105.942238,0.100708842277527,408.556091,416.737859648732,1.80460891617108,0.0294964214551677,1.05179322816675,17.9423555897648,465.750935982913,1.84134070577502,0.00663241632056355,1.47629234395559,79.0083116285509,451.934199806764,98.5888454489144,0.00607190591463697,1.61055866172712
8,7.962733,36,36.350952,28.040001,28.005426,107.578033,NaN,11.18153,NaN,47.795422,400,400.037811,25,35.618996,10.405272,92.311455,50.007584,401.238129,398.567383,400.238098,6039.188477,11.121912,11.620893,11.201447,73.486443,75.896927,25.016821,-38.68679,47.506294,109.109428,38.271721,29.568478,110.12674,153.085052,105.963898,0.109027601778507,421.790619,416.770754282458,1.80485177184932,0.0295574650292473,1.05133991567302,17.8842494083153,465.760580219242,1.84138166899332,0.006634789094386,1.47605351926066,78.9973981768786,452.019033727969,98.6309777378287,0.00607733480308486,1.60925953765815
8,7.948752,36,36.337593,28.040001,28.008131,107.587105,NaN,11.164479,NaN,47.799377,400,400.035797,25,35.616951,10.420469,92.21759,50.007584,401.238129,398.567383,400.238098,6039.188477,11.121912,11.620893,11.201447,73.488258,75.913406,25.002117,-38.696106,47.506294,109.109428,38.271721,29.568478,110.12674,153.085052,105.963898,0.109027601778507,421.790619,416.80355632452,1.80509805595271,0.0296201474405205,1.05087771605483,17.8245637762004,465.794660513798,1.84149446887609,0.00663910091809024,1.47555225188578,78.9811420069638,452.102479060598,98.6671356672337,0.00608362802951103,1.60786936182922
8,7.942441,36,36.325386,28.040001,28.007841,107.587746,NaN,11.157855,NaN,47.779411,400,400.000671,25,35.617279,10.424307,92.173126,50.007584,401.062683,398.427948,400.042419,6032.713867,11.137012,11.631486,11.206023,73.447243,75.908844,24.988564,-38.711803,47.554741,109.035728,38.168633,29.571018,109.88044,152.909225,106.005646,0,418.097351,416.816767611252,1.8052040250142,0.0296482559374092,1.05067246371312,17.797595598593,465.814505820738,1.84156788375504,0.00664259856183376,1.47517820557458,78.966280963177,452.134451798987,98.672668216387,0.00608752993249519,1.60715533389165
8,7.946704,36,36.318882,28.040001,28.002419,107.592743,NaN,11.156252,NaN,47.755901,400,399.917877,25,35.617664,10.409245,92.170967,50.007584,401.142395,398.508606,400.168427,6034.374023,11.125556,11.611013,11.211746,73.432884,75.890663,24.996634,-38.755989,47.581936,109.312904,38.22728,29.563154,109.637268,152.930847,105.908501,0.100778251886368,415.215485,416.80194065101,1.80511283692796,0.0296283119862701,1.05082243089415,17.8158140457125,465.831943614218,1.8416250325176,0.00664473346824178,1.47492840194965,78.9583602496381,452.096588104261,98.6414605840394,0.00608731378716451,1.60746016220361
8,7.958933,36,36.317421,28.040001,27.993204,107.592155,NaN,11.164264,NaN,47.734676,400,399.875793,25,35.613289,10.401283,92.042183,50.007584,401.142395,398.508606,400.168427,6034.374023,11.125556,11.611013,11.211746,73.486534,75.895416,24.993904,-38.79472,47.581936,109.312904,38.22728,29.563154,109.637268,152.930847,105.908501,0.100778251886368,415.215485,416.766051207231,1.80487346068191,0.0295722862211657,1.05124052880754,17.8680349066626,465.833337393261,1.84163124302128,0.00664511373369586,1.47489092180367,78.9565807618686,452.006707749188,98.5838454335342,0.00608386047233265,1.60854693076186
8,7.958933,36,36.317421,28.040001,27.99188,107.641983,NaN,11.164264,NaN,47.735542,400,399.909424,25,35.609196,10.413365,92.048798,50.007584,401.110931,398.491394,400.104889,6038.683594,11.115547,11.633392,11.20233,73.372246,75.894958,24.996777,-38.80938,47.569031,109.614349,38.370693,29.584076,109.567024,152.843201,105.910126,0.155446290969849,462.350067,416.764659362988,1.8048688388034,0.0295720619573975,1.05124322176921,17.8680349066626,465.906814767752,1.84182421500041,0.00664800771989206,1.47434971551542,78.9565807618686,452.004989641086,98.5827773287942,0.0060837885730632,1.60856846626189
8,7.969402,36,36.319778,28.040001,27.998529,107.694229,NaN,11.183111,NaN,47.734955,400,399.956055,25,35.606747,10.416905,92.152061,50.007584,401.261871,398.627045,400.287537,6039.640625,11.123036,11.631153,11.206221,73.274864,75.88221,25.001831,-38.797371,47.579296,109.706787,38.376701,29.58293,109.809113,152.806519,105.860718,0,416.716614,416.749203228842,1.80471478897738,0.0295266912269708,1.05157221355756,17.9126916230982,465.980188338435,1.84201277314901,0.00665037153789493,1.47385443688648,78.9594515259973,451.949160291116,98.5508538698994,0.00608095664922232,1.60933014425312
8,7.971839,36,36.319462,28.040001,28.00465,107.732674,NaN,11.190285,NaN,47.73777,400,400.008118,25,35.60284,10.405636,92.290115,50.007584,401.261871,398.627045,400.287537,6039.640625,11.123036,11.631153,11.206221,73.22168,75.86235,25.013411,-38.818645,47.579296,109.706787,38.376701,29.58293,109.809113,152.806519,105.860718,0,416.716614,416.750413615748,1.80469491832995,0.0295169204282926,1.051639495657,17.9230805165655,466.03733041578,1.84216335799957,0.00665269113549989,1.47342972636241,78.9590666601459,451.941582241341,98.5457729296276,0.00608070584820115,1.60941719379826
8,7.979143,36,36.323139,28.040001,28.014818,107.769539,NaN,11.198456,NaN,47.731071,400,400.035065,25,35.600128,10.389546,92.331757,50.007584,401.19046,398.540436,400.174194,6036.853516,11.147992,11.640834,11.225728,73.207497,75.853195,25.012787,-38.807755,47.625988,109.986092,38.483253,29.560038,109.754387,152.878036,105.857086,0,401.445282,416.745441327085,1.80460685789392,0.0294862892114784,1.05185794333071,17.9542028804699,466.085969623692,1.84228463045436,0.00665378569755006,1.47314196600507,78.9635447229106,451.91108666913,98.5311596450061,0.00607865688057337,1.60989608646461
8,7.982899,36,36.324802,28.040001,28.021271,107.778458,NaN,11.205968,NaN,47.706825,400,400.010376,25,35.597126,10.395835,92.356453,50.007584,401.19046,398.540436,400.174194,6036.853516,11.147992,11.640834,11.225728,73.165634,75.900215,25.011093,-38.800217,47.625988,109.986092,38.483253,29.560038,109.754387,152.878036,105.857086,0,401.445282,416.744171728684,1.80456587833724,0.0294707661491285,1.05196780748768,17.9701987631779,466.096543386084,1.84230948379542,0.00665383111608946,1.47309546124131,78.9655698294756,451.896866272162,98.5242867476998,0.00607771233753621,1.61011827879896
8,7.973831,36,36.319366,28.040001,28.0208,107.782295,NaN,11.198592,NaN,47.699932,400,400.021179,25,35.602283,10.397612,92.352089,50.001186,401.2229,398.643585,400.310455,6037.667969,11.110453,11.611508,11.206367,73.149567,75.933632,25.001886,-38.814079,47.620255,109.506805,38.416557,29.554459,109.864052,152.777893,105.903389,0,393.521881,416.763125963005,1.80471760767152,0.0295108242387596,1.05167168137207,17.931570586185,466.110578230994,1.84235582388267,0.00665559488148786,1.47289230227978,78.9589497380265,451.949957463896,98.550863902175,0.00608107658478102,1.60930945538905
8,7.965631,36,36.314785,28.040001,28.015232,107.766739,NaN,11.186422,NaN,47.690411,400,400.069794,25,35.61343,10.391525,92.178947,50.001186,401.260498,398.680542,400.257111,6038.981934,11.134154,11.650948,11.218284,73.199799,75.986176,25.001493,-38.814495,47.617027,109.414795,38.31744,29.606262,109.857285,152.743866,105.923538,0,389.999573,416.774851816034,1.80483694056294,0.0295462537602037,1.05141471830871,17.8966111404039,466.09473004629,1.84232222361537,0.00665599260861254,1.47292327083587,78.9528980528387,451.991528497277,98.5713052972489,0.00608377932421241,1.60866904202911
8,7.969232,36,36.312748,28.040001,28.015232,107.766739,NaN,11.186681,NaN,47.690411,400,400.069794,25,35.61343,10.403172,91.959091,50.001186,401.260498,398.680542,400.257111,6038.981934,11.134154,11.650948,11.218284,73.236198,75.993355,25.002602,-38.836857,47.617027,109.414795,38.31744,29.606262,109.857285,152.743866,105.923538,0,389.999573,416.767131843083,1.80477598830448,0.0295302723658346,1.05153252516445,17.9119668254801,466.097871519663,1.84233403028454,0.00665657045193982,1.47286261503939,78.9508884648776,451.967632526653,98.5540529367155,0.00608320734373659,1.60891610854245
8,7.980281,36,36.314533,28.040001,28.010172,107.735184,NaN,11.196033,NaN,47.70023,400,400.029877,25,35.619057,10.398405,91.796928,50.001186,401.170898,398.50354,400.163361,6034.316895,11.151917,11.639482,11.214102,73.291397,75.995827,24.996593,-38.8475,47.626717,110.129242,38.422585,29.613981,109.799591,152.692871,105.944298,0,390.780853,416.738112940362,1.80457138337311,0.029480468044055,1.05190478489915,17.9590499485097,466.048635473431,1.84220164932248,0.00665423473392113,1.47325562370148,78.9530629282958,451.89267005581,98.5095784346555,0.00607969381300972,1.60990473609826
8,7.991598,36,36.320053,28.040001,28.007664,107.728409,NaN,11.209942,NaN,47.693489,400,399.942535,25,35.621738,10.367367,91.733894,50.001186,401.257294,398.589264,400.293396,6036.935547,11.116904,11.617367,11.204978,73.318779,75.983772,24.999737,-38.822769,47.587841,110.098892,38.514874,29.634319,109.857872,152.644699,105.964622,0.130866631865501,401.6427,416.711186815064,1.80437128760122,0.0294300452001443,1.05228129888268,18.0072236804462,466.030133884144,1.84214343129659,0.00665227619620979,1.47349338542575,78.9597864532307,451.821661094314,98.4719926246224,0.00607556069421703,1.6109436199372
8,7.993274,36,36.321823,28.040001,28.015774,107.715355,NaN,11.214803,NaN,47.704132,400,399.979828,25,35.614384,10.348216,91.771614,50.001186,401.257294,398.589264,400.293396,6036.935547,11.116904,11.617367,11.204978,73.270409,75.959343,25.010548,-38.77076,47.587841,110.098892,38.514874,29.634319,109.857872,152.644699,105.964622,0.130866631865501,401.6427,416.716123040287,1.80437130172772,0.0294240227551156,1.05231957815479,18.0143535910972,466.008165074622,1.84208265980862,0.00665101714161104,1.47368718907017,78.9619420889294,451.82274169606,98.4747506066606,0.00607523428405065,1.61097597325231
8,7.989189,36,36.320938,28.040001,28.023952,107.695335,NaN,11.213046,NaN,47.723816,400,400.038727,25,35.607716,10.313575,91.833481,50.001186,401.262726,398.550476,400.30484,6037.750977,11.158536,11.642585,11.225615,73.233871,75.96524,25.02952,-38.839893,47.534492,109.837814,38.503094,29.630371,109.979805,152.753479,105.915955,0.11482498049736,416.450562,416.733496072852,1.80446891012987,0.0294434297518631,1.05216859337265,17.9969735031137,465.980026689276,1.84201032313015,0.00665010672947563,1.47387715106086,78.9608642879055,451.858478730554,98.4958939078672,0.00607691663480705,1.61050186541095
8,7.997864,36,36.32365,28.040001,28.026361,107.674706,NaN,11.217129,NaN,47.73238,400,400.063965,25,35.612083,10.32312,91.979446,50.001186,401.262726,398.550476,400.30484,6037.750977,11.158536,11.642585,11.225615,73.229538,75.969757,25.040819,-38.874065,47.534492,109.837814,38.503094,29.630371,109.979805,152.753479,105.915955,0.11482498049736,416.450562,416.717410913344,1.80433074829754,0.0294055794534663,1.05244844338209,18.0338741921583,465.945428967696,1.84191474115368,0.00664814062077187,1.47418155720012,78.9636957358412,451.808781019642,98.4682397315029,0.00607426604383268,1.61119989098961
8,8.010186,36,36.332718,28.040001,28.0298,107.658287,NaN,11.232924,NaN,47.713146,400,400.078644,25,35.61694,10.333606,92.036987,50.001186,401.274658,398.599243,400.383606,6033.955566,11.121216,11.623647,11.198891,73.242401,75.963463,25.056839,-38.812275,47.534061,110.448837,38.663059,29.633478,109.905663,152.852615,105.894905,0,419.194031,416.694569574491,1.80413471198388,0.029351957126565,1.05284647270245,18.0862357150772,465.907203761567,1.8417985378307,0.00664461682145315,1.47463119902115,78.9752078534945,451.741439349444,98.4371544828856,0.00606954280414809,1.61228857941614
8,8.015596,36,36.338818,28.040001,28.038782,107.659698,NaN,11.239802,NaN,47.717426,400,400.070526,25,35.606232,10.322488,92.005135,50.001186,401.310944,398.673218,400.465912,6039.596191,11.127268,11.627312,11.205704,73.206161,75.935051,25.065241,-38.782715,47.55864,110.535217,38.802387,29.636326,110.157669,152.894318,105.908073,0.0616751909255982,413.398956,416.692404777968,1.80407482111003,0.0293297255867393,1.05300583130713,18.1092057813924,465.899852295206,1.84176859058538,0.00664297000963448,1.47479874101204,78.9826329926034,451.722886590949,98.4328464688231,0.00606748655131932,1.61268295257826
8,8.001863,36,36.337605,28.040001,28.056818,107.661652,NaN,11.232775,NaN,47.723972,400,400.089874,25,35.601963,10.323886,92.005531,49.992481,401.024323,398.418396,400.134644,6040.711914,11.158522,11.649006,11.228626,73.213326,75.915672,25.082249,-38.745476,47.597118,109.726852,38.670612,29.684225,110.449867,152.878143,105.911324,0.0725602582097054,420.86972,416.740882187507,1.80436964206576,0.0293931135583245,1.05251673072985,18.0508744052766,465.904609683588,1.84178319944153,0.00664342716017326,1.47474114895178,78.9811566128504,451.831710579995,98.4989254062176,0.00607229758051354,1.61127280013731
8,7.992073,36,36.333267,28.040001,28.067396,107.648994,NaN,11.217704,NaN,47.721741,400,399.974548,25,35.604019,10.353292,91.945511,49.992481,401.024323,398.418396,400.134644,6040.711914,11.158522,11.649006,11.228626,73.262344,75.91851,25.090185,-38.830399,47.597118,109.726852,38.670612,29.684225,110.449867,152.878143,105.911324,0.0725602582097054,420.86972,416.773019199138,1.80457194088613,0.0294380425321899,1.05217367873324,18.0092445045959,465.892650533614,1.84175936278941,0.00664392170912227,1.47474857545861,78.975405547313,451.90426380924,98.5388555812621,0.00607624473207609,1.6102446609377
8,7.980683,36,36.32576,28.040001,28.074009,107.631012,NaN,11.207522,NaN,47.713764,400,399.919739,25,35.610085,10.374976,92.021416,49.992481,401.13916,398.522156,400.212463,6033.697754,11.115383,11.630009,11.196399,73.323326,75.910522,25.104115,-38.83736,47.620407,109.963989,38.671356,29.67815,110.264076,152.903397,105.901535,0,410.328064,416.804397573571,1.80478752230764,0.0294894838005679,1.05178710041652,17.9607620559157,465.877742222137,1.84173331086445,0.00664500574174856,1.47471878484435,78.9667363732917,451.979833969962,98.576960530153,0.00608098359622738,1.60909979396274
8,7.980683,36,36.32576,28.040001,28.078482,107.594856,NaN,11.207522,NaN,47.709469,400,399.959778,25,35.611176,10.379882,92.093964,49.992481,401.13916,398.522156,400.212463,6033.697754,11.115383,11.630009,11.196399,73.341827,75.912224,25.114597,-38.927135,47.620407,109.963989,38.671356,29.67815,110.264076,152.903397,105.901535,0,410.328064,416.809102196813,1.8048031405458,0.0294902399718947,1.0517779534527,17.9607620559157,465.824415183481,1.8415932577394,0.00664290561725058,1.47511201716477,78.9667363732917,451.985639724754,98.580568688138,0.00608122653475295,1.60902691950024
8,7.975913,36,36.320599,28.040001,28.090984,107.583916,NaN,11.191067,NaN,47.713383,400,400.069214,25,35.606621,10.391177,92.057091,49.992481,401.268799,398.799927,400.422668,6030.750977,11.104069,11.618292,11.219976,73.326126,75.90921,25.120308,-38.926796,47.653328,110.421219,38.639534,29.68541,109.950706,152.864883,105.932411,0,394.273041,416.832471419532,1.80492743433605,0.0295134708488223,1.05159648471326,17.9404425176901,465.816266242382,1.84158085995752,0.0066437335858392,1.47507605272096,78.9604514264004,452.02870557812,98.6012632257299,0.00608411297103488,1.60835348568324
8,8.005227,36,36.330505,28.040001,28.103249,107.572098,NaN,11.219209,NaN,47.715343,400,400.037598,25,35.600227,10.410539,92.02021,49.992481,401.187012,398.64801,400.232208,6039.884766,11.129576,11.648822,11.211313,73.331024,75.926262,25.163296,-38.839054,47.633427,110.980988,38.880962,29.675194,109.95327,152.901276,105.9328,0.107498921453953,411.635406,416.782533684539,1.80447509245781,0.0293861495525361,1.05253108610504,18.0651701513984,465.783493708674,1.84147749985801,0.00664023785050696,1.47550271985301,78.9725137150078,451.866589443786,98.5122069453462,0.00607524754055649,1.61064794935292
8,8.024918,36,36.344494,28.040001,28.106136,107.599991,NaN,11.249912,NaN,47.715321,400,400.028137,25,35.601662,10.415365,91.845451,49.992481,401.187012,398.64801,400.232208,6039.884766,11.129576,11.648822,11.211313,73.349808,75.943375,25.183624,-38.741562,47.633427,110.980988,38.880962,29.675194,109.95327,152.901276,105.9328,0.107498921453953,411.635406,416.743312334871,1.80415310258375,0.0293002331870638,1.05317201693358,18.1487579503164,465.802989074396,1.84150431102165,0.00663789431040392,1.47561926077361,78.9895405868746,451.755419703822,98.4597180194234,0.00606765898031138,1.61241796008349
8,8.03104,36,36.354362,28.040001,28.105818,107.618752,NaN,11.257673,NaN,47.723221,400,400.028412,25,35.604881,10.41039,91.573196,49.992481,401.182007,398.589752,400.20755,6041.780273,11.144034,11.645528,11.227169,73.365273,75.928307,25.187708,-38.543106,47.619823,111.073326,38.911133,29.667704,110.33564,153.051147,105.873444,0,425.058899,416.729829773312,1.80404883262357,0.0292734002387871,1.05337419819537,18.1747138644123,465.815395418276,1.84151969320655,0.00663618939210623,1.47571136518817,79.0010772337863,451.722658291081,98.451045601828,0.00606421955924468,1.61309098241646
8,8.031173,36,36.358551,28.040001,28.105818,107.618752,NaN,11.263714,NaN,47.723221,400,400.028412,25,35.604881,10.424347,91.505348,49.992481,401.271423,398.632263,400.310089,6043.183594,11.135591,11.636157,11.200827,73.393318,75.947525,25.184929,-38.543251,47.608208,110.246529,38.809364,29.652296,110.59951,153.117966,105.859947,0,403.60611,416.729544095081,1.8040465919678,0.0292728188989553,1.05337857821144,18.1752775875252,465.808909627794,1.84149535969243,0.00663500339643562,1.47583737863159,79.0066417494015,451.724365798811,98.4570462992963,0.00606341370675994,1.61317846581538
8,8.010772,36,36.355438,28.040001,28.108038,107.645279,NaN,11.244535,NaN,47.727295,400,400.055878,25,35.601395,10.4227,91.813599,49.992481,401.271423,398.632263,400.310089,6043.183594,11.135591,11.636157,11.200827,73.413094,75.980492,25.191601,-38.574207,47.608208,110.246529,38.809364,29.652296,110.59951,153.117966,105.859947,0,403.60611,416.775678499516,1.80439826976389,0.0293625845875898,1.05270314893467,18.0887243553751,465.852872738505,1.84161623978256,0.0066374253737629,1.47545443885783,79.0028553355485,451.853176798014,98.533267298537,0.00606945681951329,1.61146479851276
8,8.010266,36,36.357162,28.040001,28.109913,107.652138,NaN,11.237553,NaN,47.713757,400,400.08847,25,35.593933,10.419009,91.976257,49.986828,401.424957,398.761017,400.393738,6041.637695,11.1631,11.646229,11.231388,73.41861,76.013367,25.200735,-38.550816,47.621845,110.400955,38.632042,29.667849,110.458527,153.156937,105.928352,0,402.739349,416.778737950811,1.80441335732204,0.0293651236581556,1.05268265324694,18.0865754693643,465.860325111326,1.84163280519701,0.00663733555360723,1.47543149224614,79.004952328105,451.85983101722,98.5394283358602,0.00606937393730455,1.61142547419487
8,8.021629,36,36.362896,28.040001,28.109716,107.629463,NaN,11.247205,NaN,47.713924,400,400.150055,25,35.59412,10.4209,92.102722,49.986828,401.397491,398.701508,400.316528,6046.676758,11.131602,11.638377,11.208364,73.366478,75.999641,25.176369,-38.505661,47.602028,110.562157,38.663643,29.698584,110.418869,153.167435,105.956139,0,395.363708,416.754144009484,1.80422105428593,0.0293152400719799,1.05305636945933,18.1348070987053,465.817990048701,1.8415116361247,0.00663439565679368,1.47585114891929,79.0119259762756,451.791836379161,98.50400509728,0.00606532770366883,1.6124351699487
8,8.00593,36,36.359097,28.040001,28.107971,107.608765,NaN,11.237453,NaN,47.731087,400,400.126617,25,35.592751,10.409311,92.128799,49.986828,401.397491,398.701508,400.316528,6046.676758,11.131602,11.638377,11.208364,73.337807,75.883636,25.097933,-38.470249,47.602028,110.562157,38.663643,29.698584,110.418869,153.167435,105.956139,0,395.363708,416.785995749556,1.80447972739017,0.029383854538725,1.05254438681967,18.0681570616149,465.793324313922,1.84145347659656,0.00663426864761244,1.47596289174699,79.0073058188495,451.885675201509,98.5577477918508,0.00607004962630741,1.61114925748757
8,8.00373,36,36.356659,28.040001,28.104383,107.603981,NaN,11.221081,NaN,47.757877,400,400.19104,25,35.588516,10.418619,92.104057,49.986828,401.502258,398.904846,400.524414,6042.754883,11.127258,11.626904,11.217108,73.336823,75.908821,25.022896,-38.458668,47.599621,110.063217,38.432606,29.695595,110.455666,153.049789,105.977188,0,391.316559,416.786938372706,1.8045043179863,0.0293929265601052,1.05247963737279,18.0588090242584,465.790039134549,1.84144909664512,0.0066346809112813,1.47594177044455,79.0043405157596,451.893335761384,98.5596304743588,0.00607088103010522,1.61098929326566
8,8.020075,36,36.364944,28.040001,28.09935,107.599739,NaN,11.240171,NaN,47.770931,400,400.192078,25,35.585045,10.403757,91.988747,49.986828,401.365906,398.695221,400.240723,6041.970703,11.152267,11.646154,11.221202,73.3377,75.853104,24.97908,-38.438099,47.600803,110.71653,38.584431,29.660307,110.337875,153.153534,105.962868,0,408.92804,416.746564392011,1.80421101747136,0.0293203018815002,1.05302687207986,18.1282140291136,465.770944354614,1.84138451248418,0.00663208923370413,1.47623765876165,79.0144163957921,451.78934828048,98.5048767597989,0.00606479472313993,1.6125200035435
8,8.012877,36,36.365173,28.040001,28.083708,107.616188,NaN,11.236704,NaN,47.772388,400,400.139801,25,35.581257,10.415383,91.986351,49.986828,401.365906,398.695221,400.240723,6041.970703,11.152267,11.646154,11.221202,73.339134,75.835602,24.977737,-38.451466,47.600803,110.71653,38.584431,29.660307,110.337875,153.153534,105.962868,0,408.92804,416.745547166588,1.80427773449581,0.0293492366521993,1.05282279026632,18.0976627820839,465.794870855149,1.84144695271599,0.00663298011283778,1.47606468499122,79.0146948543331,451.814283436435,98.5206116911494,0.00606579009692225,1.61220994264381
8,8.008335,36,36.365925,28.040001,28.071766,107.61689,NaN,11.231147,NaN,47.774937,400,400.138428,25,35.585323,10.422143,92.07164,49.986828,401.44693,398.825439,400.321808,6042.925781,11.154613,11.65021,11.22538,73.298546,75.849648,24.977297,-38.43885,47.585506,110.29277,38.428772,29.660355,110.414047,153.225769,105.899178,0,398.644043,416.742724926281,1.80431263252835,0.0293671720695163,1.05269833794212,18.0783739288648,465.794742426184,1.84144530545306,0.00663280808130106,1.47607965169623,79.0156092525364,451.827710350111,98.5298267480861,0.00606619436506874,1.61205945752769
8,8.008087,36,36.365681,28.040001,28.065662,107.594887,NaN,11.232767,NaN,47.760845,400,400.19809,25,35.589371,10.406549,92.201347,49.986828,401.525421,398.956085,400.444244,6045.805664,11.143017,11.658389,11.208613,73.2677,75.797142,24.970846,-38.468254,47.575642,110.438408,38.452469,29.643351,110.63237,153.243332,105.899956,0,401.280365,416.736831604281,1.80429548546825,0.0293672318881514,1.05270285880209,18.0773204888353,465.76263964591,1.84136141717843,0.00663159871657085,1.47631295930087,79.0153125621692,451.82118915053,98.5254939837407,0.00606597263754491,1.61213568708777
8,8.000788,36,36.362839,28.040001,28.061417,107.565613,NaN,11.223907,NaN,47.75634,400,400.266998,25,35.590046,10.384854,92.422043,49.986828,401.525421,398.956085,400.444244,6045.805664,11.143017,11.658389,11.208613,73.208008,75.764374,24.974897,-38.495399,47.575642,110.438408,38.452469,29.643351,110.63237,153.243332,105.899956,0,401.280365,416.748029742608,1.80440386284559,0.0293986223299165,1.05247191457683,18.0463050912846,465.72382302739,1.84126441399657,0.00663070161573483,1.47654787531731,79.0118566602605,451.859747251294,98.5460661303518,0.00606818097500384,1.61157397200184
8,7.99776,36,36.361664,28.040001,28.054234,107.588509,NaN,11.222098,NaN,47.769081,400,400.340485,25,35.58952,10.350912,92.437141,49.986828,401.56189,398.976837,400.509491,6043.352051,11.169421,11.655338,11.222785,73.242111,75.75074,24.984287,-38.4828,47.548225,110.128105,38.366341,29.61076,110.566658,153.282639,105.896393,0.114830702543259,410.812012,416.746968182696,1.8044298986172,0.0294107454919098,1.05238736815334,18.0334319897659,465.75944777378,1.84136003092359,0.00663236500302485,1.47626169877504,79.0104277463498,451.868711658155,98.5502443571073,0.00606880213818029,1.61143015875427
8,7.998965,36,36.361549,28.040001,28.038315,107.606476,NaN,11.218519,NaN,47.773857,400,400.377228,25,35.589996,10.336798,92.437386,50.001488,401.554504,398.932983,400.553436,6042.056641,11.165395,11.65103,11.22857,73.360764,75.750084,24.986576,-38.395809,47.52533,110.158096,38.327793,29.588079,110.356766,153.236938,105.915932,0,413.256927,416.727628404847,1.80435392393622,0.0294027487410487,1.05245985999485,18.0385553163904,465.786148121132,1.84143035739004,0.00663344156898106,1.47606172862866,79.0102878920096,451.840402706886,98.5325431769661,0.00606764192887269,1.61178509632408
8,7.998965,36,36.361549,28.040001,28.022068,107.5849,NaN,11.218519,NaN,47.763008,400,400.385559,25,35.586742,10.323986,92.440285,50.001488,401.554504,398.932983,400.553436,6042.056641,11.165395,11.65103,11.22857,73.372162,75.76088,24.993843,-38.368649,47.52533,110.158096,38.327793,29.588079,110.356766,153.236938,105.915932,0,413.256927,416.710528816164,1.80429714865958,0.0294000045891877,1.05249351435794,18.0385553163904,465.754298067842,1.84134670561321,0.00663218781464083,1.47629773026887,79.0102878920096,451.81930067592,98.5194519260701,0.0060667590280242,1.61205217284941
8,7.996078,36,36.3596,28.040001,27.997553,107.574493,NaN,11.220182,NaN,47.746525,400,400.403595,25,35.594116,10.344129,92.454361,50.001488,401.673462,399.098541,400.618469,6044.433594,11.118511,11.647368,11.19872,73.329865,75.775772,25.032307,-38.38612,47.549656,109.919975,38.233517,29.606377,110.468193,153.259613,105.921188,0,401.397125,416.690926925766,1.80426024841373,0.0294085820595046,1.05244943709376,18.0262796083603,465.741954174973,1.84131767902362,0.00663213466204622,1.47635290271623,79.0079175784371,451.804403781782,98.5079137481274,0.00606654393967544,1.6121901629508
8,7.986041,36,36.352489,28.040001,27.982445,107.542023,NaN,11.205153,NaN,47.7346,400,400.38739,25,35.590622,10.369272,92.458466,50.001488,401.506927,398.911255,400.482788,6043.495605,11.15682,11.659896,11.21083,73.296204,75.803513,25.127216,-38.351608,47.547455,108.693176,38.037315,29.582994,110.349564,153.059647,105.951561,0.0673197060823441,398.370789,416.696581196774,1.80437711299491,0.0294503148412155,1.05215088891651,17.9835753698296,465.705037445255,1.84123309831545,0.00663226039804843,1.47649409453898,78.9992680141886,451.84352334703,98.5238012653236,0.00606967096149928,1.61151022315815
8,7.955347,36,36.336979,28.040001,27.970251,107.524033,NaN,11.173706,NaN,47.7271,400,400.31543,25,35.58725,10.399776,92.309509,50.001488,401.506927,398.911255,400.482788,6043.495605,11.15682,11.659896,11.21083,73.257889,75.80558,25.161474,-38.345951,47.547455,108.693176,38.037315,29.582994,110.349564,153.059647,105.951561,0.0673197060823441,398.370789,416.749610543749,1.8048540875034,0.0295843511225094,1.05116994344671,17.8527281314335,465.702524697302,1.84125352602902,0.00663560832388407,1.4762231363614,78.9803946641762,452.0114008837,98.6097877135258,0.00607994812389285,1.60899393363986
8,7.98619,36,36.343845,28.040001,27.97188,107.524696,NaN,11.19054,NaN,47.729046,400,400.28418,25,35.58107,10.38306,92.100372,50.001488,401.490753,398.923798,400.502686,6039.805664,11.128902,11.642271,11.207539,73.243759,75.8125,25.161766,-38.298679,47.555275,110.774506,38.289036,29.574093,109.806854,153.088577,105.932007,0.103795282542705,413.749268,416.685145153556,1.80433767837666,0.0294478700881643,1.05217760467443,17.984209616078,465.692857714497,1.84121616512933,0.00663370126158248,1.47642308718141,78.9887508351902,451.823619881706,98.5012610642241,0.0060706501580666,1.61153727293969
8,8.018875,36,36.356487,28.040001,27.97188,107.524696,NaN,11.229838,NaN,47.729046,400,400.28418,25,35.58107,10.374047,91.803551,50.001488,401.447845,398.896027,400.530945,6044.4375,11.14028,11.644763,11.20225,73.219406,75.838318,25.167847,-38.267056,47.538078,110.862907,38.512718,29.55068,110.49231,153.122177,105.938286,0.0652864202857018,410.956451,416.614899360501,1.80378554040326,0.0293040601647244,1.05325410388389,18.1231221901542,465.673251490811,1.84114263703422,0.0066301206017062,1.47680489659565,79.0041313050659,451.626114238596,98.3937272155121,0.00605973180067361,1.614375849373
8,8.023984,36,36.361858,28.040001,27.982456,107.535316,NaN,11.250267,NaN,47.723969,400,400.322174,25,35.574535,10.362261,91.701729,50.001488,401.447845,398.896027,400.530945,6044.4375,11.14028,11.644763,11.20225,73.223984,75.856293,25.179113,-38.249836,47.538078,110.862907,38.512718,29.55068,110.49231,153.122177,105.938286,0.0652864202857018,410.956451,416.615049297521,1.80373633778214,0.0292834679917576,1.05340057484283,18.144796673452,465.680604590306,1.84115259895539,0.00662921768378861,1.47685059093346,79.0106636732509,451.611087597052,98.3907623596357,0.00605797827980858,1.61470806807677
8,7.995365,36,36.355667,28.040001,27.977512,107.55407,NaN,11.22424,NaN,47.707268,400,400.20929,25,35.577618,10.3388,91.764404,50.001488,401.530609,398.95578,400.628174,6044.589844,11.16038,11.645551,11.224423,73.304077,75.851227,25.209793,-38.214508,47.552853,109.601845,38.240295,29.543283,110.670013,153.152908,105.895226,0.0742207765579224,417.507507,416.67136605658,1.80420225482571,0.0294083378588232,1.05246756082858,18.0232473673503,465.717897608887,1.84126134238728,0.00663206093493838,1.47645797467236,79.0031338877473,451.78046459545,98.4884284142121,0.00606636599314042,1.61239122844522
8,7.991838,36,36.356312,28.040001,27.961998,107.566551,NaN,11.213315,NaN,47.690018,400,400.273193,25,35.578766,10.313192,91.918999,50.01403,401.437988,398.851135,400.521942,6043.14502,11.139732,11.646413,11.217458,73.280045,75.854279,25.247936,-38.170185,47.564075,110.494957,38.471611,29.504469,110.314758,153.195663,105.859039,0,415.952209,416.662615589969,1.80420764847372,0.0294212674644904,1.05238373170506,18.008244739866,465.735324777716,1.84130599414197,0.00663260389199558,1.476340718397,79.0039184440431,451.782860372505,98.4906748746095,0.00606633113911989,1.61237764061406
8,8.000774,36,36.359543,28.040001,27.952307,107.586395,NaN,11.221642,NaN,47.684559,400,400.284912,25,35.58189,10.30685,91.933197,50.01403,401.437988,398.851135,400.521942,6043.14502,11.139732,11.646413,11.217458,73.328171,75.862099,25.186541,-38.12608,47.564075,110.494957,38.471611,29.504469,110.314758,153.195663,105.859039,0,415.952209,416.633212280308,1.80402274478532,0.0293802544377112,1.05269806107092,18.0462455808614,465.759613266919,1.84136416045797,0.0066328425453726,1.47622091224426,79.0078482543378,451.716105521862,98.4530963775317,0.00606286018142178,1.61330933251244
8,7.977523,36,36.351624,28.040001,27.947557,107.584007,NaN,11.208268,NaN,47.664631,400,400.277588,25,35.576145,10.317634,91.943748,50.01403,401.477509,398.802429,400.512909,6045.561523,11.138122,11.648046,11.187696,73.381302,75.864746,25.126595,-38.096954,47.580055,109.280708,38.45747,29.492174,110.477791,153.304581,105.861702,0.0749106109142303,432.89563,416.678166241034,1.80439931164495,0.0294820798455513,1.05194311786089,17.9473019283966,465.768356949184,1.84140092370717,0.00663494597517497,1.47600844738626,78.9977462885117,451.851249006225,98.5275759938834,0.0060701755570435,1.61139009375596
8,7.962831,36,36.343754,28.040001,27.940474,107.592041,NaN,11.180507,NaN,47.654209,400,400.238464,25,35.571518,10.319365,91.980743,50.01403,401.477509,398.802429,400.512909,6045.561523,11.138122,11.648046,11.187696,73.469421,75.893906,25.095884,-38.087917,47.580055,109.280708,38.45747,29.492174,110.477791,153.304581,105.861702,0.0749106109142303,432.89563,416.702253064834,1.8046233242163,0.0295460292413006,1.05147568872553,17.8846674938557,465.792403530238,1.84147779899292,0.0066376420280567,1.47568375655068,78.9886400981435,451.929734763955,98.5670282631664,0.00607510988761513,1.61019576843454
8,7.981718,36,36.345837,28.040001,27.939947,107.600891,NaN,11.194548,NaN,47.667278,400,400.17572,25,35.570236,10.328366,91.885872,50.01403,401.362396,398.759949,400.459717,6039.532227,11.150976,11.644349,11.217677,73.47229,75.894867,25.083172,-38.074268,47.623222,110.10672,38.58403,29.485846,110.029991,153.080383,105.903076,0,401.309235,416.661151436082,1.80430173946454,0.0294622330527963,1.05209663483158,17.9651697915301,465.80223764269,1.84149999617733,0.00663756615157662,1.47564984068827,78.9911747920884,451.811472406767,98.4960722758389,0.00606972402220056,1.61174274367428
8,7.991578,36,36.346642,28.040001,27.928547,107.625214,NaN,11.205162,NaN,47.675869,400,400.19873,25,35.569115,10.34958,91.857613,50.01403,401.555908,398.813843,400.616608,6041.726074,11.140564,11.630974,11.195953,73.481026,75.891167,25.070812,-38.096127,47.632538,110.421059,38.742439,29.506502,110.046249,153.157867,105.897301,0.135841742157936,414.017731,416.627969982169,1.80409512358009,0.0294167586627733,1.05244462720677,18.0071385911019,465.836880750326,1.84158957612917,0.00663875106394288,1.47540880359144,78.9921543045726,451.735177610778,98.4496993705661,0.00606636121570395,1.61273078104202
8,8.002421,36,36.352699,28.040001,27.915884,107.643387,NaN,11.218082,NaN,47.674366,400,400.27948,25,35.560696,10.369708,91.824753,50.01403,401.432495,398.74942,400.560913,6044.361328,11.160945,11.638427,11.218513,73.477478,75.889641,25.068405,-38.08688,47.607903,110.411949,38.801388,29.507885,110.209412,153.145447,105.891098,0,417.71936,416.591325916642,1.80386755828207,0.0293668522077963,1.05282844024231,18.0532460137592,465.854319644549,1.84162481393331,0.00663809104931647,1.47539277286672,78.999523481793,451.654292219277,98.4067117708399,0.00606170509867258,1.61391758350733
8,8.009804,36,36.358833,28.040001,27.911306,107.643936,NaN,11.23327,NaN,47.667133,400,400.288757,25,35.554817,10.413973,91.731461,50.01403,401.432495,398.74942,400.560913,6044.361328,11.160945,11.638427,11.218513,73.491783,75.889053,25.075521,-38.0923,47.607903,110.411949,38.801388,29.507885,110.209412,153.145447,105.891098,0,417.71936,416.570620982458,1.80372680990424,0.0293336274603232,1.05308180123575,18.0846133527486,465.845637226524,1.84159132151609,0.00663638624656984,1.47557108609112,79.0069847319261,451.605715019312,98.3838628114117,0.00605838633411017,1.61469760213405
8,8.003715,36,36.356831,28.040001,27.900005,107.635979,NaN,11.229166,NaN,47.663708,400,400.169403,25,35.556587,10.435678,91.808289,50.01403,401.369141,398.642914,400.434174,6044.643555,11.157761,11.641821,11.21051,73.432091,75.8853,25.176237,-38.12252,47.582367,110.405502,38.768688,29.510197,110.555466,153.133209,105.87883,0,407.874756,416.57182361368,1.80379015845862,0.0293584770244174,1.05290440541559,18.0587452809366,465.836994510783,1.84157211381223,0.00663649092101052,1.47559767661579,79.0045497251811,451.628038509941,98.395325365092,0.00605974037992279,1.61436028461675
8,8.003715,36,36.356831,28.040001,27.882301,107.605263,NaN,11.229166,NaN,47.658585,400,400.148407,25,35.563877,10.436828,91.88842,50.01403,401.369141,398.642914,400.434174,6044.643555,11.157761,11.641821,11.21051,73.372101,75.897324,25.214596,-38.093842,47.582367,110.405502,38.768688,29.510197,110.555466,153.133209,105.87883,0,407.874756,416.553182665461,1.80372823686404,0.0293554850060122,1.05294153773477,18.0587452809366,465.791664905138,1.84145306679747,0.00663470669901554,1.47593294172644,79.0045497251811,451.605032246191,98.3810756515412,0.00605877677248235,1.61465397785951
8,8.000411,36,36.359787,28.040001,27.870289,107.571121,NaN,11.227785,NaN,47.647392,400,400.138947,25,35.573059,10.393053,91.938698,50.01403,401.414551,398.617126,400.389343,6045.441406,11.14529,11.638215,11.208025,73.360634,75.901176,25.240416,-38.03162,47.611439,110.35775,38.722046,29.499723,110.457687,153.216156,105.869576,0,404.581177,416.547646351887,1.80374207221421,0.0293679898819444,1.0528575822886,18.0447025328068,465.736686028416,1.84130351605506,0.0066318857222953,1.47639546720793,79.0081450091469,451.611963505441,98.3888592314518,0.00605844837750352,1.61464274049513
8,7.99653,36,36.358696,28.040001,27.870308,107.51693,NaN,11.216495,NaN,47.643894,400,400.116638,25,35.577389,10.341139,92.103836,50.024155,401.306122,398.637665,400.345856,6045.937988,11.140164,11.630155,11.192344,73.365623,75.891197,25.326715,-37.980671,47.609119,110.670647,38.730473,29.481539,110.358994,153.304718,105.862877,0.0950529873371124,412.522583,416.55601853686,1.80380775953845,0.0293850814769426,1.05272936990762,18.028201763934,465.658355237458,1.84109965835694,0.00662904343510928,1.47695694904603,79.0068181060919,451.635708319613,98.402278445443,0.00605967118761924,1.61431115952398
8,8.007565,36,36.362869,28.040001,27.871284,107.497147,NaN,11.228606,NaN,47.649014,400,400.073669,25,35.573997,10.322779,92.201637,50.024155,401.306122,398.637665,400.345856,6045.937988,11.140164,11.630155,11.192344,73.418182,75.892334,25.375696,-37.967358,47.609119,110.670647,38.730473,29.481539,110.358994,153.304718,105.862877,0.0950529873371124,412.522583,416.533293838436,1.80362463455033,0.0293367004531442,1.05309195157398,18.0751030863242,465.622657411,1.84099861296486,0.00662671113499433,1.47730071862342,79.0118931423912,451.570198961973,98.3666381061884,0.00605605415015978,1.61525720836179
8,8.017454,36,36.369484,28.040001,27.867117,107.490944,NaN,11.234889,NaN,47.640877,400,400.054779,25,35.567375,10.315982,92.307999,50.024155,401.263489,398.629517,400.158813,6044.847168,11.148313,11.665895,11.221146,73.459732,75.88829,25.402746,-37.952648,47.600731,111.086807,38.819687,29.457371,110.402397,153.332397,105.848465,0.0680132433772087,404.652191,416.507607125415,1.80344299841861,0.0292926024105798,1.05342804439306,18.1170918539588,465.603223521188,1.84093604343076,0.00662447798453111,1.47756934593095,79.0199365064748,451.506725666859,98.3351699556529,0.00605201175292885,1.61624381822976
8,8.029723,36,36.377949,28.040001,27.867117,107.490944,NaN,11.249072,NaN,47.640877,400,400.054779,25,35.567375,10.303411,92.298676,50.024155,401.326935,398.703491,400.234833,6045.364258,11.110855,11.647679,11.194841,73.440094,75.916985,25.396284,-37.940166,47.609135,110.884209,38.852676,29.461912,110.743065,153.347702,105.866646,0.0928746461868286,411.582428,416.481167422073,1.80323588115119,0.0292389089845673,1.05383482746714,18.1691313502648,465.590078849654,1.84088678105179,0.00662208307433469,1.47782587196725,79.0302265905102,451.434909188492,98.3007583470211,0.00604723387967264,1.6173891775049
8,8.028971,36,36.384502,28.040001,27.845566,107.479485,NaN,11.250664,NaN,47.634308,400,400.11087,25,35.567844,10.309903,92.234436,50.024155,401.326935,398.703491,400.234833,6045.364258,11.110855,11.647679,11.194841,73.409248,75.931221,25.378927,-37.959419,47.609135,110.884209,38.852676,29.461912,110.743065,153.347702,105.866646,0.0928746461868286,411.582428,416.460077319799,1.80317312051493,0.0292385583155884,1.05385578349043,18.1659434517067,465.562963836378,1.84080414645217,0.00661956283630633,1.47815112878469,79.0381903223144,451.415558871617,98.2965450205588,0.00604505458855005,1.61781068664343
8,8.030697,36,36.389015,28.040001,27.845566,107.479485,NaN,11.25288,NaN,47.634308,400,400.11087,25,35.567844,10.318564,92.088608,50.024155,401.334686,398.761353,400.32431,6050.62207,11.154098,11.654501,11.213429,73.374039,75.95726,25.347689,-37.991428,47.627621,110.812134,38.868114,29.444117,110.658714,153.411072,105.876129,0,415.20343,416.45635533796,1.80314399082966,0.0292310165351708,1.05391310495841,18.1732600193396,465.555952047212,1.84077787704761,0.00661828682028835,1.47828810274646,79.0436738071223,451.407466594756,98.2968804150896,0.00604377342072096,1.61803367330254
8,8.025824,36,36.389626,28.040001,27.841215,107.483154,NaN,11.250878,NaN,47.634167,400,400.161469,25,35.562935,10.328236,92.083336,50.024155,401.43927,398.786194,400.315857,6050.097656,11.154517,11.660701,11.220098,73.37751,75.97654,25.245155,-38.03764,47.633766,110.629143,38.739449,29.411884,110.887299,153.436264,105.886749,0.0609313920140266,410.791534,416.462277817105,1.80321100812676,0.0292515827564738,1.0537605711374,18.1526001383482,465.560426515503,1.84078857004503,0.00661832765029772,1.4782660918577,79.044416130411,451.432729841704,98.3132179520641,0.00604470418901736,1.61772400280402
8,8.01722,36,36.389534,28.040001,27.844963,107.480881,NaN,11.238856,NaN,47.623775,400,400.141876,25,35.55991,10.325855,92.241241,50.024155,401.43927,398.786194,400.315857,6050.097656,11.154517,11.660701,11.220098,73.361252,75.993698,25.183508,-38.044491,47.633766,110.629143,38.739449,29.411884,110.887299,153.436264,105.886749,0.0609313920140266,410.791534,416.484773238038,1.80336941693077,0.0292898863372709,1.05346720380391,18.1160987437979,465.55720933365,1.8407802778006,0.00661822135419436,1.47828842496709,79.0443043577199,451.49152019954,98.3494591374687,0.00604718570851439,1.61696489957075
8,8.000697,36,36.384453,28.040001,27.842705,107.467293,NaN,11.226424,NaN,47.627029,400,400.176544,25,35.565414,10.314393,92.381218,50.024155,401.507721,398.871704,400.475372,6047.28125,11.141992,11.63413,11.209642,73.339729,75.97821,25.154886,-38.085289,47.649063,110.438316,38.702854,29.406448,110.817734,153.574158,105.840172,0,403.901031,416.517987710434,1.80364075054303,0.0293620675180238,1.05292493845666,18.0459182720967,465.545017540865,1.84075708192097,0.00661886696561078,1.47828439211155,79.0381307804362,451.589254087586,98.4039257193604,0.00605233919678084,1.61557813811791
8,7.97755,36,36.372509,28.040001,27.847015,107.454849,NaN,11.19458,NaN,47.621704,400,400.202332,25,35.567822,10.319583,92.432617,50.017719,401.389038,398.760864,400.289215,6045.614258,11.146719,11.648599,11.204247,73.351219,75.975067,25.151932,-38.090073,47.627228,109.557449,38.402172,29.40778,110.722511,153.567719,105.820061,0.0752973333001137,398.629578,416.572333272819,1.80404749798248,0.0294649404018737,1.05215193307134,17.9474169529992,465.545183186584,1.84077829203763,0.00662152097249648,1.47805932261767,79.0236140613536,451.733164073353,98.4789654175182,0.00606086014816795,1.61343039523351
8,7.982255,36,36.369122,28.040001,27.850016,107.43457,NaN,11.199978,NaN,47.614079,400,400.140076,25,35.562988,10.310284,92.524292,50.017719,401.389038,398.760864,400.289215,6045.614258,11.146719,11.648599,11.204247,73.34671,75.977104,25.172352,-38.053844,47.627228,109.557449,38.402172,29.40778,110.722511,153.567719,105.820061,0.0752973333001137,398.629578,416.565371932212,1.80397832880962,0.0294446394359917,1.05230075785015,17.9674565321891,465.520472176691,1.84071925722223,0.006621298526985,1.47818060023914,79.019496389224,451.70540676036,98.4577673237511,0.00606040719418512,1.61369519950589
8,7.987647,36,36.367512,28.040001,27.849524,107.45343,NaN,11.204994,NaN,47.604828,400,400.087433,25,35.560535,10.313099,92.639954,50.017719,401.428345,398.672882,400.310181,6041.810059,11.170006,11.647523,11.217028,73.339455,75.990891,25.167515,-38.044079,47.613182,110.104591,38.490921,29.396393,110.351982,153.511368,105.803787,0.0732412338256836,398.157684,416.553254721793,1.80388534762652,0.0294207378497098,1.0524796130225,17.990411133237,465.550850236181,1.84080187600675,0.0066228524094391,1.47792334190198,79.0175388933406,451.669879664597,98.4338542852682,0.00605925692295952,1.61410566778632
8,8.000273,36,36.370922,28.040001,27.852592,107.471947,NaN,11.221506,NaN,47.596371,400,400.054626,25,35.563057,10.364781,92.598877,50.017719,401.170959,398.555176,400.115814,6042.832031,11.112213,11.630914,11.202878,73.340233,76.020699,25.18486,-38.068775,47.607822,110.450356,38.604111,29.383162,110.331245,153.492798,105.808968,0.105613090097904,415.748749,416.529310698087,1.80368250506961,0.0293656051566907,1.05289015387503,18.0441159055179,465.572918554325,1.84085392342085,0.00662296541136379,1.4778224006177,79.0216847618312,451.596576332208,98.3924802075925,0.0060554743912279,1.61513052188547
8,7.987108,36,36.366726,28.040001,27.853128,107.456253,NaN,11.207968,NaN,47.607765,400,399.998352,25,35.569489,10.391069,92.430801,50.017719,401.170959,398.555176,400.115814,6042.832031,11.112213,11.630914,11.202878,73.340813,76.027222,25.167843,-38.08057,47.607822,110.450356,38.604111,29.383162,110.331245,153.492798,105.808968,0.105613090097904,415.748749,416.558207444898,1.80390707039274,0.0294237272873239,1.05245431447987,17.9881170553457,465.556243513562,1.84081741403501,0.00662323922508406,1.47786832855864,79.0165832057655,451.677475264365,98.4376325958319,0.00605973938074383,1.61398836500992
8,7.988707,36,36.363808,28.040001,27.848406,107.411819,NaN,11.200438,NaN,47.611549,400,399.93808,25,35.579311,10.372407,92.249687,50.017719,401.112793,398.483307,400.093475,6044.36377,11.152118,11.639591,11.232591,73.40657,76.033981,25.179623,-38.006401,47.60194,109.676842,38.444206,29.362486,110.38427,153.322693,105.834076,0.0674756467342377,416.572174,416.54979731289,1.80386350120885,0.0294158699594021,1.05251692331128,17.9949223341587,465.495102187406,1.84066184018909,0.00662147741328048,1.47827076000043,79.013035013505,451.659517571367,98.4230628512651,0.00605959821572896,1.61414104839616
8,7.981922,36,36.359276,28.040001,27.840343,107.396309,NaN,11.202233,NaN,47.595444,400,399.931641,25,35.584789,10.341625,91.912933,50.017719,401.103851,398.437256,400.043274,6044.112305,11.146986,11.644534,11.224872,73.445572,76.02668,25.197392,-37.996372,47.60099,109.749046,38.403557,29.405779,110.466621,153.372116,105.827087,0,408.757141,416.555909286029,1.80395014848307,0.0294444738861072,1.0523099057825,17.9660385112696,465.479221128211,1.84062799448654,0.00662185685085689,1.47830461051726,79.0075235238079,451.688967237996,98.435961585302,0.00606177992036075,1.61364762318683
