P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,TC1,TC2,TC3,TC4,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
8,7.972846,36,36.353413,28.040001,27.82534,107.411621,NaN,11.194014,NaN,47.592575,400,399.879028,25,35.585609,10.341432,91.686691,50.017719,401.103851,398.437256,400.043274,6044.112305,11.146986,11.644534,11.224872,73.440308,75.917168,25.201214,-38.119476,47.60099,109.749046,38.403557,29.405779,110.466621,153.372116,105.827087,0,408.757141,416.559645426685,1.80405140678761,0.029482097041271,1.05204192071751,17.9273726361382,465.510969946359,1.84072162630843,0.00662440923448493,1.47795711207988,79.0003920574615,451.72303934178,98.4501621614589,0.00606443429977108,1.61306140500665
8,7.972846,36,36.353413,28.040001,27.820547,107.416321,NaN,11.194014,NaN,47.619576,400,399.807343,25,35.586494,10.359385,91.686768,50.017719,400.960449,398.25589,399.831024,6039.878906,11.107866,11.63945,11.208158,73.399467,75.888687,25.146555,-38.022411,47.619141,109.941452,38.386826,29.401405,110.289375,153.370697,105.771065,0.115986257791519,416.728668,416.554602965937,1.80403465292033,0.0294812850360963,1.05205186171887,17.9273726361382,465.517916222762,1.84073987889389,0.00662468301323779,1.4779051894747,79.0003920574615,451.716813627341,98.4463026916673,0.00606417364054446,1.61314052574499
8,7.971669,36,36.348743,28.040001,27.828051,107.411728,NaN,11.193083,NaN,47.638119,400,399.774811,25,35.584927,10.372826,91.796303,50.017719,401.185089,398.51532,400.076538,6038.259766,11.106845,11.652843,11.20252,73.393616,75.910698,25.104671,-37.944313,47.610859,110.189423,38.564213,29.368454,110.09745,153.372894,105.736641,0,413.431458,416.565028671535,1.80408082309033,0.0294877713253835,1.05199752833303,17.9223558876424,465.518386840824,1.84074924549501,0.00662573826973674,1.47781412030425,78.9942410269728,451.731138036795,98.4496734172989,0.00606575179325778,1.61283681921993
8,7.989829,36,36.351963,28.040001,27.820724,107.428268,NaN,11.203267,NaN,47.65617,400,399.83316,25,35.582886,10.400048,91.863533,50.017719,401.185089,398.51532,400.076538,6038.259766,11.106845,11.652843,11.20252,73.390549,75.850822,25.251591,-37.948086,47.610859,110.189423,38.564213,29.368454,110.09745,153.372894,105.736641,0,413.431458,416.518245439328,1.80374770858119,0.0294062346799272,1.05261183018178,17.9996969013504,465.537825120478,1.84079471619363,0.00662578953704551,1.4777292715957,78.9981587203287,451.609316852651,98.3779803078776,0.00605997538479343,1.61447199575409
8,8.008423,36,36.359806,28.040001,27.803391,107.438004,NaN,11.221508,NaN,47.648663,400,399.938385,25,35.591778,10.437259,91.771301,50.001728,401.251251,398.632019,400.170563,6042.217773,11.134261,11.667822,11.216794,73.374519,75.840157,25.313927,-38.054317,47.631821,110.741806,38.798565,29.37924,110.185951,153.262741,105.81987,0.0690811276435852,411.139435,416.45994211378,1.80337257025818,0.0293214566875615,1.05326362714616,18.0787477241971,465.540025873895,1.84078684615325,0.00662413552450935,1.47785981090794,79.0081681169952,451.474706216444,98.3039200516739,0.00605269391510448,1.61640106720027
8,8.019198,36,36.366211,28.040001,27.803391,107.438004,NaN,11.245142,NaN,47.648663,400,399.938385,25,35.591778,10.468472,91.744347,50.001728,401.087616,398.494934,400.079193,6044.90332,11.108479,11.646354,11.208314,73.364441,75.837524,25.350212,-38.148762,47.634998,110.804398,38.820419,29.362907,110.443436,153.259735,105.81813,0.0637979805469513,417.940857,416.43671109421,1.80319048419864,0.0292741972751712,1.05362109849963,18.1244928005313,465.530072441075,1.8407495469983,0.0066223223807358,1.47805423987499,79.0159570092883,451.410947949998,98.2720617181687,0.0060486824731774,1.6173893716077
8,8.024714,36,36.372341,28.040001,27.80254,107.453331,NaN,11.25072,NaN,47.648228,400,399.946747,25,35.59454,10.476187,91.862572,50.001728,401.087616,398.494934,400.079193,6044.90332,11.108479,11.646354,11.208314,73.323624,75.859032,25.29085,-38.142315,47.634998,110.804398,38.820419,29.362907,110.443436,153.259735,105.81813,0.0637979805469513,417.940857,416.423916673888,1.80309433838731,0.0292499078977776,1.05380614024359,18.1478927763401,465.543200537668,1.84077337509702,0.00662148012313207,1.4780709938284,79.0234098306174,451.37894489838,98.259529888823,0.00604606010801884,1.6179631680744
8,8.028118,36,36.378658,28.040001,27.806734,107.449768,NaN,11.255809,NaN,47.616333,400,399.863678,25,35.590454,10.486229,91.789719,50.001728,400.889557,398.326416,399.846252,6044.710938,11.129401,11.663708,11.222907,73.279099,75.869881,25.318689,-38.169273,47.619884,110.519226,38.804062,29.355698,110.680023,153.442963,105.811028,0,405.94986,416.420992786115,1.80305154740929,0.0292357314495866,1.05391032778036,18.1623271160751,465.528116564822,1.84072275488318,0.00661948554241972,1.47830219649528,79.0310883134329,451.366870646776,98.2595416959356,0.00604423462776955,1.61828524171317
8,8.016092,36,36.379971,28.040001,27.802624,107.444443,NaN,11.244694,NaN,47.606892,400,399.775269,25,35.591145,10.481615,91.689133,50.001728,400.889557,398.326416,399.846252,6044.710938,11.129401,11.663708,11.222907,73.265862,75.87886,25.383003,-38.166374,47.619884,110.519226,38.804062,29.355698,110.680023,153.442963,105.811028,0,405.94986,416.442600960322,1.80324027444732,0.029287678027841,1.05351962303631,18.1113111338993,465.518203446046,1.84069442515514,0.00661880406925022,1.47840099416009,79.0326840844963,451.437763820466,98.3049141772051,0.00604693112133,1.61740552950412
8,7.99797,36,36.374798,28.040001,27.781841,107.43576,NaN,11.229735,NaN,47.632175,400,399.610199,25,35.58564,10.460316,91.584114,50.001728,400.737793,397.871338,399.636902,6045.827637,11.145257,11.638877,11.179735,73.273888,75.836853,25.445675,-38.185215,47.613789,109.996742,38.637817,29.345303,110.662682,153.45488,105.814789,0,400.617065,416.45977552614,1.80347393589501,0.0293637761628851,1.05296278197164,18.0343248939366,465.513408252788,1.84069082275399,0.00661976175277383,1.47833987954939,79.0263965840934,451.521434659278,98.3505505205225,0.00605151705474759,1.61619437743161
8,7.977788,36,36.360947,28.040001,27.766584,107.426552,NaN,11.207372,NaN,47.630859,400,399.466766,25,35.583298,10.419572,91.54068,50.001728,400.853943,397.930054,399.715149,6038.395508,11.137926,11.638107,11.155308,73.261932,75.82164,25.466043,-38.19725,47.625889,109.296005,38.358936,29.374065,110.578934,153.426163,105.836594,0,393.509857,416.487188462339,1.80376225471036,0.0294502639590149,1.05232721968745,17.9484308608196,465.521327295766,1.84073572886102,0.0066231455396449,1.47802093843793,79.0095557756559,451.62016495081,98.3953085363837,0.00605854909158471,1.61456834198789
8,7.9509,36,36.346733,28.040001,27.766022,107.40715,NaN,11.175858,NaN,47.630379,400,399.484985,25,35.591755,10.403805,91.554634,50.001728,400.853943,397.930054,399.715149,6038.395508,11.137926,11.638107,11.155308,73.288879,75.796097,25.472227,-38.197453,47.625889,109.296005,38.358936,29.374065,110.578934,153.426163,105.836594,0,393.509857,416.544451479185,1.80421623155112,0.0295695150234411,1.05144193727635,17.8337388958344,465.514745523563,1.8407431767625,0.00662604102604637,1.47780364465906,78.9922650303266,451.780238258091,98.4777522332673,0.00606822871253292,1.6121615946025
8,7.930551,36,36.328556,28.040001,27.76689,107.378784,NaN,11.143897,NaN,47.626205,400,399.51123,25,35.590763,10.39595,91.714691,50.001728,400.835541,397.917633,399.743866,6036.768555,11.161149,11.640088,11.154953,73.345901,75.771118,25.439432,-38.213417,47.620365,108.578926,38.156094,29.348127,110.215668,153.26619,105.856247,0,389.976715,416.589094331097,1.80456485442861,0.0296605067125146,1.0507716865297,17.7467428758197,465.501083427535,1.84073893345387,0.00662954055228333,1.47756487771187,78.9696698555458,451.898767165613,98.5298909849399,0.00607700364643072,1.61019171236405
8,7.929487,36,36.315369,28.040001,27.765663,107.355156,NaN,11.135347,NaN,47.624752,400,399.549011,25,35.589401,10.387375,91.833717,49.994225,400.978821,398.073975,399.60144,6031.845703,11.123633,11.680052,11.151848,73.317993,75.761307,25.313427,-38.162838,47.594032,108.980392,38.280727,29.364447,109.850342,153.123672,105.845535,0.271680295467377,452.896667,416.590090350357,1.8045786527498,0.029665060661189,1.05073928839626,17.7421893913182,465.486672975939,1.84072404182337,0.00663190431412357,1.47742517733897,78.9540812853893,451.895880066931,98.512557631297,0.00607965255687199,1.60988600594829
8,7.937579,36,36.307919,28.040001,27.761919,107.360184,NaN,11.143556,NaN,47.606354,400,399.539673,25,35.583916,10.385431,91.875786,49.994225,400.978821,398.073975,399.60144,6031.845703,11.123633,11.680052,11.151848,73.296837,75.75296,25.303778,-38.13464,47.594032,108.980392,38.280727,29.364447,109.850342,153.123672,105.845535,0.271680295467377,452.896667,416.568771759792,1.80442808253722,0.0296282359570436,1.05101248786475,17.7768081633439,465.505681198191,1.84078698375491,0.00663431180562417,1.47714361802668,78.9450051549209,451.835393174835,98.4662094698179,0.00607868490197016,1.61045495049355
8,7.937579,36,36.307919,28.040001,27.75592,107.36602,NaN,11.143556,NaN,47.588009,400,399.460999,25,35.587875,10.388759,91.940308,49.994225,400.716034,397.870575,399.538757,6028.500977,11.115788,11.638093,11.137328,73.377602,75.772552,25.295502,-38.106747,47.607769,109.586548,38.524643,29.351706,109.485367,153.039185,105.786934,0,422.099976,416.562466699074,1.8044071291513,0.029627216876467,1.05102475859984,17.7768081633439,465.514301620742,1.84080963848745,0.00663465191649068,1.47707932997297,78.9450051549209,451.827606598895,98.4613746009979,0.00607835872223119,1.61055320744892
8,7.950908,36,36.306541,28.040001,27.746136,107.356728,NaN,11.158709,NaN,47.581959,400,399.424103,25,35.588608,10.380011,92.020462,49.994225,400.817078,397.960571,399.579193,6029.570313,11.114067,11.64414,11.133705,73.370056,75.791527,25.242098,-38.077232,47.621372,110.053581,38.68029,29.354261,109.616501,152.893951,105.802017,0,403.830017,416.523524890906,1.80414660769172,0.0295661041444063,1.05148317105319,17.8337730640887,465.502717915325,1.84078159869292,0.00663450156944679,1.47713988563216,78.9428537275695,451.729964521381,98.3991449590753,0.00607455698823908,1.61175212811976
8,7.965064,36,36.309231,28.040001,27.742716,107.358253,NaN,11.1807,NaN,47.594002,400,399.448334,25,35.585667,10.367016,92.00885,49.994225,400.817078,397.960571,399.579193,6029.570313,11.114067,11.64414,11.133705,73.267525,75.817513,25.09429,-38.032536,47.621372,110.053581,38.68029,29.354261,109.616501,152.893951,105.802017,0,403.830017,416.489468819128,1.80389447649324,0.0295025964524642,1.05195683273934,17.894192810093,465.500789595236,1.84077184090798,0.00663382684013496,1.47720470664116,78.9466037014508,451.637925548883,98.3452381519527,0.0060701339505301,1.61299084699377
8,7.963188,36,36.306763,28.040001,27.745811,107.374413,NaN,11.179837,NaN,47.598972,400,399.636871,25,35.587555,10.357963,91.990265,49.994225,401.005188,398.421906,399.883423,6030.125,11.121037,11.652396,11.202117,73.327492,75.794785,24.996122,-38.02985,47.628452,109.506386,38.706524,29.355604,109.86245,152.844803,105.785622,0,395.579163,416.496762374459,1.80393711297461,0.0295114482220628,1.05188851537651,17.8861904866089,465.528494486861,1.8408489527695,0.00663546915353342,1.47695186624776,78.9431242461717,451.652266690652,98.3512148307317,0.00607125343024418,1.61274403066734
8,7.953522,36,36.301014,28.040001,27.745811,107.374413,NaN,11.164813,NaN,47.598972,400,399.636871,25,35.587555,10.374482,91.971672,49.994225,401.218658,398.570282,400.001984,6031.61377,11.090068,11.647336,11.176216,73.393532,75.792664,24.975609,-38.037361,47.618675,109.481415,38.650082,29.385363,109.726974,152.832581,105.786575,0,395.174683,416.517560476215,1.80410110536775,0.0295544125986948,1.05156991968809,17.8449361354549,465.537426173698,1.84088245098089,0.00663710141285927,1.47677761116703,78.9365908544245,451.709701069171,98.3800488709049,0.00607486886907802,1.61186493097659
8,7.969049,36,36.304855,28.040001,27.771515,107.4198,NaN,11.175485,NaN,47.606525,400,399.792999,25,35.587223,10.388523,91.915085,49.994225,401.218658,398.570282,400.001984,6031.61377,11.090068,11.647336,11.176216,73.351158,75.805862,24.960495,-38.04171,47.618675,109.481415,38.650082,29.385363,109.726974,152.832581,105.786575,0,395.174683,416.511188321947,1.80392759391391,0.0294898034693881,1.05202847095062,17.9111865890098,465.598479379289,1.8410361864733,0.00663865462075409,1.47639528056664,78.9412716760219,451.647571943561,98.346050260762,0.00607145729243828,1.61275390121413
8,8.005101,36,36.317535,28.040001,27.793865,107.461029,NaN,11.215476,NaN,47.613174,400,399.893829,25,35.594482,10.409926,91.901108,49.994225,400.965057,398.352509,399.918823,6036.339844,11.13123,11.638618,11.190992,73.325714,75.796898,24.958853,-38.056778,47.60144,111.046547,38.991344,29.389086,109.841377,152.899368,105.788994,0.0945693477988243,418.994202,416.457069304393,1.80339539785839,0.0293344412087284,1.05317366201532,18.0646347808215,465.639670209162,1.84112229945564,0.00663745628608456,1.47632638828855,78.9562479489708,451.457582249273,98.2433342581849,0.0060608282555437,1.61551162874987
8,8.023352,36,36.33197,28.040001,27.798639,107.495857,NaN,11.243532,NaN,47.60957,400,399.839294,25,35.593552,10.414514,91.943863,49.994225,401.23822,398.628967,399.88858,6036.986328,11.110156,11.685924,11.198359,73.348076,75.813538,24.980312,-38.080299,47.59536,111.273376,39.098335,29.420006,110.068588,152.990875,105.767021,0,415.044556,416.422744034943,1.80310368064989,0.0292552080550603,1.0537692023273,18.1421160385701,465.668695922739,1.84117338874731,0.00663538919063727,1.47638063423493,78.9738265313661,451.357990457643,98.1987999784604,0.00605362521018537,1.61717119916585
8,8.041905,36,36.348476,28.040001,27.804758,107.491463,NaN,11.263861,NaN,47.599903,400,399.771057,25,35.588017,10.398029,92.08197,49.994225,401.23822,398.628967,399.88858,6036.986328,11.110156,11.685924,11.198359,73.364639,75.824509,25.012217,-38.0327,47.59536,111.273376,39.098335,29.420006,110.068588,152.990875,105.767021,0,415.044556,416.389152903366,1.80281195915936,0.029175236628065,1.05437340765098,18.2207419743889,465.636599641873,1.84106030507629,0.00663045603028042,1.47692772401983,78.9943857854688,451.259651841268,98.1575685159033,0.00604604514767662,1.61887656583359
8,8.041327,36,36.357994,28.040001,27.813993,107.469971,NaN,11.27154,NaN,47.602142,400,399.846436,25,35.589554,10.391904,92.177208,49.997433,401.210449,398.630646,400.005524,6043.438965,11.099369,11.662189,11.181443,73.324677,75.832756,25.019533,-38.047585,47.59391,110.864449,39.086189,29.428173,110.665604,153.160049,105.76857,0,409.744232,416.400137738638,1.80285406212333,0.0291793126015382,1.05433428543466,18.2182945478776,465.590076796775,1.84092150431019,0.00662650969920905,1.47745231691083,79.0059642880511,451.281039666728,98.1820531619763,0.00604495271517455,1.61885069852769
8,8.044329,36,36.366154,28.040001,27.827343,107.457092,NaN,11.273209,NaN,47.60067,400,399.911224,25,35.603317,10.39226,92.307304,49.997433,401.210449,398.630646,400.005524,6043.438965,11.099369,11.662189,11.181443,73.274559,75.823898,25.031225,-38.060898,47.59391,110.864449,39.086189,29.428173,110.665604,153.160049,105.76857,0,409.744232,416.407733102874,1.80285019915368,0.0291684887801343,1.05440554702779,18.2310044640254,465.558372080861,1.84082400199783,0.00662344996508876,1.47784171536621,79.0158877014035,451.284537274949,98.1938763815199,0.00604339438313985,1.61902060660829
8,8.03368,36,36.369812,28.040001,27.835051,107.469902,NaN,11.265602,NaN,47.615059,400,399.855957,25,35.609623,10.391253,92.441948,49.997433,400.959106,398.372589,399.802765,6047.114746,11.142993,11.674852,11.209288,73.307129,75.826073,25.070929,-37.971924,47.575504,110.9244,39.001179,29.429817,110.812637,153.300095,105.784393,0.120214633643627,421.211578,416.438838885361,1.80305683235226,0.0292162154448295,1.05403468834558,18.1859022270561,465.571620582942,1.84085244475438,0.00662316046926985,1.47781130334155,79.0203352818739,451.363485975712,98.2469834763949,0.00604594046496266,1.61809615290808
8,8.023573,36,36.371311,28.040001,27.84757,107.474472,NaN,11.25692,NaN,47.613087,400,399.770813,25,35.599445,10.392687,92.396194,49.997433,401.094482,398.520752,399.961243,6042.710938,11.112423,11.658632,11.197128,73.297722,75.833771,25.079926,-37.957867,47.595207,110.480415,38.844902,29.433964,110.862183,153.458878,105.76387,0.0950680896639824,426.867004,416.473827070111,1.80327125846288,0.0292625036100721,1.05367234969335,18.1430534307607,465.576045817001,1.84086146271044,0.00662300231690818,1.47780633763846,79.0221576751461,451.444035327194,98.2985522759445,0.00604900322416233,1.6170973572715
8,7.998115,36,36.362999,28.040001,27.859816,107.454819,NaN,11.228027,NaN,47.610485,400,399.777069,25,35.585114,10.377798,92.251923,49.997433,401.022888,398.435822,399.879883,6042.760742,11.098155,11.651571,11.180895,73.239502,75.835953,25.092133,-37.971336,47.629227,109.765045,38.578949,29.421886,110.775055,153.509216,105.738525,0,419.631012,416.541561810413,1.80374426248994,0.0293763265259036,1.05280368951305,18.0349414126193,465.559914404213,1.84083354504823,0.0066242106702271,1.47777109636536,79.0120512311764,451.614723181311,98.3943612578683,0.00605789177424496,1.61469146366115
8,7.997446,36,36.360504,28.040001,27.867117,107.427002,NaN,11.216824,NaN,47.595287,400,399.716034,25,35.580402,10.349518,92.284103,49.997433,401.022888,398.435822,399.879883,6042.760742,11.098155,11.651571,11.180895,73.198692,75.851875,25.101326,-37.964996,47.629227,109.765045,38.578949,29.421886,110.775055,153.509216,105.738525,0,419.631012,416.550688027287,1.80378111012034,0.0293805072147421,1.05276629637553,18.0320968521145,465.522680938492,1.84074005663804,0.00662329716988326,1.47800251377839,79.0090170156238,451.626902228525,98.3989583913261,0.00605892396115742,1.61447076469835
8,7.994465,36,36.356556,28.040001,27.879456,107.396194,NaN,11.221189,NaN,47.583618,400,399.627502,25,35.575031,10.335906,92.343239,49.997433,400.903717,398.320526,399.815765,6044.001953,11.133373,11.665901,11.203052,73.152786,75.856255,25.11083,-37.92651,47.659866,110.041153,38.577183,29.442684,110.539032,153.424835,105.793251,0,405.439484,416.570091528036,1.80387467131494,0.0293957275340223,1.05264208544931,18.0194195602279,465.48328093782,1.84064339618471,0.00662262035966946,1.47822318336924,79.0042152327634,451.659273043223,98.4143510627734,0.00606110604191288,1.61395482042243
8,7.994465,36,36.356556,28.040001,27.886213,107.378304,NaN,11.221189,NaN,47.586857,400,399.6474,25,35.575928,10.304124,92.353004,49.997433,400.903717,398.320526,399.815765,6044.001953,11.133373,11.665901,11.203052,73.145287,75.876709,25.113333,-37.902512,47.659866,110.041153,38.577183,29.442684,110.539032,153.424835,105.793251,0,405.439484,416.577204182924,1.80389829882023,0.0293968702260032,1.05262797293579,18.0194195602279,465.456833753929,1.84057389659176,0.00662157785456734,1.47842122262679,79.0042152327634,451.668052256022,98.4197908166848,0.00606147367913534,1.61384296784286
8,7.978549,36,36.348675,28.040001,27.886213,107.378304,NaN,11.200296,NaN,47.586857,400,399.6474,25,35.575928,10.278057,92.373352,49.997433,400.891296,398.312225,399.815765,6038.325195,11.131616,11.651841,11.212008,73.201843,75.867546,25.132105,-37.914574,47.665897,109.62973,38.400478,29.43745,110.398041,153.374161,105.780037,0,389.785309,416.611426823291,1.80416759066375,0.0294671564859694,1.05210356305549,17.9516726552351,465.469091967175,1.84061982631138,0.00662381009931302,1.4781814987563,78.9946279058308,451.763340482531,98.4695620810393,0.00606711427672406,1.6124263650084
8,7.974362,36,36.34264,28.040001,27.890039,107.393875,NaN,11.191689,NaN,47.601383,400,399.657715,25,35.584042,10.274848,92.486115,50.003792,400.834595,398.185638,399.800476,6033.476074,11.099045,11.62615,11.182132,73.223068,75.869507,25.124552,-37.923431,47.653069,109.672173,38.312141,29.439411,110.154701,153.225861,105.824181,0,402.570831,416.62444982336,1.8042518488079,0.0294863396773985,1.0519579123846,17.9338334797409,465.50148979412,1.84071547055415,0.00662642737757113,1.47782595693719,78.9872844531344,451.790990657692,98.4795953658261,0.00606953692935886,1.61191888298098
8,7.967666,36,36.335636,28.040001,27.889713,107.41658,NaN,11.187716,NaN,47.603474,400,399.650513,25,35.587566,10.303356,92.520927,50.003792,400.834595,398.185638,399.800476,6033.476074,11.099045,11.62615,11.182132,73.194473,75.89772,25.119173,-37.927597,47.653069,109.672173,38.312141,29.439411,110.154701,153.225861,105.824181,0,402.570831,416.638492277562,1.80436411441216,0.0295159664237491,1.05173850349485,17.905289606677,465.545923231637,1.8408444288292,0.00662973511697653,1.4773629054156,78.9787599474801,451.828460573145,98.4945869915208,0.00607257460046988,1.61126270716655
8,7.977394,36,36.335636,28.040001,27.879032,107.459015,NaN,11.190826,NaN,47.596237,400,399.647858,25,35.590309,10.343567,92.379807,50.003792,400.920166,398.342468,399.822418,6034.010742,11.088685,11.641129,11.17932,73.168259,75.887222,25.117378,-37.950661,47.634212,110.065529,38.398029,29.422533,110.055122,153.164963,105.821693,0.086393229663372,413.114868,416.606354269173,1.80416204683737,0.0294710519063377,1.05208042184282,17.9467523622748,465.608605213014,1.84100912665198,0.00663220596417203,1.47689587249798,78.9787599474801,451.753367876586,98.4479958521507,0.00606943035692015,1.61221331216896
8,7.996111,36,36.341019,28.040001,27.863733,107.480515,NaN,11.209417,NaN,47.576275,400,399.67041,25,35.585823,10.350551,92.292969,50.003792,400.802887,398.205963,399.678619,6039.598145,11.1223,11.66204,11.212481,73.152794,75.905716,25.157351,-38.014687,47.611488,110.498665,38.523685,29.419277,110.033211,153.191086,105.795723,0,414.906097,416.549998502869,1.80379185085763,0.0293858154238659,1.05272929646061,18.0264199455304,465.632002862339,1.84106121960276,0.00663193168360223,1.47682247381759,78.9853117361334,451.619083250416,98.3711053893784,0.0060626768822773,1.61406131861615
8,7.991484,36,36.341103,28.040001,27.860893,107.495888,NaN,11.213207,NaN,47.581474,400,399.638641,25,35.584225,10.366933,92.255791,50.003792,400.802887,398.205963,399.678619,6039.598145,11.1223,11.66204,11.212481,73.157753,75.924004,25.181746,-38.031593,47.611488,110.498665,38.523685,29.419277,110.033211,153.191086,105.795723,0,414.906097,416.55696537923,1.80386018128413,0.0294057308626225,1.0525824929657,18.0067386690328,465.654574439562,1.84112037253398,0.00663280240632339,1.47665621649252,78.9854139648357,451.644520947768,98.386966213611,0.00606372503326729,1.61373926449553
8,7.993372,36,36.343819,28.040001,27.860039,107.494141,NaN,11.209774,NaN,47.603619,400,399.66507,25,35.589317,10.381947,92.317078,50.003792,401.040985,398.264832,399.971863,6038.666992,11.129844,11.630308,11.174582,73.148529,75.920586,25.187187,-38.059696,47.592312,110.04245,38.449284,29.432812,110.287483,153.298187,105.726318,0.0863372087478638,440.419342,416.552004006511,1.80382525766414,0.0293972613731804,1.05264659315122,18.014770459954,465.647780828229,1.84109779253995,0.00663193118049684,1.47675748927559,78.9882492575981,451.633192363289,98.3831536713278,0.00606268133798736,1.61395458000816
8,8.003127,36,36.347111,28.040001,27.863377,107.4916,NaN,11.218193,NaN,47.613628,400,399.72345,25,35.588951,10.37468,92.254829,50.003792,401.097687,398.369354,400.068542,6039.435059,11.156495,11.639553,11.181974,73.144302,75.915863,25.180727,-38.09058,47.626019,110.440735,38.675152,29.431967,110.296082,153.290176,105.751328,0,415.300934,416.534522302145,1.80367198107005,0.0293548722884963,1.05296184298429,18.0562464706587,465.638920170161,1.84106877922376,0.00663085067588761,1.47688493609216,78.9927249642176,451.578242625012,98.3530035280764,0.00605968952749149,1.61474200676065
8,8.008604,36,36.351128,28.040001,27.861341,107.485703,NaN,11.229443,NaN,47.622971,400,399.804352,25,35.585381,10.382154,92.2696,50.003792,401.097687,398.369354,400.068542,6039.435059,11.156495,11.639553,11.181974,73.167297,75.903107,25.14777,-38.114422,47.626019,110.440735,38.675152,29.431967,110.296082,153.290176,105.751328,0,415.300934,416.520585410784,1.80357229125273,0.0293304561525214,1.05314725892895,18.0795165433964,465.623976334335,1.8410225223578,0.00662936967329283,1.47707126978252,78.9976122948252,451.543642080302,98.336325396119,0.00605739861316222,1.6152896959277
8,8.008917,36,36.356201,28.040001,27.853298,107.488419,NaN,11.231617,NaN,47.642582,400,399.786865,25,35.586975,10.398159,92.22345,50.003792,401.01355,398.248077,400.037689,6039.771484,11.163523,11.618296,11.193663,73.158127,75.899879,25.139212,-38.112465,47.620277,110.558372,38.735519,29.403297,110.453888,153.34169,105.746964,0.0719624757766724,420.271423,416.511440743526,1.80353886127578,0.0293277223202382,1.05317457128306,18.0808460172199,465.620114145392,1.8410035411692,0.00662809106315858,1.47719492411262,79.003783428652,451.534295852413,98.3365344335012,0.00605594521174121,1.61554224387643
8,8.012404,36,36.360268,28.040001,27.856201,107.479973,NaN,11.235497,NaN,47.681721,400,399.820068,25,35.595837,10.413761,92.099068,50.003792,401.158813,398.44165,400.075256,6041.773926,11.130118,11.648396,11.176817,73.191284,75.902138,25.137878,-38.15147,47.633743,110.590858,38.758835,29.395065,110.526718,153.355621,105.762436,0,417.422028,416.506987430616,1.80349010023141,0.0293129051588858,1.0532838775264,18.0956544457367,465.601323146667,1.84094709245946,0.00662644802690461,1.47741103428387,79.0087299978022,451.518644541501,98.3316536056672,0.00605443848038786,1.61584937090317
8,8.006968,36,36.360073,28.040001,27.853998,107.453583,NaN,11.229226,NaN,47.702309,400,399.878876,25,35.595463,10.409949,92.053665,50.003792,401.158813,398.44165,400.075256,6041.773926,11.130118,11.648396,11.176817,73.220078,75.914856,25.123093,-38.135841,47.633743,110.590858,38.758835,29.395065,110.526718,153.355621,105.762436,0,417.422028,416.516375473722,1.8035742480531,0.0293364021967196,1.05310860088139,18.0725669565768,465.562633350406,1.84084578164698,0.00662496705426639,1.47769598930202,79.0084928414389,451.549786674711,98.3506985114269,0.00605578404048327,1.6154452721797
8,8.005833,36,36.359882,28.040001,27.841648,107.460182,NaN,11.226931,NaN,47.718018,400,399.888397,25,35.59687,10.368206,92.084732,50.003765,401.091278,398.321228,400.054138,6039.012207,11.175277,11.643821,11.195148,73.219055,75.927902,25.141768,-38.1376,47.650314,110.544724,38.675735,29.397526,110.41098,153.453445,105.756424,0,411.985718,416.505814107498,1.80355022289597,0.0293393024159093,1.0530970635665,18.0677449393659,465.572681090654,1.84087251337931,0.00662540531387711,1.47761742331678,79.0082605482357,451.540745708922,98.3448764489244,0.00605544522998452,1.61555604782769
8,8.001066,36,36.359081,28.040001,27.841965,107.44249,NaN,11.222682,NaN,47.720425,400,399.830688,25,35.596748,10.338954,92.164322,50.003765,401.091278,398.321228,400.054138,6039.012207,11.175277,11.643821,11.195148,73.236771,75.960991,25.250332,-38.154877,47.650314,110.544724,38.675735,29.397526,110.41098,153.453445,105.756424,0,411.985718,416.516413986285,1.80363192257014,0.0293603187169171,1.05293869587093,18.0474867819415,465.547781898421,1.84080848698963,0.0066246020216056,1.47778829268932,79.0072863591203,451.570612369189,98.3624193372718,0.00605686405498799,1.61515278359047
8,7.990892,36,36.356983,28.040001,27.844685,107.455811,NaN,11.213667,NaN,47.713337,400,399.795593,25,35.595837,10.319692,91.931824,50.003765,401.069519,398.289154,400.034607,6039.282227,11.177041,11.643962,11.19134,73.23455,75.95089,25.300041,-38.19902,47.635151,110.185425,38.600254,29.39819,110.508392,153.517319,105.712921,0.0963238030672073,420.415894,416.541178889664,1.80381351834713,0.0294055999026229,1.05259681904926,18.0042199286298,465.570725305035,1.84087242142505,0.00662597166956954,1.47757772698061,79.0047346068675,451.636809953834,98.4009384015906,0.00606007592030907,1.614252355038
8,7.992966,36,36.355686,28.040001,27.84609,107.468498,NaN,11.212747,NaN,47.71249,400,399.78009,25,35.599152,10.316626,91.872818,50.003765,400.892303,398.141937,400.046051,6039.699219,11.147794,11.597949,11.177721,73.247513,75.941643,25.308058,-38.226944,47.652386,110.215851,38.488171,29.426645,110.626152,153.487579,105.739441,0.0984461456537247,428.96521,416.538194258888,1.80378334370423,0.0293966916514594,1.05266236414485,18.0130434064831,465.591484456914,1.84092922100927,0.00662707748968074,1.47739861806683,79.0031569989634,451.624812677772,98.3919751702902,0.00605984497610421,1.61437152615146
8,7.992966,36,36.355686,28.040001,27.840733,107.462402,NaN,11.212747,NaN,47.692226,400,399.739014,25,35.597263,10.318879,91.94413,50.003765,400.850983,398.123199,399.90213,6039.060059,11.168879,11.630137,11.190817,73.249702,75.945641,25.306986,-38.215191,47.682915,109.9021,38.450787,29.420721,110.474869,153.419754,105.757362,0.161215379834175,465.865173,416.532555116575,1.80376460860207,0.0293957853974775,1.05267357563885,18.0130434064831,465.582478030262,1.8409055582109,0.00662672263889166,1.47746577297087,79.0031569989634,451.617851833453,98.3876634906688,0.00605955342294416,1.6144603636134
8,7.988587,36,36.352161,28.040001,27.841467,107.451462,NaN,11.209893,NaN,47.690563,400,399.674805,25,35.601139,10.319821,91.990204,50.003765,400.850983,398.123199,399.90213,6039.060059,11.168879,11.630137,11.190817,73.26783,75.904205,25.310247,-38.199303,47.682915,109.9021,38.450787,29.420721,110.474869,153.419754,105.757362,0.161215379834175,465.865173,416.542752077963,1.80384126745159,0.0294152253584926,1.05252745101003,17.9944116550504,465.571789078507,1.84088361176792,0.00662708403778791,1.4774794909114,78.9983996074224,451.644197654022,98.3998221374985,0.00606139498015499,1.61403219284806
8,7.979584,36,36.348068,28.040001,27.841467,107.451462,NaN,11.200245,NaN,47.690563,400,399.674805,25,35.601139,10.336352,92.198456,50.003765,400.860138,398.130737,399.869812,6038.163574,11.158959,11.632235,11.196844,73.28334,75.912651,25.313492,-38.229843,47.742474,109.665421,38.39484,29.396395,110.304787,153.388718,105.746162,0,429.189148,416.562121197716,1.80399366229068,0.0294550022555921,1.05223048626421,17.9560812882715,465.578145890153,1.84090744119399,0.00662824340887012,1.47735544605792,78.9938893725753,451.698340594333,98.4285441944789,0.00606451987072924,1.61323601190511
8,7.97855,36,36.345333,28.040001,27.83609,107.436264,NaN,11.1965,NaN,47.679836,400,399.652863,25,35.596386,10.349455,92.273964,50.003765,400.860138,398.130737,399.869812,6038.163574,11.158959,11.632235,11.196844,73.275238,75.931923,25.303513,-38.272537,47.742474,109.665421,38.39484,29.396395,110.304787,153.388718,105.746162,0,429.189148,416.558687481049,1.80399237360463,0.0294586657203943,1.05220757839897,17.9516769150016,465.559940372547,1.84086436980036,0.00662813334849278,1.47743999629839,78.9900916794458,451.696203029122,98.423991381918,0.00606500343437611,1.61319186162207
8,7.998271,36,36.352821,28.040001,27.828289,107.435989,NaN,11.216659,NaN,47.677704,400,399.700836,25,35.584984,10.353061,92.146507,50.003765,401.117615,398.388672,400.244049,6038.050781,11.144093,11.603548,11.177814,73.270515,75.963387,25.346592,-38.331993,47.790371,110.846542,38.699375,29.388622,110.108215,153.377304,105.723404,0,403.57959,416.508033091479,1.8036313468278,0.0293703079787981,1.05287500425272,18.0356046921495,465.547901305571,1.84081969814305,0.00662599616501857,1.4776701115563,78.9996718954373,451.566606498117,98.3525437472632,0.00605800643667758,1.61504018756369
8,8.012164,36,36.355812,28.040001,27.817629,107.440002,NaN,11.231005,NaN,47.678768,400,399.849884,25,35.58255,10.340483,92.013031,50.003765,401.486023,398.432953,400.579651,6043.080566,11.216561,11.606283,11.15728,73.278091,75.967575,25.375332,-38.356888,47.766277,110.914787,38.811417,29.408136,110.367821,153.390549,105.746017,0,402.043549,416.466875880181,1.80335917059827,0.0293074408095732,1.05335750416096,18.0946353822014,465.549184269905,1.84081786209096,0.00662538279007464,1.47771657183258,79.0033102624269,451.467311350678,98.2946229548502,0.0060532194602431,1.61639124582144
8,8.026643,36,36.366669,28.040001,27.818583,107.424545,NaN,11.247128,NaN,47.670322,400,400.050018,25,35.584225,10.320025,92.047699,50.003765,401.486023,398.432953,400.579651,6043.080566,11.216561,11.606283,11.15728,73.261986,75.94191,25.392717,-38.366283,47.766277,110.914787,38.811417,29.408136,110.367821,153.390549,105.746017,0,402.043549,416.436662053036,1.80311794156092,0.0292441802790658,1.05383600649963,18.1560730903983,465.509466322279,1.84069460630191,0.00662140888671616,1.47821693447379,79.0165138991451,451.384281565116,98.2561180262059,0.00604746897171916,1.61774512814686
8,8.032372,36,36.375755,28.040001,27.827368,107.413628,NaN,11.255498,NaN,47.671089,400,400.182037,25,35.583141,10.306769,92.101555,50.007713,401.782837,398.578278,400.727875,6042.019531,11.254143,11.626249,11.173574,73.209763,75.95546,25.31815,-38.310383,47.723503,111.109947,38.94112,29.385551,110.605362,153.432281,105.764297,0,410.54718,416.433562534694,1.80305199955551,0.0292206296450238,1.05400763818736,18.1803592518363,465.479198563934,1.84059926878047,0.0066182018419441,1.4786140159879,79.0275598524345,451.365283846591,98.2551264306558,0.00604477437854351,1.61822933821023
8,8.039045,36,36.386185,28.040001,27.82958,107.411194,NaN,11.265326,NaN,47.654415,400,400.30188,25,35.590065,10.309692,92.119926,50.007713,401.942352,398.708405,400.927551,6046.894531,11.233162,11.605684,11.146464,73.165672,75.920204,25.228811,-38.293839,47.727528,111.200928,38.997749,29.361532,110.747818,153.549576,105.737885,0,402.42395,416.421496222448,1.8029471560242,0.0291918876554841,1.0542248386004,18.2086305624771,465.459375364256,1.8405290454192,0.00661510999534025,1.47895843684543,79.0402353406491,451.332647677936,98.2473046190491,0.00604122898905362,1.61892579392022
8,8.046197,36,36.39444,28.040001,27.818159,107.382568,NaN,11.273924,NaN,47.660297,400,400.391235,25,35.599194,10.306571,91.866806,50.007713,401.942352,398.708405,400.927551,6046.894531,11.233162,11.605684,11.146464,73.155525,75.842621,25.263058,-38.308178,47.727528,111.200928,38.997749,29.361532,110.747818,153.549576,105.737885,0,402.42395,416.394016192835,1.80278652335747,0.029158808625343,1.05448755499731,18.2389114101778,465.404182964047,1.84036966552446,0.00661110797066062,1.47952813998894,79.0502642493762,451.277976406993,98.2233149612653,0.00603721547723942,1.6198517187068
8,8.038242,36,36.395893,28.040001,27.810507,107.334724,NaN,11.272647,NaN,47.673061,400,400.439026,25,35.611774,10.291761,91.728775,50.007713,401.872131,398.624481,400.796967,6052.910645,11.267835,11.637492,11.170027,73.163757,75.897194,25.389973,-38.316788,47.739086,110.674522,38.85754,29.379025,111.039452,153.81076,105.690475,0,388.591156,416.403121943857,1.80289389438243,0.0291921710193421,1.05423905312437,18.2052294608815,465.331119272412,1.84017512578319,0.00660790759976231,1.48010575507242,79.0520291793206,451.31872994422,98.2501973975681,0.00603862038745849,1.61936173611411
8,8.017697,36,36.392578,28.040001,27.808746,107.321533,NaN,11.25049,NaN,47.662754,400,400.502869,25,35.616516,10.280015,91.756905,50.007713,401.983093,398.746918,400.842438,6048.729492,11.233804,11.636769,11.15939,73.194351,75.933571,25.40851,-38.295868,47.703693,110.288826,38.689159,29.351877,111.064949,153.76033,105.718735,0,372.695038,416.445589896351,1.80323458837842,0.029281678007992,1.05355988364872,18.118123137318,465.316761636154,1.84014314736921,0.00660807524433212,1.48015162711288,79.0480023823835,451.443273547956,98.3232257725895,0.0060445296470715,1.61766569025288
8,8.017056,36,36.392387,28.040001,27.799402,107.34153,NaN,11.239099,NaN,47.649948,400,400.528412,25,35.607651,10.282041,91.803673,50.007713,401.983093,398.746918,400.842438,6048.729492,11.233804,11.636769,11.15939,73.253769,75.96611,25.431004,-38.278736,47.703693,110.288826,38.689159,29.351877,111.064949,153.76033,105.718735,0,372.695038,416.437127686037,1.80321270724807,0.0292829083584061,1.05355846781351,18.1154027047166,465.346655596494,1.84022204787758,0.00660929563525747,1.47992262607796,79.0477703564437,451.435029894582,98.3179041040549,0.00604422423005245,1.61776689522252
8,8.01072,36,36.390411,28.040001,27.785374,107.385063,NaN,11.232774,NaN,47.63982,400,400.498474,25,35.590866,10.276759,91.814316,50.007713,401.798279,398.607025,400.77301,6047.604492,11.239942,11.622846,11.152339,73.288414,75.987671,25.353241,-38.257542,47.642143,110.662552,38.67028,29.338991,110.802765,153.842407,105.719536,0.103244490921497,369.793884,416.436012488374,1.80327068014942,0.0293083261833234,1.0533779738713,18.0885035260031,465.414146633876,1.8404028492875,0.00661239236305765,1.47937748963159,79.0453698282216,451.455370816725,98.3281427484903,0.00604548865804479,1.61745298216212
8,8.008178,36,36.389824,28.040001,27.774925,107.40731,NaN,11.228142,NaN,47.630684,400,400.401978,25,35.587238,10.304528,91.78231,50.007713,401.615692,398.425598,400.62439,6043.845703,11.232847,11.607931,11.151026,73.27153,75.999107,25.26597,-38.263111,47.630775,110.565392,38.613235,29.322199,110.83976,153.76651,105.735336,0.149151504039764,394.730499,416.430487355226,1.80327708109399,0.0293177200632008,1.0533157883415,18.0777070362515,465.447968974561,1.8404927477868,0.00661385478302619,1.47911237900798,79.044656683443,451.457393753699,98.3286995618647,0.00604569592881124,1.61741152643124
8,7.990065,36,36.381119,28.040001,27.763809,107.41909,NaN,11.213463,NaN,47.62291,400,400.265198,25,35.593132,10.320833,91.737473,50.007713,401.615692,398.425598,400.62439,6043.845703,11.232847,11.607931,11.151026,73.230713,75.999779,25.223137,-38.228722,47.630775,110.565392,38.613235,29.322199,110.83976,153.76651,105.735336,0.149151504039764,394.730499,416.457824149533,1.80354462925973,0.0293955601074851,1.05273900071639,18.0007011125448,465.478932529601,1.84058924236567,0.00661700269216452,1.4787166748987,79.034079259916,451.551523403573,98.3766366892434,0.00605145613710394,1.61597413999381
8,7.998314,36,36.381313,28.040001,27.758116,107.397369,NaN,11.218679,NaN,47.603367,400,400.132019,25,35.597824,10.34068,91.739059,50.005325,401.458679,398.18219,400.440796,6042.719727,11.260681,11.606208,11.162837,73.192085,75.991325,25.196114,-38.173939,47.591354,110.347679,38.467712,29.310461,110.481094,153.66687,105.756805,0.0774767398834229,408.895569,416.434051814617,1.80338509589679,0.0293582475756417,1.05302423029526,18.0357875174723,465.446508851678,1.84050370477253,0.00661568227812922,1.47896349760559,79.0343150243735,451.492372718506,98.3402708252881,0.0060489384041441,1.61673831125071
8,7.998314,36,36.381313,28.040001,27.744596,107.390678,NaN,11.218679,NaN,47.576382,400,400.140717,25,35.588341,10.378472,91.813057,50.005325,401.627075,398.402435,400.66394,6040.12793,11.233039,11.596931,11.141789,73.202629,75.973969,25.198067,-38.139523,47.590157,110.239815,38.492123,29.286232,110.614777,153.619324,105.77758,0,408.338196,416.419814733972,1.80333778111949,0.0293559597907138,1.05305279283692,18.0357875174723,465.436612858436,1.84047769991466,0.00661529236029867,1.47903777539389,79.0343150243735,451.47479597636,98.3293998548999,0.00604820217292777,1.61696423725223
8,7.994496,36,36.377815,28.040001,27.744596,107.390678,NaN,11.215295,NaN,47.576382,400,400.140717,25,35.588341,10.398115,91.978706,50.005325,401.627075,398.402435,400.66394,6040.12793,11.233039,11.596931,11.141789,73.255562,75.949852,25.195688,-38.043037,47.590157,110.239815,38.492123,29.286232,110.614777,153.619324,105.77758,0,408.338196,416.428046328417,1.80340239812984,0.0293727739772974,1.05292621589261,18.0195514123722,465.442056107184,1.84049808525457,0.00661628183179077,1.4789312166629,79.030063723667,451.496684232942,98.3388036667664,0.00604984983601854,1.61659118197997
8,8.000854,36,36.378124,28.040001,27.725967,107.410622,NaN,11.219754,NaN,47.562683,400,400.164642,25,35.580372,10.398135,92.243111,50.005325,401.564087,398.291718,400.482513,6039.964844,11.223537,11.612276,11.128628,73.285439,75.949921,25.176826,-38.005409,47.574669,110.432251,38.554546,29.26086,110.623688,153.651566,105.734566,0,394.756989,416.394718334198,1.80322959705208,0.0293416303252088,1.05317649467333,18.0465856393788,465.471069076266,1.84057378742297,0.00661735653025128,1.47871940848042,79.0304392885943,451.432680782249,98.2995875131,0.00604710395501341,1.61742247218283
8,7.990757,36,36.37421,28.040001,27.715454,107.438377,NaN,11.21991,NaN,47.561581,400,400.11145,25,35.580025,10.375415,92.358818,50.005325,401.756592,398.485168,400.728943,6041.400879,11.233752,11.598964,11.150619,73.29213,75.957642,25.173347,-37.994144,47.550823,109.45536,38.354092,29.209539,110.582054,153.593414,105.719772,0.114412263035774,406.120819,416.405424345239,1.80336372043904,0.0293843210187435,1.05286374777073,18.0036455338117,465.518191048147,1.84070441240837,0.00662008052233904,1.47829306372623,79.0256818291376,451.480135172509,98.3243061306333,0.00604990991768135,1.61670923406592
8,7.968636,36,36.360329,28.040001,27.710327,107.43174,NaN,11.193014,NaN,47.561909,400,400.126404,25,35.583466,10.359851,92.274254,50.005325,401.756592,398.485168,400.728943,6041.400879,11.233752,11.598964,11.150619,73.283577,75.963348,25.176277,-37.978619,47.550823,109.45536,38.354092,29.209539,110.582054,153.593414,105.719772,0.114412263035774,406.120819,416.44770252125,1.803720648326,0.0294812601533955,1.05214222734674,17.9094256773234,465.5299555575,1.84075947579242,0.00662362265982777,1.47794485895668,79.0088041848415,451.604332091471,98.3847730736497,0.00605801531841164,1.6147543830622
8,7.975212,36,36.357353,28.040001,27.710991,107.442101,NaN,11.194133,NaN,47.554459,400,400.291321,25,35.591057,10.33966,92.091209,50.005325,401.8349,398.575958,400.844299,6037.051758,11.223848,11.598693,11.146382,73.284164,75.989197,25.138176,-37.949528,47.554531,110.225502,38.450256,29.218002,110.239212,153.529251,105.727921,0,410.901093,416.43423413744,1.80361147580433,0.0294522421303879,1.05235828566241,17.9374555753029,465.549891825579,1.84081703865697,0.00662506864929355,1.47774016046279,79.0051846436577,451.561969576101,98.3550269880664,0.00605686359796008,1.61521812709904
8,7.979856,36,36.355495,28.040001,27.710379,107.448029,NaN,11.201983,NaN,47.541405,400,400.437897,25,35.590134,10.326957,92.090889,50.005325,402.068726,398.870697,401.067322,6037.734863,11.251609,11.622929,11.16635,73.279312,75.988579,25.133263,-37.943005,47.566601,109.480309,38.356998,29.208055,110.4897,153.405197,105.733299,0,410.697662,416.423582264446,1.8035306254303,0.0294315943133469,1.05251326051402,17.9572398133078,465.561537978213,1.84085087296676,0.00662593995103628,1.47761841543409,79.0029246697138,451.530808803085,98.3335417145718,0.00605594684049717,1.61556841751202
8,7.964832,36,36.347527,28.040001,27.704117,107.456055,NaN,11.184094,NaN,47.529282,400,400.566376,25,35.584106,10.318695,92.234734,50.005325,402.068726,398.870697,401.067322,6037.734863,11.251609,11.622929,11.16635,73.182098,75.975143,25.13525,-37.950439,47.566601,109.480309,38.356998,29.208055,110.4897,153.405197,105.733299,0,410.697662,416.449362468028,1.80376345144158,0.0294970791465246,1.05202947308834,17.8932032614913,465.585771366484,1.84092841858977,0.00662866406067776,1.47728847363836,78.9932311277544,451.612477286122,98.3746990222332,0.00606103675368796,1.61431569382238
8,7.946382,36,36.334206,28.040001,27.699501,107.487259,NaN,11.167725,NaN,47.532383,400,400.57373,25,35.569992,10.316573,92.321228,50.005325,401.957489,398.839569,400.938416,6037.436523,11.210608,11.61313,11.171041,73.090767,75.946602,25.104692,-37.905022,47.546204,108.927597,38.240547,29.194199,110.238594,153.336853,105.729874,0,402.709259,416.484227194539,1.80406048058005,0.0295783500962184,1.05143029581079,17.8144381994978,465.652532798661,1.84112702841187,0.00663425506726731,1.47654247288509,78.9770192480523,451.714759478477,98.4223644520457,0.00606811322231317,1.6126659377769
8,7.921594,36,36.315559,28.040001,27.703722,107.495178,NaN,11.13593,NaN,47.533958,400,400.414886,25,35.567448,10.347651,92.26828,50.005325,401.957489,398.839569,400.938416,6037.436523,11.210608,11.61313,11.171041,73.063698,75.922607,25.092096,-37.87389,47.546204,108.927597,38.240547,29.194199,110.238594,153.336853,105.729874,0,402.709259,416.541967716769,1.80449656747114,0.0296898936484968,1.05060644133355,17.7083960499792,465.693142585362,1.8412662304711,0.00664000400686823,1.4758927407565,78.9543127259951,451.86548827546,98.4939056285963,0.00607834002534242,1.61027381913547
8,7.942765,36,36.312851,28.040001,27.703444,107.512886,NaN,11.14526,NaN,47.520798,400,400.161499,25,35.562439,10.372742,92.074135,49.994778,401.132477,398.62384,400.233643,6032.836914,11.117838,11.627352,11.209825,73.041344,75.878075,25.081347,-37.836945,47.585533,108.993393,38.19178,29.219992,109.527527,153.250977,105.677597,0,390.819397,416.4961550415,1.80413569834025,0.0295951494519935,1.05130302411747,17.798980513223,465.723472911917,1.84135063436671,0.00664180241202572,1.47561752806369,78.9510139418432,451.72974376186,98.4064554367707,0.00607322241436539,1.61191931888072
8,7.966393,36,36.317356,28.040001,27.68895,107.505562,NaN,11.178235,NaN,47.50774,400,400.037506,25,35.563652,10.384286,91.882004,49.994778,401.125183,398.583435,400.153137,6030.290527,11.133336,11.633533,11.226952,73.03701,75.835793,25.058128,-37.869564,47.562092,109.99823,38.588448,29.241167,109.695236,153.190872,105.693756,0,390.668884,416.430043128337,1.80368393218601,0.0294875809535887,1.05211268985053,17.8998609652381,465.705682071019,1.84129603805666,0.00664009823263454,1.47583336824513,78.9565015901931,451.56464309727,98.3094213950786,0.00606535613606973,1.61413714401751
8,7.973364,36,36.318733,28.040001,27.67345,107.512245,NaN,11.187923,NaN,47.511036,400,399.976654,25,35.566753,10.393846,91.837524,49.994778,401.125183,398.583435,400.153137,6030.290527,11.133336,11.633533,11.226952,73.01635,75.812881,25.050102,-37.930801,47.562092,109.99823,38.588448,29.241167,109.695236,153.190872,105.693756,0,390.668884,416.398710105408,1.80351148621568,0.0294540585905391,1.05237577713159,17.9295803382748,465.713410475445,1.84131393876243,0.00664009631553199,1.47580181703957,78.9581787728807,451.501424582188,98.2718939222566,0.00606241611301025,1.6149813475331
8,7.986656,36,36.325424,28.040001,27.657734,107.503845,NaN,11.203846,NaN,47.511856,400,399.951141,25,35.564625,10.404425,92.040077,49.994778,401.10321,398.599548,400.216858,6035.608887,11.101477,11.612358,11.208691,73.024399,75.815277,25.049379,-37.974701,47.541222,110.081947,38.641327,29.245398,109.874557,153.116806,105.668221,0.0761270523071289,434.808472,416.353499524153,1.80323118135561,0.0293926354642634,1.05284958536777,17.9861931737404,465.690639572455,1.84124244942072,0.00663770994795844,1.47609551851178,78.9663272350679,451.401375186722,98.2178859699428,0.00605681661779389,1.61644056881594
8,8.003794,36,36.335323,28.040001,27.655188,107.497337,NaN,11.228025,NaN,47.502544,400,399.983215,25,35.557934,10.385638,92.149933,49.994778,401.252625,398.790741,400.345276,6038.087891,11.098782,11.621446,11.215529,73.027802,75.816643,25.053841,-38.010223,47.550343,110.84684,38.951218,29.247852,109.870384,153.118301,105.694221,0,410.107758,416.313820908119,1.80293203012956,0.0293167245619086,1.05342472114876,18.0590809947985,465.665680255555,1.84115962173007,0.00663452481359929,1.47646568130327,78.9783789487544,451.296280341642,98.1646211896203,0.00605033380079301,1.61805583788457
8,8.00462,36,36.338757,28.040001,27.649494,107.476646,NaN,11.235224,NaN,47.492973,400,399.999878,25,35.554028,10.364581,92.197456,49.994778,401.252625,398.790741,400.345276,6038.087891,11.098782,11.621446,11.215529,73.036751,75.815987,25.048683,-38.036507,47.550343,110.84684,38.951218,29.247852,109.870384,153.118301,105.694221,0,410.107758,416.306038480896,1.80289810818962,0.0293121308551185,1.05346437379488,18.0625909658637,465.629799416781,1.84105937198644,0.00663234755565968,1.47679656196894,78.9820884766304,451.285762158071,98.1621882411688,0.00604917375690419,1.61828232706463
