P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,TC1,TC2,TC3,TC4,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
8,8.005003,36,36.34293,28.040001,27.645348,107.455688,NaN,11.23771,NaN,47.495403,400,399.898773,25,35.556953,10.370793,92.176514,49.994778,401.006592,398.472137,400.047852,6041.703613,11.142656,11.647501,11.227987,72.952232,75.805305,25.041771,-38.028519,47.55891,110.623489,39.100239,29.211506,110.334679,153.232605,105.693443,0,395.190338,416.30084342513,1.80287710513484,0.0293097462422396,1.05348598275408,18.0642183770416,465.592367298863,1.8409537556232,0.00662994513357093,1.47715327508016,78.9871673668933,451.280487549217,98.1638715349572,0.0060480793506833,1.61846058046823
8,8.003902,36,36.348679,28.040001,27.645348,107.455688,NaN,11.236966,NaN,47.495403,400,399.898773,25,35.556953,10.428985,91.858253,49.994778,401.141479,398.609833,400.204926,6040.381348,11.122598,11.63092,11.227159,72.812393,75.794746,25.044643,-38.011868,47.572552,110.475693,39.062378,29.250103,110.415916,153.198273,105.742645,0.102951854467392,413.498871,416.303221810831,1.80289574124448,0.0293145843248738,1.05344931645926,18.059539941304,465.583440275921,1.84092028762578,0.00662831635273134,1.47732741546295,78.9946327725539,451.290884366196,98.1771040406879,0.00604731313161351,1.61847768137054
8,8.003902,36,36.348679,28.040001,27.645596,107.458344,NaN,11.236966,NaN,47.513363,400,399.920715,25,35.561543,10.475345,91.689873,49.994778,401.141479,398.609833,400.204926,6040.381348,11.122598,11.63092,11.227159,72.750336,75.781212,25.031431,-37.976807,47.572552,110.475693,39.062378,29.250103,110.415916,153.198273,105.742645,0.102951854467392,413.498871,416.303483066196,1.80289660979268,0.0293146263041139,1.05344878700593,18.059539941304,465.587364018695,1.84093059679668,0.00662847097207177,1.47729816818823,78.9946327725539,451.291206882141,98.1773033121171,0.0060473266625257,1.61847350981455
8,7.99691,36,36.348465,28.040001,27.641859,107.423515,NaN,11.228852,NaN,47.512131,400,399.997253,25,35.562523,10.491776,91.790466,49.995815,401.411957,398.931274,400.561371,6039.270996,11.131159,11.628655,11.228857,72.785942,75.755051,25.072046,-37.979141,47.573162,110.022987,38.950684,29.258873,110.654236,153.266937,105.764679,0.0698969289660454,411.938782,416.314648068436,1.80300190559416,0.029344748306549,1.05322403037,18.0298176714386,465.536237048027,1.84079663369189,0.00662650357500097,1.4776755778145,78.9939027704327,451.330177959291,98.2011326282894,0.00604900627995478,1.61796421886666
8,7.988578,36,36.344784,28.040001,27.645668,107.364441,NaN,11.214569,NaN,47.497971,400,400.148621,25,35.556953,10.480189,91.864265,49.995815,401.25412,398.771179,400.386536,6040.790039,11.14141,11.639875,11.239539,72.823837,75.743698,25.130573,-37.977959,47.550037,110.386391,38.940762,29.249144,110.414108,153.211594,105.8032,0.061790157109499,414.640076,416.336647461117,1.80315638019596,0.0293821105104391,1.05293894708589,17.9943733538885,465.454651722108,1.84058865102366,0.0066241045507753,1.47821656846315,78.9894235999495,451.385317418812,98.2308639003127,0.00605208914440057,1.61715621108287
8,7.995193,36,36.345695,28.040001,27.65543,107.331421,NaN,11.215807,NaN,47.488808,400,400.170166,25,35.555729,10.436737,91.900421,49.995815,401.25412,398.771179,400.386536,6040.790039,11.14141,11.639875,11.239539,72.836472,75.743332,25.160213,-37.921276,47.550037,110.386391,38.940762,29.249144,110.414108,153.211594,105.8032,0.061790157109499,414.640076,416.332648036112,1.80307849938109,0.0293546069895019,1.05313808068201,18.0225158562437,465.404416957292,1.84045504156802,0.00662192131008643,1.47861016093421,78.9910020056278,451.35694586519,98.2144000477874,0.00605070855467186,1.61754585376723
8,7.994002,36,36.344807,28.040001,27.658699,107.303726,NaN,11.220331,NaN,47.492645,400,400.176819,25,35.557732,10.41569,91.982109,49.995815,401.388336,398.82489,400.462433,6039.382324,11.120546,11.632057,11.212968,72.811852,75.74012,25.162079,-37.882992,47.55883,110.369095,38.860363,29.268904,110.348991,153.302704,105.749466,0,405.276978,416.338661677534,1.80311011473061,0.0293604068662841,1.05309155252643,18.0174502383064,465.364845558186,1.84035257966111,0.00662055761310853,1.47889051044684,78.9894515889681,451.368149454595,98.2202757021531,0.0060513642796691,1.61737803423682
8,7.998058,36,36.347511,28.040001,27.658745,107.289894,NaN,11.221866,NaN,47.495579,400,400.202515,25,35.561176,10.38868,92.179031,49.995815,401.388336,398.82489,400.462433,6039.382324,11.120546,11.632057,11.212968,72.780785,75.71888,25.152653,-37.877037,47.55883,110.369095,38.860363,29.268904,110.348991,153.302704,105.749466,0,405.276978,416.329954009867,1.8030415906948,0.0293425544991575,1.05322629727686,18.0346990580122,465.340176050643,1.84028303119087,0.00661898442275972,1.47912679158333,78.9932116600625,451.344338114634,98.2087557040567,0.00604979980011922,1.61775630499238
8,8.006208,36,36.353474,28.040001,27.657124,107.29879,NaN,11.226518,NaN,47.506443,400,400.218628,25,35.563389,10.37119,92.293381,49.995815,401.364532,398.866516,400.330841,6039.594727,11.137862,11.661951,11.232387,72.808784,75.712074,25.157495,-37.888889,47.552116,110.820267,38.911026,29.271593,110.298317,153.299637,105.766884,0.119478493928909,415.319,416.310646395818,1.80289795393593,0.0293064456031034,1.05350095947655,18.0693381744284,465.344045045538,1.84028282733297,0.00661781415874638,1.47920991538006,79.0004662624878,451.294605510568,98.1850813304148,0.00604646661436956,1.61855596004379
8,8.01156,36,36.356491,28.040001,27.661659,107.332031,NaN,11.234874,NaN,47.49469,400,400.210663,25,35.562168,10.369316,92.215775,49.995815,401.326202,398.806335,400.351532,6041.975586,11.115092,11.63093,11.216528,72.863403,75.70443,25.198175,-37.921902,47.56002,110.373772,38.882233,29.265488,110.621735,153.472794,105.700531,0,414.42218,416.303862798829,1.8028232809888,0.0292837192631922,1.0536695361549,18.0920706361268,465.38851210338,1.8403944545627,0.00661889860575935,1.47893247341958,79.004136170446,451.268701229417,98.172651717369,0.00604474925972013,1.61897082668626
8,8.001094,36,36.353886,28.040001,27.666752,107.361771,NaN,11.226049,NaN,47.471241,400,400.17984,25,35.561443,10.369739,92.057091,49.995815,401.31546,398.801483,400.386078,6041.258789,11.116738,11.632697,11.213318,72.81015,75.70739,25.203718,-37.959831,47.570454,109.551025,38.637978,29.270515,110.716667,153.449371,105.688248,0,407.014008,416.331832583756,1.80301822731143,0.0293305527406889,1.05331023607656,18.0476057994105,465.436544074169,1.84052522176692,0.00662137037636882,1.4785231353243,79.000967446353,451.339518136883,98.213322566267,0.00604826430945694,1.61798636926792
8,7.981269,36,36.347275,28.040001,27.678078,107.410797,NaN,11.197238,NaN,47.461056,400,400.174438,25,35.56263,10.374931,91.918076,49.995815,401.31546,398.801483,400.386078,6041.258789,11.116738,11.632697,11.213318,72.794724,75.724442,25.213001,-37.981171,47.570454,109.551025,38.637978,29.270515,110.716667,153.449371,105.688248,0,407.014008,416.386536925906,1.80339366686191,0.0294198742541847,1.05262796091216,17.9632576968556,465.519292621277,1.84075418153439,0.00662609991903588,1.47777983189845,78.9929245103457,451.474956158975,98.2892589218071,0.00605532637326226,1.61606909019065
8,7.995879,36,36.34903,28.040001,27.687382,107.434074,NaN,11.207727,NaN,47.479107,400,400.133636,25,35.566544,10.391452,91.904823,49.995815,401.165283,398.633942,400.197205,6035.21582,11.140296,11.641603,11.216992,72.767845,75.67765,25.190985,-37.974022,47.571629,110.742477,38.745033,29.280994,110.396469,153.441071,105.709557,0,405.738007,416.364816572235,1.80317874067894,0.0293569963433254,1.05309308279765,18.0254333233794,465.55096144425,1.84083433938156,0.00662695845130376,1.47757624436013,78.994590230778,451.39619145678,98.2426122079123,0.00605165671968616,1.61712780377417
8,7.983059,36,36.345474,28.040001,27.691746,107.437134,NaN,11.207945,NaN,47.481937,400,400.071075,25,35.561508,10.428476,91.957619,49.995815,401.165283,398.633942,400.197205,6035.21582,11.140296,11.641603,11.216992,72.772392,75.681007,25.177691,-37.982075,47.571629,110.742477,38.745033,29.280994,110.396469,153.441071,105.709557,0,405.738007,416.397064555702,1.8034111580928,0.0294142813194067,1.05265852202538,17.9708800366905,465.561006719917,1.84086692609204,0.0066281440598426,1.47743468304746,78.9907330897652,451.48036248132,98.2904749266074,0.0060559300192565,1.61595246730658
8,7.972871,36,36.337795,28.040001,27.694319,107.450287,NaN,11.187246,NaN,47.473061,400,400.059082,25,35.560772,10.435377,91.981949,49.997375,401.145264,398.619781,400.158661,6033.129883,11.13063,11.63853,11.223661,72.665504,75.66629,25.168222,-37.940456,47.578209,109.740265,38.462727,29.304394,110.480263,153.366745,105.72184,0.166632309556007,409.434875,416.421734111765,1.8035928475043,0.0294597803606185,1.05231573266713,17.9274791879666,465.592362380074,1.84096268842466,0.00663108592571952,1.47705720224414,78.9813878718944,451.543200061304,98.3202955447782,0.00606017227357687,1.61494619765554
8,7.984805,36,36.336372,28.040001,27.693611,107.468491,NaN,11.196089,NaN,47.458351,400,400.013306,25,35.550037,10.408029,92.020248,49.997375,401.179932,398.59137,400.251495,6034.881348,11.114539,11.616738,11.192855,72.620827,75.639107,25.124355,-37.889137,47.570724,110.406319,38.588509,29.290558,110.273361,153.271896,105.769936,0,420.533844,416.395262897314,1.80338810037286,0.0294068857284332,1.05271246895196,17.978313758278,465.621457496128,1.84104161139548,0.00663254890663777,1.47681400858533,78.9791853959459,451.46628538762,98.2710004506074,0.00605724574587431,1.61589429588171
8,7.984805,36,36.336372,28.040001,27.693611,107.468491,NaN,11.196089,NaN,47.458351,400,400.013306,25,35.550037,10.3504,92.159683,49.997375,401.179932,398.59137,400.251495,6034.881348,11.114539,11.616738,11.192855,72.627556,75.615601,25.111427,-37.894299,47.570724,110.406319,38.588509,29.290558,110.273361,153.271896,105.769936,0,420.533844,416.395262897314,1.80338810037286,0.0294068857284332,1.05271246895196,17.978313758278,465.621457496128,1.84104161139548,0.00663254890663777,1.47681400858533,78.9791853959459,451.46628538762,98.2710004506074,0.00605724574587431,1.61589429588171
8,7.993495,36,36.344269,28.040001,27.690054,107.494774,NaN,11.2175,NaN,47.442295,400,399.963684,25,35.5373,10.333546,92.079475,49.997375,401.141083,398.583527,400.167114,6036.26416,11.117335,11.639152,11.204967,72.631592,75.588303,25.091541,-37.925892,47.56332,110.448929,38.597866,29.315798,110.24498,153.307831,105.734322,0,414.115234,416.372774176321,1.80322846040167,0.0293679506606705,1.05300826154267,18.0152936674099,465.648017418804,1.84109763006737,0.00663184051305224,1.47676414269512,78.9887968833645,451.411775510375,98.2466172212725,0.00605330651553343,1.61680206135272
8,7.993495,36,36.344269,28.040001,27.686182,107.514069,NaN,11.2175,NaN,47.449585,400,399.913818,25,35.535576,10.330506,91.96846,49.997375,401.167297,398.547821,400.154755,6034.27002,11.146973,11.642137,11.224054,72.650108,75.565331,24.986374,-37.946205,47.57111,111.440475,38.743946,29.316027,110.286629,153.294952,105.723045,0,413.189514,416.368696912464,1.80321490738557,0.0293672949876405,1.05301645825686,18.0152936674099,465.676509539763,1.84117248042868,0.00663296302206567,1.47655240104844,78.9887968833645,451.40674198137,98.2435040212659,0.00605309542996635,1.61686683121875
8,8.016387,36,36.352386,28.040001,27.689512,107.505623,NaN,11.234879,NaN,47.440952,400,399.927856,25,35.536118,10.335215,91.996132,49.997375,401.167297,398.547821,400.154755,6034.27002,11.146973,11.642137,11.224054,72.595245,75.570625,24.934376,-37.956875,47.57111,111.440475,38.743946,29.316027,110.286629,153.294952,105.723045,0,413.189514,416.322784400952,1.80283920490873,0.0292672661817148,1.05377071591042,18.1125632622484,465.651445602788,1.84109249620976,0.0066301724311324,1.47689039044545,78.9991427127176,451.272132535427,98.1699093944915,0.00604575129908823,1.61881810440739
8,8.018128,36,36.358753,28.040001,27.694376,107.497543,NaN,11.247688,NaN,47.437725,400,399.972076,25,35.544022,10.371555,92.12973,49.997375,401.31778,398.744537,400.345123,6042.510254,11.11453,11.632464,11.209949,72.554741,75.576965,24.857456,-37.932983,47.592388,110.020348,38.542824,29.267698,110.805176,153.458511,105.688278,0,412.959595,416.324149312254,1.80282680661328,0.0292604609621572,1.05381829833154,18.1199522274584,465.629630941565,1.841024099362,0.00662789939880936,1.47717178955313,79.0068874322682,451.271377673082,98.1769838643724,0.00604438879132608,1.61899583356694
8,7.989684,36,36.350365,28.040001,27.697063,107.471588,NaN,11.21652,NaN,47.417023,400,400.028564,25,35.544525,10.398785,92.18763,49.997375,401.31778,398.744537,400.345123,6042.510254,11.11453,11.632464,11.209949,72.563995,75.568489,24.838882,-37.901184,47.592388,110.020348,38.542824,29.267698,110.805176,153.458511,105.688278,0,412.959595,416.38837509743,1.80331753152657,0.0293859385154665,1.05286697882948,17.9990798959884,465.604310941773,1.84097218564515,0.00662876431386503,1.47720344424553,78.9962145294627,451.448547796997,98.276573904744,0.00605357259655243,1.61648934203289
8,7.987812,36,36.346523,28.040001,27.697861,107.458054,NaN,11.208139,NaN,47.414261,400,400.097595,25,35.541409,10.392932,92.12326,49.997375,401.461914,398.840729,400.425598,6038.595215,11.139873,11.645812,11.224879,72.597466,75.5783,24.829735,-37.881397,47.5942,110.093468,38.517593,29.249392,110.320023,153.525711,105.652451,0,401.235809,416.393252592735,1.80335203182954,0.029394332204151,1.05280320854548,17.9911133784316,465.590283427376,1.84094202211819,0.00662906486306578,1.47723605333218,78.9915397489967,451.459036138255,98.2785191805575,0.0060548163731884,1.61625374768052
8,7.988701,36,36.345783,28.040001,27.703133,107.435631,NaN,11.209429,NaN,47.432014,400,400.181183,25,35.542221,10.394821,92.125923,49.995476,401.395813,398.840881,400.436646,6037.149414,11.122732,11.632752,11.223776,72.633881,75.579887,24.832779,-37.90456,47.598312,110.039551,38.485321,29.26193,110.437241,153.530899,105.649956,0,406.610779,416.396885856681,1.80335542302379,0.0293913027635617,1.0528215675486,17.9948968003572,465.55830612357,1.84085929207404,0.00662796899218889,1.47746061607762,78.9911090846635,451.459847655906,98.2781461834097,0.00605500529120245,1.61622390407864
8,7.982459,36,36.341389,28.040001,27.703964,107.439095,NaN,11.204227,NaN,47.43779,400,400.204163,25,35.539185,10.397853,92.042824,49.995476,401.395813,398.840881,400.436646,6037.149414,11.122732,11.632752,11.223776,72.657356,75.556862,24.761724,-37.923275,47.598312,110.039551,38.485321,29.26193,110.437241,153.530899,105.649956,0,406.610779,416.411219262515,1.80346407422653,0.0294190024000165,1.05261293838351,17.9683252074336,465.570248791026,1.84089832467554,0.00662941574513749,1.47728926129456,78.9857620269554,451.497543666253,98.2962785379693,0.0060575056001641,1.61562499937227
8,7.972652,36,36.334839,28.040001,27.694098,107.436127,NaN,11.194173,NaN,47.423496,400,400.245209,25,35.535843,10.411142,91.928703,49.995476,401.442566,398.892181,400.493286,6035.759766,11.129513,11.637511,11.209455,72.621361,75.566322,24.75173,-37.9296,47.580135,109.604652,38.311752,29.29425,110.439049,153.458374,105.679726,0,409.694885,416.421973495612,1.80359578777446,0.0294607127851655,1.05230894884183,17.9265457852177,465.576036858856,1.84092494374092,0.00663109937470941,1.4771234806085,78.9777897922746,451.54250079437,98.3163690210365,0.00606076230706235,1.61487773491614
8,7.960687,36,36.326015,28.040001,27.689299,107.436523,NaN,11.181133,NaN,47.423782,400,400.275055,25,35.532188,10.416993,91.832115,49.995476,401.496979,398.988068,400.550262,6036.412109,11.139135,11.637341,11.234033,72.56308,75.54306,24.831884,-37.958046,47.569515,109.297729,38.218334,29.274961,110.157997,153.314972,105.669548,0,406.619171,416.44270174488,1.80378196289024,0.0295129671336925,1.0519233905964,17.8755199114592,465.590323450035,1.84097785942884,0.00663362433843057,1.4768519088843,78.9670468767486,451.606311329248,98.3454696481835,0.00606528682776361,1.61383201556094
8,7.953356,36,36.317703,28.040001,27.688562,107.423874,NaN,11.167431,NaN,47.4263,400,400.291901,25,35.526852,10.425139,91.591194,49.995476,401.496979,398.988068,400.550262,6036.412109,11.139135,11.637341,11.234033,72.568588,75.525955,24.812542,-37.982349,47.569515,109.297729,38.218334,29.274961,110.157997,153.314972,105.669548,0,406.619171,416.457713161926,1.80390381969319,0.0295454335705037,1.05168288426301,17.8442273165027,465.584548883197,1.84097717619685,0.00663524554298844,1.47673931556089,78.9569242430359,451.646538628188,98.3605840387319,0.00606871670628511,1.61310250677092
8,7.959912,36,36.313503,28.040001,27.688562,107.423874,NaN,11.168633,NaN,47.4263,400,400.291901,25,35.526852,10.422335,91.526794,49.995476,401.42453,398.929169,400.487762,6034.506836,11.136527,11.635387,11.228442,72.553291,75.495651,24.802078,-38.009827,47.550068,109.470581,38.199524,29.268532,110.019264,153.316956,105.665512,0,405.937836,416.443595658947,1.80379253764388,0.029516284739299,1.05189932413598,17.8722128378338,465.591069679137,1.84100163360172,0.00663643726584086,1.47661219618894,78.9518082126112,451.602649236096,98.3284185127065,0.00606775818709666,1.61355161823758
8,7.968367,36,36.313072,28.040001,27.685156,107.390099,NaN,11.176581,NaN,47.424068,400,400.274597,25,35.531075,10.42069,91.602371,49.995476,401.22052,398.76947,400.374786,6034.476563,11.104128,11.619859,11.204961,72.533859,75.478699,24.880709,-38.026005,47.560928,109.879616,38.283947,29.29447,110.041351,153.162643,105.700081,0.109406143426895,417.790405,416.421798034239,1.80363717925162,0.0294781837350743,1.05218589282746,17.9082787023255,465.541860392784,1.84087307651956,0.00663459236106499,1.4769704739222,78.9512831675636,451.544678238799,98.2919896900374,0.00606541767527333,1.61427995819502
8,7.971981,36,36.31419,28.040001,27.681273,107.400978,NaN,11.179569,NaN,47.405209,400,400.201813,25,35.540802,10.39229,91.729172,49.995476,401.22052,398.76947,400.374786,6034.476563,11.104128,11.619859,11.204961,72.482697,75.462814,24.904308,-38.039227,47.560928,109.879616,38.283947,29.29447,110.041351,153.162643,105.700081,0.109406143426895,417.790405,416.409923719368,1.80356230481618,0.0294615100283447,1.05231359569004,17.9236857858393,465.556191241395,1.84090878600009,0.00663490884014011,1.47688465758601,78.9526451008505,451.517545318689,98.2765052954965,0.00606404512024623,1.61465603157592
8,7.982635,36,36.317001,28.040001,27.688356,107.441589,NaN,11.194975,NaN,47.415581,400,400.144562,25,35.535679,10.373785,91.879837,49.995476,401.212646,398.765411,400.352295,6032.216797,11.136832,11.637072,11.226628,72.470451,75.445892,24.912695,-38.060558,47.534294,110.287415,38.362957,29.293381,109.928787,153.141159,105.696724,0.0720832496881485,429.995697,416.394410315374,1.80340648103181,0.0294155800504217,1.05265160467976,17.9690746391825,465.611797172944,1.84104999644041,0.00663647617468311,1.47652351144943,78.9560691878379,451.461374819522,98.2450502372834,0.00606109933201554,1.61544898770154
8,7.978823,36,36.316952,28.040001,27.698092,107.469757,NaN,11.2003,NaN,47.409889,400,400.132141,25,35.527912,10.356414,91.990486,50.002316,401.535706,399.03244,400.596436,6036.323242,11.10253,11.632184,11.207243,72.48893,75.44059,24.892307,-38.058632,47.57552,110.119911,38.386974,29.295544,110.143562,153.081772,105.700066,0.0638335198163986,420.52182,416.412876623035,1.80350514721378,0.0294340796857599,1.05250484686342,17.952839813986,465.653459545704,1.84115954524269,0.00663812965269751,1.47621310669071,78.9560095037094,451.497990405221,98.2676614746374,0.00606264557153089,1.6149786218314
8,7.978823,36,36.316952,28.040001,27.70014,107.477921,NaN,11.2003,NaN,47.402355,400,400.244507,25,35.525387,10.355602,91.812134,50.002316,401.535706,399.03244,400.596436,6036.323242,11.10253,11.632184,11.207243,72.471359,75.405251,24.879803,-38.045967,47.57552,110.119911,38.386974,29.295544,110.143562,153.081772,105.700066,0.0638335198163986,420.52182,416.415032148559,1.80351231201969,0.0294344267913264,1.05250054777051,17.952839813986,465.665510984393,1.84119120757556,0.00663860473720464,1.47612366915649,78.9560095037094,451.500651549628,98.2693092812632,0.0060627571922909,1.61494455794831
8,7.980142,36,36.317085,28.040001,27.702475,107.480965,NaN,11.199774,NaN,47.390972,400,400.305725,25,35.525597,10.36984,91.70118,50.002316,401.489288,398.973206,400.55014,6039.739258,11.130037,11.650204,11.216784,72.448776,75.375923,24.869024,-37.991936,47.612545,110.562408,38.478466,29.265459,110.110847,153.117416,105.686691,0,418.648712,416.414646649204,1.80349812713301,0.0294289904353759,1.05253932375322,17.9584579359109,465.669797984353,1.84120223852881,0.00663874412889417,1.47609434809873,78.9556998063707,451.495463661182,98.2662541988679,0.00606251169408009,1.61501445558841
8,7.99923,36,36.325172,28.040001,27.701317,107.495216,NaN,11.215511,NaN,47.390072,400,400.337402,25,35.525448,10.36301,91.735016,50.002316,401.489288,398.973206,400.55014,6039.739258,11.130037,11.650204,11.216784,72.457779,75.380699,24.862291,-37.98732,47.612545,110.562408,38.478466,29.265459,110.110847,153.117416,105.686691,0,418.648712,416.372261227433,1.80317079372026,0.0293446037372354,1.05317483355418,18.0396819442569,465.678292736903,1.84121045261076,0.00663727942315542,1.47618240081905,78.966020378213,451.378796941661,98.2036210761379,0.00605592208804428,1.61672440606374
8,8.016707,36,36.336639,28.040001,27.700634,107.473503,NaN,11.236885,NaN,47.387909,400,400.294434,25,35.530926,10.327044,91.775505,50.002316,401.416473,398.87384,400.45224,6037.518555,11.12669,11.64721,11.22942,72.509705,75.417923,24.843201,-37.979908,47.64048,111.091064,38.773857,29.30229,110.413681,153.258087,105.685555,0,406.654114,416.333813190803,1.80287275117751,0.0292677444599954,1.0537575595822,18.1139214635139,465.628444795093,1.84105950375317,0.0066327649289668,1.47676702779599,78.9795104070654,451.275065672507,98.1530699402762,0.00604916806320907,1.61836480726364
8,8.027417,36,36.346336,28.040001,27.702419,107.454956,NaN,11.255733,NaN,47.402134,400,400.288788,25,35.541958,10.292569,91.828842,50.002316,401.346039,398.79599,400.472076,6039.239258,11.119062,11.628669,11.207786,72.510902,75.481956,24.83563,-37.987122,47.642036,110.962601,38.971588,29.320351,110.607697,153.295258,105.684181,0,395.334778,416.312557301084,1.80269799156387,0.0292211772796131,1.05411069476517,18.1593549729598,465.585997278811,1.84093108645055,0.00662893749174079,1.47726449446613,78.9917819714334,451.216042726823,98.1280994256927,0.00604466252274482,1.6193853413925
8,8.022437,36,36.352081,28.040001,27.704662,107.431969,NaN,11.254293,NaN,47.410706,400,400.255096,25,35.545288,10.267953,91.930801,50.002316,401.346039,398.79599,400.472076,6039.239258,11.119062,11.628669,11.207786,72.460754,75.485016,24.835653,-37.985558,47.642036,110.962601,38.971588,29.320351,110.607697,153.295258,105.684181,0,395.334778,416.325681221837,1.8027900017263,0.0292433346807127,1.05393982799498,18.138234771246,465.54311077729,1.84080839917696,0.00662597165212999,1.47769201305328,78.9987716717055,451.253678296641,98.1581491202282,0.00604504079054374,1.61904907883549
8,7.99707,36,36.345493,28.041765,27.705788,107.385468,NaN,11.235258,NaN,47.436989,400,400.25705,25,35.542667,10.253787,91.874489,50.002316,401.403534,398.8703,400.535004,6041.117188,11.11942,11.629633,11.215145,72.458122,75.444466,24.848265,-38.020256,47.594273,110.182983,38.798149,29.297575,110.812202,153.432434,105.670853,0,403.217255,416.381630110198,1.80322300658426,0.0293548680280914,1.05309363021522,18.030498036044,465.484629312028,1.84066619627861,0.00662512910037042,1.47800553435967,78.9907562093102,451.410490884208,98.2472707595912,0.00605299647566143,1.61685075684987
