P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,TC1,TC2,TC3,TC4,TC5,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
4,3.951512,20,20.384834,6.31,6.205061,84.824989,NaN,5.568881,NaN,33.117661,400,400.151886,25,27.533817,9.751149,59.724819,49.994591,401.864807,398.573181,399.923462,3498.840332,8.757542,8.942191,59.999012,46.416542,2.814155,77.738617,43.161205,23.899853,55.032932,21.158842,6.234207,55.119221,79.368568,82.355644,NaN,473.860565,404.032883400495,1.81758077364566,0.0588246367147406,0.944482969040052,-4.04020290971357,459.563569209009,1.86399146281627,0.0127548891047807,1.2186473929766,53.5944607026142,443.257949914786,71.7265002620285,0.0116876499242541,1.2782899898324
4,3.949374,20,20.386667,6.31,6.191669,84.811661,NaN,5.569053,NaN,33.113365,400,400.270538,25,27.522186,9.770209,59.726891,49.997189,402.098145,398.763794,400.056641,3499.344727,8.771899,8.945914,59.996674,46.401043,2.960962,77.774437,43.12571,23.880758,55.022141,21.15801,6.232252,55.102116,79.361488,82.35746,NaN,463.430939,404.025317436844,1.81759872290603,0.0588560065891244,0.944415563900347,-4.05577473355623,459.544607831142,1.86393196280919,0.0127523667810898,1.21872639701682,53.598244916392,443.266282558518,71.7356313018597,0.011686965337188,1.27829114937317
4,3.950943,20,20.386122,6.31,6.189013,84.817261,NaN,5.570138,NaN,33.126568,400,400.194244,25,27.515106,9.792892,59.757332,49.997189,401.840698,398.551147,399.833008,3497.320801,8.783334,8.968825,60.013161,46.392033,3.011985,77.781128,43.102009,23.861645,55.031227,21.172382,6.235192,55.134937,79.405533,82.324699,NaN,448.212646,404.019079060033,1.81754333961253,0.0588292904859715,0.944470234258388,-4.04434651069857,459.552241023751,1.86395522830445,0.0127532428822207,1.21869780911149,53.5971197967201,443.246545191783,71.7194146011354,0.0116859980127981,1.27837836212133
4,3.950557,20,20.386677,6.31,6.192356,84.856339,NaN,5.569829,NaN,33.12812,400,400.101501,25,27.514715,9.784079,59.730789,49.997189,401.840698,398.551147,399.833008,3497.320801,8.783334,8.968825,59.956306,46.392281,2.989202,77.758675,43.243603,23.861645,55.031227,21.172382,6.235192,55.134937,79.405533,82.324699,NaN,448.212646,404.023154052677,1.81756605719636,0.0588366565443126,0.944455661486159,-4.0471577201572,459.599040162295,1.86408397959542,0.0127558011437612,1.21858778922544,53.5982655605668,443.255028454525,71.726841729263,0.011686195109344,1.27834846712641
4,3.950943,20,20.386673,6.31,6.192356,84.856339,NaN,5.569278,NaN,33.12812,400,400.101501,25,27.514715,9.769292,59.633801,49.997189,401.728882,398.43924,399.742462,3497.86792,8.777576,8.949637,59.913731,46.398285,2.95472,77.67141,43.189392,23.837765,54.888203,21.155745,6.249124,55.121521,79.442856,82.300034,NaN,428.871307,404.022236421695,1.81755464251912,0.0588302790398351,0.944468839765369,-4.04434651069857,459.599046092154,1.86408401041102,0.012755804406603,1.21858770733495,53.5982573029027,443.25108713981,71.7237529216588,0.0116859304721892,1.27836836936714
4,3.950416,20,20.384865,6.31,6.193295,84.870598,NaN,5.568499,NaN,33.125568,400,400.05658,25,27.512341,9.75017,59.559437,49.997189,401.869354,398.532562,399.74295,3496.530273,8.752857,8.943927,59.933235,46.396534,2.934679,77.667625,43.161404,23.820137,55.022049,21.169676,6.224847,55.05846,79.431427,82.311028,NaN,419.031494,404.024376083547,1.81757340174193,0.0588392641533942,0.944450456853866,-4.04818466524887,459.61910132356,1.86414647094799,0.0127583778075006,1.21850647937661,53.5945247041311,443.255443756857,71.7245839021778,0.0116874587681923,1.27830343497487
4,3.950416,20,20.384865,6.31,6.200973,84.922447,NaN,5.568499,NaN,33.123524,400,399.985962,25,27.517342,9.758588,59.66856,49.997189,401.869354,398.532562,399.74295,3496.530273,8.752857,8.943927,59.945972,46.377151,2.82083,77.691208,43.140694,23.820137,55.022049,21.169676,6.224847,55.05846,79.431427,82.311028,NaN,419.031494,404.031627561888,1.81759936040575,0.0588415347629804,0.944447262408137,-4.04818466524887,459.682275503305,1.86432291220907,0.0127623711238844,1.21834598322779,53.5945247041311,443.264396331328,71.7315875080651,0.0116880660990742,1.27825803532368
4,3.951396,20,20.384916,6.31,6.238216,84.962181,NaN,5.56886,NaN,33.121254,400,400.06604,25,27.524206,9.770016,59.923805,49.997189,401.995728,398.720703,400.043457,3498.285156,8.801951,8.966392,59.995155,46.391712,2.801615,77.694626,43.110603,23.791832,54.904919,21.170738,6.218113,55.050701,79.423447,82.317093,NaN,398.603088,404.064473099394,1.81769629049937,0.0588363548248263,0.9444652523276,-4.0410476137414,459.730607332338,1.86445770072994,0.0127653887120758,1.21822432976208,53.5946299967766,443.297886624771,71.7578618559147,0.011690303030488,1.2780895657951
4,3.950482,20,20.381685,6.31,6.279756,84.977325,NaN,5.567865,NaN,33.128494,400,400.179901,25,27.517147,9.780956,60.186802,49.997189,401.995728,398.720703,400.043457,3498.285156,8.801951,8.966392,60.04805,46.399101,2.785535,77.687782,43.060936,23.791832,54.904919,21.170738,6.218113,55.050701,79.423447,82.317093,NaN,398.603088,404.10587596616,1.81786372162502,0.0588637381151807,0.944417023449207,-4.0477039640416,459.753837200869,1.86453408573717,0.0127691912999793,1.21811175120973,53.5879589814853,443.351860003331,71.795495310685,0.0116961677411268,1.27774027676352
4,3.950636,20,20.383993,6.31,6.311434,84.986557,NaN,5.568142,NaN,33.141266,400,400.219086,25,27.504286,9.78214,60.245323,49.997189,401.931824,398.57785,399.840851,3499.189453,8.797163,8.981972,59.966301,46.405357,2.796457,77.668175,43.048901,23.800915,54.920036,21.144489,6.245377,55.070213,79.460411,82.288582,NaN,378.82959,404.135427531347,1.81796622820112,0.0588705566782213,0.944409347210372,-4.04658235186565,459.761667632365,1.8645477215986,0.0127680182243228,1.21813037018444,53.5927243737189,443.389920472581,71.8285700943252,0.0116971737686922,1.2776027606944
4,3.950876,20,20.383074,6.31,6.339953,85.012039,NaN,5.569074,NaN,33.1367,400,400.116913,25,27.496399,9.786746,60.135399,49.997189,401.771149,398.492371,399.820892,3498.927979,8.760345,8.942407,59.93602,46.408051,2.778819,77.672318,43.083687,23.798265,55.02816,21.154051,6.223711,55.06461,79.411278,82.314163,NaN,361.239716,404.161791635313,1.81805550665238,0.0588750185739465,0.944405946609839,-4.04483445165948,459.794066381865,1.8646414597552,0.0127707293644972,1.21803321809318,53.590826940431,443.419645514191,71.8505300123604,0.0116998161121766,1.27743130277878
4,3.950876,20,20.381765,6.31,6.359482,85.02401,NaN,5.569216,NaN,33.115131,400,400.081787,25,27.499836,9.787931,60.031601,49.997189,401.771149,398.492371,399.820892,3498.927979,8.760345,8.942407,59.975372,46.401352,2.733248,77.685959,43.067043,23.798265,55.02816,21.154051,6.223711,55.06461,79.411278,82.314163,NaN,361.239716,404.180234862048,1.81812149321905,0.0588807897521566,0.944398066722092,-4.04483445165948,459.810583086266,1.86469224185147,0.012772718997863,1.21796976383895,53.5881241669525,443.44087974347,71.8652910326928,0.0117021490033377,1.27729357277406
4,3.951229,20,20.382599,6.31,6.383788,85.019119,NaN,5.569971,NaN,33.115356,400,400.307648,25,27.512255,9.791705,59.956127,49.995754,402.061737,398.768951,399.993988,3496.678711,8.761267,8.957226,60.003712,46.405983,2.780358,77.697937,43.145203,23.791416,54.944851,21.141151,6.229243,55.057449,79.421959,82.315155,0,346.70871,404.202352388052,1.81819318359234,0.058882136915786,0.944400288755674,-4.04226372966588,459.803392501181,1.86466919204354,0.012771661881924,1.21800177624168,53.5898461945345,443.466590791263,71.8866075668942,0.0117033225411939,1.27718398538533
4,3.951639,20,20.38208,6.31,6.398229,85.004471,NaN,5.569791,NaN,33.118252,400,400.295685,25,27.518454,9.773959,59.87706,49.995754,402.010101,398.670166,399.94101,3498.812988,8.803701,8.978648,60.007977,46.420593,2.899422,77.702965,43.201176,23.805077,54.908035,21.136366,6.225313,55.060131,79.381393,82.337776,0,341.576904,404.215018579893,1.8182298582675,0.0588796272069831,0.944408421640162,-4.03927812622851,459.786318623027,1.86462337183772,0.0127709582589364,1.21803624579507,53.5887745796812,443.478637623613,71.8953020466009,0.0117044933298791,1.27711124666576
4,3.950471,20,20.38188,6.31,6.39887,84.986542,NaN,5.569466,NaN,33.100651,400,400.296661,25,27.523745,9.748893,59.822964,49.995754,402.010101,398.670166,399.94101,3498.812988,8.803701,8.978648,60.008812,46.418293,3.008221,77.713249,43.207558,23.805077,54.908035,21.136366,6.225313,55.060131,79.381393,82.337776,0,341.576904,404.218392449985,1.81826653221589,0.0588991244370282,0.944368529554808,-4.04778408048583,459.764775881159,1.86456393416646,0.0127697415963379,1.21808734340706,53.588361620151,443.491057870935,71.9047431610421,0.0117054716481517,1.2770441860033
4,3.951231,20,20.382164,6.31,6.400139,84.962799,NaN,5.568679,NaN,33.097897,400,400.361847,25,27.526846,9.741625,59.791401,49.995754,402.165833,398.796448,400.09668,3498.936523,8.776054,8.969722,60.006165,46.42503,3.158479,77.700218,43.255543,23.829271,54.948715,21.093657,6.257681,55.059078,79.379028,82.348579,NaN,345.110046,404.217789483084,1.81824836428127,0.0588869347254981,0.94439381182942,-4.04224916516978,459.735433614447,1.86448098847576,0.0127676821280904,1.21816628103471,53.588948021718,443.48512140429,71.9004984734738,0.0117048754299474,1.27708067216683
4,3.950253,20,20.38339,6.31,6.396051,84.921181,NaN,5.568676,NaN,33.083557,400,400.292419,25,27.526581,9.710149,59.80122,49.995754,402.165833,398.796448,400.09668,3498.936523,8.776054,8.969722,60.06493,46.435204,3.032847,77.692421,43.190258,23.829271,54.948715,21.093657,6.257681,55.059078,79.379028,82.348579,NaN,345.110046,404.216246998075,1.81826345073276,0.0589018963856014,0.944362256967912,-4.04937187791251,459.682917608168,1.86432996285108,0.0127634772102967,1.21831976595782,53.5914793844104,443.491762038439,71.9074416853376,0.0117044885807531,1.27707621535085
4,3.950845,20,20.382683,6.31,6.396051,84.921181,NaN,5.569192,NaN,33.083557,400,400.292419,25,27.526581,9.710318,59.733292,49.995754,401.632385,398.326263,399.6427,3494.120361,8.743145,8.914827,60.121315,46.438858,2.938131,77.695908,43.127064,23.808617,55.139053,21.110704,6.236643,55.063465,79.36866,82.346916,NaN,367.711273,404.214843767683,1.81824595832718,0.0588921078140518,0.94438234620922,-4.04506021752366,459.683964673186,1.86433540719666,0.0127640541682145,1.21830532483883,53.5900196330347,443.484898701407,71.9010621247717,0.0117045060459686,1.27709401548905
4,3.950845,20,20.382683,6.31,6.380878,84.890976,NaN,5.569192,NaN,33.071362,400,400.029388,25,27.5249,9.707448,59.653736,49.995754,402.045898,398.785828,400.028473,3497.813721,8.792165,8.969469,60.196857,46.437824,2.849237,77.690056,43.129578,23.806368,55.13176,21.127371,6.223125,55.078445,79.300262,82.392303,NaN,410.933472,404.200514608304,1.81819469826389,0.0588876246026788,0.944388418150544,-4.04506021752366,459.647164350521,1.86423262909872,0.0127617279197938,1.21839873378148,53.5900196330347,443.467211716712,71.8872132072543,0.0117033072902304,1.27718284521205
4,3.954029,20,20.382929,6.31,6.361501,84.857025,NaN,5.572045,NaN,33.060116,400,400.090454,25,27.530548,9.710304,59.559273,49.995754,402.045898,398.785828,400.028473,3497.813721,8.792165,8.969469,60.254555,46.414234,2.814732,77.685715,43.113228,23.806368,55.13176,21.127371,6.223125,55.078445,79.300262,82.392303,NaN,410.933472,404.17466345975,1.81803516945734,0.0588293079318995,0.944504392890563,-4.02187896837808,459.605432064484,1.86411518951391,0.0127589118125368,1.21850894204642,53.5905275567827,443.412459585754,71.8446984504753,0.0116994278999021,1.27746406729635
4,3.95782,20,20.384975,6.31,6.351731,84.83709,NaN,5.576372,NaN,33.061607,400,400.289215,25,27.532597,9.730057,59.471439,49.995754,402.141205,398.847839,400.119781,3500.245605,8.7793,8.972708,60.168053,46.407272,2.771267,77.700775,43.170769,23.80134,55.095436,21.111336,6.246332,55.163197,79.373512,82.337433,NaN,471.908051,404.1564412565,1.81789022836194,0.0587639169135252,0.944637291015666,-3.99429708505431,459.578106760284,1.86403157025212,0.012755706524388,1.21861269173161,53.5947518056511,443.364851394833,71.8103472275758,0.0116948040690385,1.27775242743623
4,3.958754,20,20.3825,6.31,6.349958,84.859589,NaN,5.581113,NaN,33.052124,400,400.312805,25,27.51548,9.75198,59.507515,49.993393,401.870728,398.636749,399.906464,3500.364258,8.765883,8.957721,60.125507,46.408253,2.807429,77.712746,43.223827,23.766802,55.194695,21.085697,6.270504,55.210217,79.379944,82.329674,NaN,525.345703,404.152550084925,1.81785667218924,0.0587480122401995,0.944669797985386,-3.98750476387369,459.609192193864,1.86412722135328,0.0127594594199415,1.21849221308479,53.5896417841376,443.350381543108,71.7954987687848,0.0116955113797583,1.27776700207153
4,3.961336,20,20.383688,6.31,6.352264,84.892784,NaN,5.583432,NaN,33.062515,400,400.223145,25,27.499271,9.761198,59.613373,49.993393,401.870728,398.636749,399.906464,3500.364258,8.765883,8.957721,60.121838,46.390713,2.820271,77.720924,43.245422,23.766802,55.194695,21.085697,6.270504,55.210217,79.379944,82.329674,NaN,525.345703,404.148601135184,1.81778829218021,0.0587062086320775,0.94475672221958,-3.96873409493168,459.647878219179,1.8642310408745,0.0127610470783992,1.21841368452586,53.5920946564418,443.328183991623,71.7798194509995,0.0116931954950221,1.27790724067964
4,3.962087,20,20.383564,6.31,6.3474,84.920715,NaN,5.585791,NaN,33.084381,400,400.215759,25,27.500227,9.75489,59.752884,49.993393,402.039795,398.73645,399.97464,3498.174316,8.774121,8.951852,60.136307,46.375381,2.787037,77.712875,43.207191,23.774647,55.2295,21.089441,6.282856,55.183598,79.39035,82.323471,NaN,559.032715,404.14222333628,1.81774970139615,0.0586924275622524,0.944784305400652,-3.9632762227584,459.682092172677,1.86432703740166,0.0127632993361318,1.21832476040759,53.5918386380838,443.314728095253,71.7691134602416,0.0116923674700483,1.27797235215817
4,3.962834,20,20.383133,6.31,6.340666,84.92215,NaN,5.586001,NaN,33.081161,400,400.268066,25,27.513536,9.751717,59.883781,49.993393,401.994507,398.714417,399.984009,3498.710449,8.7973,8.960369,60.167782,46.364376,2.743325,77.711639,43.231705,23.777918,55.012745,21.107395,6.265894,55.289936,79.420647,82.310677,NaN,562.360107,404.134087898218,1.81770490892041,0.0586781657849113,0.944812543285929,-3.95784820712862,459.684478772009,1.86433523885877,0.0127637615533089,1.21831152199562,53.5909487581184,443.29877468317,71.7560164220155,0.0116915793842656,1.27804287824774
4,3.963474,20,20.384651,6.31,6.334723,84.912949,NaN,5.585398,NaN,33.055496,400,400.261383,25,27.528437,9.75137,59.94199,49.993393,401.994507,398.714417,399.984009,3498.710449,8.7973,8.960369,60.131176,46.364586,2.93171,77.717926,43.264751,23.777918,55.012745,21.107395,6.265894,55.289936,79.420647,82.310677,NaN,562.360107,404.126953428321,1.81766594663267,0.0586658997115775,0.944836822548309,-3.95319832233633,459.671020497401,1.86429224231848,0.0127618143276138,1.21837097772353,53.5940828856311,443.287111134261,71.7490535074435,0.0116897528727982,1.27813785970874
4,3.963474,20,20.384651,6.31,6.324976,84.888924,NaN,5.585398,NaN,33.055931,400,400.218842,25,27.546591,9.747608,59.99102,49.993393,401.958893,398.684387,399.961548,3499.430176,8.778175,8.962646,59.999989,46.370415,3.054765,77.706406,43.276714,23.777241,55.128189,21.117998,6.252478,55.234356,79.425781,82.304504,NaN,556.12323,404.117744083968,1.81763299490334,0.0586630256969362,0.944840895469174,-3.95319832233633,459.641748241753,1.86421048787328,0.0127599640199366,1.21844532518483,53.5940828856311,443.275746260267,71.7401619642075,0.0116889819656061,1.27819543698385
4,3.962635,20,20.385656,6.31,6.324976,84.888924,NaN,5.584919,NaN,33.055931,400,400.218842,25,27.546591,9.743638,59.975441,49.993393,401.934601,398.669373,399.912537,3497.322754,8.759987,8.946615,59.877808,46.381222,3.144546,77.713097,43.259991,23.797043,55.163151,21.110699,6.252461,55.238155,79.396469,82.328331,NaN,549.50116,404.119736244151,1.8176577361746,0.0586768085664747,0.944812304379183,-3.95929414802112,459.640259094335,1.86420274714339,0.0127591440754655,1.21846587705493,53.5961577486977,443.285454134541,71.7491891202209,0.0116889551138813,1.27817004277815
4,3.96208,20,20.384401,6.31,6.328216,84.875748,NaN,5.584548,NaN,33.060658,400,400.135468,25,27.55579,9.751187,59.775402,49.993393,401.934601,398.669373,399.912537,3497.322754,8.759987,8.946615,59.945045,46.379429,3.149829,77.707382,43.256317,23.797043,55.163151,21.110699,6.252461,55.238155,79.396469,82.328331,NaN,549.50116,404.124115137124,1.81768505773053,0.0586868847433289,0.94479204332045,-3.96332709139182,459.626064233244,1.86416757270053,0.0127591530924181,1.2184810258034,53.5935667378217,443.293410326347,71.7536257851258,0.0116903506489161,1.27810004205505
4,3.96244,20,20.384851,6.31,6.335655,84.846474,NaN,5.585471,NaN,33.065117,400,400.168823,25,27.555401,9.780231,59.716919,49.993393,401.956818,398.676758,399.912323,3498.418701,8.783941,8.950687,59.938854,46.372166,3.028863,77.685249,43.241402,23.773613,55.096809,21.104464,6.259183,55.213032,79.397987,82.325226,NaN,546.994812,404.130288803185,1.81769958820532,0.0586831622170416,0.944801209023798,-3.96071107878845,459.58972592723,1.86406446861295,0.0127565307187398,1.21858101920389,53.5944958002282,443.298948043367,71.7585997244636,0.0116904193530878,1.27808265406196
4,3.962687,20,20.383968,6.31,6.333776,84.799698,NaN,5.585218,NaN,33.069347,400,400.184326,25,27.553923,9.782131,59.741493,49.993393,401.956818,398.676758,399.912323,3498.418701,8.783941,8.950687,60.017696,46.360317,3.021803,77.650238,43.23201,23.773613,55.096809,21.104464,6.259183,55.213032,79.397987,82.325226,NaN,546.994812,404.127927123477,1.81768595205052,0.0586785493153431,0.944810405720412,-3.95891630886433,459.534032146188,1.86391203394962,0.0127536465162188,1.21870827561059,53.5926727578326,443.293212581912,71.7528541314318,0.0116906325589317,1.27809079570236
4,3.963435,20,20.382797,6.31,6.336224,84.771629,NaN,5.585625,NaN,33.077793,400,400.123566,25,27.553551,9.766289,59.698597,49.98851,401.804474,398.579346,399.812744,3500.234863,8.776423,8.962632,60.163719,46.345848,2.897055,77.623444,43.230896,23.76882,55.241096,21.069651,6.297504,55.266785,79.403519,82.315041,NaN,545.078308,404.128464218503,1.81767217088927,0.0586669828655658,0.944834867384842,-3.95348165819081,459.50156084637,1.86382548789754,0.0127524382551304,1.21877163256368,53.5902550129438,443.287090468901,71.7463955989761,0.011691016001199,1.27809408061514
4,3.963435,20,20.382797,6.31,6.329456,84.775604,NaN,5.585625,NaN,33.105106,400,400.175171,25,27.550282,9.762156,59.684467,49.98851,402.009796,398.713409,400.010345,3500.583496,8.771186,8.955981,60.150661,46.342514,2.825065,77.626984,43.24572,23.77951,55.118313,21.102169,6.27125,55.231522,79.36747,82.342758,NaN,544.088806,404.122069566559,1.8176492905867,0.0586649872536677,0.944837693487966,-3.95348165819081,459.506405439002,1.86383902316711,0.0127527446917481,1.21875925222646,53.5902550129438,443.279199205483,71.7402214525168,0.0116904806850477,1.27813404830603
4,3.962583,20,20.38448,6.31,6.324343,84.77462,NaN,5.585629,NaN,33.102966,400,400.225555,25,27.543709,9.78156,59.713161,49.98851,402.009796,398.713409,400.010345,3500.583496,8.771186,8.955981,60.143188,46.323959,2.843056,77.632309,43.242241,23.77951,55.118313,21.102169,6.27125,55.231522,79.36747,82.342758,NaN,544.088806,404.11926164702,1.81765712976545,0.0586774763171991,0.944810796698811,-3.95967199100249,459.502708570839,1.86382269843054,0.0127512957687804,1.21879685073438,53.5937298410792,443.283870323392,71.7462742888199,0.0116896496650292,1.27815022760338
4,3.963199,20,20.385513,6.31,6.302509,84.792587,NaN,5.586309,NaN,33.095242,400,400.17215,25,27.5389,9.806417,59.801003,49.98851,401.911957,398.645477,399.867828,3499.70459,8.75924,8.959609,60.154202,46.300369,2.933472,77.631432,43.238445,23.778593,55.109653,21.123831,6.249937,55.228893,79.422241,82.312981,NaN,543.648193,404.09716943173,1.81756514550055,0.0586609172607873,0.944840936635508,-3.95519624919348,459.523073523303,1.86387591420972,0.0127518380409333,1.21876208935268,53.5958625244181,443.253353720369,71.7238725380663,0.011686875127243,1.27832938763391
4,3.96194,20,20.383045,6.31,6.254258,84.794724,NaN,5.586809,NaN,33.099106,400,400.2146,25,27.52463,9.786831,59.937157,49.98851,401.911957,398.645477,399.867828,3499.70459,8.75924,8.959609,60.168102,46.274387,2.997276,77.627823,43.218044,23.778593,55.109653,21.123831,6.249937,55.228893,79.422241,82.312981,NaN,543.648193,404.054571802153,1.81743913176639,0.0586673688897752,0.944818308652657,-3.96434447884195,459.529339618841,1.86390221309167,0.0127540161956972,1.21870482413243,53.5907670638374,443.207013240087,71.6841055825784,0.0116854138132885,1.27850617679783
4,3.961826,20,20.383198,6.31,6.217479,84.815453,NaN,5.586879,NaN,33.10117,400,400.085846,25,27.518425,9.767263,59.912483,49.98851,401.380676,398.628387,399.548187,3497.608643,8.674184,8.940813,60.196846,46.284046,2.974833,77.615173,43.227234,23.762981,55.112366,21.103418,6.262093,55.254189,79.326584,82.371284,NaN,541.772705,404.020093129654,1.81731811664166,0.0586583901177432,0.944830020808625,-3.96517294326276,459.554374558926,1.8639716066921,0.0127554889969164,1.21864350330181,53.591082963716,443.165463814511,71.6518281296753,0.0116824896857196,1.27872114639479
4,3.962556,20,20.384163,6.31,6.217479,84.815453,NaN,5.587046,NaN,33.10117,400,400.085846,25,27.518425,9.753878,59.891857,49.98851,401.196198,398.320313,399.16217,3498.119141,8.700542,8.989881,60.187134,46.301361,2.953037,77.63076,43.244453,23.764549,55.212997,21.105692,6.254903,55.208988,79.340576,82.366692,NaN,541.141907,404.01835719234,1.81729657668993,0.0586463969239921,0.944854973195895,-3.95986818021038,459.552943284992,1.86396416982743,0.0127547016632216,1.2186632795993,53.5930753604025,443.159164145769,71.6482784597647,0.0116814042280895,1.2787761356416
4,3.963778,20,20.382652,6.31,6.188941,84.843712,NaN,5.587512,NaN,33.085365,400,399.876556,25,27.51598,9.754665,59.926586,49.98851,401.196198,398.320313,399.16217,3498.119141,8.700542,8.989881,60.207748,46.303421,3.018202,77.669273,43.25507,23.764549,55.212997,21.105692,6.254903,55.208988,79.340576,82.366692,NaN,541.141907,403.988485478824,1.81716399699754,0.0586179117315629,0.944908994615576,-3.95098982865932,459.589620452499,1.86407201022538,0.0127581121170988,1.21854456597318,53.5899556260364,443.111688604451,71.6089993546262,0.0116792115543111,1.27898226513776
4,3.963778,20,20.382652,6.31,6.156273,84.858215,NaN,5.587512,NaN,33.076267,400,399.738892,25,27.511116,9.738332,59.900291,49.98851,401.519684,398.638092,399.561737,3498.721191,8.679833,8.978801,60.253078,46.288414,3.054003,77.66333,43.257439,23.761974,55.265034,21.117973,6.252345,55.236366,79.344086,82.367653,NaN,541.153931,403.957616961673,1.8170534849358,0.0586082734526494,0.944923098120361,-3.95098982865932,459.607292678106,1.86412137385122,0.0127592295277533,1.2184995833983,53.5899556260364,443.07359022175,71.5792135734462,0.0116766247875588,1.27917683419078
4,3.962082,20,20.383478,6.31,6.138268,84.86853,NaN,5.58695,NaN,33.070545,400,399.80954,25,27.508375,9.727406,59.770931,49.98851,401.519684,398.638092,399.561737,3498.721191,8.679833,8.978801,60.287445,46.298443,3.134549,77.676376,43.2668,23.761974,55.265034,21.117973,6.252345,55.236366,79.344086,82.367653,NaN,541.153931,403.944641403084,1.81704262308661,0.0586308068621715,0.944872795369242,-3.96331255747873,459.618637142761,1.86415011732312,0.0127593501770225,1.21848451076666,53.5916610762326,443.070810288531,71.5782199183084,0.0116758730543044,1.27921069811348
4,3.962426,20,20.383461,6.31,6.127803,84.864044,NaN,5.586114,NaN,33.077324,400,399.745209,25,27.498592,9.722779,59.722111,49.987137,401.255585,398.387177,399.276642,3498.05957,8.668471,8.974924,60.2929,46.311897,3.215374,77.671303,43.255955,23.746483,55.160023,21.120491,6.240345,55.237442,79.331642,82.354187,NaN,539.377197,403.933934195979,1.81699706372591,0.0586220680858815,0.944889121060747,-3.96081280920691,459.613196187155,1.86413498040005,0.0127590184598914,1.2184980676429,53.5916259767221,443.055085123382,71.5659031587244,0.0116748168328396,1.2792907139002
4,3.962715,20,20.383196,6.31,6.117119,84.873169,NaN,5.586515,NaN,33.086342,400,399.684235,25,27.488842,9.736952,59.807617,49.987137,401.278778,398.40509,399.296631,3495.430664,8.669231,8.951503,60.287735,46.302635,3.180229,77.68351,43.2421,23.756487,55.116154,21.119249,6.246013,55.273418,79.30909,82.374847,NaN,538.024109,403.923150726851,1.81695238501785,0.058614168944774,0.944903673900615,-3.95871285857481,459.624707580326,1.8641680778959,0.0127599376478203,1.21846436653505,53.5910788343172,443.039374573744,71.5532443237908,0.0116739305267085,1.27936480427776
4,3.962684,20,20.38377,6.31,6.115823,84.868385,NaN,5.586365,NaN,33.089195,400,399.685181,25,27.47381,9.747547,59.71328,49.987137,401.278778,398.40509,399.296631,3495.430664,8.669231,8.951503,60.298885,46.310261,3.1408,77.695587,43.234322,23.756487,55.116154,21.119249,6.246013,55.273418,79.30909,82.374847,NaN,538.024109,403.921999959266,1.8169489149863,0.0586142954138514,0.944903175401891,-3.95893810718934,459.618027689466,1.86414737438443,0.0127591007473245,1.21849093449825,53.5922639582215,443.038848513261,71.5536530901898,0.011673503649307,1.27938116607833
4,3.962322,20,20.384636,6.31,6.11503,84.861237,NaN,5.585935,NaN,33.111141,400,399.72937,25,27.46369,9.759219,59.59074,49.987137,401.345978,398.421143,399.362854,3497.197754,8.707747,8.987967,60.260925,46.315353,3.049693,77.684761,43.230873,23.740004,55.172073,21.103409,6.251933,55.294926,79.350479,82.353065,NaN,537.27417,403.922112770776,1.81695691723844,0.0586200057315918,0.944891108766887,-3.9615685295052,459.608034192858,1.86411637460466,0.0127578435091178,1.21853081654293,53.5940519169033,443.042617846583,71.5578363514508,0.0116731695272578,1.27938249060446
4,3.962932,20,20.384562,6.31,6.114347,84.856804,NaN,5.585235,NaN,33.125454,400,399.758911,25,27.461481,9.760809,59.568398,49.987137,401.38324,398.464661,399.420135,3496.021729,8.66783,8.966789,60.240059,46.307739,2.947954,77.669052,43.206974,23.737471,55.144939,21.120493,6.240156,55.277916,79.303154,82.385345,NaN,536.131714,403.920014641896,1.81693660089411,0.0586097879813925,0.944912322237168,-3.95713615622054,459.602742110973,1.86410185632555,0.0127575623655876,1.21854305087693,53.5938991375885,443.035528320842,71.5521893532729,0.0116727385058017,1.27941702756325
4,3.962932,20,20.384562,6.31,6.114347,84.856804,NaN,5.585235,NaN,33.125454,400,399.758911,25,27.461481,9.765301,59.555099,49.987137,401.38324,398.464661,399.420135,3496.021729,8.66783,8.966789,60.199425,46.316143,2.929553,77.702782,43.236,23.737471,55.144939,21.120493,6.240156,55.277916,79.303154,82.385345,NaN,536.131714,403.920014641896,1.81693660089411,0.0586097879813925,0.944912322237168,-3.95713615622054,459.602742110973,1.86410185632555,0.0127575623655876,1.21854305087693,53.5938991375885,443.035528320842,71.5521893532729,0.0116727385058017,1.27941702756325
4,3.962685,20,20.384171,6.31,6.106594,84.840233,NaN,5.586745,NaN,33.091702,400,399.746918,25,27.460194,9.760263,59.718143,49.987137,401.42099,398.455353,399.446991,3497.499023,8.675848,8.947558,60.172817,46.310436,2.943246,77.722847,43.222977,23.71697,55.088669,21.081549,6.278421,55.247574,79.354126,82.351837,NaN,534.105774,403.91327704744,1.8169176583246,0.0586115548567438,0.944907232953713,-3.95893084106086,459.583128945537,1.86404846402785,0.0127566046405802,1.21858646694986,53.5930918773639,443.028542432506,71.5461706205573,0.0116725304970546,1.27944349343431
4,3.962971,20,20.384926,6.31,6.089784,84.815308,NaN,5.585989,NaN,33.071457,400,399.742828,25,27.451691,9.746546,60.054718,49.987137,401.42099,398.455353,399.446991,3497.499023,8.675848,8.947558,60.130009,46.306442,2.964332,77.732368,43.20829,23.71697,55.088669,21.081549,6.278421,55.247574,79.354126,82.351837,NaN,534.105774,403.8967117123,1.81685233475857,0.0586018975145291,0.944924394210317,-3.9568527927488,459.551634880324,1.86395779612663,0.0127540680151311,1.21867936806392,53.5946506423655,443.006907367229,71.5303404639951,0.0116705467328809,1.27957235897506
4,3.962367,20,20.383001,6.31,6.084459,84.804932,NaN,5.585781,NaN,33.065929,400,399.72699,25,27.446371,9.745131,60.185772,49.987137,401.444305,398.500824,399.462952,3497.831055,8.667674,8.955252,60.122627,46.289371,2.973526,77.728493,43.220249,23.73377,55.175293,21.063828,6.283838,55.240189,79.383148,82.335983,NaN,533.152344,403.893119085093,1.81685214559818,0.058610242088843,0.944905999255137,-3.96124153327884,459.541845264135,1.86393730673831,0.0127548388848259,1.21867217176952,53.5906762164599,443.004595476349,71.5257829022445,0.0116717012711649,1.27953833450158
4,3.962742,20,20.385036,6.31,6.089429,84.808701,NaN,5.5864,NaN,33.080917,400,399.750549,25,27.454067,9.748197,60.154148,49.987137,401.351837,398.367004,399.345673,3498.064453,8.667492,8.961688,60.094639,46.293583,2.889548,77.70224,43.231831,23.741154,55.162636,21.069664,6.280381,55.254322,79.387558,82.338509,NaN,533.51709,403.896921850564,1.81685789329513,0.0586055521428003,0.944916691463159,-3.95851667541388,459.543419826674,1.86393445469654,0.0127534691010035,1.21870216758618,53.5948777433445,443.00895166679,71.5320952942876,0.0116706106379965,1.27956449875722
4,3.962147,20,20.384569,6.31,6.103257,84.793991,NaN,5.58647,NaN,33.098351,400,399.71167,25,27.453995,9.760009,60.182941,49.987137,401.351837,398.367004,399.345673,3498.064453,8.667492,8.961688,60.065189,46.287277,2.870266,77.691032,43.222485,23.741154,55.162636,21.069664,6.280381,55.254322,79.387558,82.338509,NaN,533.51709,403.911405372381,1.81692224853096,0.0586194043590376,0.944890236681552,-3.96284020857462,459.526185254729,1.86388797071846,0.0127527163344048,1.21873835787855,53.5939135897075,443.030589228169,71.5483389673023,0.0116723983173352,1.27944248955336
4,3.962976,20,20.385029,6.31,6.119746,84.806358,NaN,5.58677,NaN,33.112835,400,399.833466,25,27.449543,9.771322,60.103622,49.997143,401.496826,398.691498,399.603271,3498.470459,8.673194,8.968894,60.103683,46.287487,2.958947,77.685837,43.239319,23.728228,55.296223,21.051935,6.299242,55.256638,79.428696,82.302963,NaN,533.005432,403.925011433497,1.81695356998042,0.0586106591314786,0.944911478541445,-3.95681646424521,459.540574782931,1.86392653164382,0.0127532942390495,1.21870931156196,53.5948632914952,443.041922769849,71.5578544379175,0.0116728545500287,1.27939540723266
4,3.964624,20,20.385708,6.31,6.12585,84.804329,NaN,5.587077,NaN,33.109192,400,399.866943,25,27.43433,9.752221,59.946041,49.997143,401.344025,398.59491,399.469727,3499.780518,8.657527,8.942327,60.124889,46.283226,3.083493,77.699738,43.239273,23.710077,55.108101,21.061758,6.292948,55.21669,79.435287,82.299606,NaN,534.366943,403.926854692462,1.81692559125367,0.0585854155191401,0.944965321830153,-3.94484450670063,459.537094732885,1.86391439053547,0.0127525839708066,1.21872954490922,53.5962651025635,443.033070916736,71.5519057773031,0.011671790828037,1.27945690737581
4,3.963395,20,20.387386,6.31,6.13299,84.788345,NaN,5.587798,NaN,33.1096,400,399.790741,25,27.427324,9.729898,59.869354,49.997143,401.344025,398.59491,399.469727,3499.780518,8.657527,8.942327,60.173672,46.280052,3.144517,77.718529,43.243713,23.710077,55.108101,21.061758,6.292948,55.21669,79.435287,82.299606,NaN,534.366943,403.936528153424,1.81698601452842,0.0586076894908012,0.944920078919715,-3.95377226134747,459.51512425671,1.8638470336747,0.0127499833693068,1.21881372167371,53.5997292117542,443.055858106093,71.5721131991235,0.011672194991428,1.27938019266726
4,3.962258,20,20.385956,6.31,6.134956,84.788269,NaN,5.586785,NaN,33.134247,400,399.729645,25,27.433371,9.723237,59.923252,49.997143,401.274963,398.412567,399.291656,3499.353027,8.69709,8.978752,60.206635,46.28043,3.154575,77.733932,43.250496,23.703051,55.147625,21.040504,6.30813,55.262691,79.414177,82.3125,NaN,532.744263,403.941092958108,1.81702622304114,0.0586269384923988,0.944880260514436,-3.96203359572411,459.517153546003,1.86385779703759,0.0127511438620638,1.21878462106487,53.5967770949354,443.0680497676,71.5796006744999,0.0116739970069118,1.2792837808589
4,3.963221,20,20.386688,6.31,6.128606,84.8116,NaN,5.587451,NaN,33.137241,400,399.654663,25,27.432613,9.705702,60.023399,49.997143,401.14679,398.304596,399.262299,3497.402588,8.661221,8.944347,60.231312,46.291012,3.083766,77.764946,43.256653,23.70051,55.232967,21.049238,6.296671,55.212147,79.376389,82.332565,NaN,532.161621,403.932799947082,1.81697631669394,0.0586092519556791,0.944916021365072,-3.9550364111243,459.544502337818,1.86393159329117,0.0127523449513522,1.21872701728628,53.5982882691494,443.051700342642,71.5678664589005,0.0116723881941436,1.27938485583047
4,3.963221,20,20.386688,6.31,6.128606,84.8116,NaN,5.587451,NaN,33.137241,400,399.654663,25,27.432613,9.713636,60.046696,49.997143,401.14679,398.304596,399.262299,3497.402588,8.661221,8.944347,60.230877,46.285484,3.012248,77.768501,43.250843,23.70051,55.232967,21.049238,6.296671,55.212147,79.376389,82.332565,NaN,532.161621,403.932799947082,1.81697631669394,0.0586092519556791,0.944916021365072,-3.9550364111243,459.544502337818,1.86393159329117,0.0127523449513522,1.21872701728628,53.5982882691494,443.051700342642,71.5678664589005,0.0116723881941436,1.27938485583047
4,3.963789,20,20.387934,6.31,6.111653,84.861382,NaN,5.587802,NaN,33.119579,400,399.651794,25,27.428606,9.743131,59.972126,49.997143,401.409912,398.496674,399.37323,3496.956299,8.672499,8.954386,60.196392,46.292263,2.924915,77.76516,43.249969,23.687983,55.274857,21.05423,6.296751,55.242393,79.401192,82.32415,NaN,531.109497,403.915427860341,1.81690219245649,0.0585949262599749,0.944942888459176,-3.95090991847491,459.603322101883,1.86409146146446,0.0127551643489242,1.21859787300907,53.6008604685367,443.027603250001,71.5508125357753,0.011669903190231,1.27953794453925
4,3.964539,20,20.387371,6.31,6.097481,84.871452,NaN,5.588253,NaN,33.14764,400,399.689423,25,27.425436,9.762963,59.959782,49.997143,401.409912,398.496674,399.37323,3496.956299,8.672499,8.954386,60.143879,46.265648,2.887847,77.780434,43.251907,23.687983,55.274857,21.05423,6.296751,55.242393,79.401192,82.32415,NaN,531.109497,403.900249302252,1.81683210386504,0.0585784390276468,0.944974826992071,-3.94546189904082,459.616427700025,1.86413007351688,0.0127563992717079,1.21855511050246,53.5996982463541,443.002787383992,71.5306145822996,0.0116686014327617,1.2796517651642
4,3.964032,20,20.389915,6.31,6.097452,84.877243,NaN,5.588784,NaN,33.145641,400,399.681427,25,27.427271,9.76233,60.027809,49.997143,401.340637,398.487366,399.330231,3499.65625,8.689946,8.973343,60.081623,46.268875,2.892617,77.757301,43.275162,23.646532,55.177658,21.033833,6.309968,55.266357,79.371552,82.356361,NaN,528.676575,403.901429772679,1.81684696741228,0.0585867480015705,0.944957441633335,-3.9491446736576,459.619713804114,1.86413018826691,0.0127547704906453,1.21858921126579,53.6049497175112,443.010878976522,71.5405729953807,0.0116674184214278,1.27967089512981
4,3.964413,20,20.389334,6.31,6.113751,84.88002,NaN,5.588891,NaN,33.142033,400,399.722473,25,27.426489,9.754388,60.009838,49.998878,401.576813,398.816498,399.641876,3500.839355,8.699427,8.988976,60.097103,46.268974,2.891254,77.754768,43.258305,23.647985,55.324013,21.038805,6.30604,55.274166,79.355255,82.363899,NaN,529.552917,403.91592409938,1.81689087771879,0.0585853069485549,0.94496337374309,-3.94637711108169,459.623958911473,1.8641441150288,0.0127554581955111,1.21856870943744,53.6037504301011,443.025336758329,71.5510413248526,0.0116687957969015,1.27958291452922
4,3.964338,20,20.389904,6.31,6.141222,84.870888,NaN,5.588619,NaN,33.148746,400,399.878052,25,27.429157,9.734719,59.903946,49.998878,401.576813,398.816498,399.641876,3500.839355,8.699427,8.988976,60.130856,46.269627,2.904616,77.756783,43.259571,23.647985,55.324013,21.038805,6.30604,55.274166,79.355255,82.363899,NaN,529.552917,403.94206159149,1.81698604083874,0.0585946430256267,0.944948818171105,-3.94692189073595,459.611985912255,1.86410864261503,0.0127542899670358,1.21860870156581,53.6049270118104,443.058806043975,71.5780135321846,0.0116706800195747,1.27942504763997
4,3.964662,20,20.39229,6.31,6.165408,84.830307,NaN,5.588985,NaN,33.171482,400,399.929688,25,27.442253,9.728612,59.788292,49.998878,401.525208,398.735748,399.584229,3500.099609,8.68397,8.989861,60.160034,46.268517,2.854624,77.740295,43.26815,23.647747,55.21553,21.048407,6.305365,55.217625,79.37075,82.385506,NaN,527.903748,403.964144845532,1.81705830907565,0.0585964626806707,0.944949418532201,-3.94456849926792,459.558992151518,1.86395211681647,0.0127492182619951,1.21878365998289,53.6098518558039,443.086504490449,71.6030704763969,0.011670935350661,1.27934011603396
4,3.964835,20,20.392097,6.31,6.18398,84.780746,NaN,5.588092,NaN,33.201855,400,399.945984,25,27.449366,9.72788,59.715431,49.998878,401.452484,398.594513,399.465698,3498.279297,8.668589,8.964875,60.122364,46.2691,2.835219,77.749939,43.266903,23.638414,55.186287,21.038414,6.314226,55.288235,79.304031,82.404907,NaN,527.693115,403.981282719015,1.81711603448337,0.0585991029016214,0.944947309066239,-3.9433119647951,459.49887064659,1.8637848460912,0.0127455563549934,1.21893409252252,53.6094535096287,443.106180675162,71.6181755303103,0.0116724022433501,1.27923494614193
4,3.964959,20,20.393272,6.31,6.194982,84.775909,NaN,5.588664,NaN,33.205685,400,399.881256,25,27.449802,9.726559,59.720085,49.998878,401.452484,398.594513,399.465698,3498.279297,8.668589,8.964875,60.062305,46.278366,2.986819,77.769119,43.276638,23.638414,55.186287,21.038414,6.314226,55.288235,79.304031,82.404907,NaN,527.693115,403.991383990071,1.81714959448942,0.0586003137515086,0.944946806776671,-3.94241135324035,459.491230516746,1.86375931680548,0.0127442257222813,1.2189733088789,53.611878627441,443.119122807268,71.6299699152905,0.0116724803860607,1.27919677071305
4,3.965492,20,20.392742,6.31,6.202406,84.768959,NaN,5.587394,NaN,33.21994,400,399.824982,25,27.445208,9.732789,59.778713,49.998878,401.434326,398.633667,399.425964,3498.943359,8.678531,8.973241,60.049076,46.261814,3.061524,77.76638,43.285011,23.666746,55.181923,21.080076,6.281128,55.249447,79.421608,82.343575,NaN,525.71051,403.997131293978,1.81715898806059,0.0585937604238633,0.944961845721698,-3.93854042199803,459.483545363746,1.86373973236171,0.0127441220378178,1.21898411726304,53.6107847583604,443.12174287283,71.6312617086141,0.0116730191213516,1.27917079107956
4,3.965181,20,20.392048,6.31,6.202406,84.768959,NaN,5.587428,NaN,33.21994,400,399.824982,25,27.445208,9.736545,59.796341,49.998878,401.434326,398.633667,399.425964,3498.943359,8.678531,8.973241,60.032722,46.265213,3.110322,77.804344,43.300049,23.666746,55.181923,21.080076,6.281128,55.249447,79.421608,82.343575,NaN,525.71051,403.997871145742,1.81716815997742,0.0585988615770395,0.944951204889184,-3.94079902196472,459.484575592594,1.8637450818703,0.0127446877667253,1.21896986445161,53.6093523746268,443.124095052349,71.6321100759245,0.0116736513968888,1.27914228423646
4,3.965014,20,20.391996,6.31,6.215258,84.746353,NaN,5.587099,NaN,33.228466,400,399.807251,25,27.442108,9.746375,59.760139,49.998878,401.374329,398.518036,399.416962,3500.025879,8.684557,8.977916,60.039162,46.266266,3.060282,77.797081,43.297283,23.670843,55.179691,21.110697,6.266219,55.261684,79.440529,82.326035,NaN,525.521484,404.01041282793,1.8172165577231,0.0586053915028028,0.944939966892269,-3.94201189536335,459.457095978335,1.86366848852042,0.0127429874782864,1.21903939605639,53.6092450474746,443.140721336302,71.6450342996159,0.0116748150893971,1.27905619492328
4,3.965422,20,20.392109,6.31,6.217584,84.726776,NaN,5.587086,NaN,33.238106,400,399.77124,25,27.442623,9.737079,59.780106,49.998878,401.312714,398.440918,399.305267,3498.859375,8.662085,8.96052,60.032356,46.25135,3.020039,77.787498,43.285294,23.639099,55.287617,21.109011,6.283061,55.326042,79.487175,82.277199,NaN,524.375488,404.011640366228,1.81721239315985,0.0585993845627458,0.944952921708776,-3.93904877670025,459.433062402403,1.86360093202333,0.0127413859539491,1.2191029285276,53.609478277356,443.139417341812,71.6441760529034,0.0116746496360619,1.2790655326907
4,3.965422,20,20.392109,6.31,6.223521,84.690323,NaN,5.587086,NaN,33.238354,400,399.755737,25,27.441402,9.73087,59.839607,49.998878,401.312714,398.440918,399.305267,3498.859375,8.662085,8.96052,59.995636,46.254467,2.923071,77.819267,43.274555,23.639099,55.287617,21.109011,6.283061,55.326042,79.487175,82.277199,NaN,524.375488,404.017250544158,1.81723247465333,0.0586011353253987,0.944950373288437,-3.93904877670025,459.388620363539,1.86347674318112,0.0127385747972469,1.21921707479536,53.609478277356,443.14634137831,71.649589483202,0.0116751194833007,1.2790302111363
4,3.965166,20,20.392187,6.31,6.229066,84.679451,NaN,5.587179,NaN,33.241985,400,399.644745,25,27.430496,9.736218,59.806198,50.001266,401.279175,398.4505,399.317139,3497.021484,8.677005,8.953947,59.971153,46.239056,2.849962,77.802048,43.275169,23.613899,55.229614,21.112562,6.292886,55.260281,79.4207,82.329826,NaN,524.138306,404.023099062278,1.81725877889617,0.0586069699283905,0.944939243865961,-3.94090796108173,459.375248917988,1.86343909787764,0.0127376726535014,1.21925276799627,53.6096392672849,443.155502234445,71.6568632451019,0.0116756879624034,1.278985347938
4,3.966411,20,20.392757,6.31,6.219209,84.681015,NaN,5.587884,NaN,33.237377,400,399.642792,25,27.421516,9.730001,59.765301,50.001266,402.035461,398.741699,400.250183,3500.84668,8.802392,8.935472,59.958233,46.19928,2.844902,77.817741,43.264782,23.625404,55.154961,21.141115,6.285319,55.35104,79.35305,82.376976,NaN,524.016724,404.010823627494,1.8171887274926,0.0585836455725351,0.944986048856443,-3.93186708878716,459.376308639492,1.86344003039796,0.0127373287052515,1.2192596012367,53.610815717232,443.132014101695,71.6393128786442,0.0116737059202368,1.27911871060051
4,3.964923,20,20.391308,6.31,6.216109,84.695824,NaN,5.588561,NaN,33.236858,400,399.988037,25,27.416714,9.735003,59.655312,50.001266,402.035461,398.741699,400.250183,3500.84668,8.802392,8.935472,59.972832,46.202549,2.854908,77.830391,43.246059,23.625404,55.154961,21.141115,6.285319,55.35104,79.35305,82.376976,NaN,524.016724,404.011433408379,1.81722211995761,0.0586071354398833,0.944936489506036,-3.94267281888784,459.396517480297,1.86350166337771,0.0127396519931694,1.21918334849178,53.6078250060432,443.141835920848,71.6449239775303,0.0116753593538918,1.2790341624695
4,3.965336,20,20.390862,6.31,6.226388,84.736534,NaN,5.587147,NaN,33.230133,400,400.288879,25,27.417482,9.737674,59.589703,50.001266,402.076782,398.714996,400.213196,3499.987793,8.802031,8.936818,59.9744,46.209385,2.838793,77.822853,43.237598,23.630636,55.128811,21.133413,6.291009,55.272655,79.34964,82.374802,NaN,523.748291,404.02016423431,1.81724470792465,0.0586033914491975,0.94494620333049,-3.93967333621242,459.446810192349,1.86364378627656,0.0127431548919406,1.21904677708462,53.6069044354422,443.149103455557,71.6499697383105,0.0116761563367106,1.27898650166008
4,3.965442,20,20.390749,6.31,6.227757,84.801239,NaN,5.587024,NaN,33.235157,400,400.331055,25,27.428049,9.746821,59.621696,50.001266,402.076782,398.714996,400.213196,3499.987793,8.802031,8.936818,59.976364,46.21291,2.789209,77.826515,43.229755,23.630636,55.128811,21.133413,6.291009,55.272655,79.34964,82.374802,NaN,523.748291,404.021205788279,1.81724621257602,0.0586020563935217,0.944949240668144,-3.9389035317862,459.525849742348,1.86386501957761,0.0127482347521638,1.21884255024686,53.6066711941417,443.149490318266,71.6501109820754,0.0116762595672188,1.27898184477395
4,3.964195,20,20.390076,6.31,6.218919,84.834618,NaN,5.5876,NaN,33.200905,400,400.261932,25,27.43087,9.737221,59.594799,50.001266,401.962189,398.601532,400.058075,3497.148193,8.771228,8.915318,59.9617,46.229774,2.818182,77.831039,43.245953,23.628242,55.144142,21.121742,6.315685,55.287773,79.380989,82.355331,NaN,522.38916,404.015820060794,1.81725309606049,0.0586199104152148,0.944910391068852,-3.94796062587034,459.567529849731,1.86398385192341,0.0127513555732008,1.21872487653933,53.6052820453286,443.151077914144,71.6503920358437,0.0116768257851355,1.27895776411722
4,3.966169,20,20.38875,6.31,6.2084,84.835098,NaN,5.586726,NaN,33.190548,400,400.194611,25,27.430086,9.75696,59.579384,50.001266,401.867371,398.607361,399.984406,3497.400391,8.771135,8.913516,59.982151,46.231827,2.965427,77.832832,43.235294,23.647821,55.144146,21.133617,6.307568,55.319401,79.383591,82.347977,NaN,520.690613,404.001184934859,1.81715930006201,0.0585844261652197,0.944982425853477,-3.93362426068097,459.570081303808,1.86399570258657,0.0127524738780088,1.21869621386716,53.6025449225854,443.117190093201,71.6220047726907,0.0116754293032718,1.27909914055572
4,3.964942,20,20.389454,6.31,6.206211,84.843597,NaN,5.585864,NaN,33.195,400,400.216583,25,27.429445,9.779657,59.653141,50.001266,401.867371,398.607361,399.984406,3497.400391,8.771135,8.913516,60.043232,46.225967,3.048764,77.807564,43.229237,23.647821,55.144146,21.133617,6.307568,55.319401,79.383591,82.347977,NaN,520.690613,404.002035209554,1.81718807961602,0.0586039045251523,0.944941391147827,-3.94253482290605,459.579394985302,1.86401921139919,0.0127525545746845,1.21868422539554,53.6039981337024,443.12793457231,71.631409709833,0.011675678928292,1.27906103290883
4,3.965325,20,20.388887,6.31,6.206211,84.843597,NaN,5.587545,NaN,33.195,400,400.216583,25,27.429445,9.781619,59.838539,50.001266,401.976715,398.701813,400.080963,3498.705566,8.767695,8.936453,60.128548,46.268845,3.084966,77.799095,43.238136,23.649515,55.278183,21.129009,6.319054,55.272423,79.378059,82.338036,NaN,520.613525,404.001124134342,1.81717678405748,0.0585976216822455,0.944954493520452,-3.93975322245757,459.580235745845,1.86402357975525,0.0127530169661805,1.2186726105634,53.602827723918,443.123378085121,71.6270381362055,0.0116757559631255,1.27907081085931
4,3.965325,20,20.388887,6.31,6.209622,84.831589,NaN,5.587545,NaN,33.180305,400,400.211975,25,27.427132,9.77125,59.957577,50.001266,401.982422,398.653351,400.063049,3500.125488,8.771415,8.93427,60.211147,46.352676,3.029659,77.788589,43.244076,23.657492,55.103447,21.139248,6.310745,55.222134,79.409225,82.332054,NaN,520.642456,404.004347371617,1.81718832207764,0.0585986276230174,0.944953025978314,-3.93975322245757,459.565601701105,1.86398270111859,0.0127520917847266,1.21870992853404,53.602827723918,443.127356147564,71.630148279898,0.011676025958328,1.27905050948878
4,3.965611,20,20.389818,6.31,6.223094,84.786713,NaN,5.58797,NaN,33.159298,400,400.161255,25,27.41914,9.755426,60.096024,50.001266,401.982422,398.653351,400.063049,3500.125488,8.771415,8.93427,60.222054,46.270004,2.996562,77.769638,43.251106,23.657492,55.103447,21.139248,6.310745,55.222134,79.409225,82.332054,NaN,520.642456,404.016397558845,1.81722545710286,0.0585979094194138,0.944957019313725,-3.93767623477834,459.509526141078,1.86382273151465,0.0127478743290226,1.21886870963295,53.6047494941512,443.141246846058,71.6423372495825,0.011676334400441,1.27900176689698
4,3.96578,20,20.389223,6.31,6.238816,84.743408,NaN,5.587787,NaN,33.135101,400,400.202271,25,27.418186,9.74195,60.121193,50.007126,401.905212,398.567627,400.087006,3499.869629,8.795947,8.914455,60.190083,46.203537,2.900929,77.75824,43.242344,23.647366,55.352001,21.103376,6.350488,55.308372,79.337738,82.374062,NaN,520.909729,404.030852280557,1.81727365080059,0.0585997734786638,0.944956058279993,-3.93644897786101,459.4576236176,1.86367983696902,0.0127450211917443,1.21899161319099,53.6035213032306,443.157169157486,71.6539377530464,0.0116778203004159,1.27890645551111
4,3.96578,20,20.389223,6.31,6.258934,84.70153,NaN,5.587787,NaN,33.130428,400,400.191498,25,27.420931,9.728875,59.956329,50.007126,401.905212,398.567627,400.087006,3499.869629,8.795947,8.914455,60.161469,46.225571,2.864451,77.758987,43.238331,23.647366,55.352001,21.103376,6.350488,55.308372,79.337738,82.374062,NaN,520.909729,404.049862820036,1.81734169165969,0.058605704993606,0.944947464661147,-3.93644897786101,459.406571945689,1.86353718371557,0.0127417918657643,1.21912257252079,53.6035213032306,443.180630538233,71.6722834866883,0.0116794123063996,1.27878694713235
