P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,TC1,TC2,TC3,TC4,TC5,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
4,3.966454,20,20.391163,6.31,6.286594,84.677414,NaN,5.58923,NaN,33.122055,400,400.227173,25,27.424047,9.727321,59.844913,50.007126,401.888977,398.687347,400.106415,3499.234131,8.80553,8.956837,60.187599,46.207577,2.872622,77.781258,43.22961,23.630404,55.225082,21.0959,6.349186,55.310154,79.377396,82.35466,NaN,519.968323,404.07439836234,1.81741536359401,0.0586028053800837,0.944958712704133,-3.93155487261191,459.374287299696,1.86344005575031,0.0127383502110982,1.21923806842365,53.6075257191596,443.208301022314,71.6966891637554,0.0116799677575627,1.27869217173991
4,3.966,20,20.391155,6.31,6.298514,84.710152,NaN,5.588173,NaN,33.119572,400,400.248871,25,27.425478,9.713205,59.87244,50.007126,401.755707,398.529236,399.926422,3496.247559,8.773494,8.927572,60.209854,46.218441,2.890342,77.787804,43.216278,23.630819,55.087593,21.128418,6.324846,55.35466,79.340019,82.363976,NaN,519.370056,404.086740845563,1.81746905369646,0.0586137644942613,0.944938166033067,-3.93485142536076,459.414212921165,1.86355165699955,0.0127408817132275,1.21913532918537,53.6075092067391,443.226806920506,71.7111508107348,0.0116812285791945,1.27859789536638
4,3.965498,20,20.389631,6.31,6.297342,84.756416,NaN,5.589879,NaN,33.100742,400,400.183411,25,27.419296,9.71689,59.984783,50.007126,401.755707,398.529236,399.926422,3496.247559,8.773494,8.927572,60.226677,46.187534,2.8826,77.780243,43.216946,23.630819,55.087593,21.128418,6.324846,55.35466,79.340019,82.363976,NaN,519.370056,404.086826008004,1.81747988852876,0.0586216539132925,0.944921533220972,-3.93849684904313,459.472874270865,1.86372099552268,0.0127456913928643,1.21895937516239,53.6043634943805,443.228763121295,71.7105080255787,0.0116823998091956,1.27855182314798
4,3.964581,20,20.390699,6.31,6.297342,84.756416,NaN,5.588598,NaN,33.100742,400,400.183411,25,27.419296,9.727038,60.099548,50.007126,402.0961,398.891174,400.228699,3498.794922,8.787515,8.942912,60.241753,46.168427,2.837101,77.767632,43.210983,23.640434,55.159107,21.138615,6.314337,55.29546,79.378014,82.346504,NaN,517.707642,404.089004488408,1.817506923232,0.0586367018497363,0.94489024799945,-3.94515683327342,459.471288664652,1.86371276208672,0.0127448206245827,1.218981313495,53.6065679896979,443.239334135091,71.7202986309467,0.0116823890554679,1.27852344008861
4,3.964891,20,20.388418,6.31,6.295965,84.79335,NaN,5.58778,NaN,33.101826,400,400.315369,25,27.411587,9.731099,60.131641,50.007126,401.994354,398.840057,400.118683,3497.279785,8.782505,8.918777,60.232288,46.183762,2.844075,77.75235,43.193039,23.622831,55.074497,21.116966,6.327994,55.310841,79.342758,82.368164,NaN,518.870483,404.086966917812,1.81749312731371,0.0586312080149358,0.944901404997184,-3.94290523432903,459.519693095285,1.86385612194679,0.0127495274934377,1.21881930405035,53.6018595874996,443.231911522112,71.7112411997066,0.0116834401100983,1.27850707343882
4,3.965906,20,20.388596,6.31,6.286807,84.826942,NaN,5.588755,NaN,33.104496,400,400.38443,25,27.418327,9.719715,60.071342,50.007126,401.994354,398.840057,400.118683,3497.279785,8.782505,8.918777,60.186928,46.236412,2.976935,77.720566,43.183086,23.622831,55.074497,21.116966,6.327994,55.310841,79.342758,82.368164,NaN,518.870483,404.075901783067,1.81743223719154,0.0586118553913801,0.944939916745294,-3.93553400763079,459.560369918379,1.86396912296175,0.0127519710405281,1.21871841281109,53.6022270273062,443.211121317517,71.6952343780152,0.011681908349933,1.27861694428556
4,3.965587,20,20.388779,6.31,6.273418,84.861397,NaN,5.587717,NaN,33.087658,400,400.365173,25,27.423119,9.714752,59.991936,50.007126,402.07132,398.803497,400.07486,3500.828125,8.819588,8.96668,60.174984,46.210327,3.08149,77.665924,43.202225,23.626614,55.164673,21.10216,6.339075,55.209026,79.342644,82.377304,NaN,519.751709,404.064008071508,1.81739636427585,0.0586131409509223,0.944934709324276,-3.93785052305537,459.602087730373,1.86408500313968,0.0127544763322219,1.21861512543465,53.6026047857691,443.198964649333,71.6859879197826,0.0116809588474844,1.27868310780596
4,3.963595,20,20.388418,6.31,6.260485,84.852066,NaN,5.589098,NaN,33.101067,400,400.201813,25,27.419468,9.723337,60.02124,49.992035,401.495392,398.499512,399.554352,3499.480469,8.708984,8.954877,60.155739,46.176598,3.132854,77.603333,43.210533,23.646566,55.092598,21.075926,6.345301,55.271164,79.376572,82.35527,NaN,520.894104,404.056521893993,1.8174113685053,0.0586420200068338,0.94487218103356,-3.95231926816405,459.591251925874,1.86405602218862,0.0127540519235626,1.2186367009265,53.6018595874996,443.203716978858,71.6891897271596,0.0116815273065468,1.27865037233953
4,3.965518,20,20.387926,6.31,6.246732,84.821716,NaN,5.588957,NaN,33.116016,400,399.968628,25,27.417053,9.716529,60.064499,49.992035,401.495392,398.499512,399.554352,3499.480469,8.708984,8.954877,60.096817,46.205643,3.102252,77.559486,43.233276,23.646566,55.092598,21.075926,6.345301,55.271164,79.376572,82.35527,NaN,520.894104,404.038955436952,1.81730814903471,0.0586064048496682,0.944943719722412,-3.93835160626008,459.554994621427,1.86395649381572,0.0127521147684441,1.21872093149055,53.600843954015,443.167549676457,71.6602043504597,0.0116794085137595,1.27882277024256
4,3.965394,20,20.387203,6.31,6.228446,84.800842,NaN,5.590244,NaN,33.136475,400,399.985229,25,27.41914,9.704898,60.024231,49.992035,401.777069,398.683624,399.738708,3498.324219,8.732316,8.949214,60.058205,46.283577,3.049094,77.554802,43.21273,23.616911,55.097984,21.074675,6.352137,55.273975,79.378647,82.341164,NaN,523.286011,404.021971005332,1.81724995842903,0.0586030469171375,0.944947304286808,-3.93925212051488,459.530627032157,1.86389099609405,0.0127510958111231,1.21877105340078,53.5993514326262,443.146641079334,71.6428235049428,0.0116784822660136,1.27891214059876
4,3.965394,20,20.387203,6.31,6.205827,84.782478,NaN,5.590244,NaN,33.133358,400,400.076294,25,27.419367,9.714449,60.06356,49.992035,401.777069,398.683624,399.738708,3498.324219,8.732316,8.949214,60.013733,46.34708,2.970853,77.583786,43.19442,23.616911,55.097984,21.074675,6.352137,55.273975,79.378647,82.341164,NaN,523.286011,404.000597132467,1.81717345024289,0.0585963766688045,0.94495701939199,-3.93925212051488,459.508244995484,1.8638284662486,0.012749680398522,1.21882824504353,53.5993514326262,443.120262394276,71.6221987121828,0.0116766918732603,1.27904668653026
4,3.965341,20,20.388214,6.31,6.198388,84.775726,NaN,5.588127,NaN,33.144371,400,400.111267,25,27.42247,9.732464,60.183365,49.992035,401.846466,398.703522,399.807159,3499.138672,8.772715,8.987975,60.017105,46.274185,2.893339,77.580719,43.204723,23.597704,55.167568,21.042999,6.374068,55.242664,79.402374,82.334885,NaN,526.246216,403.993693676858,1.81714984956781,0.0585950521054167,0.944958410579197,-3.93963702429522,459.498514912944,1.86379768080204,0.0127483354300019,1.21887003819559,53.601438473557,443.113306039514,71.6182031681411,0.0116755308483992,1.27910622804903
4,3.964872,20,20.38913,6.31,6.210893,84.778191,NaN,5.587904,NaN,33.144604,400,400.170288,25,27.416908,9.75258,60.211311,49.992035,401.913818,398.782471,399.875854,3496.849609,8.732078,8.968528,60.01194,46.213528,2.859768,77.566032,43.230953,23.607946,55.250248,21.055483,6.345831,55.278587,79.378632,82.343002,NaN,527.382568,404.006625922095,1.81720598115756,0.0586064338382015,0.944936984588124,-3.94304323166966,459.500159941734,1.86379901433326,0.0127477784722476,1.21888115489278,53.6033293313008,443.133728425618,71.6354771607221,0.0116762928828249,1.27902377115699
4,3.965176,20,20.387697,6.31,6.215322,84.779549,NaN,5.588943,NaN,33.1539,400,400.131317,25,27.404955,9.748129,60.098362,49.992035,401.913818,398.782471,399.875854,3496.849609,8.732078,8.968528,59.986969,46.233185,2.863614,77.57608,43.213043,23.607946,55.250248,21.055483,6.345831,55.278587,79.378632,82.343002,NaN,527.382568,404.010087992026,1.81721199659142,0.0586027527521767,0.944945479878006,-3.94083533496092,459.503941904152,1.86381468451461,0.0127490517400948,1.21884751019901,53.6003712236079,443.134129169957,71.6337454831791,0.0116772964563824,1.27898767672591
4,3.964945,20,20.387598,6.31,6.215322,84.779549,NaN,5.590745,NaN,33.1539,400,400.131317,25,27.404955,9.74839,59.854984,49.992035,401.75769,398.653473,399.744598,3500.273926,8.728766,8.943918,59.942802,46.235931,2.873548,77.56102,43.211422,23.608006,55.148029,21.049669,6.355397,55.272205,79.416534,82.32119,NaN,527.477783,404.010637417387,1.81721880915035,0.0586065423944544,0.944937579638747,-3.9425130341067,459.504088827737,1.86381544762455,0.0127491324790613,1.21884547844765,53.6001668541281,443.136362428733,71.6353503276347,0.0116775154891422,1.27897393392948
4,3.965106,20,20.389023,6.31,6.213785,84.778748,NaN,5.591144,NaN,33.184471,400,400.049713,25,27.396412,9.736836,59.593475,49.992035,401.75769,398.653473,399.744598,3500.273926,8.728766,8.943918,59.916348,46.321716,2.827667,77.558586,43.211014,23.608006,55.148029,21.049669,6.355397,55.272205,79.416534,82.32119,NaN,527.477783,404.008802107305,1.81720886210994,0.0586034477989206,0.944943745885029,-3.94134372073671,459.500997661986,1.86380173588872,0.0127479086577706,1.21887722206783,53.6031084595028,443.134596799895,71.6360034012975,0.0116764247171822,1.27901679865016
4,3.96518,20,20.388268,6.31,6.213227,84.794266,NaN,5.591146,NaN,33.185101,400,400.056091,25,27.391775,9.739407,59.640099,49.992035,401.82782,398.703278,399.75592,3499.495605,8.732166,8.951353,59.885765,46.280319,2.77183,77.589493,43.220566,23.582802,55.172409,21.08341,6.326599,55.17527,79.440102,82.304466,NaN,530.399353,404.008098816093,1.817204792317,0.0586020692963389,0.944946516569389,-3.94080628456226,459.521032102733,1.86386039706421,0.0127497204184997,1.21881337375981,53.6015499452264,443.13231201439,71.6331395883255,0.0116767840576397,1.27901051399626
4,3.964405,20,20.387691,6.31,6.206687,84.797874,NaN,5.592134,NaN,33.17688,400,400.116791,25,27.383411,9.742126,59.739552,49.986412,401.895874,398.804749,399.852448,3501.821777,8.766278,9.003511,59.886368,46.356758,2.871526,77.605736,43.230721,23.569723,55.088928,21.084675,6.325381,55.231918,79.433769,82.310287,NaN,532.259338,404.00376236719,1.81720552839038,0.0586128560548951,0.944922817482434,-3.94643522052672,459.526285663865,1.86387712930993,0.0127504690603551,1.21879030221882,53.6003588376025,443.13189203868,71.631987786142,0.0116771487070571,1.27899894562307
4,3.965842,20,20.387211,6.31,6.203186,84.809685,NaN,5.591227,NaN,33.173386,400,400.162354,25,27.382496,9.739378,59.740204,49.986412,401.79364,398.63858,399.740753,3500.632568,8.732953,8.977264,59.869999,46.355419,2.917884,77.608963,43.221149,23.595739,55.18417,21.071533,6.327659,55.246117,79.431091,82.305908,NaN,536.188477,403.997035726899,1.81715130511523,0.0585882505373515,0.944973485265147,-3.93599875162749,459.541392635363,1.86392104287128,0.0127517707950184,1.21874369738782,53.5993679476188,443.112636776794,71.6162482680747,0.011676168809993,1.2790858004843
4,3.965083,20,20.391396,6.31,6.196712,84.841393,NaN,5.591008,NaN,33.155762,400,400.112366,25,27.382414,9.739205,59.670166,49.986412,401.79364,398.63858,399.740753,3500.632568,8.732953,8.977264,59.864956,46.407257,2.931059,77.609192,43.220684,23.595739,55.18417,21.071533,6.327659,55.246117,79.431091,82.305908,NaN,536.188477,403.992723739502,1.81715178931349,0.0585987898240054,0.944950304439091,-3.94151076327944,459.573829173142,1.86399674671595,0.0127508012498129,1.21873086186187,53.6080066413868,443.117689666383,71.6261719824094,0.0116736607652889,1.27915949103823
4,3.965318,20,20.389668,6.31,6.194561,84.881294,NaN,5.592221,NaN,33.152481,400,400.106842,25,27.386858,9.737246,59.524986,49.986412,401.821777,398.726013,399.810059,3498.607422,8.731983,8.958691,59.8811,46.380493,2.951992,77.62191,43.227322,23.612654,55.238056,21.082355,6.322534,55.273045,79.326553,82.380501,NaN,540.087524,403.99013203974,1.81713758211619,0.0585943006787236,0.944959273827693,-3.93980405925168,459.625016356141,1.8641458786076,0.0127552839361023,1.21857159302858,53.6044398688895,443.110774149317,71.6182992118873,0.0116743684447098,1.27915372487018
4,3.965318,20,20.389668,6.31,6.194567,84.90667,NaN,5.592221,NaN,33.167252,400,400.004852,25,27.397511,9.721247,59.50946,49.986412,401.821777,398.726013,399.810059,3498.607422,8.731983,8.958691,59.930309,46.361366,2.886505,77.643677,43.219635,23.612654,55.238056,21.082355,6.322534,55.273045,79.326553,82.380501,NaN,540.087524,403.990137709496,1.81713760241283,0.0585943024482888,0.944959271239373,-3.93980405925168,459.655937830907,1.86423224083219,0.0127572382412867,1.21849295542366,53.6044398688895,443.110781146954,71.6183046824085,0.0116743689196652,1.27915368913299
4,3.965804,20,20.389984,6.31,6.197113,84.900864,NaN,5.592102,NaN,33.174664,400,399.844788,25,27.39802,9.713037,59.584976,49.986412,401.632874,398.263092,399.501801,3497.61084,8.78432,8.969851,59.99968,46.399162,2.843612,77.676712,43.220608,23.606894,55.195251,21.050911,6.348882,55.227425,79.354164,82.368896,NaN,544.711365,403.991387304291,1.81713188221718,0.0585870827848841,0.944974804897973,-3.9362746960885,459.64839499891,1.86421004877524,0.0127565334254848,1.21851740030321,53.605092143978,443.109177912001,71.6175023976655,0.0116740448451399,1.27916939066662
4,3.965267,20,20.391277,6.31,6.199428,84.870415,NaN,5.591022,NaN,33.184082,400,399.863892,25,27.394239,9.71006,59.648392,49.986412,401.879944,398.518036,399.709961,3498.945313,8.75601,8.973666,60.042629,46.380096,2.811662,77.688637,43.215752,23.582882,55.136765,21.039881,6.368221,55.246326,79.296707,82.401657,0,547.114136,403.99485248248,1.81715555001835,0.0585965726102972,0.944955430191448,-3.94017444375299,459.6093742723,1.8640964569364,0.0127531339491112,1.21863827468077,53.607761020713,443.1188473517,71.6269071744223,0.0116738203863649,1.2791507505726
4,3.965642,20,20.389875,6.31,6.185965,84.894768,NaN,5.588614,NaN,33.195667,400,400.006012,25,27.389473,9.719404,59.786686,49.986412,401.879944,398.518036,399.709961,3498.945313,8.75601,8.973666,60.064129,46.371174,2.739386,77.690002,43.222675,23.582882,55.136765,21.039881,6.368221,55.246326,79.296707,82.401657,0,547.114136,403.981238187123,1.81709894758249,0.0585864517189653,0.944974076544769,-3.93745111363785,459.641128376009,1.8641901419962,0.0127561528547072,1.21853405906808,53.6048671512727,443.097696027146,71.608370948464,0.0116733397558891,1.27922545758102
4,3.964899,20,20.390865,6.31,6.156731,84.945244,NaN,5.588477,NaN,33.214203,400,400.028564,25,27.390968,9.721106,59.950512,49.986412,401.766235,398.378387,399.662811,3495.618652,8.75937,8.935348,60.068287,46.336185,2.706641,77.685837,43.212944,23.593576,55.294449,21.050686,6.350605,55.256058,79.333687,82.383354,0,551.829346,403.955381340792,1.81702196191434,0.0585900150606931,0.944961300255987,-3.94284713034949,459.701165174471,1.86435428248851,0.0127592320670483,1.21839806839419,53.6069106276713,443.072310824486,71.5899414380669,0.0116709423236299,1.27937881043516
4,3.965361,20,20.391428,6.31,6.156731,84.945244,NaN,5.587605,NaN,33.214203,400,400.028564,25,27.390968,9.724352,59.988281,49.986412,401.74707,398.454437,399.662598,3496.30127,8.779022,8.968557,60.056999,46.356339,2.708855,77.688911,43.205399,23.579813,55.23539,21.065483,6.352522,55.313293,79.347198,82.380775,0,555.227722,403.954281559069,1.81700833365212,0.0585824374952647,0.944977128461112,-3.93949177713364,459.700331472491,1.86434994835157,0.0127587729540816,1.21840956704289,53.60807269045,443.068269689673,71.5875867659189,0.0116702845948271,1.2794128882293
4,3.964442,20,20.390743,6.31,6.15591,84.967163,NaN,5.588342,NaN,33.220528,400,399.888306,25,27.406771,9.726355,59.878101,49.986412,401.74707,398.454437,399.662598,3496.30127,8.779022,8.968557,60.093632,46.385849,2.732542,77.689957,43.207672,23.579813,55.23539,21.065483,6.352522,55.313293,79.347198,82.380775,0,555.227722,403.955693390631,1.81703266621667,0.0585972701256596,0.944946000732088,-3.94616646506626,459.72805110335,1.86442979528935,0.0127610188199326,1.21832786276699,53.6066588096195,443.075858651556,71.5925403389183,0.0116712662452437,1.27935775680799
4,3.965355,20,20.39002,6.31,6.171412,84.96505,NaN,5.588596,NaN,33.223797,400,399.949768,25,27.418081,9.738945,59.855667,49.985134,401.774048,398.396393,399.639648,3496.885742,8.790627,8.973605,60.106995,46.410667,2.73133,77.692932,43.190899,23.558157,55.131687,21.080917,6.331229,55.27594,79.344009,82.375244,NaN,560.989075,403.968169001542,1.81705817930863,0.0585868662447309,0.944970550340294,-3.93953535123154,459.726547089129,1.86442817185741,0.0127614458275174,1.21831963037997,53.6051664532824,443.083810296097,71.5977234842285,0.0116722984372442,1.27929988602863
4,3.966468,20,20.391243,6.31,6.208077,84.944366,NaN,5.588428,NaN,33.210613,400,399.973175,25,27.42272,9.740346,59.956532,49.985134,401.991791,398.856171,400.061584,3497.932129,8.754072,8.971892,60.050705,46.408489,2.688879,77.689484,43.214821,23.551325,55.195374,21.064034,6.348733,55.310413,79.304871,82.399796,0,564.891785,404.000168418676,1.81714939122299,0.0585794289129454,0.944992795322358,-3.93145322142891,459.699535664179,1.86434838516151,0.0127588562233733,1.21840850288579,53.6076908431712,443.116684255815,71.625167612578,0.0116736967404415,1.2791609879314
4,3.965705,20,20.392761,6.31,6.258617,84.897461,NaN,5.587408,NaN,33.224052,400,400.034821,25,27.422838,9.721981,60.022484,49.985134,401.991791,398.856171,400.061584,3497.932129,8.754072,8.971892,59.991291,46.393208,2.780634,77.700218,43.220036,23.551325,55.195374,21.064034,6.348733,55.310413,79.304871,82.399796,0,564.891785,404.049741552571,1.81734283077776,0.0586068416933223,0.944945037786038,-3.9369936135538,459.640133391015,1.86417708194372,0.0127540069876848,1.21858474523243,53.6108239729268,443.185155140514,71.6808680265307,0.0116773088594374,1.27884788325756
4,3.967394,20,20.391985,6.31,6.297857,84.833771,NaN,5.587912,NaN,33.236004,400,400.293274,25,27.418671,9.718622,60.025879,49.985134,402.112946,398.945435,400.140289,3497.396484,8.753932,8.96223,59.977737,46.386307,2.863261,77.705055,43.210468,23.560425,55.273941,21.049231,6.351544,55.273697,79.35289,82.373459,NaN,568.122803,404.082808058399,1.81742574713813,0.0585907142331327,0.94498601563216,-3.92473033039931,459.563666357103,1.8639662601646,0.0127497338068025,1.21876663285865,53.6092223436244,443.212841860748,71.7014124533483,0.0116797157453208,1.27868857466011
4,3.967091,20,20.391582,6.31,6.316317,84.772552,NaN,5.589062,NaN,33.233501,400,400.369232,25,27.419876,9.706289,60.000732,49.985134,402.112946,398.945435,400.140289,3497.396484,8.753932,8.96223,59.976727,46.384548,2.905151,77.715523,43.211914,23.560425,55.273941,21.049231,6.351544,55.273697,79.35289,82.373459,NaN,568.122803,404.100972148416,1.81749709815142,0.0586011210557286,0.944967857214827,-3.92693002084832,459.489647053718,1.86376091045468,0.0127453446134315,1.21894908226892,53.6083905503909,443.236977280784,71.7197139938191,0.0116816274913992,1.27855634176233
4,3.967634,20,20.39254,6.31,6.327812,84.710388,NaN,5.589944,NaN,33.222733,400,400.281708,25,27.414814,9.703538,59.912189,49.985134,401.851532,398.822937,399.959747,3496.941406,8.75691,8.971264,59.960388,46.370842,2.886637,77.712753,43.215019,23.559969,55.303318,21.050266,6.366995,55.288837,79.328003,82.385628,NaN,572.038757,404.110544933979,1.81751996589102,0.05859560719059,0.944981520248738,-3.92298809272364,459.41244299498,1.86354178034748,0.012739770938992,1.21916308469858,53.6103678437776,443.245982865856,71.7281232368493,0.0116815855542831,1.27853330556829
4,3.967391,20,20.392902,6.31,6.335275,84.693008,NaN,5.591135,NaN,33.206696,400,400.268768,25,27.417807,9.711404,59.860199,49.985134,401.990875,398.851532,400.042267,3499.494141,8.751001,8.978482,59.955391,46.368389,2.851681,77.691856,43.232349,23.552656,55.198273,21.050076,6.365871,55.319424,79.348366,82.375221,NaN,575.666931,404.118174372727,1.81755235939723,0.058601789251133,0.944970086912556,-3.9247521088588,459.39071551593,1.8634797752507,0.0127381355303059,1.21922498399766,53.6111149853875,443.257577716137,71.7377082563873,0.0116821252853308,1.27848301132077
4,3.967391,20,20.392902,6.31,6.352363,84.696877,NaN,5.591135,NaN,33.213955,400,400.287018,25,27.427887,9.726511,59.886147,49.985134,401.990875,398.851532,400.042267,3499.494141,8.751001,8.978482,59.954418,46.376472,2.818245,77.678223,43.238445,23.552656,55.198273,21.050076,6.365871,55.319424,79.348366,82.375221,NaN,575.666931,404.134321960126,1.81761013379619,0.0586068239508194,0.944962899383864,-3.9247521088588,459.395432673934,1.86349295737917,0.012738433923761,1.21921285812211,53.6111149853875,443.277503846838,71.7532946338301,0.0116834765981697,1.27838190473122
4,3.967373,20,20.392693,6.31,6.374018,84.698013,NaN,5.590951,NaN,33.237572,400,400.257355,25,27.43021,9.727356,60.030159,49.985134,401.819122,398.702332,399.884613,3501.600098,8.752421,8.985576,59.947338,46.372921,2.715089,77.649635,43.222481,23.568203,55.361145,21.046297,6.368443,55.312866,79.403732,82.335373,NaN,578.406738,404.154827754021,1.81768387375873,0.0586134988391875,0.944953213920844,-3.92488278000792,459.39712826211,1.86349843967104,0.012738691882062,1.21920499641647,53.6106836259217,443.302693514922,71.7727022137379,0.0116853271129194,1.27824926986425
4,3.96753,20,20.393894,6.31,6.386115,84.708344,NaN,5.590839,NaN,33.236469,400,400.214386,25,27.427977,9.729837,60.184048,49.993958,401.848389,398.694489,399.948181,3501.538574,8.763628,8.955015,59.927101,46.360088,2.676717,77.646027,43.218254,23.555319,55.292667,21.05131,6.373992,55.275623,79.434288,82.335121,NaN,576.787659,404.16588626697,1.81772014274895,0.0586144884873794,0.944953507984297,-3.92374305246204,459.407939302946,1.8635243752654,0.0127385097530212,1.21919734672357,53.6131623466595,443.316607157049,71.785298134292,0.0116854520523962,1.27820721734758
4,3.966822,20,20.393021,6.31,6.402651,84.742439,NaN,5.59081,NaN,33.236668,400,400.183685,25,27.423206,9.742682,60.014622,49.993958,401.848389,398.694489,399.948181,3501.538574,8.763628,8.955015,59.894707,46.353638,2.680972,77.639168,43.203945,23.555319,55.292667,21.05131,6.373992,55.275623,79.434288,82.335121,NaN,576.787659,404.183191595421,1.81779689556152,0.0586309692808777,0.944922533690781,-3.92888298926499,459.450802479557,1.86364725433293,0.0127418502117198,1.21907269637918,53.6113605903922,443.34206238715,71.8039707544946,0.0116877727429774,1.27805774680932
4,3.966172,20,20.392487,6.31,6.427565,84.769371,NaN,5.591732,NaN,33.21117,400,400.156006,25,27.422539,9.743586,59.750824,49.993958,401.714935,398.628784,399.866577,3501.55542,8.738193,8.960903,59.849976,46.357658,2.713289,77.605896,43.188251,23.578814,55.203949,21.081528,6.351607,55.386986,79.417809,82.333908,NaN,576.560181,404.208274692925,1.81790025143374,0.0586489716502845,0.944890124602204,-3.93360247707358,459.484426127269,1.86374310111591,0.0127443616600475,1.21897759415745,53.610258454751,443.377092583402,71.8306214223488,0.0116905113381154,1.27786809535114
4,3.966778,20,20.393291,6.31,6.427565,84.769371,NaN,5.591539,NaN,33.21117,400,400.156006,25,27.422539,9.734871,59.581429,49.993958,401.714935,398.628784,399.866577,3501.55542,8.738193,8.960903,59.837181,46.350597,2.694056,77.585258,43.200279,23.578814,55.203949,21.081528,6.351607,55.386986,79.417809,82.333908,NaN,576.560181,404.206837611354,1.81788239982963,0.0586390300944856,0.944910724928419,-3.92920244359141,459.483232596934,1.86373690376856,0.0127437062921076,1.21899410649783,53.6119178411922,443.371874032921,71.8276822434963,0.0116896095663535,1.2779134466826
4,3.965973,20,20.392504,6.31,6.441379,84.800034,NaN,5.591542,NaN,33.220573,400,400.097076,25,27.426304,9.721674,59.569405,49.993958,401.723572,398.590271,399.877899,3500.646484,8.740027,8.952514,59.87178,46.346695,2.664076,77.584717,43.192039,23.600945,55.106472,21.071548,6.366082,55.28569,79.369156,82.367355,NaN,576.631165,404.221799174388,1.81795279966319,0.0586563065408596,0.944877676678491,-3.93504748495434,459.521776945264,1.86384739150845,0.0127467110946242,1.2188823099409,53.610293541824,443.39524095332,71.8448481952285,0.0116917298419301,1.27777689014958
4,3.965878,20,20.392622,6.31,6.438936,84.814537,NaN,5.590607,NaN,33.214649,400,400.093994,25,27.431007,9.703726,59.588028,49.993958,401.851105,398.723511,399.976837,3501.100586,8.726944,8.947823,59.956108,46.380856,2.751036,77.582153,43.195164,23.583906,55.157352,21.052584,6.381938,55.328907,79.315193,82.401489,NaN,577.958984,404.21971607823,1.81794734218474,0.0586571458316273,0.94487545259408,-3.93573733241885,459.539279008762,1.8638958655778,0.0127477325028902,1.218839551838,53.6105370867293,443.393496115844,71.8436506219967,0.0116915311389596,1.27778848090168
4,3.966191,20,20.391712,6.31,6.427625,84.812637,NaN,5.590784,NaN,33.21846,400,400.130188,25,27.439119,9.694033,59.520042,49.993958,401.851105,398.723511,399.976837,3501.100586,8.726944,8.947823,59.987381,46.377068,2.811739,77.581657,43.180237,23.583906,55.157352,21.052584,6.381938,55.328907,79.315193,82.401489,NaN,577.958984,404.208286330119,1.81789989448249,0.0586486775814265,0.944890745720582,-3.93346451440476,459.538313260596,1.86389640843354,0.0127483279645695,1.21882680532394,53.6086588722276,443.376063410047,71.8287127948288,0.0116909699003003,1.27785498342394
4,3.966022,20,20.393446,6.31,6.419118,84.803337,NaN,5.588926,NaN,33.203171,400,400.112,25,27.440857,9.697643,59.467773,49.993958,401.693542,398.525177,399.803314,3499.01709,8.746335,8.942209,60.024269,46.375679,2.857885,77.588127,43.177307,23.543879,55.192116,21.075489,6.362309,55.261814,79.340187,82.388939,NaN,575.095093,404.200648939928,1.81787612174172,0.0586489443215976,0.944888509675356,-3.93469167385211,459.524405160134,1.86385137947364,0.0127461977466604,1.21889134413043,53.6122377417614,443.369889423936,71.8263499039914,0.0116893693957086,1.27792713437512
4,3.966022,20,20.393446,6.31,6.406848,84.813133,NaN,5.588926,NaN,33.201797,400,400.038086,25,27.433596,9.707166,59.606747,49.993958,401.521149,398.394897,399.599365,3498.838379,8.716797,8.950308,60.054794,46.360279,2.839684,77.586441,43.187851,23.520157,55.192463,21.09132,6.353397,55.306129,79.348984,82.389038,NaN,572.673035,404.189055126815,1.81783465053909,0.0586453292969805,0.944893581099912,-3.93469167385211,459.536345270243,1.86388473562791,0.0127469526116084,1.21886082443997,53.6122377417614,443.355583071663,71.815155253471,0.0116883996427307,1.27799942951768
4,3.965477,20,20.39216,6.31,6.398134,84.834503,NaN,5.590024,NaN,33.193062,400,399.954651,25,27.431999,9.710794,59.826347,49.993958,401.521149,398.394897,399.599365,3498.838379,8.716797,8.950308,60.093082,46.364491,2.784424,77.654877,43.21265,23.520157,55.192463,21.09132,6.353397,55.306129,79.348984,82.389038,NaN,572.673035,404.18211422477,1.8178212557099,0.0586517050553786,0.94487865001587,-3.93864935456821,459.564298947041,1.86396740398722,0.0127496475311386,1.21876794278077,53.6095835400589,443.349459208681,71.8085323884852,0.0116888610452395,1.27799998798862
4,3.965537,20,20.393003,6.31,6.393476,84.874985,NaN,5.589314,NaN,33.185497,400,399.881317,25,27.441813,9.717983,59.93021,50.00602,401.575378,398.361176,399.623352,3498.609619,8.72056,8.926177,60.116665,46.376556,2.705624,77.640274,43.208241,23.513716,55.190605,21.090906,6.344347,55.298855,79.33271,82.391594,NaN,570.378723,404.17757062859,1.8178037433765,0.0586493477890129,0.944882620895903,-3.93821362617439,459.61238497432,1.86409871825159,0.0127520787130369,1.21865942270705,53.6113234401304,443.344403536207,71.8057769333125,0.0116879437222856,1.27804548106819
4,3.966372,20,20.39435,6.31,6.377306,84.935234,NaN,5.589471,NaN,33.188721,400,399.865723,25,27.450447,9.727724,59.941227,50.00602,401.605774,398.565094,399.686676,3499.770264,8.725687,8.942891,60.115433,46.386787,2.650925,77.63665,43.215443,23.491798,55.185169,21.042788,6.38905,55.313408,79.417343,82.341759,NaN,568.704224,404.160310316962,1.81772448056421,0.0586308831184411,0.944917759146229,-3.93215026384064,459.683807284899,1.86429339322057,0.0127556199317468,1.21850022667284,53.6141034456622,443.318636280215,71.7875351252774,0.011685278893072,1.27820773120367
4,3.966066,20,20.394644,6.31,6.380657,84.990891,NaN,5.588543,NaN,33.211288,400,399.899048,25,27.45591,9.724779,59.890083,50.00602,401.605774,398.565094,399.686676,3499.770264,8.725687,8.942891,60.079086,46.395107,2.670715,77.635178,43.1991,23.491798,55.185169,21.042788,6.38905,55.313408,79.417343,82.341759,NaN,568.704224,404.16420286666,1.81774482459652,0.0586368903387955,0.94490594706446,-3.93437217284378,459.751185437534,1.86448049356742,0.0127596640995529,1.21833422119073,53.6147101979304,443.325997315159,71.793712811536,0.011685577599496,1.27817741835543
4,3.964611,20,20.391542,6.31,6.409868,85.042007,NaN,5.589446,NaN,33.221138,400,399.928131,25,27.466677,9.71226,59.937393,50.00602,401.659515,398.502014,399.75058,3500.165039,8.744859,8.951763,60.032204,46.394192,2.685883,77.701706,43.206615,23.512953,55.175083,21.030916,6.404949,55.31411,79.417343,82.337494,NaN,568.428528,404.195255405556,1.81788643518723,0.058669378876137,0.944844350508691,-3.94493893071541,459.818045399183,1.86467822010555,0.0127661263755616,1.21811351567643,53.6083079895525,443.371221522037,71.8246817415589,0.0116907575830433,1.27787541819425
4,3.965858,20,20.393822,6.31,6.440382,85.072067,NaN,5.590792,NaN,33.222275,400,400.01947,25,27.470665,9.714066,60.039455,50.00602,401.659515,398.502014,399.75058,3500.165039,8.744859,8.951763,60.02039,46.398037,2.714088,77.655762,43.229668,23.512953,55.175083,21.030916,6.404949,55.31411,79.417343,82.337494,NaN,568.428528,404.221129785772,1.81795281814759,0.0586579000382546,0.944874178881573,-3.9358825650985,459.851289990742,1.86476290259362,0.0127665791895954,1.2180675268952,53.6130137505408,443.396788248119,71.8479349518558,0.0116909362505475,1.27780020572766
4,3.965506,20,20.39488,6.31,6.481914,85.039139,NaN,5.591253,NaN,33.235332,400,400.055695,25,27.460911,9.717863,60.082775,50.00602,401.744934,398.649994,399.828735,3500.825684,8.71998,8.943702,59.984642,46.40649,2.728936,77.723549,43.210896,23.538626,55.115582,21.075922,6.35817,55.266132,79.459473,82.315254,NaN,570.743347,404.261205999526,1.81810353205597,0.0586759122075645,0.944845245119321,-3.9384387518802,459.809614983488,1.86464278852666,0.01276318383692,1.21819032687014,53.6151972457023,443.450024543273,71.8911067464304,0.0116938225163135,1.27755683417392
4,3.965175,20,20.395014,6.31,6.521076,85.001923,NaN,5.590129,NaN,33.261467,400,400.077332,25,27.45199,9.729417,60.056839,50.00602,401.930359,398.716339,399.989166,3501.280273,8.743422,8.937956,59.96307,46.390961,2.736504,77.663589,43.199223,23.515642,55.14222,21.041546,6.38565,55.291454,79.459427,82.317001,NaN,571.890564,404.298991556659,1.81824559462835,0.0586928819802461,0.944818155074664,-3.94084259757426,459.764078384468,1.86451517443814,0.0127602113596399,1.21830773227933,53.6154737877706,443.499201438286,71.9297939098096,0.0116970626910812,1.27731265054088
4,3.964681,20,20.395117,6.31,6.553062,84.983246,NaN,5.590497,NaN,33.271236,400,400.073181,25,27.45709,9.755394,59.968323,50.00602,401.930359,398.716339,399.989166,3501.280273,8.743422,8.937956,59.925091,46.375427,2.819479,77.67421,43.198845,23.515642,55.14222,21.041546,6.38565,55.291454,79.459427,82.317001,NaN,571.890564,404.330381579408,1.81836819552074,0.0587104162089362,0.944788572459488,-3.94443049630831,459.741171052535,1.86445084599667,0.0127586901723473,1.21836747059007,53.6156863527016,443.541631069352,71.9631609469041,0.0116998662673897,1.27710209232563
4,3.965165,20,20.39452,6.31,6.553062,84.983246,NaN,5.591226,NaN,33.271236,400,400.073181,25,27.45709,9.737249,59.918362,50.00602,401.647095,398.530334,399.68869,3499.848877,8.733707,8.936784,59.938591,46.3764,2.954836,77.780937,43.2075,23.511263,55.153217,21.009674,6.407565,55.318062,79.44043,82.328796,NaN,567.072998,404.329235974194,1.81835394112916,0.0587024666601063,0.944804960460611,-3.94091522370974,459.742054724295,1.86445544032045,0.0127591768717326,1.21835528823718,53.6144542896627,443.536013245679,71.9579136466763,0.011699892906119,1.2771162191815
4,3.964976,20,20.394791,6.31,6.555926,84.985329,NaN,5.590219,NaN,33.272617,400,399.990479,25,27.468328,9.731009,59.937397,50.00602,401.647095,398.530334,399.68869,3499.848877,8.733707,8.936784,59.984314,46.376804,2.995748,77.766838,43.315353,23.511263,55.153217,21.009674,6.407565,55.318062,79.44043,82.328796,NaN,567.072998,404.332389233515,1.81836918140357,0.0587064141672033,0.944797414528089,-3.9422878839934,459.744191434162,1.86446044106196,0.0127591162377749,1.21835438756695,53.61501357144,443.541589891025,71.9626654139778,0.0117000857866569,1.27709462743081
4,3.964976,20,20.394791,6.31,6.530128,84.972656,NaN,5.590219,NaN,33.283951,400,399.961639,25,27.477997,9.740852,60.027592,50.009689,401.652222,398.539063,399.732117,3502.328613,8.754597,8.960521,60.006294,46.362347,3.003036,77.743973,43.267796,23.532591,55.100945,21.034262,6.389955,55.28474,79.431015,82.360588,NaN,564.171814,404.308015216421,1.81828203580193,0.058698816101072,0.944807765290306,-3.9422878839934,459.728750981057,1.86441732683934,0.0127581409325149,1.21839352256925,53.61501357144,443.511515865601,71.9391180210515,0.011698048875023,1.27724554442001
4,3.96539,20,20.395557,6.31,6.493644,84.95726,NaN,5.589076,NaN,33.2953,400,399.968506,25,27.489122,9.744008,60.035431,50.009689,401.583801,398.462158,399.626251,3497.243896,8.714031,8.937185,59.994461,46.367645,2.956185,77.745758,43.228275,23.534279,55.217285,21.065071,6.354713,55.30336,79.412331,82.366577,NaN,564.660583,404.272563814681,1.81814658234362,0.0586812717886936,0.944836542715938,-3.93928116971767,459.708857987855,1.86435904891199,0.0127563315131203,1.21845674593252,53.6165943873852,443.465670638893,71.9043168599683,0.0116944210361501,1.27749404362867
4,3.965549,20,20.394217,6.31,6.461093,84.956436,NaN,5.591392,NaN,33.302639,400,399.956207,25,27.50396,9.747982,59.724922,50.009689,401.583801,398.462158,399.626251,3497.243896,8.714031,8.937185,59.976566,46.375439,2.895071,77.721634,43.208168,23.534279,55.217285,21.065071,6.354713,55.30336,79.412331,82.366577,NaN,564.660583,404.241431371744,1.81803191052736,0.0586690729283436,0.944855196329716,-3.93812648108866,459.709838166253,1.86436655950771,0.0127573604632314,1.21843192722654,53.6138289601913,443.42453766125,71.870214709894,0.0116925475237496,1.27766958588488
4,3.965415,20,20.396358,6.31,6.453117,84.958504,NaN,5.590237,NaN,33.312176,400,399.988983,25,27.512501,9.746396,59.570267,50.009689,401.807526,398.70224,399.876953,3500.027344,8.742734,8.940318,59.968662,46.388832,2.804209,77.707108,43.217216,23.53373,55.215607,21.086109,6.319147,55.317379,79.334755,82.406387,NaN,565.262451,404.234212829722,1.81800890547014,0.0586689228122566,0.944853908193646,-3.93909961255179,459.709187675735,1.86435711633247,0.0127557743486664,1.21846925853067,53.6182473829879,443.419103644046,71.8690081147764,0.0116907199928638,1.27774750976118
4,3.965685,20,20.396114,6.31,6.453321,84.950935,NaN,5.591086,NaN,33.324951,400,400.109283,25,27.511654,9.762434,59.564075,50.009689,401.760651,398.714783,399.939514,3501.076172,8.74729,8.953189,59.981651,46.404186,2.808168,77.758781,43.217682,23.547739,55.171448,21.066954,6.333902,55.291641,79.407913,82.371712,NaN,563.931091,404.233765566379,1.81800164065664,0.0586645510850888,0.944862994656707,-3.93713885105296,459.700326333385,1.86433324033846,0.0127553906363903,1.21848768530046,53.6177438542496,443.416311901147,71.8664760369091,0.0116906971159385,1.277755828871
4,3.9662,20,20.396711,6.31,6.440315,84.910255,NaN,5.592451,NaN,33.333767,400,400.152191,25,27.507158,9.769665,59.737049,50.009689,401.760651,398.714783,399.939514,3501.076172,8.74729,8.953189,60.025036,46.410454,2.836592,77.788811,43.228367,23.547739,55.171448,21.066954,6.333902,55.291641,79.407913,82.371712,NaN,563.931091,404.220255621966,1.8179425167631,0.0586522682348172,0.944885827082684,-3.93339916381871,459.649871093845,1.8641902093304,0.0127517722980542,1.21862587817113,53.6189758402129,443.396611496634,71.8519083246626,0.0116889552972086,1.27786932123033
4,3.96724,20,20.396332,6.31,6.428411,84.893036,NaN,5.593616,NaN,33.349541,400,400.088196,25,27.51016,9.756186,59.946213,50.009689,401.746918,398.608307,399.790497,3501.837891,8.72813,8.949366,60.098297,46.415771,2.820681,77.783279,43.223961,23.537922,55.303024,21.045683,6.343743,55.299545,79.450226,82.353134,NaN,564.431885,404.206541388471,1.81787165085468,0.0586317020893543,0.944926081919881,-3.92584830878144,459.629448829754,1.8641345218578,0.0127507553020028,1.21867153620762,53.6181937285156,443.371720347426,71.8318911125695,0.0116875266758627,1.27798607848736
4,3.968194,20,20.396229,6.31,6.413926,84.950287,NaN,5.593102,NaN,33.33884,400,400.058838,25,27.517963,9.745484,60.077003,50.009689,401.610779,398.642609,399.81842,3501.764648,8.726595,8.928741,60.042603,46.410297,2.877025,77.845848,43.23325,23.525656,55.2341,21.034237,6.354448,55.330708,79.428566,82.354797,NaN,564.551025,404.190591150299,1.81779459443627,0.0586117954007902,0.944964526535629,-3.91892318564322,459.699366447763,1.86433015022425,0.0127552470208446,1.21849203925641,53.6179811737265,443.345017716013,71.8108512421405,0.0116857869786739,1.27811865094995
4,3.96728,20,20.397825,6.31,6.392743,85.013954,NaN,5.593473,NaN,33.340717,400,400.043243,25,27.525185,9.753242,60.105881,50.009689,401.610779,398.642609,399.81842,3501.764648,8.726595,8.928741,59.998989,46.403507,3.016208,77.88829,43.224434,23.525656,55.2341,21.034237,6.354448,55.330708,79.428566,82.354797,NaN,564.551025,404.172742592948,1.81774991230189,0.0586205398311713,0.944942236536612,-3.92555792161158,459.774576401756,1.86453447127088,0.0127588456499358,1.2183279498141,53.6212746447032,443.331469206233,71.8025241259596,0.0116837812975202,1.2782249623264
4,3.966843,20,20.397261,6.31,6.373667,85.067352,NaN,5.593852,NaN,33.354431,400,400.022614,25,27.534258,9.763989,60.094711,50.009689,401.709808,398.596191,399.748993,3502.280273,8.744602,8.949241,59.986423,46.379799,3.093103,77.928719,43.31551,23.521736,55.307739,21.003397,6.369705,55.306992,79.484261,82.321365,NaN,563.736084,404.155753946651,1.81769830163572,0.0586220859116081,0.944935313198826,-3.92873052340394,459.840462202966,1.86472042120729,0.0127634127910051,1.21815201281617,53.6201108101044,443.313007428904,71.7872779884668,0.0116829140211602,1.27830512089223
4,3.967638,20,20.397367,6.31,6.36446,85.117302,NaN,5.592985,NaN,33.334763,400,400.127808,25,27.545496,9.745001,60.103466,50.008156,401.824554,398.759338,399.967682,3501.352539,8.758796,8.967326,60.022694,46.396404,3.081767,77.94178,43.267517,23.493584,55.112148,20.968227,6.388971,55.286308,79.449661,82.348946,NaN,563.902222,404.145166838978,1.8176437545958,0.0586063387729317,0.944966239969436,-3.92295905612082,459.901148442607,1.86488944346733,0.012767167128032,1.21800077301423,53.6203295469421,443.294316347498,71.7728077791881,0.0116815746800667,1.27840236785838
4,3.967252,20,20.397388,6.31,6.357835,85.15435,NaN,5.593053,NaN,33.323963,400,400.170654,25,27.55286,9.736542,60.1688,50.008156,401.824554,398.759338,399.967682,3501.352539,8.758796,8.967326,60.055786,46.401863,3.048885,77.938133,43.32988,23.493584,55.112148,20.968227,6.388971,55.286308,79.449661,82.348946,NaN,563.902222,404.139822764373,1.81763272896946,0.0586107149500136,0.944955867468266,-3.92576119235474,459.946239819001,1.86501522171246,0.0127699977790609,1.21788768818043,53.6203728814914,443.290537904577,71.7698821234546,0.0116813042088869,1.27842202607255
4,3.967309,20,20.395943,6.31,6.353916,85.164238,NaN,5.591366,NaN,33.315193,400,400.111755,25,27.563845,9.73651,60.203876,50.008156,401.801331,398.602356,399.823059,3499.535156,8.738161,8.947827,60.123627,46.390987,2.954578,77.954536,43.280273,23.490225,55.178463,20.953424,6.401701,55.284462,79.492287,82.328598,NaN,563.383362,404.135984158924,1.81761780019359,0.0586086258139741,0.94495945341177,-3.9253473922721,459.960415794018,1.86505993553928,0.0127719358434908,1.21782810268096,53.6173909685313,443.283700742009,71.7624751607717,0.0116818249391634,1.27842248763011
4,3.966875,20,20.397045,6.31,6.353916,85.164238,NaN,5.5923,NaN,33.315193,400,400.111755,25,27.563845,9.743994,60.158661,50.008156,401.67923,398.648651,399.759094,3496.880371,8.728681,8.938043,60.109074,46.394142,2.92312,77.96212,43.321648,23.501335,55.159695,20.934473,6.400093,55.301891,79.426842,82.371574,NaN,564.151367,404.137014480354,1.81763058745701,0.0586157417622263,0.944944666332394,-3.92849819565083,459.958788615419,1.8650514664468,0.0127710373486053,1.21785046842982,53.6196650793973,443.289398584388,71.7685022387915,0.0116814605965178,1.27841968283813
4,3.966001,20,20.397705,6.31,6.363936,85.170464,NaN,5.591007,NaN,33.328491,400,400.112762,25,27.575991,9.73643,60.175327,50.008156,401.67923,398.648651,399.759094,3496.880371,8.728681,8.938043,60.15794,46.386913,2.892843,77.968002,43.372574,23.501335,55.159695,20.934473,6.400093,55.301891,79.426842,82.371574,NaN,564.151367,404.148557315295,1.81769021562857,0.0586330295096101,0.944910703464946,-3.93484416389055,459.965396418897,1.8650675553048,0.0127709777349669,1.21784481943215,53.6210270224806,443.310736979443,71.7861343132808,0.0116824576627393,1.27832713235707
4,3.966001,20,20.397705,6.31,6.365671,85.184059,NaN,5.591007,NaN,33.341431,400,400.038879,25,27.58485,9.724957,60.245831,50.008156,401.554993,398.579895,399.761597,3500.863281,8.726117,8.944804,60.150414,46.400814,2.89023,77.989571,43.42289,23.480839,55.091965,20.945316,6.388045,55.310394,79.373833,82.401321,NaN,563.29425,404.150196734737,1.81769608086154,0.0586335407842942,0.944909979245966,-3.93484416389055,459.981952736649,1.86511375976518,0.0127720224181124,1.21780325502207,53.6210270224806,443.312760114915,71.7877169626144,0.0116825948114007,1.27831688101537
4,3.965499,20,20.396542,6.31,6.359643,85.177849,NaN,5.592213,NaN,33.342953,400,399.992554,25,27.591095,9.720392,60.190556,50.008156,401.835297,398.720886,399.798889,3501.793457,8.731219,8.959331,60.165291,46.407486,2.880649,77.997917,43.392715,23.496439,55.140572,20.970928,6.352344,55.254787,79.414192,82.390938,NaN,563.258118,404.145692373973,1.81769049687516,0.0586400009819896,0.944895399368447,-3.93848958689608,459.976107075734,1.86510159155233,0.0127724934282712,1.21779864219109,53.618627089995,443.309475280218,71.7834906600251,0.0116831643630991,1.2783060020502
4,3.967323,20,20.395641,6.31,6.35703,85.198029,NaN,5.592468,NaN,33.372276,400,400.070068,25,27.598747,9.736034,60.002766,50.008156,401.835297,398.720886,399.798889,3501.793457,8.731219,8.959331,60.116821,46.389824,3.003733,78.028427,43.369526,23.496439,55.140572,20.970928,6.352344,55.254787,79.414192,82.390938,NaN,563.258118,404.138893525508,1.8176279156092,0.0586093137492232,0.944958623954176,-3.92524575785808,460.002011386982,1.86517709350992,0.0127747787075999,1.21771872816772,53.6167677376752,443.286836887908,71.7644980204971,0.0116822433106657,1.27839943055388
4,3.967263,20,20.39682,6.31,6.363076,85.207581,NaN,5.593057,NaN,33.395042,400,400.115295,25,27.611677,9.724103,59.803871,50.008156,401.733551,398.725891,399.830872,3500.008789,8.738936,8.939732,60.163242,46.383072,3.103275,78.009338,43.396484,23.490366,55.114304,20.986349,6.349245,55.320286,79.350739,82.41642,NaN,566.486816,404.144749161364,1.81765012339732,0.0586120787091469,0.944954045918698,-3.92568133587366,460.011903071031,1.86520049377617,0.0127745512388747,1.21771347287864,53.6192007725552,443.29587409861,71.7732470017423,0.0116820528868171,1.27838151949786
4,3.967278,20,20.397007,6.31,6.376187,85.186874,NaN,5.59394,NaN,33.38604,400,400.129791,25,27.625771,9.718839,59.825157,50.008156,401.484009,398.485901,399.628143,3501.434326,8.736935,8.947378,60.148056,46.377392,3.121694,78.008141,43.398598,23.472258,55.209618,20.946339,6.392987,55.293175,79.35788,82.418289,NaN,569.091858,404.157102818718,1.81769400488235,0.0586156953895743,0.944949072659685,-3.92557244090659,459.986411188161,1.86512868981421,0.0127728077929143,1.2177804949391,53.6195866634161,443.311228575538,71.7855246116342,0.0116829664555502,1.27830812286624
4,3.9677,20,20.398872,6.31,6.383528,85.17408,NaN,5.593492,NaN,33.391441,400,400.009766,25,27.631773,9.727791,59.945885,50.008156,401.484009,398.485901,399.628143,3501.434326,8.736935,8.947378,60.09581,46.381603,3.109505,78.008408,43.31424,23.472258,55.209618,20.946339,6.392987,55.293175,79.35788,82.418289,NaN,569.091858,404.163038248011,1.81770638977508,0.0586109395227937,0.944960375004094,-3.92250899152083,459.968077122728,1.86507087737021,0.0127703042643498,1.21785744234134,53.6234350991453,443.317679408428,71.7932274719428,0.0116821333977946,1.2783195724259
4,3.969389,20,20.398422,6.31,6.389259,85.154266,NaN,5.594357,NaN,33.408779,400,399.947388,25,27.644825,9.733356,59.933834,50.002003,401.695313,398.659912,399.738586,3500.498779,8.728261,8.950878,60.070084,46.37492,3.069824,78.009605,43.266518,23.447859,55.326427,20.966938,6.379167,55.262489,79.389908,82.408485,NaN,571.086487,404.164445799465,1.81767601934238,0.0585849513659855,0.945015484446688,-3.91025043448195,459.944610479022,1.86500698928608,0.0127691483941774,1.21790893968457,53.6225065479401,443.306677787419,71.7839803175138,0.0116816941185351,1.27836467357704
4,3.967958,20,20.397591,6.31,6.39282,85.171082,NaN,5.596131,NaN,33.42281,400,399.863342,25,27.658268,9.729959,59.838921,50.002003,401.316742,398.250031,399.206085,3499.789307,8.721131,8.957947,60.135639,46.366428,2.964314,78.008408,43.370796,23.486847,55.155781,20.963636,6.376898,55.264111,79.365334,82.422462,NaN,571.649902,404.171206622381,1.81773020130423,0.0586094474004858,0.944965280504437,-3.92063620001204,459.96631736446,1.8650705317873,0.0127711181649979,1.21784061592386,53.6207917802827,443.324396508766,71.796657709938,0.0116834612759048,1.27825523929189
4,3.968127,20,20.397886,6.31,6.398449,85.222359,NaN,5.596525,NaN,33.426807,400,399.748566,25,27.655907,9.729027,59.713322,50.002003,401.316742,398.250031,399.206085,3499.789307,8.721131,8.957947,60.185028,46.35775,2.908937,77.990486,43.414307,23.486847,55.155781,20.963636,6.376898,55.264111,79.365334,82.422462,NaN,571.649902,404.17612485154,1.81774425174327,0.0586083353194626,0.944968686064658,-3.9194094995691,460.028325306632,1.86524251924048,0.0127748173801495,1.21768998877182,53.6214005188858,443.329587856678,71.8011391608796,0.0116836122192044,1.27823593052431
4,3.967787,20,20.398346,6.31,6.416516,85.24472,NaN,5.596351,NaN,33.433254,400,399.850189,25,27.656902,9.723544,59.749298,50.002003,401.625458,398.598206,399.729401,3499.094482,8.743094,8.956292,60.192547,46.346657,2.863646,78.006958,43.428776,23.47097,55.237339,20.993618,6.34711,55.290073,79.350784,82.431061,NaN,571.647522,404.19400401276,1.81781533562074,0.0586192297928299,0.944949607294177,-3.92187745840306,460.054874810511,1.86531496071324,0.0127761599138772,1.21763114068249,53.6223497243413,443.354646519796,71.8213991862725,0.0116849973274411,1.27811999715707
4,3.968853,20,20.397583,6.31,6.423501,85.24054,NaN,5.596129,NaN,33.440895,400,399.955017,25,27.676815,9.735394,59.929722,50.002003,401.526306,398.595184,399.741943,3499.468506,8.730711,8.938401,60.155937,46.329109,2.897323,78.000679,43.397469,23.471474,55.212601,21.000704,6.34965,55.221474,79.384659,82.427734,NaN,570.336548,404.198076124422,1.81780755268083,0.0586038153931228,0.944982965211013,-3.91414022425192,460.050910570408,1.86530661956064,0.0127764609493846,1.21762842624118,53.6207752720217,443.35107006728,71.8175145827092,0.011685274720105,1.27812004853064
4,3.967643,20,20.397364,6.31,6.409343,85.214806,NaN,5.596334,NaN,33.444885,400,399.954926,25,27.703259,9.742549,60.002602,50.002003,401.526306,398.595184,399.741943,3499.468506,8.730711,8.938401,60.229725,46.322266,2.877925,78.017143,43.336094,23.471474,55.212601,21.000704,6.34965,55.221474,79.384659,82.427734,NaN,570.336548,404.187567476883,1.81779533147644,0.058619477889063,0.944947686005608,-3.92292276035437,460.019898263298,1.8652208649932,0.0127746627514276,1.21770245187403,53.6203233562903,443.346598266134,71.813704038799,0.0116851208240914,1.27813749217811
