P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,TC1,TC2,TC3,TC4,TC5,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
4,3.968415,20,20.396847,6.31,6.390099,85.194588,NaN,5.59761,NaN,33.452591,400,399.933868,25,27.714546,9.738255,59.999325,50.002003,401.787537,398.784271,399.853851,3499.706543,8.725471,8.94708,60.227997,46.326256,2.869811,78.025536,43.382866,23.463934,55.244133,21.000072,6.354113,55.29734,79.343964,82.440834,NaN,570.143921,404.167550941331,1.81770754297175,0.0586011560865837,0.944981972384644,-3.91731912012295,459.996041211135,1.86515613406722,0.0127735309624644,1.21775368660784,53.6192564895918,443.315711435025,71.7888036104692,0.0116833793508128,1.27828162546191
4,3.96813,20,20.39847,6.31,6.376009,85.182877,NaN,5.597412,NaN,33.491184,400,400.134552,25,27.721266,9.758543,59.959679,50.002003,401.787537,398.784271,399.853851,3499.706543,8.725471,8.94708,60.2295,46.330128,3.140092,78.010689,43.426579,23.463934,55.244133,21.000072,6.354113,55.29734,79.343964,82.440834,NaN,570.143921,404.154912528948,1.81766830513614,0.0586016766486341,0.9449781600486,-3.91938772418905,459.979383958521,1.86510386448374,0.0127713079409749,1.21782238680363,53.6226055941817,443.30407297473,71.7820110929599,0.0116814848448768,1.27837901322786
4,3.968328,20,20.397551,6.31,6.376009,85.182877,NaN,5.597469,NaN,33.491184,400,400.134552,25,27.721266,9.750214,59.952187,50.002003,401.752625,398.662476,399.76178,3500.955078,8.749728,8.951845,60.228481,46.341839,3.250552,78.009079,43.454418,23.478399,55.154026,20.979469,6.378782,55.274231,79.377457,82.425613,NaN,571.507874,404.154442592682,1.81766247305867,0.0585984318091498,0.944984903110896,-3.91795057665189,459.980740631106,1.86511092604681,0.0127720571447644,1.21780374357222,53.6207092389176,443.300987767689,71.7782885342297,0.0116819016398461,1.27837289943674
4,3.967927,20,20.396706,6.31,6.381659,85.182121,NaN,5.596754,NaN,33.507149,400,400.118286,25,27.72921,9.739696,59.889587,49.992001,401.711639,398.630127,399.738922,3503.477051,8.743428,8.978328,60.31142,46.344353,3.338918,78.043968,43.432301,23.496529,55.168873,20.96426,6.397077,55.256287,79.385475,82.409363,NaN,572.020691,404.160733407595,1.81769338499372,0.0586066680376187,0.9449688843574,-3.92086122043423,459.981067385081,1.86511484983117,0.0127726879855516,1.21778891295104,53.6189655221906,443.310663094383,71.7846534832357,0.0116831331669556,1.27830386478054
4,3.968668,20,20.397612,6.31,6.396042,85.197823,NaN,5.597349,NaN,33.516094,400,400.021301,25,27.733479,9.729465,59.807396,49.992001,401.711639,398.630127,399.738922,3503.477051,8.743428,8.978328,60.28508,46.348854,3.170444,78.061554,43.438732,23.496529,55.168873,20.96426,6.397077,55.256287,79.385475,82.409363,NaN,572.020691,404.172566649454,1.81772018191562,0.0585987606010639,0.944988103088718,-3.91548287576995,459.998851552908,1.86516124973742,0.0127731558024733,1.21775931893843,53.620835114451,443.320964902389,71.7940030367341,0.011683214352564,1.27827311578201
4,3.968668,20,20.397612,6.31,6.420459,85.215164,NaN,5.597349,NaN,33.523571,400,399.980042,25,27.737225,9.72191,59.66375,49.992001,401.708832,398.53952,399.813812,3501.499023,8.743953,8.941035,60.291241,46.344009,3.027812,78.060234,43.376469,23.486574,55.204597,21.005079,6.364503,55.266411,79.416542,82.404388,NaN,571.860535,404.195640299741,1.81780271802486,0.0586059510783724,0.944977936226507,-3.91548287576995,460.019968258227,1.86522017626927,0.0127744880552573,1.21770638548729,53.620835114451,443.349436158092,71.8162775106109,0.0116851442197817,1.27812899930201
4,3.967532,20,20.397821,6.31,6.456336,85.251747,NaN,5.598196,NaN,33.538162,400,399.973846,25,27.744843,9.732677,59.637722,49.992001,401.623779,398.620331,399.796082,3502.337891,8.735975,8.939795,60.295628,46.348507,2.972917,78.05603,43.360138,23.440224,55.175121,21.054871,6.331546,55.317184,79.432442,82.39122,NaN,572.717651,404.232236082573,1.81795742786624,0.0586351380158996,0.944924495151505,-3.92372853384921,460.064205328659,1.86534286624126,0.0127771276440637,1.2175991073053,53.6212663906499,443.40305336147,71.858529148991,0.0116886354517783,1.2778630187667
4,3.968899,20,20.397545,6.31,6.48353,85.262955,NaN,5.597157,NaN,33.556602,400,399.975586,25,27.759516,9.732838,59.694614,49.992001,401.623779,398.620331,399.796082,3502.337891,8.735975,8.939795,60.325905,46.341709,2.954736,78.059746,43.38829,23.440224,55.175121,21.054871,6.331546,55.317184,79.432442,82.39122,NaN,572.717651,404.254692748723,1.81800907735756,0.0586207353491717,0.944959752702329,-3.91380638319981,460.078258981594,1.86538306161282,0.0127782134325553,1.21755940100363,53.6206968576982,443.420550595034,71.8718294854974,0.0116900091126562,1.2777682296256
4,3.967918,20,20.39724,6.31,6.48638,85.291245,NaN,5.596189,NaN,33.572842,400,399.954437,25,27.772882,9.731337,59.807762,49.992001,401.556976,398.546387,399.790833,3503.621338,8.739361,8.949627,60.302792,46.349915,3.013219,78.054794,43.396259,23.431915,55.272194,21.026108,6.366919,55.29319,79.458237,82.385872,NaN,571.125061,404.259710545562,1.81804758942712,0.0586376554182214,0.94492528298511,-3.92092654917036,460.113152099107,1.8654814997331,0.0127806344369948,1.21746720532339,53.6200674753412,443.433481724706,71.8815159170239,0.0116910931064126,1.27769583990767
4,3.968124,20,20.398266,6.31,6.478277,85.302528,NaN,5.596598,NaN,33.57077,400,399.961182,25,27.785408,9.734106,59.86792,49.992001,401.556976,398.546387,399.790833,3503.621338,8.739361,8.949627,60.331581,46.346222,3.034274,78.026657,43.403774,23.431915,55.272194,21.026108,6.366919,55.29319,79.458237,82.385872,NaN,571.125061,404.251565601183,1.8180141425765,0.0586318921699635,0.944935593734048,-3.9194312749529,460.125376452972,1.86551194513425,0.0127806641000345,1.21745366983207,53.6221846463617,443.42314105221,71.8748826815655,0.0116896933216582,1.27777218347146
4,3.968328,20,20.398872,6.31,6.467069,85.311607,NaN,5.595855,NaN,33.574722,400,399.986023,25,27.795294,9.736731,59.845783,49.992001,401.488708,398.3638,399.660278,3502.169922,8.756835,8.95328,60.367889,46.350506,3.096127,78.01976,43.399426,23.442287,55.195656,21.023829,6.365114,55.270626,79.426895,82.390266,NaN,572.059204,404.240491192388,1.81797026047104,0.0586252479439012,0.944947121548976,-3.91795057665189,460.135536549443,1.86553812841512,0.012780866984847,1.21743834676948,53.6234350991453,443.4087092158,71.8644508284003,0.0116883025823356,1.27785929151608
4,3.968003,20,20.398708,6.31,6.457801,85.319061,NaN,5.593797,NaN,33.587212,400,399.922333,25,27.799061,9.751635,59.861137,49.992001,401.603638,398.453247,399.783569,3501.408691,8.729328,8.934148,60.354259,46.36866,3.263454,78.027573,43.421761,23.452572,55.214142,21.002369,6.385244,55.307285,79.432457,82.392105,NaN,569.002747,404.23250385783,1.81794850903581,0.0586278468070996,0.94493989325596,-3.92030955989117,460.144852908085,1.86556470272997,0.0127815728982724,1.21741240615007,53.6230966957141,443.401013039394,71.8581948148819,0.0116878928405895,1.27789426278943
4,3.967637,20,20.398327,6.31,6.449071,85.295731,NaN,5.593599,NaN,33.609539,400,399.910583,25,27.797899,9.755127,59.974472,49.992001,401.603638,398.453247,399.783569,3501.408691,8.729328,8.934148,60.361691,46.360283,3.370685,78.04406,43.411369,23.452572,55.214142,21.002369,6.385244,55.307285,79.432457,82.392105,NaN,569.002747,404.225122256838,1.81792978337526,0.0586312768061973,0.944931052081756,-3.92296631525829,460.117011437782,1.86548839095374,0.0127800925330745,1.2174755512746,53.6223105183673,443.394107283828,71.852248622457,0.0116876844827383,1.27792012923286
4,3.966519,20,20.397202,6.31,6.437611,85.28701,NaN,5.594103,NaN,33.603573,400,399.889191,25,27.800304,9.754716,60.020073,50.000431,401.460815,398.368256,399.625702,3498.995605,8.722186,8.912877,60.325352,46.362484,3.363859,78.040085,43.370003,23.448219,55.281475,20.989027,6.399022,55.296921,79.43129,82.395866,NaN,569.281982,404.2169442796,1.81792398150519,0.0586462379499981,0.944897779826295,-3.9310829228844,460.108052114399,1.865467406911,0.0127803402575635,1.21747930638513,53.6199890599609,443.390790742717,71.848052170168,0.0116882262697421,1.27791030396027
4,3.967299,20,20.396847,6.31,6.428707,85.263794,NaN,5.594339,NaN,33.576721,400,399.819153,25,27.807608,9.762196,60.063225,50.000431,401.502289,398.338806,399.59671,3502.933105,8.743542,8.949811,60.296608,46.366287,3.380137,78.036705,43.381016,23.452232,55.23867,21.020489,6.373913,55.270451,79.466553,82.380699,NaN,569.486572,404.206681168587,1.81787091351513,0.058630821745778,0.944927965451631,-3.92541998846923,460.080309768326,1.86539127204343,0.0127788470107526,1.21754272374584,53.6192564895918,443.372067877472,71.8328961877781,0.01168719931372,1.27799649183958
4,3.967434,20,20.397182,6.31,6.413561,85.234421,NaN,5.593833,NaN,33.57312,400,399.799011,25,27.812672,9.758893,60.132511,50.000431,401.502289,398.338806,399.59671,3502.933105,8.743542,8.949811,60.233799,46.356354,3.327702,78.030037,43.402691,23.452232,55.23867,21.020489,6.373913,55.270451,79.466553,82.380699,NaN,569.486572,404.192049019528,1.81781574465745,0.058624146960087,0.9449388262527,-3.92443995185499,460.044051392126,1.86528891011092,0.0127763179079566,1.21763895187129,53.6199477886645,443.353427450157,71.8187880473695,0.0116857076951066,1.27809864466311
4,3.96787,20,20.399408,6.31,6.413561,85.234421,NaN,5.593955,NaN,33.57312,400,399.799011,25,27.812672,9.744443,60.054886,50.000431,401.373291,398.211487,399.467773,3499.4646,8.711227,8.927819,60.185287,46.357471,3.261177,78.002853,43.413929,23.496218,55.25238,21.044025,6.358667,55.240425,79.393494,82.426437,NaN,568.834229,404.191014801999,1.81780290294629,0.0586169988197142,0.944953656684934,-3.92127497112159,460.040767563912,1.86527181217299,0.0127745030981757,1.21768403928917,53.6245410854039,443.351598505408,71.8205265682332,0.0116840673305834,1.2781605240673
4,3.9674,20,20.39913,6.31,6.392273,85.191208,NaN,5.593806,NaN,33.592857,400,399.80368,25,27.816154,9.739532,59.955688,50.000431,401.373291,398.211487,399.467773,3499.4646,8.711227,8.927819,60.234055,46.349792,3.257487,78.020729,43.415836,23.496218,55.25238,21.044025,6.358667,55.240425,79.393494,82.426437,NaN,568.834229,404.17201374122,1.81774478862471,0.0586184338312706,0.944946516339604,-3.9246867734708,459.988555298094,1.86512710637305,0.0127714100437055,1.21781031198849,53.6239674611033,443.331226450978,71.8041927260359,0.0116828759302672,1.2782570607386
4,3.967391,20,20.398811,6.31,6.379372,85.179672,NaN,5.594247,NaN,33.591763,400,399.772919,25,27.824644,9.75615,59.943794,50.000431,401.673981,398.527374,399.751007,3498.569336,8.722017,8.927185,60.259975,46.346664,3.187206,78.007065,43.397842,23.451193,55.222595,21.029032,6.386878,55.299335,79.37149,82.447403,NaN,570.601379,404.159844310207,1.81770144292411,0.0586147809849545,0.944951589976579,-3.9247521088588,459.974977390818,1.8650903516795,0.012770783690267,1.21783910366627,53.6233092298331,443.315901768532,71.7917499834919,0.0116820544461755,1.27832713555
4,3.967532,20,20.399052,6.31,6.367048,85.164429,NaN,5.594366,NaN,33.585949,400,399.881195,25,27.837721,9.773487,59.990021,50.000431,401.673981,398.527374,399.751007,3498.569336,8.722017,8.927185,60.332077,46.332951,3.216224,78.00251,43.403484,23.451193,55.222595,21.029032,6.386878,55.299335,79.37149,82.447403,NaN,570.601379,404.14786401526,1.81765562661616,0.0586088388249458,0.944961545146316,-3.92372853384921,459.956057639341,1.86503669181999,0.0127694158946787,1.21789062215964,53.6238065150304,443.300379603923,71.7799511236737,0.0116808380884662,1.27841151462306
4,3.96752,20,20.39893,6.31,6.348994,85.15377,NaN,5.593125,NaN,33.575096,400,399.893707,25,27.851131,9.785833,60.102531,50.000431,401.490509,398.391632,399.582214,3500.075195,8.707796,8.922268,60.356625,46.338173,3.226236,77.996872,43.404877,23.442589,55.096516,21.025723,6.39615,55.324627,79.371742,82.440895,NaN,572.494934,404.130832102067,1.81759494289909,0.0586037166671331,0.944968710612269,-3.92381564553841,459.943256148343,1.86500139908382,0.0127686961764024,1.21792077346652,53.6235547778841,443.279305979331,71.7632937488789,0.0116794925112886,1.27851552472524
4,3.966881,20,20.399292,6.31,6.337797,85.158157,NaN,5.592895,NaN,33.565136,400,399.851166,25,27.858622,9.793745,60.101624,50.000431,401.544617,398.313995,399.630402,3498.536133,8.721707,8.921509,60.340187,46.31942,3.192414,77.983978,43.398289,23.438566,55.249199,21.002365,6.413036,55.319187,79.382111,82.448586,NaN,572.809143,404.12176861556,1.81757591389948,0.0586108937729484,0.944951639588583,-3.92845463436436,459.948064538332,1.86501352883568,0.0127687382588263,1.21791469223298,53.624301732138,443.273165450697,71.7590067945803,0.0116788296828865,1.27855526695411
4,3.966881,20,20.399292,6.31,6.326456,85.162476,NaN,5.592895,NaN,33.560917,400,399.797119,25,27.865431,9.793106,60.093632,50.000431,401.544617,398.313995,399.630402,3498.536133,8.721707,8.921509,60.342506,46.313103,3.238546,77.952698,43.380444,23.438566,55.249199,21.002365,6.413036,55.319187,79.382111,82.448586,NaN,572.809143,404.111051891945,1.81753756896576,0.0586075518601289,0.944956415368178,-3.92845463436436,459.953324683336,1.86502820925308,0.012769070177777,1.21790147140066,53.624301732138,443.259940135735,71.7486631137002,0.0116779330011466,1.27862242471109
4,3.967105,20,20.398457,6.31,6.329133,85.132408,NaN,5.593056,NaN,33.564468,400,399.781586,25,27.871416,9.777224,60.093773,50.009571,401.499969,398.405609,399.659668,3500.982666,8.705307,8.927821,60.338982,46.303722,3.335827,77.944206,43.385807,23.445171,55.167274,21.041542,6.371485,55.345367,79.320206,82.468925,NaN,573.757751,404.113049573779,1.81754001962547,0.0586046680895794,0.944962924584488,-3.92682838215472,459.91793698863,1.86493241860145,0.0127674398243945,1.21797660894128,53.6225787691759,443.259810232619,71.7473714905952,0.0116784927890236,1.27860329831781
4,3.966302,20,20.398506,6.31,6.330252,85.113792,NaN,5.592001,NaN,33.569344,400,399.763611,25,27.886581,9.751654,59.982948,50.009571,401.374725,398.262604,399.523163,3500.114746,8.718415,8.901731,60.369347,46.315189,3.333574,77.953629,43.3932,23.42075,55.226501,21.056528,6.357757,55.266319,79.377174,82.424202,NaN,575.705444,404.116013924005,1.81756746651039,0.0586181654972516,0.944935075990153,-3.93265853207407,459.895190198959,1.86486875390954,0.0127659688161139,1.21803469402766,53.6226798787417,443.269333920576,71.7548899675829,0.0116791051556501,1.27855609854225
4,3.967152,20,20.398178,6.31,6.35146,85.082397,NaN,5.592956,NaN,33.575264,400,399.760315,25,27.907837,9.720164,59.764023,50.009571,401.374725,398.262604,399.523163,3500.114746,8.718415,8.901731,60.402313,46.328865,3.422277,77.940369,43.368515,23.42075,55.226501,21.056528,6.357757,55.266319,79.377174,82.424202,NaN,575.705444,404.134036073319,1.81761412253431,0.0586104762132408,0.94495513462112,-3.92648716852517,459.85743337021,1.86476452965604,0.0127638222954117,1.21812442678026,53.6220030599877,443.285042991634,71.7667095814032,0.0116803936005768,1.2784686050346
4,3.966837,20,20.398933,6.31,6.383119,85.063744,NaN,5.591906,NaN,33.570065,400,399.845886,25,27.912325,9.711319,59.662697,50.009571,401.607849,398.402893,399.674957,3500.536865,8.762438,8.950261,60.424492,46.32225,3.426706,77.926758,43.364723,23.424061,55.129955,21.033215,6.381788,55.258373,79.416557,82.402794,NaN,573.453186,404.164699694494,1.81773043047195,0.0586249690679847,0.944931166506046,-3.92877408501505,459.833594748769,1.86469529287399,0.0127617724820402,1.21819715197314,53.623560968155,443.32604342648,71.7998574368913,0.011682658796622,1.27827864768739
4,3.966303,20,20.398623,6.31,6.406961,85.055275,NaN,5.590312,NaN,33.555573,400,399.923492,25,27.907118,9.725141,59.803555,50.009571,401.838684,398.58432,399.804443,3499.504639,8.729166,8.949208,60.454605,46.32869,3.410684,77.918007,43.350044,23.41572,55.187546,21.021749,6.380102,55.313225,79.474472,82.365303,NaN,571.110596,404.188495345393,1.81782675357489,0.0586407523190178,0.944903091948184,-3.9326512710465,459.823736177075,1.8646688754767,0.0127613738020139,1.21821690057645,53.6229213028375,443.358909084614,71.8251286200698,0.0116850975199898,1.27810498725216
4,3.966158,20,20.398392,6.31,6.42069,85.064629,NaN,5.590744,NaN,33.55138,400,400.005219,25,27.916708,9.733453,60.073849,50.009571,401.838684,398.58432,399.804443,3499.504639,8.729166,8.949208,60.489712,46.32967,3.404278,77.932587,43.33836,23.41572,55.187546,21.021749,6.380102,55.313225,79.474472,82.365303,NaN,571.110596,404.201811766157,1.81787742807908,0.0586471759688875,0.944892484681452,-3.93370413409264,459.83547281636,1.86470246314627,0.0127622814839732,1.21818341377033,53.6224446439437,443.376120920407,71.8382669338465,0.0116864213445224,1.27801251836975
4,3.966413,20,20.398556,6.31,6.420499,85.048882,NaN,5.589976,NaN,33.557583,400,399.965149,25,27.91869,9.714601,60.118416,50.009571,401.664093,398.48996,399.678802,3501.943848,8.735434,8.936263,60.522255,46.328781,3.334227,77.932228,43.325058,23.421364,55.28405,20.994442,6.405219,55.301811,79.452888,82.394104,NaN,572.112183,404.201026524478,1.81786927024471,0.0586429360722152,0.944901233514998,-3.9318525670347,459.816047146189,1.86464764854475,0.012760936703669,1.21823521606875,53.6227830515689,443.373498225567,71.8364482379938,0.0116861318807229,1.27802964764604
4,3.965921,20,20.397892,6.31,6.422315,85.03363,NaN,5.589686,NaN,33.550755,400,399.854065,25,27.90443,9.693651,59.994705,50.009571,401.540314,398.400787,399.606689,3499.155029,8.745649,8.948565,60.518654,46.324944,3.23364,77.934288,43.319225,23.38448,55.213615,21.040699,6.363299,55.239998,79.392609,82.420959,NaN,571.483765,404.203909271068,1.81788990250765,0.05865154351544,0.944883756775199,-3.93542508410479,459.798448514099,1.86460088211313,0.0127603047181622,1.21826866243545,53.6214128999385,443.379840129796,71.8404653818271,0.0116870140381989,1.27798191252271
4,3.966158,20,20.398441,6.31,6.422315,85.03363,NaN,5.590241,NaN,33.550755,400,399.854065,25,27.90443,9.697516,59.855988,50.009571,401.540314,398.400787,399.606689,3499.155029,8.745649,8.948565,60.52533,46.328098,3.187528,77.940208,43.315689,23.38448,55.213615,21.040699,6.363299,55.239998,79.392609,82.420959,NaN,571.483765,404.203347215899,1.81788292023307,0.0586476547025864,0.944891813997485,-3.93370413409264,459.797636384221,1.86459665897674,0.0127598572571843,1.21827985092528,53.6225457537668,443.378072917227,71.8398640589882,0.0116865202444371,1.27800381262634
4,3.951512,20,20.384834,6.31,6.205061,84.824989,NaN,5.568881,NaN,33.117661,400,400.151886,25,27.533817,9.751149,59.724819,49.994591,401.864807,398.573181,399.923462,3498.840332,8.757542,8.942191,59.999012,46.416542,2.814155,77.738617,43.161205,23.899853,55.032932,21.158842,6.234207,55.119221,79.368568,82.355644,NaN,473.860565,404.032883400495,1.81758077364566,0.0588246367147406,0.944482969040052,-4.04020290971357,459.563569209009,1.86399146281627,0.0127548891047807,1.2186473929766,53.5944607026142,443.257949914786,71.7265002620285,0.0116876499242541,1.2782899898324
4,3.949374,20,20.386667,6.31,6.191669,84.811661,NaN,5.569053,NaN,33.113365,400,400.270538,25,27.522186,9.770209,59.726891,49.997189,402.098145,398.763794,400.056641,3499.344727,8.771899,8.945914,59.996674,46.401043,2.960962,77.774437,43.12571,23.880758,55.022141,21.15801,6.232252,55.102116,79.361488,82.35746,NaN,463.430939,404.025317436844,1.81759872290603,0.0588560065891244,0.944415563900347,-4.05577473355623,459.544607831142,1.86393196280919,0.0127523667810898,1.21872639701682,53.598244916392,443.266282558518,71.7356313018597,0.011686965337188,1.27829114937317
4,3.950943,20,20.386122,6.31,6.189013,84.817261,NaN,5.570138,NaN,33.126568,400,400.194244,25,27.515106,9.792892,59.757332,49.997189,401.840698,398.551147,399.833008,3497.320801,8.783334,8.968825,60.013161,46.392033,3.011985,77.781128,43.102009,23.861645,55.031227,21.172382,6.235192,55.134937,79.405533,82.324699,NaN,448.212646,404.019079060033,1.81754333961253,0.0588292904859715,0.944470234258388,-4.04434651069857,459.552241023751,1.86395522830445,0.0127532428822207,1.21869780911149,53.5971197967201,443.246545191783,71.7194146011354,0.0116859980127981,1.27837836212133
4,3.950557,20,20.386677,6.31,6.192356,84.856339,NaN,5.569829,NaN,33.12812,400,400.101501,25,27.514715,9.784079,59.730789,49.997189,401.840698,398.551147,399.833008,3497.320801,8.783334,8.968825,59.956306,46.392281,2.989202,77.758675,43.243603,23.861645,55.031227,21.172382,6.235192,55.134937,79.405533,82.324699,NaN,448.212646,404.023154052677,1.81756605719636,0.0588366565443126,0.944455661486159,-4.0471577201572,459.599040162295,1.86408397959542,0.0127558011437612,1.21858778922544,53.5982655605668,443.255028454525,71.726841729263,0.011686195109344,1.27834846712641
4,3.950943,20,20.386673,6.31,6.192356,84.856339,NaN,5.569278,NaN,33.12812,400,400.101501,25,27.514715,9.769292,59.633801,49.997189,401.728882,398.43924,399.742462,3497.86792,8.777576,8.949637,59.913731,46.398285,2.95472,77.67141,43.189392,23.837765,54.888203,21.155745,6.249124,55.121521,79.442856,82.300034,NaN,428.871307,404.022236421695,1.81755464251912,0.0588302790398351,0.944468839765369,-4.04434651069857,459.599046092154,1.86408401041102,0.012755804406603,1.21858770733495,53.5982573029027,443.25108713981,71.7237529216588,0.0116859304721892,1.27836836936714
4,3.950416,20,20.384865,6.31,6.193295,84.870598,NaN,5.568499,NaN,33.125568,400,400.05658,25,27.512341,9.75017,59.559437,49.997189,401.869354,398.532562,399.74295,3496.530273,8.752857,8.943927,59.933235,46.396534,2.934679,77.667625,43.161404,23.820137,55.022049,21.169676,6.224847,55.05846,79.431427,82.311028,NaN,419.031494,404.024376083547,1.81757340174193,0.0588392641533942,0.944450456853866,-4.04818466524887,459.61910132356,1.86414647094799,0.0127583778075006,1.21850647937661,53.5945247041311,443.255443756857,71.7245839021778,0.0116874587681923,1.27830343497487
4,3.950416,20,20.384865,6.31,6.200973,84.922447,NaN,5.568499,NaN,33.123524,400,399.985962,25,27.517342,9.758588,59.66856,49.997189,401.869354,398.532562,399.74295,3496.530273,8.752857,8.943927,59.945972,46.377151,2.82083,77.691208,43.140694,23.820137,55.022049,21.169676,6.224847,55.05846,79.431427,82.311028,NaN,419.031494,404.031627561888,1.81759936040575,0.0588415347629804,0.944447262408137,-4.04818466524887,459.682275503305,1.86432291220907,0.0127623711238844,1.21834598322779,53.5945247041311,443.264396331328,71.7315875080651,0.0116880660990742,1.27825803532368
4,3.951396,20,20.384916,6.31,6.238216,84.962181,NaN,5.56886,NaN,33.121254,400,400.06604,25,27.524206,9.770016,59.923805,49.997189,401.995728,398.720703,400.043457,3498.285156,8.801951,8.966392,59.995155,46.391712,2.801615,77.694626,43.110603,23.791832,54.904919,21.170738,6.218113,55.050701,79.423447,82.317093,NaN,398.603088,404.064473099394,1.81769629049937,0.0588363548248263,0.9444652523276,-4.0410476137414,459.730607332338,1.86445770072994,0.0127653887120758,1.21822432976208,53.5946299967766,443.297886624771,71.7578618559147,0.011690303030488,1.2780895657951
4,3.950482,20,20.381685,6.31,6.279756,84.977325,NaN,5.567865,NaN,33.128494,400,400.179901,25,27.517147,9.780956,60.186802,49.997189,401.995728,398.720703,400.043457,3498.285156,8.801951,8.966392,60.04805,46.399101,2.785535,77.687782,43.060936,23.791832,54.904919,21.170738,6.218113,55.050701,79.423447,82.317093,NaN,398.603088,404.10587596616,1.81786372162502,0.0588637381151807,0.944417023449207,-4.0477039640416,459.753837200869,1.86453408573717,0.0127691912999793,1.21811175120973,53.5879589814853,443.351860003331,71.795495310685,0.0116961677411268,1.27774027676352
4,3.950636,20,20.383993,6.31,6.311434,84.986557,NaN,5.568142,NaN,33.141266,400,400.219086,25,27.504286,9.78214,60.245323,49.997189,401.931824,398.57785,399.840851,3499.189453,8.797163,8.981972,59.966301,46.405357,2.796457,77.668175,43.048901,23.800915,54.920036,21.144489,6.245377,55.070213,79.460411,82.288582,NaN,378.82959,404.135427531347,1.81796622820112,0.0588705566782213,0.944409347210372,-4.04658235186565,459.761667632365,1.8645477215986,0.0127680182243228,1.21813037018444,53.5927243737189,443.389920472581,71.8285700943252,0.0116971737686922,1.2776027606944
4,3.950876,20,20.383074,6.31,6.339953,85.012039,NaN,5.569074,NaN,33.1367,400,400.116913,25,27.496399,9.786746,60.135399,49.997189,401.771149,398.492371,399.820892,3498.927979,8.760345,8.942407,59.93602,46.408051,2.778819,77.672318,43.083687,23.798265,55.02816,21.154051,6.223711,55.06461,79.411278,82.314163,NaN,361.239716,404.161791635313,1.81805550665238,0.0588750185739465,0.944405946609839,-4.04483445165948,459.794066381865,1.8646414597552,0.0127707293644972,1.21803321809318,53.590826940431,443.419645514191,71.8505300123604,0.0116998161121766,1.27743130277878
4,3.950876,20,20.381765,6.31,6.359482,85.02401,NaN,5.569216,NaN,33.115131,400,400.081787,25,27.499836,9.787931,60.031601,49.997189,401.771149,398.492371,399.820892,3498.927979,8.760345,8.942407,59.975372,46.401352,2.733248,77.685959,43.067043,23.798265,55.02816,21.154051,6.223711,55.06461,79.411278,82.314163,NaN,361.239716,404.180234862048,1.81812149321905,0.0588807897521566,0.944398066722092,-4.04483445165948,459.810583086266,1.86469224185147,0.012772718997863,1.21796976383895,53.5881241669525,443.44087974347,71.8652910326928,0.0117021490033377,1.27729357277406
4,3.951229,20,20.382599,6.31,6.383788,85.019119,NaN,5.569971,NaN,33.115356,400,400.307648,25,27.512255,9.791705,59.956127,49.995754,402.061737,398.768951,399.993988,3496.678711,8.761267,8.957226,60.003712,46.405983,2.780358,77.697937,43.145203,23.791416,54.944851,21.141151,6.229243,55.057449,79.421959,82.315155,0,346.70871,404.202352388052,1.81819318359234,0.058882136915786,0.944400288755674,-4.04226372966588,459.803392501181,1.86466919204354,0.012771661881924,1.21800177624168,53.5898461945345,443.466590791263,71.8866075668942,0.0117033225411939,1.27718398538533
4,3.951639,20,20.38208,6.31,6.398229,85.004471,NaN,5.569791,NaN,33.118252,400,400.295685,25,27.518454,9.773959,59.87706,49.995754,402.010101,398.670166,399.94101,3498.812988,8.803701,8.978648,60.007977,46.420593,2.899422,77.702965,43.201176,23.805077,54.908035,21.136366,6.225313,55.060131,79.381393,82.337776,0,341.576904,404.215018579893,1.8182298582675,0.0588796272069831,0.944408421640162,-4.03927812622851,459.786318623027,1.86462337183772,0.0127709582589364,1.21803624579507,53.5887745796812,443.478637623613,71.8953020466009,0.0117044933298791,1.27711124666576
4,3.950471,20,20.38188,6.31,6.39887,84.986542,NaN,5.569466,NaN,33.100651,400,400.296661,25,27.523745,9.748893,59.822964,49.995754,402.010101,398.670166,399.94101,3498.812988,8.803701,8.978648,60.008812,46.418293,3.008221,77.713249,43.207558,23.805077,54.908035,21.136366,6.225313,55.060131,79.381393,82.337776,0,341.576904,404.218392449985,1.81826653221589,0.0588991244370282,0.944368529554808,-4.04778408048583,459.764775881159,1.86456393416646,0.0127697415963379,1.21808734340706,53.588361620151,443.491057870935,71.9047431610421,0.0117054716481517,1.2770441860033
4,3.951231,20,20.382164,6.31,6.400139,84.962799,NaN,5.568679,NaN,33.097897,400,400.361847,25,27.526846,9.741625,59.791401,49.995754,402.165833,398.796448,400.09668,3498.936523,8.776054,8.969722,60.006165,46.42503,3.158479,77.700218,43.255543,23.829271,54.948715,21.093657,6.257681,55.059078,79.379028,82.348579,NaN,345.110046,404.217789483084,1.81824836428127,0.0588869347254981,0.94439381182942,-4.04224916516978,459.735433614447,1.86448098847576,0.0127676821280904,1.21816628103471,53.588948021718,443.48512140429,71.9004984734738,0.0117048754299474,1.27708067216683
4,3.950253,20,20.38339,6.31,6.396051,84.921181,NaN,5.568676,NaN,33.083557,400,400.292419,25,27.526581,9.710149,59.80122,49.995754,402.165833,398.796448,400.09668,3498.936523,8.776054,8.969722,60.06493,46.435204,3.032847,77.692421,43.190258,23.829271,54.948715,21.093657,6.257681,55.059078,79.379028,82.348579,NaN,345.110046,404.216246998075,1.81826345073276,0.0589018963856014,0.944362256967912,-4.04937187791251,459.682917608168,1.86432996285108,0.0127634772102967,1.21831976595782,53.5914793844104,443.491762038439,71.9074416853376,0.0117044885807531,1.27707621535085
4,3.950845,20,20.382683,6.31,6.396051,84.921181,NaN,5.569192,NaN,33.083557,400,400.292419,25,27.526581,9.710318,59.733292,49.995754,401.632385,398.326263,399.6427,3494.120361,8.743145,8.914827,60.121315,46.438858,2.938131,77.695908,43.127064,23.808617,55.139053,21.110704,6.236643,55.063465,79.36866,82.346916,NaN,367.711273,404.214843767683,1.81824595832718,0.0588921078140518,0.94438234620922,-4.04506021752366,459.683964673186,1.86433540719666,0.0127640541682145,1.21830532483883,53.5900196330347,443.484898701407,71.9010621247717,0.0117045060459686,1.27709401548905
4,3.950845,20,20.382683,6.31,6.380878,84.890976,NaN,5.569192,NaN,33.071362,400,400.029388,25,27.5249,9.707448,59.653736,49.995754,402.045898,398.785828,400.028473,3497.813721,8.792165,8.969469,60.196857,46.437824,2.849237,77.690056,43.129578,23.806368,55.13176,21.127371,6.223125,55.078445,79.300262,82.392303,NaN,410.933472,404.200514608304,1.81819469826389,0.0588876246026788,0.944388418150544,-4.04506021752366,459.647164350521,1.86423262909872,0.0127617279197938,1.21839873378148,53.5900196330347,443.467211716712,71.8872132072543,0.0117033072902304,1.27718284521205
4,3.954029,20,20.382929,6.31,6.361501,84.857025,NaN,5.572045,NaN,33.060116,400,400.090454,25,27.530548,9.710304,59.559273,49.995754,402.045898,398.785828,400.028473,3497.813721,8.792165,8.969469,60.254555,46.414234,2.814732,77.685715,43.113228,23.806368,55.13176,21.127371,6.223125,55.078445,79.300262,82.392303,NaN,410.933472,404.17466345975,1.81803516945734,0.0588293079318995,0.944504392890563,-4.02187896837808,459.605432064484,1.86411518951391,0.0127589118125368,1.21850894204642,53.5905275567827,443.412459585754,71.8446984504753,0.0116994278999021,1.27746406729635
4,3.95782,20,20.384975,6.31,6.351731,84.83709,NaN,5.576372,NaN,33.061607,400,400.289215,25,27.532597,9.730057,59.471439,49.995754,402.141205,398.847839,400.119781,3500.245605,8.7793,8.972708,60.168053,46.407272,2.771267,77.700775,43.170769,23.80134,55.095436,21.111336,6.246332,55.163197,79.373512,82.337433,NaN,471.908051,404.1564412565,1.81789022836194,0.0587639169135252,0.944637291015666,-3.99429708505431,459.578106760284,1.86403157025212,0.012755706524388,1.21861269173161,53.5947518056511,443.364851394833,71.8103472275758,0.0116948040690385,1.27775242743623
4,3.958754,20,20.3825,6.31,6.349958,84.859589,NaN,5.581113,NaN,33.052124,400,400.312805,25,27.51548,9.75198,59.507515,49.993393,401.870728,398.636749,399.906464,3500.364258,8.765883,8.957721,60.125507,46.408253,2.807429,77.712746,43.223827,23.766802,55.194695,21.085697,6.270504,55.210217,79.379944,82.329674,NaN,525.345703,404.152550084925,1.81785667218924,0.0587480122401995,0.944669797985386,-3.98750476387369,459.609192193864,1.86412722135328,0.0127594594199415,1.21849221308479,53.5896417841376,443.350381543108,71.7954987687848,0.0116955113797583,1.27776700207153
4,3.961336,20,20.383688,6.31,6.352264,84.892784,NaN,5.583432,NaN,33.062515,400,400.223145,25,27.499271,9.761198,59.613373,49.993393,401.870728,398.636749,399.906464,3500.364258,8.765883,8.957721,60.121838,46.390713,2.820271,77.720924,43.245422,23.766802,55.194695,21.085697,6.270504,55.210217,79.379944,82.329674,NaN,525.345703,404.148601135184,1.81778829218021,0.0587062086320775,0.94475672221958,-3.96873409493168,459.647878219179,1.8642310408745,0.0127610470783992,1.21841368452586,53.5920946564418,443.328183991623,71.7798194509995,0.0116931954950221,1.27790724067964
4,3.962087,20,20.383564,6.31,6.3474,84.920715,NaN,5.585791,NaN,33.084381,400,400.215759,25,27.500227,9.75489,59.752884,49.993393,402.039795,398.73645,399.97464,3498.174316,8.774121,8.951852,60.136307,46.375381,2.787037,77.712875,43.207191,23.774647,55.2295,21.089441,6.282856,55.183598,79.39035,82.323471,NaN,559.032715,404.14222333628,1.81774970139615,0.0586924275622524,0.944784305400652,-3.9632762227584,459.682092172677,1.86432703740166,0.0127632993361318,1.21832476040759,53.5918386380838,443.314728095253,71.7691134602416,0.0116923674700483,1.27797235215817
4,3.962834,20,20.383133,6.31,6.340666,84.92215,NaN,5.586001,NaN,33.081161,400,400.268066,25,27.513536,9.751717,59.883781,49.993393,401.994507,398.714417,399.984009,3498.710449,8.7973,8.960369,60.167782,46.364376,2.743325,77.711639,43.231705,23.777918,55.012745,21.107395,6.265894,55.289936,79.420647,82.310677,NaN,562.360107,404.134087898218,1.81770490892041,0.0586781657849113,0.944812543285929,-3.95784820712862,459.684478772009,1.86433523885877,0.0127637615533089,1.21831152199562,53.5909487581184,443.29877468317,71.7560164220155,0.0116915793842656,1.27804287824774
4,3.963474,20,20.384651,6.31,6.334723,84.912949,NaN,5.585398,NaN,33.055496,400,400.261383,25,27.528437,9.75137,59.94199,49.993393,401.994507,398.714417,399.984009,3498.710449,8.7973,8.960369,60.131176,46.364586,2.93171,77.717926,43.264751,23.777918,55.012745,21.107395,6.265894,55.289936,79.420647,82.310677,NaN,562.360107,404.126953428321,1.81766594663267,0.0586658997115775,0.944836822548309,-3.95319832233633,459.671020497401,1.86429224231848,0.0127618143276138,1.21837097772353,53.5940828856311,443.287111134261,71.7490535074435,0.0116897528727982,1.27813785970874
4,3.963474,20,20.384651,6.31,6.324976,84.888924,NaN,5.585398,NaN,33.055931,400,400.218842,25,27.546591,9.747608,59.99102,49.993393,401.958893,398.684387,399.961548,3499.430176,8.778175,8.962646,59.999989,46.370415,3.054765,77.706406,43.276714,23.777241,55.128189,21.117998,6.252478,55.234356,79.425781,82.304504,NaN,556.12323,404.117744083968,1.81763299490334,0.0586630256969362,0.944840895469174,-3.95319832233633,459.641748241753,1.86421048787328,0.0127599640199366,1.21844532518483,53.5940828856311,443.275746260267,71.7401619642075,0.0116889819656061,1.27819543698385
4,3.962635,20,20.385656,6.31,6.324976,84.888924,NaN,5.584919,NaN,33.055931,400,400.218842,25,27.546591,9.743638,59.975441,49.993393,401.934601,398.669373,399.912537,3497.322754,8.759987,8.946615,59.877808,46.381222,3.144546,77.713097,43.259991,23.797043,55.163151,21.110699,6.252461,55.238155,79.396469,82.328331,NaN,549.50116,404.119736244151,1.8176577361746,0.0586768085664747,0.944812304379183,-3.95929414802112,459.640259094335,1.86420274714339,0.0127591440754655,1.21846587705493,53.5961577486977,443.285454134541,71.7491891202209,0.0116889551138813,1.27817004277815
4,3.96208,20,20.384401,6.31,6.328216,84.875748,NaN,5.584548,NaN,33.060658,400,400.135468,25,27.55579,9.751187,59.775402,49.993393,401.934601,398.669373,399.912537,3497.322754,8.759987,8.946615,59.945045,46.379429,3.149829,77.707382,43.256317,23.797043,55.163151,21.110699,6.252461,55.238155,79.396469,82.328331,NaN,549.50116,404.124115137124,1.81768505773053,0.0586868847433289,0.94479204332045,-3.96332709139182,459.626064233244,1.86416757270053,0.0127591530924181,1.2184810258034,53.5935667378217,443.293410326347,71.7536257851258,0.0116903506489161,1.27810004205505
4,3.96244,20,20.384851,6.31,6.335655,84.846474,NaN,5.585471,NaN,33.065117,400,400.168823,25,27.555401,9.780231,59.716919,49.993393,401.956818,398.676758,399.912323,3498.418701,8.783941,8.950687,59.938854,46.372166,3.028863,77.685249,43.241402,23.773613,55.096809,21.104464,6.259183,55.213032,79.397987,82.325226,NaN,546.994812,404.130288803185,1.81769958820532,0.0586831622170416,0.944801209023798,-3.96071107878845,459.58972592723,1.86406446861295,0.0127565307187398,1.21858101920389,53.5944958002282,443.298948043367,71.7585997244636,0.0116904193530878,1.27808265406196
4,3.962687,20,20.383968,6.31,6.333776,84.799698,NaN,5.585218,NaN,33.069347,400,400.184326,25,27.553923,9.782131,59.741493,49.993393,401.956818,398.676758,399.912323,3498.418701,8.783941,8.950687,60.017696,46.360317,3.021803,77.650238,43.23201,23.773613,55.096809,21.104464,6.259183,55.213032,79.397987,82.325226,NaN,546.994812,404.127927123477,1.81768595205052,0.0586785493153431,0.944810405720412,-3.95891630886433,459.534032146188,1.86391203394962,0.0127536465162188,1.21870827561059,53.5926727578326,443.293212581912,71.7528541314318,0.0116906325589317,1.27809079570236
4,3.963435,20,20.382797,6.31,6.336224,84.771629,NaN,5.585625,NaN,33.077793,400,400.123566,25,27.553551,9.766289,59.698597,49.98851,401.804474,398.579346,399.812744,3500.234863,8.776423,8.962632,60.163719,46.345848,2.897055,77.623444,43.230896,23.76882,55.241096,21.069651,6.297504,55.266785,79.403519,82.315041,NaN,545.078308,404.128464218503,1.81767217088927,0.0586669828655658,0.944834867384842,-3.95348165819081,459.50156084637,1.86382548789754,0.0127524382551304,1.21877163256368,53.5902550129438,443.287090468901,71.7463955989761,0.011691016001199,1.27809408061514
4,3.963435,20,20.382797,6.31,6.329456,84.775604,NaN,5.585625,NaN,33.105106,400,400.175171,25,27.550282,9.762156,59.684467,49.98851,402.009796,398.713409,400.010345,3500.583496,8.771186,8.955981,60.150661,46.342514,2.825065,77.626984,43.24572,23.77951,55.118313,21.102169,6.27125,55.231522,79.36747,82.342758,NaN,544.088806,404.122069566559,1.8176492905867,0.0586649872536677,0.944837693487966,-3.95348165819081,459.506405439002,1.86383902316711,0.0127527446917481,1.21875925222646,53.5902550129438,443.279199205483,71.7402214525168,0.0116904806850477,1.27813404830603
4,3.962583,20,20.38448,6.31,6.324343,84.77462,NaN,5.585629,NaN,33.102966,400,400.225555,25,27.543709,9.78156,59.713161,49.98851,402.009796,398.713409,400.010345,3500.583496,8.771186,8.955981,60.143188,46.323959,2.843056,77.632309,43.242241,23.77951,55.118313,21.102169,6.27125,55.231522,79.36747,82.342758,NaN,544.088806,404.11926164702,1.81765712976545,0.0586774763171991,0.944810796698811,-3.95967199100249,459.502708570839,1.86382269843054,0.0127512957687804,1.21879685073438,53.5937298410792,443.283870323392,71.7462742888199,0.0116896496650292,1.27815022760338
4,3.963199,20,20.385513,6.31,6.302509,84.792587,NaN,5.586309,NaN,33.095242,400,400.17215,25,27.5389,9.806417,59.801003,49.98851,401.911957,398.645477,399.867828,3499.70459,8.75924,8.959609,60.154202,46.300369,2.933472,77.631432,43.238445,23.778593,55.109653,21.123831,6.249937,55.228893,79.422241,82.312981,NaN,543.648193,404.09716943173,1.81756514550055,0.0586609172607873,0.944840936635508,-3.95519624919348,459.523073523303,1.86387591420972,0.0127518380409333,1.21876208935268,53.5958625244181,443.253353720369,71.7238725380663,0.011686875127243,1.27832938763391
4,3.96194,20,20.383045,6.31,6.254258,84.794724,NaN,5.586809,NaN,33.099106,400,400.2146,25,27.52463,9.786831,59.937157,49.98851,401.911957,398.645477,399.867828,3499.70459,8.75924,8.959609,60.168102,46.274387,2.997276,77.627823,43.218044,23.778593,55.109653,21.123831,6.249937,55.228893,79.422241,82.312981,NaN,543.648193,404.054571802153,1.81743913176639,0.0586673688897752,0.944818308652657,-3.96434447884195,459.529339618841,1.86390221309167,0.0127540161956972,1.21870482413243,53.5907670638374,443.207013240087,71.6841055825784,0.0116854138132885,1.27850617679783
4,3.961826,20,20.383198,6.31,6.217479,84.815453,NaN,5.586879,NaN,33.10117,400,400.085846,25,27.518425,9.767263,59.912483,49.98851,401.380676,398.628387,399.548187,3497.608643,8.674184,8.940813,60.196846,46.284046,2.974833,77.615173,43.227234,23.762981,55.112366,21.103418,6.262093,55.254189,79.326584,82.371284,NaN,541.772705,404.020093129654,1.81731811664166,0.0586583901177432,0.944830020808625,-3.96517294326276,459.554374558926,1.8639716066921,0.0127554889969164,1.21864350330181,53.591082963716,443.165463814511,71.6518281296753,0.0116824896857196,1.27872114639479
4,3.962556,20,20.384163,6.31,6.217479,84.815453,NaN,5.587046,NaN,33.10117,400,400.085846,25,27.518425,9.753878,59.891857,49.98851,401.196198,398.320313,399.16217,3498.119141,8.700542,8.989881,60.187134,46.301361,2.953037,77.63076,43.244453,23.764549,55.212997,21.105692,6.254903,55.208988,79.340576,82.366692,NaN,541.141907,404.01835719234,1.81729657668993,0.0586463969239921,0.944854973195895,-3.95986818021038,459.552943284992,1.86396416982743,0.0127547016632216,1.2186632795993,53.5930753604025,443.159164145769,71.6482784597647,0.0116814042280895,1.2787761356416
4,3.963778,20,20.382652,6.31,6.188941,84.843712,NaN,5.587512,NaN,33.085365,400,399.876556,25,27.51598,9.754665,59.926586,49.98851,401.196198,398.320313,399.16217,3498.119141,8.700542,8.989881,60.207748,46.303421,3.018202,77.669273,43.25507,23.764549,55.212997,21.105692,6.254903,55.208988,79.340576,82.366692,NaN,541.141907,403.988485478824,1.81716399699754,0.0586179117315629,0.944908994615576,-3.95098982865932,459.589620452499,1.86407201022538,0.0127581121170988,1.21854456597318,53.5899556260364,443.111688604451,71.6089993546262,0.0116792115543111,1.27898226513776
4,3.963778,20,20.382652,6.31,6.156273,84.858215,NaN,5.587512,NaN,33.076267,400,399.738892,25,27.511116,9.738332,59.900291,49.98851,401.519684,398.638092,399.561737,3498.721191,8.679833,8.978801,60.253078,46.288414,3.054003,77.66333,43.257439,23.761974,55.265034,21.117973,6.252345,55.236366,79.344086,82.367653,NaN,541.153931,403.957616961673,1.8170534849358,0.0586082734526494,0.944923098120361,-3.95098982865932,459.607292678106,1.86412137385122,0.0127592295277533,1.2184995833983,53.5899556260364,443.07359022175,71.5792135734462,0.0116766247875588,1.27917683419078
4,3.962082,20,20.383478,6.31,6.138268,84.86853,NaN,5.58695,NaN,33.070545,400,399.80954,25,27.508375,9.727406,59.770931,49.98851,401.519684,398.638092,399.561737,3498.721191,8.679833,8.978801,60.287445,46.298443,3.134549,77.676376,43.2668,23.761974,55.265034,21.117973,6.252345,55.236366,79.344086,82.367653,NaN,541.153931,403.944641403084,1.81704262308661,0.0586308068621715,0.944872795369242,-3.96331255747873,459.618637142761,1.86415011732312,0.0127593501770225,1.21848451076666,53.5916610762326,443.070810288531,71.5782199183084,0.0116758730543044,1.27921069811348
4,3.962426,20,20.383461,6.31,6.127803,84.864044,NaN,5.586114,NaN,33.077324,400,399.745209,25,27.498592,9.722779,59.722111,49.987137,401.255585,398.387177,399.276642,3498.05957,8.668471,8.974924,60.2929,46.311897,3.215374,77.671303,43.255955,23.746483,55.160023,21.120491,6.240345,55.237442,79.331642,82.354187,NaN,539.377197,403.933934195979,1.81699706372591,0.0586220680858815,0.944889121060747,-3.96081280920691,459.613196187155,1.86413498040005,0.0127590184598914,1.2184980676429,53.5916259767221,443.055085123382,71.5659031587244,0.0116748168328396,1.2792907139002
4,3.962715,20,20.383196,6.31,6.117119,84.873169,NaN,5.586515,NaN,33.086342,400,399.684235,25,27.488842,9.736952,59.807617,49.987137,401.278778,398.40509,399.296631,3495.430664,8.669231,8.951503,60.287735,46.302635,3.180229,77.68351,43.2421,23.756487,55.116154,21.119249,6.246013,55.273418,79.30909,82.374847,NaN,538.024109,403.923150726851,1.81695238501785,0.058614168944774,0.944903673900615,-3.95871285857481,459.624707580326,1.8641680778959,0.0127599376478203,1.21846436653505,53.5910788343172,443.039374573744,71.5532443237908,0.0116739305267085,1.27936480427776
4,3.962684,20,20.38377,6.31,6.115823,84.868385,NaN,5.586365,NaN,33.089195,400,399.685181,25,27.47381,9.747547,59.71328,49.987137,401.278778,398.40509,399.296631,3495.430664,8.669231,8.951503,60.298885,46.310261,3.1408,77.695587,43.234322,23.756487,55.116154,21.119249,6.246013,55.273418,79.30909,82.374847,NaN,538.024109,403.921999959266,1.8169489149863,0.0586142954138514,0.944903175401891,-3.95893810718934,459.618027689466,1.86414737438443,0.0127591007473245,1.21849093449825,53.5922639582215,443.038848513261,71.5536530901898,0.011673503649307,1.27938116607833
4,3.962322,20,20.384636,6.31,6.11503,84.861237,NaN,5.585935,NaN,33.111141,400,399.72937,25,27.46369,9.759219,59.59074,49.987137,401.345978,398.421143,399.362854,3497.197754,8.707747,8.987967,60.260925,46.315353,3.049693,77.684761,43.230873,23.740004,55.172073,21.103409,6.251933,55.294926,79.350479,82.353065,NaN,537.27417,403.922112770776,1.81695691723844,0.0586200057315918,0.944891108766887,-3.9615685295052,459.608034192858,1.86411637460466,0.0127578435091178,1.21853081654293,53.5940519169033,443.042617846583,71.5578363514508,0.0116731695272578,1.27938249060446
4,3.962932,20,20.384562,6.31,6.114347,84.856804,NaN,5.585235,NaN,33.125454,400,399.758911,25,27.461481,9.760809,59.568398,49.987137,401.38324,398.464661,399.420135,3496.021729,8.66783,8.966789,60.240059,46.307739,2.947954,77.669052,43.206974,23.737471,55.144939,21.120493,6.240156,55.277916,79.303154,82.385345,NaN,536.131714,403.920014641896,1.81693660089411,0.0586097879813925,0.944912322237168,-3.95713615622054,459.602742110973,1.86410185632555,0.0127575623655876,1.21854305087693,53.5938991375885,443.035528320842,71.5521893532729,0.0116727385058017,1.27941702756325
4,3.962932,20,20.384562,6.31,6.114347,84.856804,NaN,5.585235,NaN,33.125454,400,399.758911,25,27.461481,9.765301,59.555099,49.987137,401.38324,398.464661,399.420135,3496.021729,8.66783,8.966789,60.199425,46.316143,2.929553,77.702782,43.236,23.737471,55.144939,21.120493,6.240156,55.277916,79.303154,82.385345,NaN,536.131714,403.920014641896,1.81693660089411,0.0586097879813925,0.944912322237168,-3.95713615622054,459.602742110973,1.86410185632555,0.0127575623655876,1.21854305087693,53.5938991375885,443.035528320842,71.5521893532729,0.0116727385058017,1.27941702756325
4,3.962685,20,20.384171,6.31,6.106594,84.840233,NaN,5.586745,NaN,33.091702,400,399.746918,25,27.460194,9.760263,59.718143,49.987137,401.42099,398.455353,399.446991,3497.499023,8.675848,8.947558,60.172817,46.310436,2.943246,77.722847,43.222977,23.71697,55.088669,21.081549,6.278421,55.247574,79.354126,82.351837,NaN,534.105774,403.91327704744,1.8169176583246,0.0586115548567438,0.944907232953713,-3.95893084106086,459.583128945537,1.86404846402785,0.0127566046405802,1.21858646694986,53.5930918773639,443.028542432506,71.5461706205573,0.0116725304970546,1.27944349343431
4,3.962971,20,20.384926,6.31,6.089784,84.815308,NaN,5.585989,NaN,33.071457,400,399.742828,25,27.451691,9.746546,60.054718,49.987137,401.42099,398.455353,399.446991,3497.499023,8.675848,8.947558,60.130009,46.306442,2.964332,77.732368,43.20829,23.71697,55.088669,21.081549,6.278421,55.247574,79.354126,82.351837,NaN,534.105774,403.8967117123,1.81685233475857,0.0586018975145291,0.944924394210317,-3.9568527927488,459.551634880324,1.86395779612663,0.0127540680151311,1.21867936806392,53.5946506423655,443.006907367229,71.5303404639951,0.0116705467328809,1.27957235897506
4,3.962367,20,20.383001,6.31,6.084459,84.804932,NaN,5.585781,NaN,33.065929,400,399.72699,25,27.446371,9.745131,60.185772,49.987137,401.444305,398.500824,399.462952,3497.831055,8.667674,8.955252,60.122627,46.289371,2.973526,77.728493,43.220249,23.73377,55.175293,21.063828,6.283838,55.240189,79.383148,82.335983,NaN,533.152344,403.893119085093,1.81685214559818,0.058610242088843,0.944905999255137,-3.96124153327884,459.541845264135,1.86393730673831,0.0127548388848259,1.21867217176952,53.5906762164599,443.004595476349,71.5257829022445,0.0116717012711649,1.27953833450158
4,3.962742,20,20.385036,6.31,6.089429,84.808701,NaN,5.5864,NaN,33.080917,400,399.750549,25,27.454067,9.748197,60.154148,49.987137,401.351837,398.367004,399.345673,3498.064453,8.667492,8.961688,60.094639,46.293583,2.889548,77.70224,43.231831,23.741154,55.162636,21.069664,6.280381,55.254322,79.387558,82.338509,NaN,533.51709,403.896921850564,1.81685789329513,0.0586055521428003,0.944916691463159,-3.95851667541388,459.543419826674,1.86393445469654,0.0127534691010035,1.21870216758618,53.5948777433445,443.00895166679,71.5320952942876,0.0116706106379965,1.27956449875722
4,3.962147,20,20.384569,6.31,6.103257,84.793991,NaN,5.58647,NaN,33.098351,400,399.71167,25,27.453995,9.760009,60.182941,49.987137,401.351837,398.367004,399.345673,3498.064453,8.667492,8.961688,60.065189,46.287277,2.870266,77.691032,43.222485,23.741154,55.162636,21.069664,6.280381,55.254322,79.387558,82.338509,NaN,533.51709,403.911405372381,1.81692224853096,0.0586194043590376,0.944890236681552,-3.96284020857462,459.526185254729,1.86388797071846,0.0127527163344048,1.21873835787855,53.5939135897075,443.030589228169,71.5483389673023,0.0116723983173352,1.27944248955336
