P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,TC1,TC2,TC3,TC4,TC5,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
4,3.962976,20,20.385029,6.31,6.119746,84.806358,NaN,5.58677,NaN,33.112835,400,399.833466,25,27.449543,9.771322,60.103622,49.997143,401.496826,398.691498,399.603271,3498.470459,8.673194,8.968894,60.103683,46.287487,2.958947,77.685837,43.239319,23.728228,55.296223,21.051935,6.299242,55.256638,79.428696,82.302963,NaN,533.005432,403.925011433497,1.81695356998042,0.0586106591314786,0.944911478541445,-3.95681646424521,459.540574782931,1.86392653164382,0.0127532942390495,1.21870931156196,53.5948632914952,443.041922769849,71.5578544379175,0.0116728545500287,1.27939540723266
4,3.964624,20,20.385708,6.31,6.12585,84.804329,NaN,5.587077,NaN,33.109192,400,399.866943,25,27.43433,9.752221,59.946041,49.997143,401.344025,398.59491,399.469727,3499.780518,8.657527,8.942327,60.124889,46.283226,3.083493,77.699738,43.239273,23.710077,55.108101,21.061758,6.292948,55.21669,79.435287,82.299606,NaN,534.366943,403.926854692462,1.81692559125367,0.0585854155191401,0.944965321830153,-3.94484450670063,459.537094732885,1.86391439053547,0.0127525839708066,1.21872954490922,53.5962651025635,443.033070916736,71.5519057773031,0.011671790828037,1.27945690737581
4,3.963395,20,20.387386,6.31,6.13299,84.788345,NaN,5.587798,NaN,33.1096,400,399.790741,25,27.427324,9.729898,59.869354,49.997143,401.344025,398.59491,399.469727,3499.780518,8.657527,8.942327,60.173672,46.280052,3.144517,77.718529,43.243713,23.710077,55.108101,21.061758,6.292948,55.21669,79.435287,82.299606,NaN,534.366943,403.936528153424,1.81698601452842,0.0586076894908012,0.944920078919715,-3.95377226134747,459.51512425671,1.8638470336747,0.0127499833693068,1.21881372167371,53.5997292117542,443.055858106093,71.5721131991235,0.011672194991428,1.27938019266726
4,3.962258,20,20.385956,6.31,6.134956,84.788269,NaN,5.586785,NaN,33.134247,400,399.729645,25,27.433371,9.723237,59.923252,49.997143,401.274963,398.412567,399.291656,3499.353027,8.69709,8.978752,60.206635,46.28043,3.154575,77.733932,43.250496,23.703051,55.147625,21.040504,6.30813,55.262691,79.414177,82.3125,NaN,532.744263,403.941092958108,1.81702622304114,0.0586269384923988,0.944880260514436,-3.96203359572411,459.517153546003,1.86385779703759,0.0127511438620638,1.21878462106487,53.5967770949354,443.0680497676,71.5796006744999,0.0116739970069118,1.2792837808589
4,3.963221,20,20.386688,6.31,6.128606,84.8116,NaN,5.587451,NaN,33.137241,400,399.654663,25,27.432613,9.705702,60.023399,49.997143,401.14679,398.304596,399.262299,3497.402588,8.661221,8.944347,60.231312,46.291012,3.083766,77.764946,43.256653,23.70051,55.232967,21.049238,6.296671,55.212147,79.376389,82.332565,NaN,532.161621,403.932799947082,1.81697631669394,0.0586092519556791,0.944916021365072,-3.9550364111243,459.544502337818,1.86393159329117,0.0127523449513522,1.21872701728628,53.5982882691494,443.051700342642,71.5678664589005,0.0116723881941436,1.27938485583047
4,3.963221,20,20.386688,6.31,6.128606,84.8116,NaN,5.587451,NaN,33.137241,400,399.654663,25,27.432613,9.713636,60.046696,49.997143,401.14679,398.304596,399.262299,3497.402588,8.661221,8.944347,60.230877,46.285484,3.012248,77.768501,43.250843,23.70051,55.232967,21.049238,6.296671,55.212147,79.376389,82.332565,NaN,532.161621,403.932799947082,1.81697631669394,0.0586092519556791,0.944916021365072,-3.9550364111243,459.544502337818,1.86393159329117,0.0127523449513522,1.21872701728628,53.5982882691494,443.051700342642,71.5678664589005,0.0116723881941436,1.27938485583047
4,3.963789,20,20.387934,6.31,6.111653,84.861382,NaN,5.587802,NaN,33.119579,400,399.651794,25,27.428606,9.743131,59.972126,49.997143,401.409912,398.496674,399.37323,3496.956299,8.672499,8.954386,60.196392,46.292263,2.924915,77.76516,43.249969,23.687983,55.274857,21.05423,6.296751,55.242393,79.401192,82.32415,NaN,531.109497,403.915427860341,1.81690219245649,0.0585949262599749,0.944942888459176,-3.95090991847491,459.603322101883,1.86409146146446,0.0127551643489242,1.21859787300907,53.6008604685367,443.027603250001,71.5508125357753,0.011669903190231,1.27953794453925
4,3.964539,20,20.387371,6.31,6.097481,84.871452,NaN,5.588253,NaN,33.14764,400,399.689423,25,27.425436,9.762963,59.959782,49.997143,401.409912,398.496674,399.37323,3496.956299,8.672499,8.954386,60.143879,46.265648,2.887847,77.780434,43.251907,23.687983,55.274857,21.05423,6.296751,55.242393,79.401192,82.32415,NaN,531.109497,403.900249302252,1.81683210386504,0.0585784390276468,0.944974826992071,-3.94546189904082,459.616427700025,1.86413007351688,0.0127563992717079,1.21855511050246,53.5996982463541,443.002787383992,71.5306145822996,0.0116686014327617,1.2796517651642
4,3.964032,20,20.389915,6.31,6.097452,84.877243,NaN,5.588784,NaN,33.145641,400,399.681427,25,27.427271,9.76233,60.027809,49.997143,401.340637,398.487366,399.330231,3499.65625,8.689946,8.973343,60.081623,46.268875,2.892617,77.757301,43.275162,23.646532,55.177658,21.033833,6.309968,55.266357,79.371552,82.356361,NaN,528.676575,403.901429772679,1.81684696741228,0.0585867480015705,0.944957441633335,-3.9491446736576,459.619713804114,1.86413018826691,0.0127547704906453,1.21858921126579,53.6049497175112,443.010878976522,71.5405729953807,0.0116674184214278,1.27967089512981
4,3.964413,20,20.389334,6.31,6.113751,84.88002,NaN,5.588891,NaN,33.142033,400,399.722473,25,27.426489,9.754388,60.009838,49.998878,401.576813,398.816498,399.641876,3500.839355,8.699427,8.988976,60.097103,46.268974,2.891254,77.754768,43.258305,23.647985,55.324013,21.038805,6.30604,55.274166,79.355255,82.363899,NaN,529.552917,403.91592409938,1.81689087771879,0.0585853069485549,0.94496337374309,-3.94637711108169,459.623958911473,1.8641441150288,0.0127554581955111,1.21856870943744,53.6037504301011,443.025336758329,71.5510413248526,0.0116687957969015,1.27958291452922
4,3.964338,20,20.389904,6.31,6.141222,84.870888,NaN,5.588619,NaN,33.148746,400,399.878052,25,27.429157,9.734719,59.903946,49.998878,401.576813,398.816498,399.641876,3500.839355,8.699427,8.988976,60.130856,46.269627,2.904616,77.756783,43.259571,23.647985,55.324013,21.038805,6.30604,55.274166,79.355255,82.363899,NaN,529.552917,403.94206159149,1.81698604083874,0.0585946430256267,0.944948818171105,-3.94692189073595,459.611985912255,1.86410864261503,0.0127542899670358,1.21860870156581,53.6049270118104,443.058806043975,71.5780135321846,0.0116706800195747,1.27942504763997
4,3.964662,20,20.39229,6.31,6.165408,84.830307,NaN,5.588985,NaN,33.171482,400,399.929688,25,27.442253,9.728612,59.788292,49.998878,401.525208,398.735748,399.584229,3500.099609,8.68397,8.989861,60.160034,46.268517,2.854624,77.740295,43.26815,23.647747,55.21553,21.048407,6.305365,55.217625,79.37075,82.385506,NaN,527.903748,403.964144845532,1.81705830907565,0.0585964626806707,0.944949418532201,-3.94456849926792,459.558992151518,1.86395211681647,0.0127492182619951,1.21878365998289,53.6098518558039,443.086504490449,71.6030704763969,0.011670935350661,1.27934011603396
4,3.964835,20,20.392097,6.31,6.18398,84.780746,NaN,5.588092,NaN,33.201855,400,399.945984,25,27.449366,9.72788,59.715431,49.998878,401.452484,398.594513,399.465698,3498.279297,8.668589,8.964875,60.122364,46.2691,2.835219,77.749939,43.266903,23.638414,55.186287,21.038414,6.314226,55.288235,79.304031,82.404907,NaN,527.693115,403.981282719015,1.81711603448337,0.0585991029016214,0.944947309066239,-3.9433119647951,459.49887064659,1.8637848460912,0.0127455563549934,1.21893409252252,53.6094535096287,443.106180675162,71.6181755303103,0.0116724022433501,1.27923494614193
4,3.964959,20,20.393272,6.31,6.194982,84.775909,NaN,5.588664,NaN,33.205685,400,399.881256,25,27.449802,9.726559,59.720085,49.998878,401.452484,398.594513,399.465698,3498.279297,8.668589,8.964875,60.062305,46.278366,2.986819,77.769119,43.276638,23.638414,55.186287,21.038414,6.314226,55.288235,79.304031,82.404907,NaN,527.693115,403.991383990071,1.81714959448942,0.0586003137515086,0.944946806776671,-3.94241135324035,459.491230516746,1.86375931680548,0.0127442257222813,1.2189733088789,53.611878627441,443.119122807268,71.6299699152905,0.0116724803860607,1.27919677071305
4,3.965492,20,20.392742,6.31,6.202406,84.768959,NaN,5.587394,NaN,33.21994,400,399.824982,25,27.445208,9.732789,59.778713,49.998878,401.434326,398.633667,399.425964,3498.943359,8.678531,8.973241,60.049076,46.261814,3.061524,77.76638,43.285011,23.666746,55.181923,21.080076,6.281128,55.249447,79.421608,82.343575,NaN,525.71051,403.997131293978,1.81715898806059,0.0585937604238633,0.944961845721698,-3.93854042199803,459.483545363746,1.86373973236171,0.0127441220378178,1.21898411726304,53.6107847583604,443.12174287283,71.6312617086141,0.0116730191213516,1.27917079107956
4,3.965181,20,20.392048,6.31,6.202406,84.768959,NaN,5.587428,NaN,33.21994,400,399.824982,25,27.445208,9.736545,59.796341,49.998878,401.434326,398.633667,399.425964,3498.943359,8.678531,8.973241,60.032722,46.265213,3.110322,77.804344,43.300049,23.666746,55.181923,21.080076,6.281128,55.249447,79.421608,82.343575,NaN,525.71051,403.997871145742,1.81716815997742,0.0585988615770395,0.944951204889184,-3.94079902196472,459.484575592594,1.8637450818703,0.0127446877667253,1.21896986445161,53.6093523746268,443.124095052349,71.6321100759245,0.0116736513968888,1.27914228423646
4,3.965014,20,20.391996,6.31,6.215258,84.746353,NaN,5.587099,NaN,33.228466,400,399.807251,25,27.442108,9.746375,59.760139,49.998878,401.374329,398.518036,399.416962,3500.025879,8.684557,8.977916,60.039162,46.266266,3.060282,77.797081,43.297283,23.670843,55.179691,21.110697,6.266219,55.261684,79.440529,82.326035,NaN,525.521484,404.01041282793,1.8172165577231,0.0586053915028028,0.944939966892269,-3.94201189536335,459.457095978335,1.86366848852042,0.0127429874782864,1.21903939605639,53.6092450474746,443.140721336302,71.6450342996159,0.0116748150893971,1.27905619492328
4,3.965422,20,20.392109,6.31,6.217584,84.726776,NaN,5.587086,NaN,33.238106,400,399.77124,25,27.442623,9.737079,59.780106,49.998878,401.312714,398.440918,399.305267,3498.859375,8.662085,8.96052,60.032356,46.25135,3.020039,77.787498,43.285294,23.639099,55.287617,21.109011,6.283061,55.326042,79.487175,82.277199,NaN,524.375488,404.011640366228,1.81721239315985,0.0585993845627458,0.944952921708776,-3.93904877670025,459.433062402403,1.86360093202333,0.0127413859539491,1.2191029285276,53.609478277356,443.139417341812,71.6441760529034,0.0116746496360619,1.2790655326907
4,3.965422,20,20.392109,6.31,6.223521,84.690323,NaN,5.587086,NaN,33.238354,400,399.755737,25,27.441402,9.73087,59.839607,49.998878,401.312714,398.440918,399.305267,3498.859375,8.662085,8.96052,59.995636,46.254467,2.923071,77.819267,43.274555,23.639099,55.287617,21.109011,6.283061,55.326042,79.487175,82.277199,NaN,524.375488,404.017250544158,1.81723247465333,0.0586011353253987,0.944950373288437,-3.93904877670025,459.388620363539,1.86347674318112,0.0127385747972469,1.21921707479536,53.609478277356,443.14634137831,71.649589483202,0.0116751194833007,1.2790302111363
4,3.965166,20,20.392187,6.31,6.229066,84.679451,NaN,5.587179,NaN,33.241985,400,399.644745,25,27.430496,9.736218,59.806198,50.001266,401.279175,398.4505,399.317139,3497.021484,8.677005,8.953947,59.971153,46.239056,2.849962,77.802048,43.275169,23.613899,55.229614,21.112562,6.292886,55.260281,79.4207,82.329826,NaN,524.138306,404.023099062278,1.81725877889617,0.0586069699283905,0.944939243865961,-3.94090796108173,459.375248917988,1.86343909787764,0.0127376726535014,1.21925276799627,53.6096392672849,443.155502234445,71.6568632451019,0.0116756879624034,1.278985347938
4,3.966411,20,20.392757,6.31,6.219209,84.681015,NaN,5.587884,NaN,33.237377,400,399.642792,25,27.421516,9.730001,59.765301,50.001266,402.035461,398.741699,400.250183,3500.84668,8.802392,8.935472,59.958233,46.19928,2.844902,77.817741,43.264782,23.625404,55.154961,21.141115,6.285319,55.35104,79.35305,82.376976,NaN,524.016724,404.010823627494,1.8171887274926,0.0585836455725351,0.944986048856443,-3.93186708878716,459.376308639492,1.86344003039796,0.0127373287052515,1.2192596012367,53.610815717232,443.132014101695,71.6393128786442,0.0116737059202368,1.27911871060051
4,3.964923,20,20.391308,6.31,6.216109,84.695824,NaN,5.588561,NaN,33.236858,400,399.988037,25,27.416714,9.735003,59.655312,50.001266,402.035461,398.741699,400.250183,3500.84668,8.802392,8.935472,59.972832,46.202549,2.854908,77.830391,43.246059,23.625404,55.154961,21.141115,6.285319,55.35104,79.35305,82.376976,NaN,524.016724,404.011433408379,1.81722211995761,0.0586071354398833,0.944936489506036,-3.94267281888784,459.396517480297,1.86350166337771,0.0127396519931694,1.21918334849178,53.6078250060432,443.141835920848,71.6449239775303,0.0116753593538918,1.2790341624695
4,3.965336,20,20.390862,6.31,6.226388,84.736534,NaN,5.587147,NaN,33.230133,400,400.288879,25,27.417482,9.737674,59.589703,50.001266,402.076782,398.714996,400.213196,3499.987793,8.802031,8.936818,59.9744,46.209385,2.838793,77.822853,43.237598,23.630636,55.128811,21.133413,6.291009,55.272655,79.34964,82.374802,NaN,523.748291,404.02016423431,1.81724470792465,0.0586033914491975,0.94494620333049,-3.93967333621242,459.446810192349,1.86364378627656,0.0127431548919406,1.21904677708462,53.6069044354422,443.149103455557,71.6499697383105,0.0116761563367106,1.27898650166008
4,3.965442,20,20.390749,6.31,6.227757,84.801239,NaN,5.587024,NaN,33.235157,400,400.331055,25,27.428049,9.746821,59.621696,50.001266,402.076782,398.714996,400.213196,3499.987793,8.802031,8.936818,59.976364,46.21291,2.789209,77.826515,43.229755,23.630636,55.128811,21.133413,6.291009,55.272655,79.34964,82.374802,NaN,523.748291,404.021205788279,1.81724621257602,0.0586020563935217,0.944949240668144,-3.9389035317862,459.525849742348,1.86386501957761,0.0127482347521638,1.21884255024686,53.6066711941417,443.149490318266,71.6501109820754,0.0116762595672188,1.27898184477395
4,3.964195,20,20.390076,6.31,6.218919,84.834618,NaN,5.5876,NaN,33.200905,400,400.261932,25,27.43087,9.737221,59.594799,50.001266,401.962189,398.601532,400.058075,3497.148193,8.771228,8.915318,59.9617,46.229774,2.818182,77.831039,43.245953,23.628242,55.144142,21.121742,6.315685,55.287773,79.380989,82.355331,NaN,522.38916,404.015820060794,1.81725309606049,0.0586199104152148,0.944910391068852,-3.94796062587034,459.567529849731,1.86398385192341,0.0127513555732008,1.21872487653933,53.6052820453286,443.151077914144,71.6503920358437,0.0116768257851355,1.27895776411722
4,3.966169,20,20.38875,6.31,6.2084,84.835098,NaN,5.586726,NaN,33.190548,400,400.194611,25,27.430086,9.75696,59.579384,50.001266,401.867371,398.607361,399.984406,3497.400391,8.771135,8.913516,59.982151,46.231827,2.965427,77.832832,43.235294,23.647821,55.144146,21.133617,6.307568,55.319401,79.383591,82.347977,NaN,520.690613,404.001184934859,1.81715930006201,0.0585844261652197,0.944982425853477,-3.93362426068097,459.570081303808,1.86399570258657,0.0127524738780088,1.21869621386716,53.6025449225854,443.117190093201,71.6220047726907,0.0116754293032718,1.27909914055572
4,3.964942,20,20.389454,6.31,6.206211,84.843597,NaN,5.585864,NaN,33.195,400,400.216583,25,27.429445,9.779657,59.653141,50.001266,401.867371,398.607361,399.984406,3497.400391,8.771135,8.913516,60.043232,46.225967,3.048764,77.807564,43.229237,23.647821,55.144146,21.133617,6.307568,55.319401,79.383591,82.347977,NaN,520.690613,404.002035209554,1.81718807961602,0.0586039045251523,0.944941391147827,-3.94253482290605,459.579394985302,1.86401921139919,0.0127525545746845,1.21868422539554,53.6039981337024,443.12793457231,71.631409709833,0.011675678928292,1.27906103290883
4,3.965325,20,20.388887,6.31,6.206211,84.843597,NaN,5.587545,NaN,33.195,400,400.216583,25,27.429445,9.781619,59.838539,50.001266,401.976715,398.701813,400.080963,3498.705566,8.767695,8.936453,60.128548,46.268845,3.084966,77.799095,43.238136,23.649515,55.278183,21.129009,6.319054,55.272423,79.378059,82.338036,NaN,520.613525,404.001124134342,1.81717678405748,0.0585976216822455,0.944954493520452,-3.93975322245757,459.580235745845,1.86402357975525,0.0127530169661805,1.2186726105634,53.602827723918,443.123378085121,71.6270381362055,0.0116757559631255,1.27907081085931
4,3.965325,20,20.388887,6.31,6.209622,84.831589,NaN,5.587545,NaN,33.180305,400,400.211975,25,27.427132,9.77125,59.957577,50.001266,401.982422,398.653351,400.063049,3500.125488,8.771415,8.93427,60.211147,46.352676,3.029659,77.788589,43.244076,23.657492,55.103447,21.139248,6.310745,55.222134,79.409225,82.332054,NaN,520.642456,404.004347371617,1.81718832207764,0.0585986276230174,0.944953025978314,-3.93975322245757,459.565601701105,1.86398270111859,0.0127520917847266,1.21870992853404,53.602827723918,443.127356147564,71.630148279898,0.011676025958328,1.27905050948878
4,3.965611,20,20.389818,6.31,6.223094,84.786713,NaN,5.58797,NaN,33.159298,400,400.161255,25,27.41914,9.755426,60.096024,50.001266,401.982422,398.653351,400.063049,3500.125488,8.771415,8.93427,60.222054,46.270004,2.996562,77.769638,43.251106,23.657492,55.103447,21.139248,6.310745,55.222134,79.409225,82.332054,NaN,520.642456,404.016397558845,1.81722545710286,0.0585979094194138,0.944957019313725,-3.93767623477834,459.509526141078,1.86382273151465,0.0127478743290226,1.21886870963295,53.6047494941512,443.141246846058,71.6423372495825,0.011676334400441,1.27900176689698
4,3.96578,20,20.389223,6.31,6.238816,84.743408,NaN,5.587787,NaN,33.135101,400,400.202271,25,27.418186,9.74195,60.121193,50.007126,401.905212,398.567627,400.087006,3499.869629,8.795947,8.914455,60.190083,46.203537,2.900929,77.75824,43.242344,23.647366,55.352001,21.103376,6.350488,55.308372,79.337738,82.374062,NaN,520.909729,404.030852280557,1.81727365080059,0.0585997734786638,0.944956058279993,-3.93644897786101,459.4576236176,1.86367983696902,0.0127450211917443,1.21899161319099,53.6035213032306,443.157169157486,71.6539377530464,0.0116778203004159,1.27890645551111
4,3.96578,20,20.389223,6.31,6.258934,84.70153,NaN,5.587787,NaN,33.130428,400,400.191498,25,27.420931,9.728875,59.956329,50.007126,401.905212,398.567627,400.087006,3499.869629,8.795947,8.914455,60.161469,46.225571,2.864451,77.758987,43.238331,23.647366,55.352001,21.103376,6.350488,55.308372,79.337738,82.374062,NaN,520.909729,404.049862820036,1.81734169165969,0.058605704993606,0.944947464661147,-3.93644897786101,459.406571945689,1.86353718371557,0.0127417918657643,1.21912257252079,53.6035213032306,443.180630538233,71.6722834866883,0.0116794123063996,1.27878694713235
4,3.966454,20,20.391163,6.31,6.286594,84.677414,NaN,5.58923,NaN,33.122055,400,400.227173,25,27.424047,9.727321,59.844913,50.007126,401.888977,398.687347,400.106415,3499.234131,8.80553,8.956837,60.187599,46.207577,2.872622,77.781258,43.22961,23.630404,55.225082,21.0959,6.349186,55.310154,79.377396,82.35466,NaN,519.968323,404.07439836234,1.81741536359401,0.0586028053800837,0.944958712704133,-3.93155487261191,459.374287299696,1.86344005575031,0.0127383502110982,1.21923806842365,53.6075257191596,443.208301022314,71.6966891637554,0.0116799677575627,1.27869217173991
4,3.966,20,20.391155,6.31,6.298514,84.710152,NaN,5.588173,NaN,33.119572,400,400.248871,25,27.425478,9.713205,59.87244,50.007126,401.755707,398.529236,399.926422,3496.247559,8.773494,8.927572,60.209854,46.218441,2.890342,77.787804,43.216278,23.630819,55.087593,21.128418,6.324846,55.35466,79.340019,82.363976,NaN,519.370056,404.086740845563,1.81746905369646,0.0586137644942613,0.944938166033067,-3.93485142536076,459.414212921165,1.86355165699955,0.0127408817132275,1.21913532918537,53.6075092067391,443.226806920506,71.7111508107348,0.0116812285791945,1.27859789536638
4,3.965498,20,20.389631,6.31,6.297342,84.756416,NaN,5.589879,NaN,33.100742,400,400.183411,25,27.419296,9.71689,59.984783,50.007126,401.755707,398.529236,399.926422,3496.247559,8.773494,8.927572,60.226677,46.187534,2.8826,77.780243,43.216946,23.630819,55.087593,21.128418,6.324846,55.35466,79.340019,82.363976,NaN,519.370056,404.086826008004,1.81747988852876,0.0586216539132925,0.944921533220972,-3.93849684904313,459.472874270865,1.86372099552268,0.0127456913928643,1.21895937516239,53.6043634943805,443.228763121295,71.7105080255787,0.0116823998091956,1.27855182314798
4,3.964581,20,20.390699,6.31,6.297342,84.756416,NaN,5.588598,NaN,33.100742,400,400.183411,25,27.419296,9.727038,60.099548,50.007126,402.0961,398.891174,400.228699,3498.794922,8.787515,8.942912,60.241753,46.168427,2.837101,77.767632,43.210983,23.640434,55.159107,21.138615,6.314337,55.29546,79.378014,82.346504,NaN,517.707642,404.089004488408,1.817506923232,0.0586367018497363,0.94489024799945,-3.94515683327342,459.471288664652,1.86371276208672,0.0127448206245827,1.218981313495,53.6065679896979,443.239334135091,71.7202986309467,0.0116823890554679,1.27852344008861
4,3.964891,20,20.388418,6.31,6.295965,84.79335,NaN,5.58778,NaN,33.101826,400,400.315369,25,27.411587,9.731099,60.131641,50.007126,401.994354,398.840057,400.118683,3497.279785,8.782505,8.918777,60.232288,46.183762,2.844075,77.75235,43.193039,23.622831,55.074497,21.116966,6.327994,55.310841,79.342758,82.368164,NaN,518.870483,404.086966917812,1.81749312731371,0.0586312080149358,0.944901404997184,-3.94290523432903,459.519693095285,1.86385612194679,0.0127495274934377,1.21881930405035,53.6018595874996,443.231911522112,71.7112411997066,0.0116834401100983,1.27850707343882
4,3.965906,20,20.388596,6.31,6.286807,84.826942,NaN,5.588755,NaN,33.104496,400,400.38443,25,27.418327,9.719715,60.071342,50.007126,401.994354,398.840057,400.118683,3497.279785,8.782505,8.918777,60.186928,46.236412,2.976935,77.720566,43.183086,23.622831,55.074497,21.116966,6.327994,55.310841,79.342758,82.368164,NaN,518.870483,404.075901783067,1.81743223719154,0.0586118553913801,0.944939916745294,-3.93553400763079,459.560369918379,1.86396912296175,0.0127519710405281,1.21871841281109,53.6022270273062,443.211121317517,71.6952343780152,0.011681908349933,1.27861694428556
4,3.965587,20,20.388779,6.31,6.273418,84.861397,NaN,5.587717,NaN,33.087658,400,400.365173,25,27.423119,9.714752,59.991936,50.007126,402.07132,398.803497,400.07486,3500.828125,8.819588,8.96668,60.174984,46.210327,3.08149,77.665924,43.202225,23.626614,55.164673,21.10216,6.339075,55.209026,79.342644,82.377304,NaN,519.751709,404.064008071508,1.81739636427585,0.0586131409509223,0.944934709324276,-3.93785052305537,459.602087730373,1.86408500313968,0.0127544763322219,1.21861512543465,53.6026047857691,443.198964649333,71.6859879197826,0.0116809588474844,1.27868310780596
4,3.963595,20,20.388418,6.31,6.260485,84.852066,NaN,5.589098,NaN,33.101067,400,400.201813,25,27.419468,9.723337,60.02124,49.992035,401.495392,398.499512,399.554352,3499.480469,8.708984,8.954877,60.155739,46.176598,3.132854,77.603333,43.210533,23.646566,55.092598,21.075926,6.345301,55.271164,79.376572,82.35527,NaN,520.894104,404.056521893993,1.8174113685053,0.0586420200068338,0.94487218103356,-3.95231926816405,459.591251925874,1.86405602218862,0.0127540519235626,1.2186367009265,53.6018595874996,443.203716978858,71.6891897271596,0.0116815273065468,1.27865037233953
4,3.965518,20,20.387926,6.31,6.246732,84.821716,NaN,5.588957,NaN,33.116016,400,399.968628,25,27.417053,9.716529,60.064499,49.992035,401.495392,398.499512,399.554352,3499.480469,8.708984,8.954877,60.096817,46.205643,3.102252,77.559486,43.233276,23.646566,55.092598,21.075926,6.345301,55.271164,79.376572,82.35527,NaN,520.894104,404.038955436952,1.81730814903471,0.0586064048496682,0.944943719722412,-3.93835160626008,459.554994621427,1.86395649381572,0.0127521147684441,1.21872093149055,53.600843954015,443.167549676457,71.6602043504597,0.0116794085137595,1.27882277024256
4,3.965394,20,20.387203,6.31,6.228446,84.800842,NaN,5.590244,NaN,33.136475,400,399.985229,25,27.41914,9.704898,60.024231,49.992035,401.777069,398.683624,399.738708,3498.324219,8.732316,8.949214,60.058205,46.283577,3.049094,77.554802,43.21273,23.616911,55.097984,21.074675,6.352137,55.273975,79.378647,82.341164,NaN,523.286011,404.021971005332,1.81724995842903,0.0586030469171375,0.944947304286808,-3.93925212051488,459.530627032157,1.86389099609405,0.0127510958111231,1.21877105340078,53.5993514326262,443.146641079334,71.6428235049428,0.0116784822660136,1.27891214059876
4,3.965394,20,20.387203,6.31,6.205827,84.782478,NaN,5.590244,NaN,33.133358,400,400.076294,25,27.419367,9.714449,60.06356,49.992035,401.777069,398.683624,399.738708,3498.324219,8.732316,8.949214,60.013733,46.34708,2.970853,77.583786,43.19442,23.616911,55.097984,21.074675,6.352137,55.273975,79.378647,82.341164,NaN,523.286011,404.000597132467,1.81717345024289,0.0585963766688045,0.94495701939199,-3.93925212051488,459.508244995484,1.8638284662486,0.012749680398522,1.21882824504353,53.5993514326262,443.120262394276,71.6221987121828,0.0116766918732603,1.27904668653026
4,3.965341,20,20.388214,6.31,6.198388,84.775726,NaN,5.588127,NaN,33.144371,400,400.111267,25,27.42247,9.732464,60.183365,49.992035,401.846466,398.703522,399.807159,3499.138672,8.772715,8.987975,60.017105,46.274185,2.893339,77.580719,43.204723,23.597704,55.167568,21.042999,6.374068,55.242664,79.402374,82.334885,NaN,526.246216,403.993693676858,1.81714984956781,0.0585950521054167,0.944958410579197,-3.93963702429522,459.498514912944,1.86379768080204,0.0127483354300019,1.21887003819559,53.601438473557,443.113306039514,71.6182031681411,0.0116755308483992,1.27910622804903
4,3.964872,20,20.38913,6.31,6.210893,84.778191,NaN,5.587904,NaN,33.144604,400,400.170288,25,27.416908,9.75258,60.211311,49.992035,401.913818,398.782471,399.875854,3496.849609,8.732078,8.968528,60.01194,46.213528,2.859768,77.566032,43.230953,23.607946,55.250248,21.055483,6.345831,55.278587,79.378632,82.343002,NaN,527.382568,404.006625922095,1.81720598115756,0.0586064338382015,0.944936984588124,-3.94304323166966,459.500159941734,1.86379901433326,0.0127477784722476,1.21888115489278,53.6033293313008,443.133728425618,71.6354771607221,0.0116762928828249,1.27902377115699
4,3.965176,20,20.387697,6.31,6.215322,84.779549,NaN,5.588943,NaN,33.1539,400,400.131317,25,27.404955,9.748129,60.098362,49.992035,401.913818,398.782471,399.875854,3496.849609,8.732078,8.968528,59.986969,46.233185,2.863614,77.57608,43.213043,23.607946,55.250248,21.055483,6.345831,55.278587,79.378632,82.343002,NaN,527.382568,404.010087992026,1.81721199659142,0.0586027527521767,0.944945479878006,-3.94083533496092,459.503941904152,1.86381468451461,0.0127490517400948,1.21884751019901,53.6003712236079,443.134129169957,71.6337454831791,0.0116772964563824,1.27898767672591
4,3.964945,20,20.387598,6.31,6.215322,84.779549,NaN,5.590745,NaN,33.1539,400,400.131317,25,27.404955,9.74839,59.854984,49.992035,401.75769,398.653473,399.744598,3500.273926,8.728766,8.943918,59.942802,46.235931,2.873548,77.56102,43.211422,23.608006,55.148029,21.049669,6.355397,55.272205,79.416534,82.32119,NaN,527.477783,404.010637417387,1.81721880915035,0.0586065423944544,0.944937579638747,-3.9425130341067,459.504088827737,1.86381544762455,0.0127491324790613,1.21884547844765,53.6001668541281,443.136362428733,71.6353503276347,0.0116775154891422,1.27897393392948
4,3.965106,20,20.389023,6.31,6.213785,84.778748,NaN,5.591144,NaN,33.184471,400,400.049713,25,27.396412,9.736836,59.593475,49.992035,401.75769,398.653473,399.744598,3500.273926,8.728766,8.943918,59.916348,46.321716,2.827667,77.558586,43.211014,23.608006,55.148029,21.049669,6.355397,55.272205,79.416534,82.32119,NaN,527.477783,404.008802107305,1.81720886210994,0.0586034477989206,0.944943745885029,-3.94134372073671,459.500997661986,1.86380173588872,0.0127479086577706,1.21887722206783,53.6031084595028,443.134596799895,71.6360034012975,0.0116764247171822,1.27901679865016
4,3.96518,20,20.388268,6.31,6.213227,84.794266,NaN,5.591146,NaN,33.185101,400,400.056091,25,27.391775,9.739407,59.640099,49.992035,401.82782,398.703278,399.75592,3499.495605,8.732166,8.951353,59.885765,46.280319,2.77183,77.589493,43.220566,23.582802,55.172409,21.08341,6.326599,55.17527,79.440102,82.304466,NaN,530.399353,404.008098816093,1.817204792317,0.0586020692963389,0.944946516569389,-3.94080628456226,459.521032102733,1.86386039706421,0.0127497204184997,1.21881337375981,53.6015499452264,443.13231201439,71.6331395883255,0.0116767840576397,1.27901051399626
4,3.964405,20,20.387691,6.31,6.206687,84.797874,NaN,5.592134,NaN,33.17688,400,400.116791,25,27.383411,9.742126,59.739552,49.986412,401.895874,398.804749,399.852448,3501.821777,8.766278,9.003511,59.886368,46.356758,2.871526,77.605736,43.230721,23.569723,55.088928,21.084675,6.325381,55.231918,79.433769,82.310287,NaN,532.259338,404.00376236719,1.81720552839038,0.0586128560548951,0.944922817482434,-3.94643522052672,459.526285663865,1.86387712930993,0.0127504690603551,1.21879030221882,53.6003588376025,443.13189203868,71.631987786142,0.0116771487070571,1.27899894562307
4,3.965842,20,20.387211,6.31,6.203186,84.809685,NaN,5.591227,NaN,33.173386,400,400.162354,25,27.382496,9.739378,59.740204,49.986412,401.79364,398.63858,399.740753,3500.632568,8.732953,8.977264,59.869999,46.355419,2.917884,77.608963,43.221149,23.595739,55.18417,21.071533,6.327659,55.246117,79.431091,82.305908,NaN,536.188477,403.997035726899,1.81715130511523,0.0585882505373515,0.944973485265147,-3.93599875162749,459.541392635363,1.86392104287128,0.0127517707950184,1.21874369738782,53.5993679476188,443.112636776794,71.6162482680747,0.011676168809993,1.2790858004843
4,3.965083,20,20.391396,6.31,6.196712,84.841393,NaN,5.591008,NaN,33.155762,400,400.112366,25,27.382414,9.739205,59.670166,49.986412,401.79364,398.63858,399.740753,3500.632568,8.732953,8.977264,59.864956,46.407257,2.931059,77.609192,43.220684,23.595739,55.18417,21.071533,6.327659,55.246117,79.431091,82.305908,NaN,536.188477,403.992723739502,1.81715178931349,0.0585987898240054,0.944950304439091,-3.94151076327944,459.573829173142,1.86399674671595,0.0127508012498129,1.21873086186187,53.6080066413868,443.117689666383,71.6261719824094,0.0116736607652889,1.27915949103823
4,3.965318,20,20.389668,6.31,6.194561,84.881294,NaN,5.592221,NaN,33.152481,400,400.106842,25,27.386858,9.737246,59.524986,49.986412,401.821777,398.726013,399.810059,3498.607422,8.731983,8.958691,59.8811,46.380493,2.951992,77.62191,43.227322,23.612654,55.238056,21.082355,6.322534,55.273045,79.326553,82.380501,NaN,540.087524,403.99013203974,1.81713758211619,0.0585943006787236,0.944959273827693,-3.93980405925168,459.625016356141,1.8641458786076,0.0127552839361023,1.21857159302858,53.6044398688895,443.110774149317,71.6182992118873,0.0116743684447098,1.27915372487018
4,3.965318,20,20.389668,6.31,6.194567,84.90667,NaN,5.592221,NaN,33.167252,400,400.004852,25,27.397511,9.721247,59.50946,49.986412,401.821777,398.726013,399.810059,3498.607422,8.731983,8.958691,59.930309,46.361366,2.886505,77.643677,43.219635,23.612654,55.238056,21.082355,6.322534,55.273045,79.326553,82.380501,NaN,540.087524,403.990137709496,1.81713760241283,0.0585943024482888,0.944959271239373,-3.93980405925168,459.655937830907,1.86423224083219,0.0127572382412867,1.21849295542366,53.6044398688895,443.110781146954,71.6183046824085,0.0116743689196652,1.27915368913299
4,3.965804,20,20.389984,6.31,6.197113,84.900864,NaN,5.592102,NaN,33.174664,400,399.844788,25,27.39802,9.713037,59.584976,49.986412,401.632874,398.263092,399.501801,3497.61084,8.78432,8.969851,59.99968,46.399162,2.843612,77.676712,43.220608,23.606894,55.195251,21.050911,6.348882,55.227425,79.354164,82.368896,NaN,544.711365,403.991387304291,1.81713188221718,0.0585870827848841,0.944974804897973,-3.9362746960885,459.64839499891,1.86421004877524,0.0127565334254848,1.21851740030321,53.605092143978,443.109177912001,71.6175023976655,0.0116740448451399,1.27916939066662
4,3.965267,20,20.391277,6.31,6.199428,84.870415,NaN,5.591022,NaN,33.184082,400,399.863892,25,27.394239,9.71006,59.648392,49.986412,401.879944,398.518036,399.709961,3498.945313,8.75601,8.973666,60.042629,46.380096,2.811662,77.688637,43.215752,23.582882,55.136765,21.039881,6.368221,55.246326,79.296707,82.401657,0,547.114136,403.99485248248,1.81715555001835,0.0585965726102972,0.944955430191448,-3.94017444375299,459.6093742723,1.8640964569364,0.0127531339491112,1.21863827468077,53.607761020713,443.1188473517,71.6269071744223,0.0116738203863649,1.2791507505726
4,3.965642,20,20.389875,6.31,6.185965,84.894768,NaN,5.588614,NaN,33.195667,400,400.006012,25,27.389473,9.719404,59.786686,49.986412,401.879944,398.518036,399.709961,3498.945313,8.75601,8.973666,60.064129,46.371174,2.739386,77.690002,43.222675,23.582882,55.136765,21.039881,6.368221,55.246326,79.296707,82.401657,0,547.114136,403.981238187123,1.81709894758249,0.0585864517189653,0.944974076544769,-3.93745111363785,459.641128376009,1.8641901419962,0.0127561528547072,1.21853405906808,53.6048671512727,443.097696027146,71.608370948464,0.0116733397558891,1.27922545758102
4,3.964899,20,20.390865,6.31,6.156731,84.945244,NaN,5.588477,NaN,33.214203,400,400.028564,25,27.390968,9.721106,59.950512,49.986412,401.766235,398.378387,399.662811,3495.618652,8.75937,8.935348,60.068287,46.336185,2.706641,77.685837,43.212944,23.593576,55.294449,21.050686,6.350605,55.256058,79.333687,82.383354,0,551.829346,403.955381340792,1.81702196191434,0.0585900150606931,0.944961300255987,-3.94284713034949,459.701165174471,1.86435428248851,0.0127592320670483,1.21839806839419,53.6069106276713,443.072310824486,71.5899414380669,0.0116709423236299,1.27937881043516
4,3.965361,20,20.391428,6.31,6.156731,84.945244,NaN,5.587605,NaN,33.214203,400,400.028564,25,27.390968,9.724352,59.988281,49.986412,401.74707,398.454437,399.662598,3496.30127,8.779022,8.968557,60.056999,46.356339,2.708855,77.688911,43.205399,23.579813,55.23539,21.065483,6.352522,55.313293,79.347198,82.380775,0,555.227722,403.954281559069,1.81700833365212,0.0585824374952647,0.944977128461112,-3.93949177713364,459.700331472491,1.86434994835157,0.0127587729540816,1.21840956704289,53.60807269045,443.068269689673,71.5875867659189,0.0116702845948271,1.2794128882293
4,3.964442,20,20.390743,6.31,6.15591,84.967163,NaN,5.588342,NaN,33.220528,400,399.888306,25,27.406771,9.726355,59.878101,49.986412,401.74707,398.454437,399.662598,3496.30127,8.779022,8.968557,60.093632,46.385849,2.732542,77.689957,43.207672,23.579813,55.23539,21.065483,6.352522,55.313293,79.347198,82.380775,0,555.227722,403.955693390631,1.81703266621667,0.0585972701256596,0.944946000732088,-3.94616646506626,459.72805110335,1.86442979528935,0.0127610188199326,1.21832786276699,53.6066588096195,443.075858651556,71.5925403389183,0.0116712662452437,1.27935775680799
4,3.965355,20,20.39002,6.31,6.171412,84.96505,NaN,5.588596,NaN,33.223797,400,399.949768,25,27.418081,9.738945,59.855667,49.985134,401.774048,398.396393,399.639648,3496.885742,8.790627,8.973605,60.106995,46.410667,2.73133,77.692932,43.190899,23.558157,55.131687,21.080917,6.331229,55.27594,79.344009,82.375244,NaN,560.989075,403.968169001542,1.81705817930863,0.0585868662447309,0.944970550340294,-3.93953535123154,459.726547089129,1.86442817185741,0.0127614458275174,1.21831963037997,53.6051664532824,443.083810296097,71.5977234842285,0.0116722984372442,1.27929988602863
4,3.966468,20,20.391243,6.31,6.208077,84.944366,NaN,5.588428,NaN,33.210613,400,399.973175,25,27.42272,9.740346,59.956532,49.985134,401.991791,398.856171,400.061584,3497.932129,8.754072,8.971892,60.050705,46.408489,2.688879,77.689484,43.214821,23.551325,55.195374,21.064034,6.348733,55.310413,79.304871,82.399796,0,564.891785,404.000168418676,1.81714939122299,0.0585794289129454,0.944992795322358,-3.93145322142891,459.699535664179,1.86434838516151,0.0127588562233733,1.21840850288579,53.6076908431712,443.116684255815,71.625167612578,0.0116736967404415,1.2791609879314
4,3.965705,20,20.392761,6.31,6.258617,84.897461,NaN,5.587408,NaN,33.224052,400,400.034821,25,27.422838,9.721981,60.022484,49.985134,401.991791,398.856171,400.061584,3497.932129,8.754072,8.971892,59.991291,46.393208,2.780634,77.700218,43.220036,23.551325,55.195374,21.064034,6.348733,55.310413,79.304871,82.399796,0,564.891785,404.049741552571,1.81734283077776,0.0586068416933223,0.944945037786038,-3.9369936135538,459.640133391015,1.86417708194372,0.0127540069876848,1.21858474523243,53.6108239729268,443.185155140514,71.6808680265307,0.0116773088594374,1.27884788325756
4,3.967394,20,20.391985,6.31,6.297857,84.833771,NaN,5.587912,NaN,33.236004,400,400.293274,25,27.418671,9.718622,60.025879,49.985134,402.112946,398.945435,400.140289,3497.396484,8.753932,8.96223,59.977737,46.386307,2.863261,77.705055,43.210468,23.560425,55.273941,21.049231,6.351544,55.273697,79.35289,82.373459,NaN,568.122803,404.082808058399,1.81742574713813,0.0585907142331327,0.94498601563216,-3.92473033039931,459.563666357103,1.8639662601646,0.0127497338068025,1.21876663285865,53.6092223436244,443.212841860748,71.7014124533483,0.0116797157453208,1.27868857466011
4,3.967091,20,20.391582,6.31,6.316317,84.772552,NaN,5.589062,NaN,33.233501,400,400.369232,25,27.419876,9.706289,60.000732,49.985134,402.112946,398.945435,400.140289,3497.396484,8.753932,8.96223,59.976727,46.384548,2.905151,77.715523,43.211914,23.560425,55.273941,21.049231,6.351544,55.273697,79.35289,82.373459,NaN,568.122803,404.100972148416,1.81749709815142,0.0586011210557286,0.944967857214827,-3.92693002084832,459.489647053718,1.86376091045468,0.0127453446134315,1.21894908226892,53.6083905503909,443.236977280784,71.7197139938191,0.0116816274913992,1.27855634176233
4,3.967634,20,20.39254,6.31,6.327812,84.710388,NaN,5.589944,NaN,33.222733,400,400.281708,25,27.414814,9.703538,59.912189,49.985134,401.851532,398.822937,399.959747,3496.941406,8.75691,8.971264,59.960388,46.370842,2.886637,77.712753,43.215019,23.559969,55.303318,21.050266,6.366995,55.288837,79.328003,82.385628,NaN,572.038757,404.110544933979,1.81751996589102,0.05859560719059,0.944981520248738,-3.92298809272364,459.41244299498,1.86354178034748,0.012739770938992,1.21916308469858,53.6103678437776,443.245982865856,71.7281232368493,0.0116815855542831,1.27853330556829
4,3.967391,20,20.392902,6.31,6.335275,84.693008,NaN,5.591135,NaN,33.206696,400,400.268768,25,27.417807,9.711404,59.860199,49.985134,401.990875,398.851532,400.042267,3499.494141,8.751001,8.978482,59.955391,46.368389,2.851681,77.691856,43.232349,23.552656,55.198273,21.050076,6.365871,55.319424,79.348366,82.375221,NaN,575.666931,404.118174372727,1.81755235939723,0.058601789251133,0.944970086912556,-3.9247521088588,459.39071551593,1.8634797752507,0.0127381355303059,1.21922498399766,53.6111149853875,443.257577716137,71.7377082563873,0.0116821252853308,1.27848301132077
4,3.967391,20,20.392902,6.31,6.352363,84.696877,NaN,5.591135,NaN,33.213955,400,400.287018,25,27.427887,9.726511,59.886147,49.985134,401.990875,398.851532,400.042267,3499.494141,8.751001,8.978482,59.954418,46.376472,2.818245,77.678223,43.238445,23.552656,55.198273,21.050076,6.365871,55.319424,79.348366,82.375221,NaN,575.666931,404.134321960126,1.81761013379619,0.0586068239508194,0.944962899383864,-3.9247521088588,459.395432673934,1.86349295737917,0.012738433923761,1.21921285812211,53.6111149853875,443.277503846838,71.7532946338301,0.0116834765981697,1.27838190473122
4,3.967373,20,20.392693,6.31,6.374018,84.698013,NaN,5.590951,NaN,33.237572,400,400.257355,25,27.43021,9.727356,60.030159,49.985134,401.819122,398.702332,399.884613,3501.600098,8.752421,8.985576,59.947338,46.372921,2.715089,77.649635,43.222481,23.568203,55.361145,21.046297,6.368443,55.312866,79.403732,82.335373,NaN,578.406738,404.154827754021,1.81768387375873,0.0586134988391875,0.944953213920844,-3.92488278000792,459.39712826211,1.86349843967104,0.012738691882062,1.21920499641647,53.6106836259217,443.302693514922,71.7727022137379,0.0116853271129194,1.27824926986425
4,3.96753,20,20.393894,6.31,6.386115,84.708344,NaN,5.590839,NaN,33.236469,400,400.214386,25,27.427977,9.729837,60.184048,49.993958,401.848389,398.694489,399.948181,3501.538574,8.763628,8.955015,59.927101,46.360088,2.676717,77.646027,43.218254,23.555319,55.292667,21.05131,6.373992,55.275623,79.434288,82.335121,NaN,576.787659,404.16588626697,1.81772014274895,0.0586144884873794,0.944953507984297,-3.92374305246204,459.407939302946,1.8635243752654,0.0127385097530212,1.21919734672357,53.6131623466595,443.316607157049,71.785298134292,0.0116854520523962,1.27820721734758
4,3.966822,20,20.393021,6.31,6.402651,84.742439,NaN,5.59081,NaN,33.236668,400,400.183685,25,27.423206,9.742682,60.014622,49.993958,401.848389,398.694489,399.948181,3501.538574,8.763628,8.955015,59.894707,46.353638,2.680972,77.639168,43.203945,23.555319,55.292667,21.05131,6.373992,55.275623,79.434288,82.335121,NaN,576.787659,404.183191595421,1.81779689556152,0.0586309692808777,0.944922533690781,-3.92888298926499,459.450802479557,1.86364725433293,0.0127418502117198,1.21907269637918,53.6113605903922,443.34206238715,71.8039707544946,0.0116877727429774,1.27805774680932
4,3.966172,20,20.392487,6.31,6.427565,84.769371,NaN,5.591732,NaN,33.21117,400,400.156006,25,27.422539,9.743586,59.750824,49.993958,401.714935,398.628784,399.866577,3501.55542,8.738193,8.960903,59.849976,46.357658,2.713289,77.605896,43.188251,23.578814,55.203949,21.081528,6.351607,55.386986,79.417809,82.333908,NaN,576.560181,404.208274692925,1.81790025143374,0.0586489716502845,0.944890124602204,-3.93360247707358,459.484426127269,1.86374310111591,0.0127443616600475,1.21897759415745,53.610258454751,443.377092583402,71.8306214223488,0.0116905113381154,1.27786809535114
4,3.966778,20,20.393291,6.31,6.427565,84.769371,NaN,5.591539,NaN,33.21117,400,400.156006,25,27.422539,9.734871,59.581429,49.993958,401.714935,398.628784,399.866577,3501.55542,8.738193,8.960903,59.837181,46.350597,2.694056,77.585258,43.200279,23.578814,55.203949,21.081528,6.351607,55.386986,79.417809,82.333908,NaN,576.560181,404.206837611354,1.81788239982963,0.0586390300944856,0.944910724928419,-3.92920244359141,459.483232596934,1.86373690376856,0.0127437062921076,1.21899410649783,53.6119178411922,443.371874032921,71.8276822434963,0.0116896095663535,1.2779134466826
4,3.965973,20,20.392504,6.31,6.441379,84.800034,NaN,5.591542,NaN,33.220573,400,400.097076,25,27.426304,9.721674,59.569405,49.993958,401.723572,398.590271,399.877899,3500.646484,8.740027,8.952514,59.87178,46.346695,2.664076,77.584717,43.192039,23.600945,55.106472,21.071548,6.366082,55.28569,79.369156,82.367355,NaN,576.631165,404.221799174388,1.81795279966319,0.0586563065408596,0.944877676678491,-3.93504748495434,459.521776945264,1.86384739150845,0.0127467110946242,1.2188823099409,53.610293541824,443.39524095332,71.8448481952285,0.0116917298419301,1.27777689014958
4,3.965878,20,20.392622,6.31,6.438936,84.814537,NaN,5.590607,NaN,33.214649,400,400.093994,25,27.431007,9.703726,59.588028,49.993958,401.851105,398.723511,399.976837,3501.100586,8.726944,8.947823,59.956108,46.380856,2.751036,77.582153,43.195164,23.583906,55.157352,21.052584,6.381938,55.328907,79.315193,82.401489,NaN,577.958984,404.21971607823,1.81794734218474,0.0586571458316273,0.94487545259408,-3.93573733241885,459.539279008762,1.8638958655778,0.0127477325028902,1.218839551838,53.6105370867293,443.393496115844,71.8436506219967,0.0116915311389596,1.27778848090168
4,3.966191,20,20.391712,6.31,6.427625,84.812637,NaN,5.590784,NaN,33.21846,400,400.130188,25,27.439119,9.694033,59.520042,49.993958,401.851105,398.723511,399.976837,3501.100586,8.726944,8.947823,59.987381,46.377068,2.811739,77.581657,43.180237,23.583906,55.157352,21.052584,6.381938,55.328907,79.315193,82.401489,NaN,577.958984,404.208286330119,1.81789989448249,0.0586486775814265,0.944890745720582,-3.93346451440476,459.538313260596,1.86389640843354,0.0127483279645695,1.21882680532394,53.6086588722276,443.376063410047,71.8287127948288,0.0116909699003003,1.27785498342394
4,3.966022,20,20.393446,6.31,6.419118,84.803337,NaN,5.588926,NaN,33.203171,400,400.112,25,27.440857,9.697643,59.467773,49.993958,401.693542,398.525177,399.803314,3499.01709,8.746335,8.942209,60.024269,46.375679,2.857885,77.588127,43.177307,23.543879,55.192116,21.075489,6.362309,55.261814,79.340187,82.388939,NaN,575.095093,404.200648939928,1.81787612174172,0.0586489443215976,0.944888509675356,-3.93469167385211,459.524405160134,1.86385137947364,0.0127461977466604,1.21889134413043,53.6122377417614,443.369889423936,71.8263499039914,0.0116893693957086,1.27792713437512
4,3.966022,20,20.393446,6.31,6.406848,84.813133,NaN,5.588926,NaN,33.201797,400,400.038086,25,27.433596,9.707166,59.606747,49.993958,401.521149,398.394897,399.599365,3498.838379,8.716797,8.950308,60.054794,46.360279,2.839684,77.586441,43.187851,23.520157,55.192463,21.09132,6.353397,55.306129,79.348984,82.389038,NaN,572.673035,404.189055126815,1.81783465053909,0.0586453292969805,0.944893581099912,-3.93469167385211,459.536345270243,1.86388473562791,0.0127469526116084,1.21886082443997,53.6122377417614,443.355583071663,71.815155253471,0.0116883996427307,1.27799942951768
4,3.965477,20,20.39216,6.31,6.398134,84.834503,NaN,5.590024,NaN,33.193062,400,399.954651,25,27.431999,9.710794,59.826347,49.993958,401.521149,398.394897,399.599365,3498.838379,8.716797,8.950308,60.093082,46.364491,2.784424,77.654877,43.21265,23.520157,55.192463,21.09132,6.353397,55.306129,79.348984,82.389038,NaN,572.673035,404.18211422477,1.8178212557099,0.0586517050553786,0.94487865001587,-3.93864935456821,459.564298947041,1.86396740398722,0.0127496475311386,1.21876794278077,53.6095835400589,443.349459208681,71.8085323884852,0.0116888610452395,1.27799998798862
4,3.965537,20,20.393003,6.31,6.393476,84.874985,NaN,5.589314,NaN,33.185497,400,399.881317,25,27.441813,9.717983,59.93021,50.00602,401.575378,398.361176,399.623352,3498.609619,8.72056,8.926177,60.116665,46.376556,2.705624,77.640274,43.208241,23.513716,55.190605,21.090906,6.344347,55.298855,79.33271,82.391594,NaN,570.378723,404.17757062859,1.8178037433765,0.0586493477890129,0.944882620895903,-3.93821362617439,459.61238497432,1.86409871825159,0.0127520787130369,1.21865942270705,53.6113234401304,443.344403536207,71.8057769333125,0.0116879437222856,1.27804548106819
4,3.966372,20,20.39435,6.31,6.377306,84.935234,NaN,5.589471,NaN,33.188721,400,399.865723,25,27.450447,9.727724,59.941227,50.00602,401.605774,398.565094,399.686676,3499.770264,8.725687,8.942891,60.115433,46.386787,2.650925,77.63665,43.215443,23.491798,55.185169,21.042788,6.38905,55.313408,79.417343,82.341759,NaN,568.704224,404.160310316962,1.81772448056421,0.0586308831184411,0.944917759146229,-3.93215026384064,459.683807284899,1.86429339322057,0.0127556199317468,1.21850022667284,53.6141034456622,443.318636280215,71.7875351252774,0.011685278893072,1.27820773120367
4,3.966066,20,20.394644,6.31,6.380657,84.990891,NaN,5.588543,NaN,33.211288,400,399.899048,25,27.45591,9.724779,59.890083,50.00602,401.605774,398.565094,399.686676,3499.770264,8.725687,8.942891,60.079086,46.395107,2.670715,77.635178,43.1991,23.491798,55.185169,21.042788,6.38905,55.313408,79.417343,82.341759,NaN,568.704224,404.16420286666,1.81774482459652,0.0586368903387955,0.94490594706446,-3.93437217284378,459.751185437534,1.86448049356742,0.0127596640995529,1.21833422119073,53.6147101979304,443.325997315159,71.793712811536,0.011685577599496,1.27817741835543
4,3.964611,20,20.391542,6.31,6.409868,85.042007,NaN,5.589446,NaN,33.221138,400,399.928131,25,27.466677,9.71226,59.937393,50.00602,401.659515,398.502014,399.75058,3500.165039,8.744859,8.951763,60.032204,46.394192,2.685883,77.701706,43.206615,23.512953,55.175083,21.030916,6.404949,55.31411,79.417343,82.337494,NaN,568.428528,404.195255405556,1.81788643518723,0.058669378876137,0.944844350508691,-3.94493893071541,459.818045399183,1.86467822010555,0.0127661263755616,1.21811351567643,53.6083079895525,443.371221522037,71.8246817415589,0.0116907575830433,1.27787541819425
4,3.965858,20,20.393822,6.31,6.440382,85.072067,NaN,5.590792,NaN,33.222275,400,400.01947,25,27.470665,9.714066,60.039455,50.00602,401.659515,398.502014,399.75058,3500.165039,8.744859,8.951763,60.02039,46.398037,2.714088,77.655762,43.229668,23.512953,55.175083,21.030916,6.404949,55.31411,79.417343,82.337494,NaN,568.428528,404.221129785772,1.81795281814759,0.0586579000382546,0.944874178881573,-3.9358825650985,459.851289990742,1.86476290259362,0.0127665791895954,1.2180675268952,53.6130137505408,443.396788248119,71.8479349518558,0.0116909362505475,1.27780020572766
