P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,TC1,TC2,TC3,TC4,TC5,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
4,3.965506,20,20.39488,6.31,6.481914,85.039139,NaN,5.591253,NaN,33.235332,400,400.055695,25,27.460911,9.717863,60.082775,50.00602,401.744934,398.649994,399.828735,3500.825684,8.71998,8.943702,59.984642,46.40649,2.728936,77.723549,43.210896,23.538626,55.115582,21.075922,6.35817,55.266132,79.459473,82.315254,NaN,570.743347,404.261205999526,1.81810353205597,0.0586759122075645,0.944845245119321,-3.9384387518802,459.809614983488,1.86464278852666,0.01276318383692,1.21819032687014,53.6151972457023,443.450024543273,71.8911067464304,0.0116938225163135,1.27755683417392
4,3.965175,20,20.395014,6.31,6.521076,85.001923,NaN,5.590129,NaN,33.261467,400,400.077332,25,27.45199,9.729417,60.056839,50.00602,401.930359,398.716339,399.989166,3501.280273,8.743422,8.937956,59.96307,46.390961,2.736504,77.663589,43.199223,23.515642,55.14222,21.041546,6.38565,55.291454,79.459427,82.317001,NaN,571.890564,404.298991556659,1.81824559462835,0.0586928819802461,0.944818155074664,-3.94084259757426,459.764078384468,1.86451517443814,0.0127602113596399,1.21830773227933,53.6154737877706,443.499201438286,71.9297939098096,0.0116970626910812,1.27731265054088
4,3.964681,20,20.395117,6.31,6.553062,84.983246,NaN,5.590497,NaN,33.271236,400,400.073181,25,27.45709,9.755394,59.968323,50.00602,401.930359,398.716339,399.989166,3501.280273,8.743422,8.937956,59.925091,46.375427,2.819479,77.67421,43.198845,23.515642,55.14222,21.041546,6.38565,55.291454,79.459427,82.317001,NaN,571.890564,404.330381579408,1.81836819552074,0.0587104162089362,0.944788572459488,-3.94443049630831,459.741171052535,1.86445084599667,0.0127586901723473,1.21836747059007,53.6156863527016,443.541631069352,71.9631609469041,0.0116998662673897,1.27710209232563
4,3.965165,20,20.39452,6.31,6.553062,84.983246,NaN,5.591226,NaN,33.271236,400,400.073181,25,27.45709,9.737249,59.918362,50.00602,401.647095,398.530334,399.68869,3499.848877,8.733707,8.936784,59.938591,46.3764,2.954836,77.780937,43.2075,23.511263,55.153217,21.009674,6.407565,55.318062,79.44043,82.328796,NaN,567.072998,404.329235974194,1.81835394112916,0.0587024666601063,0.944804960460611,-3.94091522370974,459.742054724295,1.86445544032045,0.0127591768717326,1.21835528823718,53.6144542896627,443.536013245679,71.9579136466763,0.011699892906119,1.2771162191815
4,3.964976,20,20.394791,6.31,6.555926,84.985329,NaN,5.590219,NaN,33.272617,400,399.990479,25,27.468328,9.731009,59.937397,50.00602,401.647095,398.530334,399.68869,3499.848877,8.733707,8.936784,59.984314,46.376804,2.995748,77.766838,43.315353,23.511263,55.153217,21.009674,6.407565,55.318062,79.44043,82.328796,NaN,567.072998,404.332389233515,1.81836918140357,0.0587064141672033,0.944797414528089,-3.9422878839934,459.744191434162,1.86446044106196,0.0127591162377749,1.21835438756695,53.61501357144,443.541589891025,71.9626654139778,0.0117000857866569,1.27709462743081
4,3.964976,20,20.394791,6.31,6.530128,84.972656,NaN,5.590219,NaN,33.283951,400,399.961639,25,27.477997,9.740852,60.027592,50.009689,401.652222,398.539063,399.732117,3502.328613,8.754597,8.960521,60.006294,46.362347,3.003036,77.743973,43.267796,23.532591,55.100945,21.034262,6.389955,55.28474,79.431015,82.360588,NaN,564.171814,404.308015216421,1.81828203580193,0.058698816101072,0.944807765290306,-3.9422878839934,459.728750981057,1.86441732683934,0.0127581409325149,1.21839352256925,53.61501357144,443.511515865601,71.9391180210515,0.011698048875023,1.27724554442001
4,3.96539,20,20.395557,6.31,6.493644,84.95726,NaN,5.589076,NaN,33.2953,400,399.968506,25,27.489122,9.744008,60.035431,50.009689,401.583801,398.462158,399.626251,3497.243896,8.714031,8.937185,59.994461,46.367645,2.956185,77.745758,43.228275,23.534279,55.217285,21.065071,6.354713,55.30336,79.412331,82.366577,NaN,564.660583,404.272563814681,1.81814658234362,0.0586812717886936,0.944836542715938,-3.93928116971767,459.708857987855,1.86435904891199,0.0127563315131203,1.21845674593252,53.6165943873852,443.465670638893,71.9043168599683,0.0116944210361501,1.27749404362867
4,3.965549,20,20.394217,6.31,6.461093,84.956436,NaN,5.591392,NaN,33.302639,400,399.956207,25,27.50396,9.747982,59.724922,50.009689,401.583801,398.462158,399.626251,3497.243896,8.714031,8.937185,59.976566,46.375439,2.895071,77.721634,43.208168,23.534279,55.217285,21.065071,6.354713,55.30336,79.412331,82.366577,NaN,564.660583,404.241431371744,1.81803191052736,0.0586690729283436,0.944855196329716,-3.93812648108866,459.709838166253,1.86436655950771,0.0127573604632314,1.21843192722654,53.6138289601913,443.42453766125,71.870214709894,0.0116925475237496,1.27766958588488
4,3.965415,20,20.396358,6.31,6.453117,84.958504,NaN,5.590237,NaN,33.312176,400,399.988983,25,27.512501,9.746396,59.570267,50.009689,401.807526,398.70224,399.876953,3500.027344,8.742734,8.940318,59.968662,46.388832,2.804209,77.707108,43.217216,23.53373,55.215607,21.086109,6.319147,55.317379,79.334755,82.406387,NaN,565.262451,404.234212829722,1.81800890547014,0.0586689228122566,0.944853908193646,-3.93909961255179,459.709187675735,1.86435711633247,0.0127557743486664,1.21846925853067,53.6182473829879,443.419103644046,71.8690081147764,0.0116907199928638,1.27774750976118
4,3.965685,20,20.396114,6.31,6.453321,84.950935,NaN,5.591086,NaN,33.324951,400,400.109283,25,27.511654,9.762434,59.564075,50.009689,401.760651,398.714783,399.939514,3501.076172,8.74729,8.953189,59.981651,46.404186,2.808168,77.758781,43.217682,23.547739,55.171448,21.066954,6.333902,55.291641,79.407913,82.371712,NaN,563.931091,404.233765566379,1.81800164065664,0.0586645510850888,0.944862994656707,-3.93713885105296,459.700326333385,1.86433324033846,0.0127553906363903,1.21848768530046,53.6177438542496,443.416311901147,71.8664760369091,0.0116906971159385,1.277755828871
4,3.9662,20,20.396711,6.31,6.440315,84.910255,NaN,5.592451,NaN,33.333767,400,400.152191,25,27.507158,9.769665,59.737049,50.009689,401.760651,398.714783,399.939514,3501.076172,8.74729,8.953189,60.025036,46.410454,2.836592,77.788811,43.228367,23.547739,55.171448,21.066954,6.333902,55.291641,79.407913,82.371712,NaN,563.931091,404.220255621966,1.8179425167631,0.0586522682348172,0.944885827082684,-3.93339916381871,459.649871093845,1.8641902093304,0.0127517722980542,1.21862587817113,53.6189758402129,443.396611496634,71.8519083246626,0.0116889552972086,1.27786932123033
4,3.96724,20,20.396332,6.31,6.428411,84.893036,NaN,5.593616,NaN,33.349541,400,400.088196,25,27.51016,9.756186,59.946213,50.009689,401.746918,398.608307,399.790497,3501.837891,8.72813,8.949366,60.098297,46.415771,2.820681,77.783279,43.223961,23.537922,55.303024,21.045683,6.343743,55.299545,79.450226,82.353134,NaN,564.431885,404.206541388471,1.81787165085468,0.0586317020893543,0.944926081919881,-3.92584830878144,459.629448829754,1.8641345218578,0.0127507553020028,1.21867153620762,53.6181937285156,443.371720347426,71.8318911125695,0.0116875266758627,1.27798607848736
4,3.968194,20,20.396229,6.31,6.413926,84.950287,NaN,5.593102,NaN,33.33884,400,400.058838,25,27.517963,9.745484,60.077003,50.009689,401.610779,398.642609,399.81842,3501.764648,8.726595,8.928741,60.042603,46.410297,2.877025,77.845848,43.23325,23.525656,55.2341,21.034237,6.354448,55.330708,79.428566,82.354797,NaN,564.551025,404.190591150299,1.81779459443627,0.0586117954007902,0.944964526535629,-3.91892318564322,459.699366447763,1.86433015022425,0.0127552470208446,1.21849203925641,53.6179811737265,443.345017716013,71.8108512421405,0.0116857869786739,1.27811865094995
4,3.96728,20,20.397825,6.31,6.392743,85.013954,NaN,5.593473,NaN,33.340717,400,400.043243,25,27.525185,9.753242,60.105881,50.009689,401.610779,398.642609,399.81842,3501.764648,8.726595,8.928741,59.998989,46.403507,3.016208,77.88829,43.224434,23.525656,55.2341,21.034237,6.354448,55.330708,79.428566,82.354797,NaN,564.551025,404.172742592948,1.81774991230189,0.0586205398311713,0.944942236536612,-3.92555792161158,459.774576401756,1.86453447127088,0.0127588456499358,1.2183279498141,53.6212746447032,443.331469206233,71.8025241259596,0.0116837812975202,1.2782249623264
4,3.966843,20,20.397261,6.31,6.373667,85.067352,NaN,5.593852,NaN,33.354431,400,400.022614,25,27.534258,9.763989,60.094711,50.009689,401.709808,398.596191,399.748993,3502.280273,8.744602,8.949241,59.986423,46.379799,3.093103,77.928719,43.31551,23.521736,55.307739,21.003397,6.369705,55.306992,79.484261,82.321365,NaN,563.736084,404.155753946651,1.81769830163572,0.0586220859116081,0.944935313198826,-3.92873052340394,459.840462202966,1.86472042120729,0.0127634127910051,1.21815201281617,53.6201108101044,443.313007428904,71.7872779884668,0.0116829140211602,1.27830512089223
4,3.967638,20,20.397367,6.31,6.36446,85.117302,NaN,5.592985,NaN,33.334763,400,400.127808,25,27.545496,9.745001,60.103466,50.008156,401.824554,398.759338,399.967682,3501.352539,8.758796,8.967326,60.022694,46.396404,3.081767,77.94178,43.267517,23.493584,55.112148,20.968227,6.388971,55.286308,79.449661,82.348946,NaN,563.902222,404.145166838978,1.8176437545958,0.0586063387729317,0.944966239969436,-3.92295905612082,459.901148442607,1.86488944346733,0.012767167128032,1.21800077301423,53.6203295469421,443.294316347498,71.7728077791881,0.0116815746800667,1.27840236785838
4,3.967252,20,20.397388,6.31,6.357835,85.15435,NaN,5.593053,NaN,33.323963,400,400.170654,25,27.55286,9.736542,60.1688,50.008156,401.824554,398.759338,399.967682,3501.352539,8.758796,8.967326,60.055786,46.401863,3.048885,77.938133,43.32988,23.493584,55.112148,20.968227,6.388971,55.286308,79.449661,82.348946,NaN,563.902222,404.139822764373,1.81763272896946,0.0586107149500136,0.944955867468266,-3.92576119235474,459.946239819001,1.86501522171246,0.0127699977790609,1.21788768818043,53.6203728814914,443.290537904577,71.7698821234546,0.0116813042088869,1.27842202607255
4,3.967309,20,20.395943,6.31,6.353916,85.164238,NaN,5.591366,NaN,33.315193,400,400.111755,25,27.563845,9.73651,60.203876,50.008156,401.801331,398.602356,399.823059,3499.535156,8.738161,8.947827,60.123627,46.390987,2.954578,77.954536,43.280273,23.490225,55.178463,20.953424,6.401701,55.284462,79.492287,82.328598,NaN,563.383362,404.135984158924,1.81761780019359,0.0586086258139741,0.94495945341177,-3.9253473922721,459.960415794018,1.86505993553928,0.0127719358434908,1.21782810268096,53.6173909685313,443.283700742009,71.7624751607717,0.0116818249391634,1.27842248763011
4,3.966875,20,20.397045,6.31,6.353916,85.164238,NaN,5.5923,NaN,33.315193,400,400.111755,25,27.563845,9.743994,60.158661,50.008156,401.67923,398.648651,399.759094,3496.880371,8.728681,8.938043,60.109074,46.394142,2.92312,77.96212,43.321648,23.501335,55.159695,20.934473,6.400093,55.301891,79.426842,82.371574,NaN,564.151367,404.137014480354,1.81763058745701,0.0586157417622263,0.944944666332394,-3.92849819565083,459.958788615419,1.8650514664468,0.0127710373486053,1.21785046842982,53.6196650793973,443.289398584388,71.7685022387915,0.0116814605965178,1.27841968283813
4,3.966001,20,20.397705,6.31,6.363936,85.170464,NaN,5.591007,NaN,33.328491,400,400.112762,25,27.575991,9.73643,60.175327,50.008156,401.67923,398.648651,399.759094,3496.880371,8.728681,8.938043,60.15794,46.386913,2.892843,77.968002,43.372574,23.501335,55.159695,20.934473,6.400093,55.301891,79.426842,82.371574,NaN,564.151367,404.148557315295,1.81769021562857,0.0586330295096101,0.944910703464946,-3.93484416389055,459.965396418897,1.8650675553048,0.0127709777349669,1.21784481943215,53.6210270224806,443.310736979443,71.7861343132808,0.0116824576627393,1.27832713235707
4,3.966001,20,20.397705,6.31,6.365671,85.184059,NaN,5.591007,NaN,33.341431,400,400.038879,25,27.58485,9.724957,60.245831,50.008156,401.554993,398.579895,399.761597,3500.863281,8.726117,8.944804,60.150414,46.400814,2.89023,77.989571,43.42289,23.480839,55.091965,20.945316,6.388045,55.310394,79.373833,82.401321,NaN,563.29425,404.150196734737,1.81769608086154,0.0586335407842942,0.944909979245966,-3.93484416389055,459.981952736649,1.86511375976518,0.0127720224181124,1.21780325502207,53.6210270224806,443.312760114915,71.7877169626144,0.0116825948114007,1.27831688101537
4,3.965499,20,20.396542,6.31,6.359643,85.177849,NaN,5.592213,NaN,33.342953,400,399.992554,25,27.591095,9.720392,60.190556,50.008156,401.835297,398.720886,399.798889,3501.793457,8.731219,8.959331,60.165291,46.407486,2.880649,77.997917,43.392715,23.496439,55.140572,20.970928,6.352344,55.254787,79.414192,82.390938,NaN,563.258118,404.145692373973,1.81769049687516,0.0586400009819896,0.944895399368447,-3.93848958689608,459.976107075734,1.86510159155233,0.0127724934282712,1.21779864219109,53.618627089995,443.309475280218,71.7834906600251,0.0116831643630991,1.2783060020502
4,3.967323,20,20.395641,6.31,6.35703,85.198029,NaN,5.592468,NaN,33.372276,400,400.070068,25,27.598747,9.736034,60.002766,50.008156,401.835297,398.720886,399.798889,3501.793457,8.731219,8.959331,60.116821,46.389824,3.003733,78.028427,43.369526,23.496439,55.140572,20.970928,6.352344,55.254787,79.414192,82.390938,NaN,563.258118,404.138893525508,1.8176279156092,0.0586093137492232,0.944958623954176,-3.92524575785808,460.002011386982,1.86517709350992,0.0127747787075999,1.21771872816772,53.6167677376752,443.286836887908,71.7644980204971,0.0116822433106657,1.27839943055388
4,3.967263,20,20.39682,6.31,6.363076,85.207581,NaN,5.593057,NaN,33.395042,400,400.115295,25,27.611677,9.724103,59.803871,50.008156,401.733551,398.725891,399.830872,3500.008789,8.738936,8.939732,60.163242,46.383072,3.103275,78.009338,43.396484,23.490366,55.114304,20.986349,6.349245,55.320286,79.350739,82.41642,NaN,566.486816,404.144749161364,1.81765012339732,0.0586120787091469,0.944954045918698,-3.92568133587366,460.011903071031,1.86520049377617,0.0127745512388747,1.21771347287864,53.6192007725552,443.29587409861,71.7732470017423,0.0116820528868171,1.27838151949786
4,3.967278,20,20.397007,6.31,6.376187,85.186874,NaN,5.59394,NaN,33.38604,400,400.129791,25,27.625771,9.718839,59.825157,50.008156,401.484009,398.485901,399.628143,3501.434326,8.736935,8.947378,60.148056,46.377392,3.121694,78.008141,43.398598,23.472258,55.209618,20.946339,6.392987,55.293175,79.35788,82.418289,NaN,569.091858,404.157102818718,1.81769400488235,0.0586156953895743,0.944949072659685,-3.92557244090659,459.986411188161,1.86512868981421,0.0127728077929143,1.2177804949391,53.6195866634161,443.311228575538,71.7855246116342,0.0116829664555502,1.27830812286624
4,3.9677,20,20.398872,6.31,6.383528,85.17408,NaN,5.593492,NaN,33.391441,400,400.009766,25,27.631773,9.727791,59.945885,50.008156,401.484009,398.485901,399.628143,3501.434326,8.736935,8.947378,60.09581,46.381603,3.109505,78.008408,43.31424,23.472258,55.209618,20.946339,6.392987,55.293175,79.35788,82.418289,NaN,569.091858,404.163038248011,1.81770638977508,0.0586109395227937,0.944960375004094,-3.92250899152083,459.968077122728,1.86507087737021,0.0127703042643498,1.21785744234134,53.6234350991453,443.317679408428,71.7932274719428,0.0116821333977946,1.2783195724259
4,3.969389,20,20.398422,6.31,6.389259,85.154266,NaN,5.594357,NaN,33.408779,400,399.947388,25,27.644825,9.733356,59.933834,50.002003,401.695313,398.659912,399.738586,3500.498779,8.728261,8.950878,60.070084,46.37492,3.069824,78.009605,43.266518,23.447859,55.326427,20.966938,6.379167,55.262489,79.389908,82.408485,NaN,571.086487,404.164445799465,1.81767601934238,0.0585849513659855,0.945015484446688,-3.91025043448195,459.944610479022,1.86500698928608,0.0127691483941774,1.21790893968457,53.6225065479401,443.306677787419,71.7839803175138,0.0116816941185351,1.27836467357704
4,3.967958,20,20.397591,6.31,6.39282,85.171082,NaN,5.596131,NaN,33.42281,400,399.863342,25,27.658268,9.729959,59.838921,50.002003,401.316742,398.250031,399.206085,3499.789307,8.721131,8.957947,60.135639,46.366428,2.964314,78.008408,43.370796,23.486847,55.155781,20.963636,6.376898,55.264111,79.365334,82.422462,NaN,571.649902,404.171206622381,1.81773020130423,0.0586094474004858,0.944965280504437,-3.92063620001204,459.96631736446,1.8650705317873,0.0127711181649979,1.21784061592386,53.6207917802827,443.324396508766,71.796657709938,0.0116834612759048,1.27825523929189
4,3.968127,20,20.397886,6.31,6.398449,85.222359,NaN,5.596525,NaN,33.426807,400,399.748566,25,27.655907,9.729027,59.713322,50.002003,401.316742,398.250031,399.206085,3499.789307,8.721131,8.957947,60.185028,46.35775,2.908937,77.990486,43.414307,23.486847,55.155781,20.963636,6.376898,55.264111,79.365334,82.422462,NaN,571.649902,404.17612485154,1.81774425174327,0.0586083353194626,0.944968686064658,-3.9194094995691,460.028325306632,1.86524251924048,0.0127748173801495,1.21768998877182,53.6214005188858,443.329587856678,71.8011391608796,0.0116836122192044,1.27823593052431
4,3.967787,20,20.398346,6.31,6.416516,85.24472,NaN,5.596351,NaN,33.433254,400,399.850189,25,27.656902,9.723544,59.749298,50.002003,401.625458,398.598206,399.729401,3499.094482,8.743094,8.956292,60.192547,46.346657,2.863646,78.006958,43.428776,23.47097,55.237339,20.993618,6.34711,55.290073,79.350784,82.431061,NaN,571.647522,404.19400401276,1.81781533562074,0.0586192297928299,0.944949607294177,-3.92187745840306,460.054874810511,1.86531496071324,0.0127761599138772,1.21763114068249,53.6223497243413,443.354646519796,71.8213991862725,0.0116849973274411,1.27811999715707
4,3.968853,20,20.397583,6.31,6.423501,85.24054,NaN,5.596129,NaN,33.440895,400,399.955017,25,27.676815,9.735394,59.929722,50.002003,401.526306,398.595184,399.741943,3499.468506,8.730711,8.938401,60.155937,46.329109,2.897323,78.000679,43.397469,23.471474,55.212601,21.000704,6.34965,55.221474,79.384659,82.427734,NaN,570.336548,404.198076124422,1.81780755268083,0.0586038153931228,0.944982965211013,-3.91414022425192,460.050910570408,1.86530661956064,0.0127764609493846,1.21762842624118,53.6207752720217,443.35107006728,71.8175145827092,0.011685274720105,1.27812004853064
4,3.967643,20,20.397364,6.31,6.409343,85.214806,NaN,5.596334,NaN,33.444885,400,399.954926,25,27.703259,9.742549,60.002602,50.002003,401.526306,398.595184,399.741943,3499.468506,8.730711,8.938401,60.229725,46.322266,2.877925,78.017143,43.336094,23.471474,55.212601,21.000704,6.34965,55.221474,79.384659,82.427734,NaN,570.336548,404.187567476883,1.81779533147644,0.058619477889063,0.944947686005608,-3.92292276035437,460.019898263298,1.8652208649932,0.0127746627514276,1.21770245187403,53.6203233562903,443.346598266134,71.813704038799,0.0116851208240914,1.27813749217811
4,3.968415,20,20.396847,6.31,6.390099,85.194588,NaN,5.59761,NaN,33.452591,400,399.933868,25,27.714546,9.738255,59.999325,50.002003,401.787537,398.784271,399.853851,3499.706543,8.725471,8.94708,60.227997,46.326256,2.869811,78.025536,43.382866,23.463934,55.244133,21.000072,6.354113,55.29734,79.343964,82.440834,NaN,570.143921,404.167550941331,1.81770754297175,0.0586011560865837,0.944981972384644,-3.91731912012295,459.996041211135,1.86515613406722,0.0127735309624644,1.21775368660784,53.6192564895918,443.315711435025,71.7888036104692,0.0116833793508128,1.27828162546191
4,3.96813,20,20.39847,6.31,6.376009,85.182877,NaN,5.597412,NaN,33.491184,400,400.134552,25,27.721266,9.758543,59.959679,50.002003,401.787537,398.784271,399.853851,3499.706543,8.725471,8.94708,60.2295,46.330128,3.140092,78.010689,43.426579,23.463934,55.244133,21.000072,6.354113,55.29734,79.343964,82.440834,NaN,570.143921,404.154912528948,1.81766830513614,0.0586016766486341,0.9449781600486,-3.91938772418905,459.979383958521,1.86510386448374,0.0127713079409749,1.21782238680363,53.6226055941817,443.30407297473,71.7820110929599,0.0116814848448768,1.27837901322786
4,3.968328,20,20.397551,6.31,6.376009,85.182877,NaN,5.597469,NaN,33.491184,400,400.134552,25,27.721266,9.750214,59.952187,50.002003,401.752625,398.662476,399.76178,3500.955078,8.749728,8.951845,60.228481,46.341839,3.250552,78.009079,43.454418,23.478399,55.154026,20.979469,6.378782,55.274231,79.377457,82.425613,NaN,571.507874,404.154442592682,1.81766247305867,0.0585984318091498,0.944984903110896,-3.91795057665189,459.980740631106,1.86511092604681,0.0127720571447644,1.21780374357222,53.6207092389176,443.300987767689,71.7782885342297,0.0116819016398461,1.27837289943674
4,3.967927,20,20.396706,6.31,6.381659,85.182121,NaN,5.596754,NaN,33.507149,400,400.118286,25,27.72921,9.739696,59.889587,49.992001,401.711639,398.630127,399.738922,3503.477051,8.743428,8.978328,60.31142,46.344353,3.338918,78.043968,43.432301,23.496529,55.168873,20.96426,6.397077,55.256287,79.385475,82.409363,NaN,572.020691,404.160733407595,1.81769338499372,0.0586066680376187,0.9449688843574,-3.92086122043423,459.981067385081,1.86511484983117,0.0127726879855516,1.21778891295104,53.6189655221906,443.310663094383,71.7846534832357,0.0116831331669556,1.27830386478054
4,3.968668,20,20.397612,6.31,6.396042,85.197823,NaN,5.597349,NaN,33.516094,400,400.021301,25,27.733479,9.729465,59.807396,49.992001,401.711639,398.630127,399.738922,3503.477051,8.743428,8.978328,60.28508,46.348854,3.170444,78.061554,43.438732,23.496529,55.168873,20.96426,6.397077,55.256287,79.385475,82.409363,NaN,572.020691,404.172566649454,1.81772018191562,0.0585987606010639,0.944988103088718,-3.91548287576995,459.998851552908,1.86516124973742,0.0127731558024733,1.21775931893843,53.620835114451,443.320964902389,71.7940030367341,0.011683214352564,1.27827311578201
4,3.968668,20,20.397612,6.31,6.420459,85.215164,NaN,5.597349,NaN,33.523571,400,399.980042,25,27.737225,9.72191,59.66375,49.992001,401.708832,398.53952,399.813812,3501.499023,8.743953,8.941035,60.291241,46.344009,3.027812,78.060234,43.376469,23.486574,55.204597,21.005079,6.364503,55.266411,79.416542,82.404388,NaN,571.860535,404.195640299741,1.81780271802486,0.0586059510783724,0.944977936226507,-3.91548287576995,460.019968258227,1.86522017626927,0.0127744880552573,1.21770638548729,53.620835114451,443.349436158092,71.8162775106109,0.0116851442197817,1.27812899930201
4,3.967532,20,20.397821,6.31,6.456336,85.251747,NaN,5.598196,NaN,33.538162,400,399.973846,25,27.744843,9.732677,59.637722,49.992001,401.623779,398.620331,399.796082,3502.337891,8.735975,8.939795,60.295628,46.348507,2.972917,78.05603,43.360138,23.440224,55.175121,21.054871,6.331546,55.317184,79.432442,82.39122,NaN,572.717651,404.232236082573,1.81795742786624,0.0586351380158996,0.944924495151505,-3.92372853384921,460.064205328659,1.86534286624126,0.0127771276440637,1.2175991073053,53.6212663906499,443.40305336147,71.858529148991,0.0116886354517783,1.2778630187667
4,3.968899,20,20.397545,6.31,6.48353,85.262955,NaN,5.597157,NaN,33.556602,400,399.975586,25,27.759516,9.732838,59.694614,49.992001,401.623779,398.620331,399.796082,3502.337891,8.735975,8.939795,60.325905,46.341709,2.954736,78.059746,43.38829,23.440224,55.175121,21.054871,6.331546,55.317184,79.432442,82.39122,NaN,572.717651,404.254692748723,1.81800907735756,0.0586207353491717,0.944959752702329,-3.91380638319981,460.078258981594,1.86538306161282,0.0127782134325553,1.21755940100363,53.6206968576982,443.420550595034,71.8718294854974,0.0116900091126562,1.2777682296256
4,3.967918,20,20.39724,6.31,6.48638,85.291245,NaN,5.596189,NaN,33.572842,400,399.954437,25,27.772882,9.731337,59.807762,49.992001,401.556976,398.546387,399.790833,3503.621338,8.739361,8.949627,60.302792,46.349915,3.013219,78.054794,43.396259,23.431915,55.272194,21.026108,6.366919,55.29319,79.458237,82.385872,NaN,571.125061,404.259710545562,1.81804758942712,0.0586376554182214,0.94492528298511,-3.92092654917036,460.113152099107,1.8654814997331,0.0127806344369948,1.21746720532339,53.6200674753412,443.433481724706,71.8815159170239,0.0116910931064126,1.27769583990767
4,3.968124,20,20.398266,6.31,6.478277,85.302528,NaN,5.596598,NaN,33.57077,400,399.961182,25,27.785408,9.734106,59.86792,49.992001,401.556976,398.546387,399.790833,3503.621338,8.739361,8.949627,60.331581,46.346222,3.034274,78.026657,43.403774,23.431915,55.272194,21.026108,6.366919,55.29319,79.458237,82.385872,NaN,571.125061,404.251565601183,1.8180141425765,0.0586318921699635,0.944935593734048,-3.9194312749529,460.125376452972,1.86551194513425,0.0127806641000345,1.21745366983207,53.6221846463617,443.42314105221,71.8748826815655,0.0116896933216582,1.27777218347146
4,3.968328,20,20.398872,6.31,6.467069,85.311607,NaN,5.595855,NaN,33.574722,400,399.986023,25,27.795294,9.736731,59.845783,49.992001,401.488708,398.3638,399.660278,3502.169922,8.756835,8.95328,60.367889,46.350506,3.096127,78.01976,43.399426,23.442287,55.195656,21.023829,6.365114,55.270626,79.426895,82.390266,NaN,572.059204,404.240491192388,1.81797026047104,0.0586252479439012,0.944947121548976,-3.91795057665189,460.135536549443,1.86553812841512,0.012780866984847,1.21743834676948,53.6234350991453,443.4087092158,71.8644508284003,0.0116883025823356,1.27785929151608
4,3.968003,20,20.398708,6.31,6.457801,85.319061,NaN,5.593797,NaN,33.587212,400,399.922333,25,27.799061,9.751635,59.861137,49.992001,401.603638,398.453247,399.783569,3501.408691,8.729328,8.934148,60.354259,46.36866,3.263454,78.027573,43.421761,23.452572,55.214142,21.002369,6.385244,55.307285,79.432457,82.392105,NaN,569.002747,404.23250385783,1.81794850903581,0.0586278468070996,0.94493989325596,-3.92030955989117,460.144852908085,1.86556470272997,0.0127815728982724,1.21741240615007,53.6230966957141,443.401013039394,71.8581948148819,0.0116878928405895,1.27789426278943
4,3.967637,20,20.398327,6.31,6.449071,85.295731,NaN,5.593599,NaN,33.609539,400,399.910583,25,27.797899,9.755127,59.974472,49.992001,401.603638,398.453247,399.783569,3501.408691,8.729328,8.934148,60.361691,46.360283,3.370685,78.04406,43.411369,23.452572,55.214142,21.002369,6.385244,55.307285,79.432457,82.392105,NaN,569.002747,404.225122256838,1.81792978337526,0.0586312768061973,0.944931052081756,-3.92296631525829,460.117011437782,1.86548839095374,0.0127800925330745,1.2174755512746,53.6223105183673,443.394107283828,71.852248622457,0.0116876844827383,1.27792012923286
4,3.966519,20,20.397202,6.31,6.437611,85.28701,NaN,5.594103,NaN,33.603573,400,399.889191,25,27.800304,9.754716,60.020073,50.000431,401.460815,398.368256,399.625702,3498.995605,8.722186,8.912877,60.325352,46.362484,3.363859,78.040085,43.370003,23.448219,55.281475,20.989027,6.399022,55.296921,79.43129,82.395866,NaN,569.281982,404.2169442796,1.81792398150519,0.0586462379499981,0.944897779826295,-3.9310829228844,460.108052114399,1.865467406911,0.0127803402575635,1.21747930638513,53.6199890599609,443.390790742717,71.848052170168,0.0116882262697421,1.27791030396027
4,3.967299,20,20.396847,6.31,6.428707,85.263794,NaN,5.594339,NaN,33.576721,400,399.819153,25,27.807608,9.762196,60.063225,50.000431,401.502289,398.338806,399.59671,3502.933105,8.743542,8.949811,60.296608,46.366287,3.380137,78.036705,43.381016,23.452232,55.23867,21.020489,6.373913,55.270451,79.466553,82.380699,NaN,569.486572,404.206681168587,1.81787091351513,0.058630821745778,0.944927965451631,-3.92541998846923,460.080309768326,1.86539127204343,0.0127788470107526,1.21754272374584,53.6192564895918,443.372067877472,71.8328961877781,0.01168719931372,1.27799649183958
4,3.967434,20,20.397182,6.31,6.413561,85.234421,NaN,5.593833,NaN,33.57312,400,399.799011,25,27.812672,9.758893,60.132511,50.000431,401.502289,398.338806,399.59671,3502.933105,8.743542,8.949811,60.233799,46.356354,3.327702,78.030037,43.402691,23.452232,55.23867,21.020489,6.373913,55.270451,79.466553,82.380699,NaN,569.486572,404.192049019528,1.81781574465745,0.058624146960087,0.9449388262527,-3.92443995185499,460.044051392126,1.86528891011092,0.0127763179079566,1.21763895187129,53.6199477886645,443.353427450157,71.8187880473695,0.0116857076951066,1.27809864466311
4,3.96787,20,20.399408,6.31,6.413561,85.234421,NaN,5.593955,NaN,33.57312,400,399.799011,25,27.812672,9.744443,60.054886,50.000431,401.373291,398.211487,399.467773,3499.4646,8.711227,8.927819,60.185287,46.357471,3.261177,78.002853,43.413929,23.496218,55.25238,21.044025,6.358667,55.240425,79.393494,82.426437,NaN,568.834229,404.191014801999,1.81780290294629,0.0586169988197142,0.944953656684934,-3.92127497112159,460.040767563912,1.86527181217299,0.0127745030981757,1.21768403928917,53.6245410854039,443.351598505408,71.8205265682332,0.0116840673305834,1.2781605240673
4,3.9674,20,20.39913,6.31,6.392273,85.191208,NaN,5.593806,NaN,33.592857,400,399.80368,25,27.816154,9.739532,59.955688,50.000431,401.373291,398.211487,399.467773,3499.4646,8.711227,8.927819,60.234055,46.349792,3.257487,78.020729,43.415836,23.496218,55.25238,21.044025,6.358667,55.240425,79.393494,82.426437,NaN,568.834229,404.17201374122,1.81774478862471,0.0586184338312706,0.944946516339604,-3.9246867734708,459.988555298094,1.86512710637305,0.0127714100437055,1.21781031198849,53.6239674611033,443.331226450978,71.8041927260359,0.0116828759302672,1.2782570607386
4,3.967391,20,20.398811,6.31,6.379372,85.179672,NaN,5.594247,NaN,33.591763,400,399.772919,25,27.824644,9.75615,59.943794,50.000431,401.673981,398.527374,399.751007,3498.569336,8.722017,8.927185,60.259975,46.346664,3.187206,78.007065,43.397842,23.451193,55.222595,21.029032,6.386878,55.299335,79.37149,82.447403,NaN,570.601379,404.159844310207,1.81770144292411,0.0586147809849545,0.944951589976579,-3.9247521088588,459.974977390818,1.8650903516795,0.012770783690267,1.21783910366627,53.6233092298331,443.315901768532,71.7917499834919,0.0116820544461755,1.27832713555
4,3.967532,20,20.399052,6.31,6.367048,85.164429,NaN,5.594366,NaN,33.585949,400,399.881195,25,27.837721,9.773487,59.990021,50.000431,401.673981,398.527374,399.751007,3498.569336,8.722017,8.927185,60.332077,46.332951,3.216224,78.00251,43.403484,23.451193,55.222595,21.029032,6.386878,55.299335,79.37149,82.447403,NaN,570.601379,404.14786401526,1.81765562661616,0.0586088388249458,0.944961545146316,-3.92372853384921,459.956057639341,1.86503669181999,0.0127694158946787,1.21789062215964,53.6238065150304,443.300379603923,71.7799511236737,0.0116808380884662,1.27841151462306
4,3.96752,20,20.39893,6.31,6.348994,85.15377,NaN,5.593125,NaN,33.575096,400,399.893707,25,27.851131,9.785833,60.102531,50.000431,401.490509,398.391632,399.582214,3500.075195,8.707796,8.922268,60.356625,46.338173,3.226236,77.996872,43.404877,23.442589,55.096516,21.025723,6.39615,55.324627,79.371742,82.440895,NaN,572.494934,404.130832102067,1.81759494289909,0.0586037166671331,0.944968710612269,-3.92381564553841,459.943256148343,1.86500139908382,0.0127686961764024,1.21792077346652,53.6235547778841,443.279305979331,71.7632937488789,0.0116794925112886,1.27851552472524
4,3.966881,20,20.399292,6.31,6.337797,85.158157,NaN,5.592895,NaN,33.565136,400,399.851166,25,27.858622,9.793745,60.101624,50.000431,401.544617,398.313995,399.630402,3498.536133,8.721707,8.921509,60.340187,46.31942,3.192414,77.983978,43.398289,23.438566,55.249199,21.002365,6.413036,55.319187,79.382111,82.448586,NaN,572.809143,404.12176861556,1.81757591389948,0.0586108937729484,0.944951639588583,-3.92845463436436,459.948064538332,1.86501352883568,0.0127687382588263,1.21791469223298,53.624301732138,443.273165450697,71.7590067945803,0.0116788296828865,1.27855526695411
4,3.966881,20,20.399292,6.31,6.326456,85.162476,NaN,5.592895,NaN,33.560917,400,399.797119,25,27.865431,9.793106,60.093632,50.000431,401.544617,398.313995,399.630402,3498.536133,8.721707,8.921509,60.342506,46.313103,3.238546,77.952698,43.380444,23.438566,55.249199,21.002365,6.413036,55.319187,79.382111,82.448586,NaN,572.809143,404.111051891945,1.81753756896576,0.0586075518601289,0.944956415368178,-3.92845463436436,459.953324683336,1.86502820925308,0.012769070177777,1.21790147140066,53.624301732138,443.259940135735,71.7486631137002,0.0116779330011466,1.27862242471109
4,3.967105,20,20.398457,6.31,6.329133,85.132408,NaN,5.593056,NaN,33.564468,400,399.781586,25,27.871416,9.777224,60.093773,50.009571,401.499969,398.405609,399.659668,3500.982666,8.705307,8.927821,60.338982,46.303722,3.335827,77.944206,43.385807,23.445171,55.167274,21.041542,6.371485,55.345367,79.320206,82.468925,NaN,573.757751,404.113049573779,1.81754001962547,0.0586046680895794,0.944962924584488,-3.92682838215472,459.91793698863,1.86493241860145,0.0127674398243945,1.21797660894128,53.6225787691759,443.259810232619,71.7473714905952,0.0116784927890236,1.27860329831781
4,3.966302,20,20.398506,6.31,6.330252,85.113792,NaN,5.592001,NaN,33.569344,400,399.763611,25,27.886581,9.751654,59.982948,50.009571,401.374725,398.262604,399.523163,3500.114746,8.718415,8.901731,60.369347,46.315189,3.333574,77.953629,43.3932,23.42075,55.226501,21.056528,6.357757,55.266319,79.377174,82.424202,NaN,575.705444,404.116013924005,1.81756746651039,0.0586181654972516,0.944935075990153,-3.93265853207407,459.895190198959,1.86486875390954,0.0127659688161139,1.21803469402766,53.6226798787417,443.269333920576,71.7548899675829,0.0116791051556501,1.27855609854225
4,3.967152,20,20.398178,6.31,6.35146,85.082397,NaN,5.592956,NaN,33.575264,400,399.760315,25,27.907837,9.720164,59.764023,50.009571,401.374725,398.262604,399.523163,3500.114746,8.718415,8.901731,60.402313,46.328865,3.422277,77.940369,43.368515,23.42075,55.226501,21.056528,6.357757,55.266319,79.377174,82.424202,NaN,575.705444,404.134036073319,1.81761412253431,0.0586104762132408,0.94495513462112,-3.92648716852517,459.85743337021,1.86476452965604,0.0127638222954117,1.21812442678026,53.6220030599877,443.285042991634,71.7667095814032,0.0116803936005768,1.2784686050346
4,3.966837,20,20.398933,6.31,6.383119,85.063744,NaN,5.591906,NaN,33.570065,400,399.845886,25,27.912325,9.711319,59.662697,50.009571,401.607849,398.402893,399.674957,3500.536865,8.762438,8.950261,60.424492,46.32225,3.426706,77.926758,43.364723,23.424061,55.129955,21.033215,6.381788,55.258373,79.416557,82.402794,NaN,573.453186,404.164699694494,1.81773043047195,0.0586249690679847,0.944931166506046,-3.92877408501505,459.833594748769,1.86469529287399,0.0127617724820402,1.21819715197314,53.623560968155,443.32604342648,71.7998574368913,0.011682658796622,1.27827864768739
4,3.966303,20,20.398623,6.31,6.406961,85.055275,NaN,5.590312,NaN,33.555573,400,399.923492,25,27.907118,9.725141,59.803555,50.009571,401.838684,398.58432,399.804443,3499.504639,8.729166,8.949208,60.454605,46.32869,3.410684,77.918007,43.350044,23.41572,55.187546,21.021749,6.380102,55.313225,79.474472,82.365303,NaN,571.110596,404.188495345393,1.81782675357489,0.0586407523190178,0.944903091948184,-3.9326512710465,459.823736177075,1.8646688754767,0.0127613738020139,1.21821690057645,53.6229213028375,443.358909084614,71.8251286200698,0.0116850975199898,1.27810498725216
4,3.966158,20,20.398392,6.31,6.42069,85.064629,NaN,5.590744,NaN,33.55138,400,400.005219,25,27.916708,9.733453,60.073849,50.009571,401.838684,398.58432,399.804443,3499.504639,8.729166,8.949208,60.489712,46.32967,3.404278,77.932587,43.33836,23.41572,55.187546,21.021749,6.380102,55.313225,79.474472,82.365303,NaN,571.110596,404.201811766157,1.81787742807908,0.0586471759688875,0.944892484681452,-3.93370413409264,459.83547281636,1.86470246314627,0.0127622814839732,1.21818341377033,53.6224446439437,443.376120920407,71.8382669338465,0.0116864213445224,1.27801251836975
4,3.966413,20,20.398556,6.31,6.420499,85.048882,NaN,5.589976,NaN,33.557583,400,399.965149,25,27.91869,9.714601,60.118416,50.009571,401.664093,398.48996,399.678802,3501.943848,8.735434,8.936263,60.522255,46.328781,3.334227,77.932228,43.325058,23.421364,55.28405,20.994442,6.405219,55.301811,79.452888,82.394104,NaN,572.112183,404.201026524478,1.81786927024471,0.0586429360722152,0.944901233514998,-3.9318525670347,459.816047146189,1.86464764854475,0.012760936703669,1.21823521606875,53.6227830515689,443.373498225567,71.8364482379938,0.0116861318807229,1.27802964764604
4,3.965921,20,20.397892,6.31,6.422315,85.03363,NaN,5.589686,NaN,33.550755,400,399.854065,25,27.90443,9.693651,59.994705,50.009571,401.540314,398.400787,399.606689,3499.155029,8.745649,8.948565,60.518654,46.324944,3.23364,77.934288,43.319225,23.38448,55.213615,21.040699,6.363299,55.239998,79.392609,82.420959,NaN,571.483765,404.203909271068,1.81788990250765,0.05865154351544,0.944883756775199,-3.93542508410479,459.798448514099,1.86460088211313,0.0127603047181622,1.21826866243545,53.6214128999385,443.379840129796,71.8404653818271,0.0116870140381989,1.27798191252271
4,3.966158,20,20.398441,6.31,6.422315,85.03363,NaN,5.590241,NaN,33.550755,400,399.854065,25,27.90443,9.697516,59.855988,50.009571,401.540314,398.400787,399.606689,3499.155029,8.745649,8.948565,60.52533,46.328098,3.187528,77.940208,43.315689,23.38448,55.213615,21.040699,6.363299,55.239998,79.392609,82.420959,NaN,571.483765,404.203347215899,1.81788292023307,0.0586476547025864,0.944891813997485,-3.93370413409264,459.797636384221,1.86459665897674,0.0127598572571843,1.21827985092528,53.6225457537668,443.378072917227,71.8398640589882,0.0116865202444371,1.27800381262634
4,3.966235,20,20.398041,6.31,6.437124,85.014198,NaN,5.591153,NaN,33.552078,400,399.859863,25,27.89076,9.706498,59.765186,50.009571,401.653931,398.529205,399.657104,3501.766602,8.705449,8.94401,60.502945,46.310799,3.183677,77.929047,43.334675,23.385639,55.190319,21.035288,6.373907,55.251724,79.444984,82.37854,NaN,572.786255,404.217157502037,1.8179307015503,0.0586507539490398,0.944888328949743,-3.93314502381855,459.774554063562,1.86453363945222,0.0127586883732036,1.21833160185147,53.6217203617688,443.394089785538,71.8518278823382,0.0116878781592461,1.27791346271598
4,3.965704,20,20.397127,6.31,6.460668,85.001534,NaN,5.592256,NaN,33.573536,400,399.904877,25,27.895399,9.71093,59.82476,50.009571,401.653931,398.529205,399.657104,3501.766602,8.705449,8.94401,60.465012,46.313229,3.191806,77.924599,43.319027,23.385639,55.190319,21.035288,6.373907,55.251724,79.444984,82.37854,NaN,572.786255,404.240662430131,1.81802590828756,0.0586664035664279,0.94486063321418,-3.9370008754276,459.760477512805,1.86449759272995,0.0127584589767214,1.21835202993253,53.6198342924254,443.425869007557,71.8753970705678,0.0116906543204228,1.27773154740112
4,3.965321,20,20.396461,6.31,6.486304,85.014481,NaN,5.592477,NaN,33.564991,400,399.915894,25,27.908552,9.696058,59.869267,50.015583,401.568878,398.451019,399.635529,3500.829346,8.711786,8.938303,60.459885,46.296341,3.205493,77.935715,43.320801,23.404385,55.131287,21.033215,6.382786,55.294315,79.438095,82.399315,NaN,573.161865,404.265792183452,1.81812381473313,0.0586802425029883,0.944837182644633,-3.93978227205525,459.777236689293,1.86454675801661,0.0127599979945402,1.218298512354,53.6184599367051,443.458871749419,71.9002806570159,0.0116933442145639,1.27754957651946
4,3.967108,20,20.395113,6.31,6.493615,85.036423,NaN,5.593226,NaN,33.561493,400,399.889038,25,27.926434,9.689104,59.863079,50.015583,401.45166,398.428955,399.554077,3500.087402,8.722883,8.95479,60.450848,46.283184,3.21546,77.930145,43.306499,23.397396,55.162712,21.018421,6.395571,55.264069,79.402328,82.424286,NaN,572.598511,404.268466218357,1.81809588704995,0.0586530698114915,0.944894840086268,-3.92680660244497,459.805961734613,1.86463175904263,0.0127627849436377,1.21820343477834,53.6156780977682,443.447659170047,71.8895867132008,0.0116935034191972,1.27757423985227
4,3.967108,20,20.395113,6.31,6.506495,85.070473,NaN,5.593226,NaN,33.540939,400,399.854858,25,27.933453,9.697708,59.814735,50.015583,401.263123,398.223816,399.41925,3501.985352,8.722993,8.938661,60.453201,46.289871,3.165906,77.90583,43.286896,23.448849,55.237602,21.006741,6.401855,55.268185,79.374802,82.441681,NaN,571.925537,404.280636430124,1.81813940648272,0.0586568624412509,0.94488959799335,-3.92680660244497,459.847439777865,1.8647475536938,0.0127654039519126,1.21809869695073,53.6156780977682,443.462675353215,71.9013407287435,0.0116945207887538,1.27749864845087
4,3.967352,20,20.396305,6.31,6.520947,85.066574,NaN,5.594542,NaN,33.523872,400,399.743927,25,27.923845,9.711353,59.819901,50.015583,401.263123,398.223816,399.41925,3501.985352,8.722993,8.938661,60.412128,46.286434,3.136631,77.912918,43.285358,23.448849,55.237602,21.006741,6.401855,55.268185,79.374802,82.441681,NaN,571.925537,404.293714053747,1.81818105075841,0.0586571151332346,0.944892005609795,-3.9250352302945,459.840927987801,1.86472512785623,0.0127641322814501,1.21813494403144,53.6181380103516,443.478439061051,71.915375693443,0.0116947761216994,1.27744744080319
4,3.966476,20,20.39607,6.31,6.531193,85.035744,NaN,5.594765,NaN,33.521969,400,399.542328,25,27.912613,9.721025,59.893181,50.015583,401.103271,397.963104,399.094635,3498.719238,8.69847,8.927425,60.406502,46.311092,3.146105,77.900055,43.302391,23.406227,55.206367,21.005707,6.40378,55.31778,79.324089,82.478455,NaN,571.67395,404.305469732451,1.81824145922878,0.0586745043965248,0.944858165704161,-3.93139513512597,459.803719030384,1.86462208791615,0.012761952520405,1.21822502352701,53.6176530534746,443.499009563792,71.9311450538908,0.0116963297345503,1.27733849034901
4,3.968017,20,20.397469,6.31,6.53064,85.005539,NaN,5.594055,NaN,33.507889,400,399.445587,25,27.920012,9.720986,59.903934,50.015583,401.103271,397.963104,399.094635,3498.719238,8.69847,8.927425,60.412895,46.328892,3.278388,77.900269,43.294739,23.406227,55.206367,21.005707,6.40378,55.31778,79.324089,82.478455,NaN,571.67395,404.30129809478,1.81819422176116,0.0586490623296692,0.944910621302125,-3.9202079390858,459.764850886597,1.86450858531718,0.0127584883742638,1.2183466480136,53.6205400287021,443.484345208596,71.921654290721,0.0116943827640595,1.27744516992101
4,3.968087,20,20.395803,6.31,6.525665,85.000694,NaN,5.594721,NaN,33.507023,400,399.412201,25,27.930094,9.720489,59.8358,50.015583,401.441833,398.445374,399.552063,3498.707031,8.705774,8.922449,60.399239,46.31078,3.338181,77.89782,43.294258,23.391884,55.239479,21.031321,6.381099,55.282974,79.25489,82.520775,NaN,572.723633,404.296431378,1.81817535274681,0.0586464499797477,0.944915012085718,-3.91969983925316,459.761413477043,1.8645049227403,0.0127594735857667,1.21832761556685,53.6171020544822,443.475885800196,71.9126631013465,0.0116949453663786,1.27744845111706
4,3.967182,20,20.39463,6.31,6.517858,85.013535,NaN,5.595528,NaN,33.520424,400,399.650452,25,27.928623,9.750319,59.605526,50.015583,401.431061,398.369385,399.533905,3500.7854,8.737991,8.949328,60.365265,46.306793,3.37371,77.906097,43.290382,23.39562,55.295105,21.003605,6.397887,55.233974,79.325127,82.471855,NaN,571.525879,404.291197919294,1.81817561953315,0.058658994271192,0.944887494142228,-3.92626937419755,459.778793320655,1.86455762766542,0.0127614178845806,1.21826409851801,53.6146813051229,443.474605998895,71.9099931407749,0.0116956583500307,1.27742724053506
4,3.96834,20,20.396889,6.31,6.509871,85.020905,NaN,5.595966,NaN,33.509487,400,399.758148,25,27.920801,9.776239,59.45863,50.015583,401.431061,398.369385,399.533905,3500.7854,8.737991,8.949328,60.364197,46.293232,3.358289,77.919449,43.292721,23.39562,55.295105,21.003605,6.397887,55.233974,79.325127,82.471855,NaN,571.525879,404.280908017139,1.81811454128869,0.0586376524316384,0.94493001398212,-3.91786347856822,459.78442975316,1.86456531617519,0.0127601433443948,1.21828743383595,53.6193431604216,443.456172416716,71.8987765375743,0.0116928696190636,1.27757325866444
4,3.966652,20,20.396765,6.31,6.49576,85.048714,NaN,5.594611,NaN,33.478069,400,399.840576,25,27.920456,9.788087,59.374504,50.015583,401.556671,398.462677,399.62738,3499.230957,8.719925,8.93402,60.384499,46.295975,3.31997,77.91832,43.29435,23.42071,55.144238,20.992176,6.413892,55.34753,79.382645,82.44104,NaN,570.579651,404.271573354241,1.8181165629329,0.0586611823745229,0.944878494993004,-3.93011725960105,459.818491304452,1.86466085286487,0.0127623836329308,1.21819925153469,53.6190872747021,443.456724990503,71.8990326854261,0.0116929915707749,1.27756755248188
4,3.967076,20,20.396679,6.31,6.480083,85.083557,NaN,5.594811,NaN,33.47834,400,399.967682,25,27.921114,9.769107,59.418961,50.012405,401.646912,398.488617,399.686859,3501.357178,8.734784,8.93192,60.432495,46.282097,3.289694,77.930275,43.302784,23.430632,55.097855,20.98531,6.416471,55.269432,79.401138,82.430389,NaN,569.829712,404.255755695131,1.81805110454368,0.0586496098730701,0.944899276489027,-3.92703891975788,459.8610622805,1.86478000088811,0.012765133424519,1.21809036133026,53.6189098048456,443.434038667962,71.881153694586,0.0116915131737499,1.27767979633624
4,3.968314,20,20.397053,6.31,6.451833,85.088524,NaN,5.595407,NaN,33.456188,400,400.044952,25,27.919943,9.747446,59.50119,50.012405,401.646912,398.488617,399.686859,3501.357178,8.734784,8.93192,60.454041,46.283173,3.216937,77.916374,43.287346,23.430632,55.097855,20.98531,6.416471,55.269432,79.401138,82.430389,NaN,569.829712,404.226127122169,1.81791918209081,0.0586209912971889,0.944952918053239,-3.91805219133192,459.866559680027,1.86479401394522,0.0127652104784138,1.21808271298148,53.6196815880087,443.388960803605,71.8464081223906,0.0116882037885289,1.27791602483117
4,3.966416,20,20.394749,6.31,6.451833,85.088524,NaN,5.59487,NaN,33.456188,400,400.044952,25,27.919943,9.722106,59.567474,50.012405,401.658966,398.442871,399.64389,3504.683594,8.742479,8.964522,60.440018,46.276375,3.188135,77.908081,43.299732,23.430201,55.300209,20.983608,6.41433,55.256405,79.382813,82.449036,NaN,569.332581,404.23062674562,1.81797507886658,0.0586521170268368,0.944888434138583,-3.93183078444065,459.869965185925,1.86481173070752,0.012767088895976,1.21803584544459,53.6149268934709,443.405551989447,71.8561127462101,0.0116908983125466,1.27777787732163
4,3.966642,20,20.396532,6.31,6.431667,85.052292,NaN,5.59339,NaN,33.433323,400,400.029785,25,27.924957,9.723463,59.650585,50.012405,401.520966,398.36557,399.600891,3503.050293,8.710007,8.928464,60.410629,46.283535,3.172965,77.892296,43.301205,23.436466,55.257603,20.979033,6.419384,55.356174,79.31781,82.48217,NaN,569.963379,404.211036130428,1.81790026963481,0.0586424692647973,0.944904409402185,-3.93018986499811,459.823194573838,1.86467481330965,0.0127628487773686,1.21818349498135,53.6186064538156,443.381827181788,71.840084364079,0.0116880753626225,1.27793974438802
4,3.966246,20,20.395891,6.31,6.416812,85.041,NaN,5.594157,NaN,33.439209,400,399.912842,25,27.928366,9.738888,59.761974,50.012405,401.520966,398.36557,399.600891,3503.050293,8.710007,8.928464,60.38718,46.322975,3.182668,77.856087,43.304337,23.436466,55.257603,20.979033,6.419384,55.356174,79.31781,82.48217,NaN,569.963379,404.19793875599,1.8178617285636,0.0586445896721899,0.944897078433106,-3.93306515159378,459.810386729359,1.86464134075457,0.0127625027576055,1.2182051933694,53.6172836577842,443.367781934334,71.8281815788448,0.0116875602512274,1.27799555939599
4,3.966523,20,20.396601,6.31,6.408221,85.056404,NaN,5.594866,NaN,33.424915,400,399.828979,25,27.928942,9.728347,59.760899,50.012405,401.477631,398.297577,399.474365,3501.308594,8.709091,8.931458,60.37608,46.353111,3.169445,77.846176,43.303627,23.413595,55.219917,20.961334,6.44073,55.216122,79.318657,82.489494,NaN,568.961853,404.189164067332,1.8178245309953,0.0586375145048183,0.944910053095161,-3.93105388001192,459.828101683669,1.86468826665075,0.012763108800557,1.21817224847122,53.6187488432929,443.35577951122,71.8198011064416,0.0116862629649729,1.27807301504507
4,3.966367,20,20.395926,6.31,6.399533,85.083153,NaN,5.593382,NaN,33.416725,400,399.797394,25,27.924198,9.70909,59.723236,50.012405,401.477631,398.297577,399.474365,3501.308594,8.709091,8.931458,60.330482,46.315193,3.163066,77.842484,43.310879,23.413595,55.219917,20.961334,6.44073,55.216122,79.318657,82.489494,NaN,568.961853,404.181324763016,1.8177997609611,0.0586375139732889,0.944908347720284,-3.93218656848512,459.861683263062,1.86478441761544,0.0127657162399081,1.21807628205102,53.6173558861959,443.346445882675,71.8115371873274,0.0116860902366218,1.2781042620557
4,3.966367,20,20.395926,6.31,6.381138,85.10025,NaN,5.593382,NaN,33.394863,400,399.755737,25,27.923611,9.703528,59.77533,50.012405,401.362793,398.243896,399.409454,3499.391113,8.718822,8.919934,60.301929,46.273552,3.183606,77.844673,43.311363,23.364676,55.23653,21.004034,6.396203,55.2668,79.357048,82.4674,NaN,569.298889,404.163943103689,1.81773758152892,0.0586320942170761,0.94491599270093,-3.93218656848512,459.882508264463,1.86484254876355,0.0127670308938179,1.2180237903791,53.6173558861959,443.324996891457,71.7947560206968,0.0116846362724437,1.27821280982664
