P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,TC1,TC2,TC3,TC4,TC5,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
4,3.967108,20,20.395113,6.31,6.506495,85.070473,NaN,5.593226,NaN,33.540939,400,399.854858,25,27.933453,9.697708,59.814735,50.015583,401.263123,398.223816,399.41925,3501.985352,8.722993,8.938661,60.453201,46.289871,3.165906,77.90583,43.286896,23.448849,55.237602,21.006741,6.401855,55.268185,79.374802,82.441681,NaN,571.925537,404.280636430124,1.81813940648272,0.0586568624412509,0.94488959799335,-3.92680660244497,459.847439777865,1.8647475536938,0.0127654039519126,1.21809869695073,53.6156780977682,443.462675353215,71.9013407287435,0.0116945207887538,1.27749864845087
4,3.967352,20,20.396305,6.31,6.520947,85.066574,NaN,5.594542,NaN,33.523872,400,399.743927,25,27.923845,9.711353,59.819901,50.015583,401.263123,398.223816,399.41925,3501.985352,8.722993,8.938661,60.412128,46.286434,3.136631,77.912918,43.285358,23.448849,55.237602,21.006741,6.401855,55.268185,79.374802,82.441681,NaN,571.925537,404.293714053747,1.81818105075841,0.0586571151332346,0.944892005609795,-3.9250352302945,459.840927987801,1.86472512785623,0.0127641322814501,1.21813494403144,53.6181380103516,443.478439061051,71.915375693443,0.0116947761216994,1.27744744080319
4,3.966476,20,20.39607,6.31,6.531193,85.035744,NaN,5.594765,NaN,33.521969,400,399.542328,25,27.912613,9.721025,59.893181,50.015583,401.103271,397.963104,399.094635,3498.719238,8.69847,8.927425,60.406502,46.311092,3.146105,77.900055,43.302391,23.406227,55.206367,21.005707,6.40378,55.31778,79.324089,82.478455,NaN,571.67395,404.305469732451,1.81824145922878,0.0586745043965248,0.944858165704161,-3.93139513512597,459.803719030384,1.86462208791615,0.012761952520405,1.21822502352701,53.6176530534746,443.499009563792,71.9311450538908,0.0116963297345503,1.27733849034901
4,3.968017,20,20.397469,6.31,6.53064,85.005539,NaN,5.594055,NaN,33.507889,400,399.445587,25,27.920012,9.720986,59.903934,50.015583,401.103271,397.963104,399.094635,3498.719238,8.69847,8.927425,60.412895,46.328892,3.278388,77.900269,43.294739,23.406227,55.206367,21.005707,6.40378,55.31778,79.324089,82.478455,NaN,571.67395,404.30129809478,1.81819422176116,0.0586490623296692,0.944910621302125,-3.9202079390858,459.764850886597,1.86450858531718,0.0127584883742638,1.2183466480136,53.6205400287021,443.484345208596,71.921654290721,0.0116943827640595,1.27744516992101
4,3.968087,20,20.395803,6.31,6.525665,85.000694,NaN,5.594721,NaN,33.507023,400,399.412201,25,27.930094,9.720489,59.8358,50.015583,401.441833,398.445374,399.552063,3498.707031,8.705774,8.922449,60.399239,46.31078,3.338181,77.89782,43.294258,23.391884,55.239479,21.031321,6.381099,55.282974,79.25489,82.520775,NaN,572.723633,404.296431378,1.81817535274681,0.0586464499797477,0.944915012085718,-3.91969983925316,459.761413477043,1.8645049227403,0.0127594735857667,1.21832761556685,53.6171020544822,443.475885800196,71.9126631013465,0.0116949453663786,1.27744845111706
4,3.967182,20,20.39463,6.31,6.517858,85.013535,NaN,5.595528,NaN,33.520424,400,399.650452,25,27.928623,9.750319,59.605526,50.015583,401.431061,398.369385,399.533905,3500.7854,8.737991,8.949328,60.365265,46.306793,3.37371,77.906097,43.290382,23.39562,55.295105,21.003605,6.397887,55.233974,79.325127,82.471855,NaN,571.525879,404.291197919294,1.81817561953315,0.058658994271192,0.944887494142228,-3.92626937419755,459.778793320655,1.86455762766542,0.0127614178845806,1.21826409851801,53.6146813051229,443.474605998895,71.9099931407749,0.0116956583500307,1.27742724053506
4,3.96834,20,20.396889,6.31,6.509871,85.020905,NaN,5.595966,NaN,33.509487,400,399.758148,25,27.920801,9.776239,59.45863,50.015583,401.431061,398.369385,399.533905,3500.7854,8.737991,8.949328,60.364197,46.293232,3.358289,77.919449,43.292721,23.39562,55.295105,21.003605,6.397887,55.233974,79.325127,82.471855,NaN,571.525879,404.280908017139,1.81811454128869,0.0586376524316384,0.94493001398212,-3.91786347856822,459.78442975316,1.86456531617519,0.0127601433443948,1.21828743383595,53.6193431604216,443.456172416716,71.8987765375743,0.0116928696190636,1.27757325866444
4,3.966652,20,20.396765,6.31,6.49576,85.048714,NaN,5.594611,NaN,33.478069,400,399.840576,25,27.920456,9.788087,59.374504,50.015583,401.556671,398.462677,399.62738,3499.230957,8.719925,8.93402,60.384499,46.295975,3.31997,77.91832,43.29435,23.42071,55.144238,20.992176,6.413892,55.34753,79.382645,82.44104,NaN,570.579651,404.271573354241,1.8181165629329,0.0586611823745229,0.944878494993004,-3.93011725960105,459.818491304452,1.86466085286487,0.0127623836329308,1.21819925153469,53.6190872747021,443.456724990503,71.8990326854261,0.0116929915707749,1.27756755248188
4,3.967076,20,20.396679,6.31,6.480083,85.083557,NaN,5.594811,NaN,33.47834,400,399.967682,25,27.921114,9.769107,59.418961,50.012405,401.646912,398.488617,399.686859,3501.357178,8.734784,8.93192,60.432495,46.282097,3.289694,77.930275,43.302784,23.430632,55.097855,20.98531,6.416471,55.269432,79.401138,82.430389,NaN,569.829712,404.255755695131,1.81805110454368,0.0586496098730701,0.944899276489027,-3.92703891975788,459.8610622805,1.86478000088811,0.012765133424519,1.21809036133026,53.6189098048456,443.434038667962,71.881153694586,0.0116915131737499,1.27767979633624
4,3.968314,20,20.397053,6.31,6.451833,85.088524,NaN,5.595407,NaN,33.456188,400,400.044952,25,27.919943,9.747446,59.50119,50.012405,401.646912,398.488617,399.686859,3501.357178,8.734784,8.93192,60.454041,46.283173,3.216937,77.916374,43.287346,23.430632,55.097855,20.98531,6.416471,55.269432,79.401138,82.430389,NaN,569.829712,404.226127122169,1.81791918209081,0.0586209912971889,0.944952918053239,-3.91805219133192,459.866559680027,1.86479401394522,0.0127652104784138,1.21808271298148,53.6196815880087,443.388960803605,71.8464081223906,0.0116882037885289,1.27791602483117
4,3.966416,20,20.394749,6.31,6.451833,85.088524,NaN,5.59487,NaN,33.456188,400,400.044952,25,27.919943,9.722106,59.567474,50.012405,401.658966,398.442871,399.64389,3504.683594,8.742479,8.964522,60.440018,46.276375,3.188135,77.908081,43.299732,23.430201,55.300209,20.983608,6.41433,55.256405,79.382813,82.449036,NaN,569.332581,404.23062674562,1.81797507886658,0.0586521170268368,0.944888434138583,-3.93183078444065,459.869965185925,1.86481173070752,0.012767088895976,1.21803584544459,53.6149268934709,443.405551989447,71.8561127462101,0.0116908983125466,1.27777787732163
4,3.966642,20,20.396532,6.31,6.431667,85.052292,NaN,5.59339,NaN,33.433323,400,400.029785,25,27.924957,9.723463,59.650585,50.012405,401.520966,398.36557,399.600891,3503.050293,8.710007,8.928464,60.410629,46.283535,3.172965,77.892296,43.301205,23.436466,55.257603,20.979033,6.419384,55.356174,79.31781,82.48217,NaN,569.963379,404.211036130428,1.81790026963481,0.0586424692647973,0.944904409402185,-3.93018986499811,459.823194573838,1.86467481330965,0.0127628487773686,1.21818349498135,53.6186064538156,443.381827181788,71.840084364079,0.0116880753626225,1.27793974438802
4,3.966246,20,20.395891,6.31,6.416812,85.041,NaN,5.594157,NaN,33.439209,400,399.912842,25,27.928366,9.738888,59.761974,50.012405,401.520966,398.36557,399.600891,3503.050293,8.710007,8.928464,60.38718,46.322975,3.182668,77.856087,43.304337,23.436466,55.257603,20.979033,6.419384,55.356174,79.31781,82.48217,NaN,569.963379,404.19793875599,1.8178617285636,0.0586445896721899,0.944897078433106,-3.93306515159378,459.810386729359,1.86464134075457,0.0127625027576055,1.2182051933694,53.6172836577842,443.367781934334,71.8281815788448,0.0116875602512274,1.27799555939599
4,3.966523,20,20.396601,6.31,6.408221,85.056404,NaN,5.594866,NaN,33.424915,400,399.828979,25,27.928942,9.728347,59.760899,50.012405,401.477631,398.297577,399.474365,3501.308594,8.709091,8.931458,60.37608,46.353111,3.169445,77.846176,43.303627,23.413595,55.219917,20.961334,6.44073,55.216122,79.318657,82.489494,NaN,568.961853,404.189164067332,1.8178245309953,0.0586375145048183,0.944910053095161,-3.93105388001192,459.828101683669,1.86468826665075,0.012763108800557,1.21817224847122,53.6187488432929,443.35577951122,71.8198011064416,0.0116862629649729,1.27807301504507
4,3.966367,20,20.395926,6.31,6.399533,85.083153,NaN,5.593382,NaN,33.416725,400,399.797394,25,27.924198,9.70909,59.723236,50.012405,401.477631,398.297577,399.474365,3501.308594,8.709091,8.931458,60.330482,46.315193,3.163066,77.842484,43.310879,23.413595,55.219917,20.961334,6.44073,55.216122,79.318657,82.489494,NaN,568.961853,404.181324763016,1.8177997609611,0.0586375139732889,0.944908347720284,-3.93218656848512,459.861683263062,1.86478441761544,0.0127657162399081,1.21807628205102,53.6173558861959,443.346445882675,71.8115371873274,0.0116860902366218,1.2781042620557
4,3.966367,20,20.395926,6.31,6.381138,85.10025,NaN,5.593382,NaN,33.394863,400,399.755737,25,27.923611,9.703528,59.77533,50.012405,401.362793,398.243896,399.409454,3499.391113,8.718822,8.919934,60.301929,46.273552,3.183606,77.844673,43.311363,23.364676,55.23653,21.004034,6.396203,55.2668,79.357048,82.4674,NaN,569.298889,404.163943103689,1.81773758152892,0.0586320942170761,0.94491599270093,-3.93218656848512,459.882508264463,1.86484254876355,0.0127670308938179,1.2180237903791,53.6173558861959,443.324996891457,71.7947560206968,0.0116846362724437,1.27821280982664
4,3.966843,20,20.395838,6.31,6.353955,85.106308,NaN,5.593858,NaN,33.384876,400,399.753357,25,27.931932,9.730582,59.839859,50.012405,401.556366,398.413116,399.530151,3501.708252,8.728665,8.959394,60.263611,46.306053,3.159544,77.843277,43.291504,23.350021,55.242489,20.992575,6.40571,55.337765,79.332642,82.471519,NaN,571.90863,404.137127300534,1.81763166218753,0.0586162779928542,0.944943559735004,-3.92873052340394,459.890017035795,1.86486382176792,0.0127675684239782,1.21800341334495,53.6171742831462,443.28835927977,71.765969565276,0.0116822123293787,1.27839637464391
4,3.966711,20,20.39604,6.31,6.351779,85.111046,NaN,5.593729,NaN,33.387547,400,399.804657,25,27.936054,9.758057,59.939529,50.012405,401.556366,398.413116,399.530151,3501.708252,8.728665,8.959394,60.213997,46.294876,3.149352,77.833366,43.276825,23.350021,55.242489,20.992575,6.40571,55.337765,79.332642,82.471519,NaN,571.90863,404.135384475928,1.81762819503282,0.0586178014527914,0.944939974610065,-3.92968889059728,459.895489420753,1.86487837683216,0.0127677680092982,1.21799298627774,53.6175911437634,443.287399382169,71.7655065159292,0.0116820096391923,1.27840602551808
4,3.966569,20,20.395323,6.31,6.369772,85.109528,NaN,5.594012,NaN,33.392136,400,399.784241,25,27.929688,9.774173,60.009014,50.01749,401.428711,398.286011,399.514526,3499.847656,8.711679,8.920577,60.198635,46.268532,3.283314,77.829651,43.290623,23.373999,55.251709,20.991533,6.41288,55.265873,79.309692,82.478951,NaN,571.125,404.152723737412,1.81769320751192,0.0586254319879637,0.944927609403592,-3.93071988865768,459.89469997789,1.86487872859562,0.0127682358903408,1.21798306693041,53.6161114799821,443.308986040387,71.7813714832151,0.0116839616719614,1.27827963249543
4,3.965593,20,20.398733,6.31,6.380444,85.104492,NaN,5.593893,NaN,33.398876,400,399.815796,25,27.918533,9.779968,59.956879,50.01749,401.447021,398.31192,399.48877,3500.498047,8.725105,8.922047,60.227615,46.272732,3.366705,77.831757,43.281105,23.379341,55.175125,20.972799,6.429295,55.246548,79.327477,82.481117,NaN,569.417969,404.165124000628,1.81775804261841,0.0586445885416398,0.944889935905033,-3.93780695089686,459.883526868403,1.86483538949135,0.0127650687971038,1.218067851825,53.6231482817437,443.335334668238,71.806841310432,0.0116834247963181,1.27822687023684
4,3.965604,20,20.397045,6.31,6.385847,85.073555,NaN,5.594188,NaN,33.414085,400,399.795258,25,27.909134,9.779996,59.893387,50.01749,401.447021,398.31192,399.48877,3500.498047,8.725105,8.922047,60.233498,46.278522,3.438643,77.856735,43.305107,23.379341,55.175125,20.972799,6.429295,55.246548,79.327477,82.481117,NaN,569.417969,404.170203134955,1.81777598190248,0.0586460001992187,0.944888065639844,-3.93772706876649,459.848337683158,1.8647431758459,0.0127640659056038,1.21812854510761,53.6196650793973,443.33955067182,71.8077358912595,0.0116848604541114,1.2781656085639
4,3.966378,20,20.396231,6.31,6.37818,85.047897,NaN,5.594493,NaN,33.419819,400,399.674408,25,27.903902,9.779887,59.702843,50.01749,401.135101,398.119415,399.336914,3501.442383,8.718582,8.928438,60.203346,46.265209,3.451531,77.845474,43.290581,23.387737,55.223206,20.987579,6.432609,55.329197,79.397781,82.425934,NaN,567.962708,404.161121936396,1.81772725825221,0.0586310422197824,0.944917599223281,-3.93210669829136,459.818285785489,1.86466218174404,0.0127627561035077,1.21819088956766,53.6179853010074,443.321792316852,71.7926833744929,0.0116842112351462,1.27823625189371
4,3.96581,20,20.394886,6.31,6.365145,85.031647,NaN,5.595544,NaN,33.427559,400,399.685486,25,27.905357,9.759266,59.686371,50.01749,401.603149,398.577484,399.731049,3501.061523,8.713771,8.940795,60.198662,46.281693,3.352582,77.845001,43.283924,23.370874,55.197708,20.985292,6.432928,55.290779,79.394005,82.427231,NaN,569.195374,404.150153044363,1.81769993123497,0.058636519425853,0.94490369456741,-3.93623112577859,459.800479339941,1.86461726179815,0.0127626026074148,1.21821351567117,53.6152096282167,443.310794667788,71.7821638874881,0.011684382035532,1.27826012860314
4,3.965857,20,20.395336,6.31,6.347092,85.025299,NaN,5.595081,NaN,33.435833,400,399.857086,25,27.901434,9.74157,59.836906,50.01749,401.603149,398.577484,399.731049,3501.061523,8.713771,8.940795,60.233826,46.270679,3.307792,77.83194,43.283417,23.370874,55.197708,20.985292,6.432928,55.290779,79.394005,82.427231,NaN,569.195374,404.132983048475,1.81763751552359,0.0586304280521453,0.944912841507301,-3.93588982671713,459.792080355066,1.86459220925193,0.0127617473778949,1.21824223832548,53.6161383082851,443.289791731982,71.7663748413762,0.0116826514410449,1.2783772250748
4,3.967187,20,20.397823,6.31,6.328421,85.027328,NaN,5.59508,NaN,33.455639,400,399.818268,25,27.898144,9.736454,59.946747,50.01749,401.453033,398.394836,399.504974,3501.716309,8.731889,8.948858,60.250851,46.26326,3.193766,77.811577,43.290943,23.386959,55.255524,21.006321,6.414341,55.25655,79.392578,82.439529,NaN,570.167969,404.11218201918,1.81753519598011,0.0586031139471393,0.94496602078689,-3.92623307527987,459.790873002806,1.86457997794021,0.0127598761681052,1.21828667571876,53.6212705176753,443.257406151709,71.7445876691267,0.0116787615323396,1.27860048537493
4,3.965258,20,20.398373,6.31,6.319734,85.062096,NaN,5.59604,NaN,33.463921,400,399.743591,25,27.898504,9.756458,59.944084,50.01749,401.437561,398.37442,399.5336,3502.795654,8.718017,8.944958,60.234707,46.302227,3.115497,77.818672,43.300716,23.384815,55.148636,21.014256,6.407383,55.35804,79.379372,82.460335,NaN,570.577271,404.108554571457,1.81756267579942,0.0586321926077732,0.944903906590267,-3.94023980610962,459.832415243543,1.86469399521914,0.012762102164822,1.21819081946001,53.622405438043,443.267526252851,71.7532866026564,0.0116790731657954,1.2785621253076
4,3.966866,20,20.397003,6.31,6.317307,85.082085,NaN,5.595637,NaN,33.459312,400,399.758209,25,27.891941,9.759973,59.899521,50.01749,401.437561,398.37442,399.5336,3502.795654,8.718017,8.944958,60.246918,46.285328,3.088885,77.823357,43.293011,23.384815,55.148636,21.014256,6.407383,55.35804,79.379372,82.460335,NaN,570.577271,404.102442096503,1.81750707614513,0.058605101701473,0.94495976452285,-3.92856353768707,459.858790294692,1.86477250417127,0.0127647561039071,1.21810147607899,53.6195784090982,443.246750254477,71.7350850012226,0.0116785974065138,1.27863518473948
4,3.96678,20,20.399235,6.31,6.324145,85.098465,NaN,5.595932,NaN,33.444855,400,399.682465,25,27.892729,9.750024,59.867096,50.014156,401.154358,398.138062,399.304169,3501.669189,8.720077,8.936255,60.243034,46.25695,3.068063,77.811432,43.294868,23.380466,55.191105,21.036953,6.38048,55.21188,79.350632,82.480209,NaN,572.178284,404.109107970682,1.81753273140028,0.0586085269163537,0.944953945786276,-3.92918792288071,459.875443561228,1.86481103762611,0.0127641962502054,1.21809656792825,53.6241841185016,443.258205105318,71.7472249289148,0.0116778541738614,1.27862988727465
4,3.967395,20,20.396296,6.31,6.324145,85.098465,NaN,5.596003,NaN,33.444855,400,399.682465,25,27.892729,9.750356,59.872818,50.014156,401.154358,398.138062,399.304169,3501.669189,8.720077,8.936255,60.27647,46.277317,3.092644,77.776634,43.279484,23.380466,55.191105,21.036953,6.38048,55.21188,79.350632,82.480209,NaN,572.178284,404.107647329268,1.81751460895192,0.0585984442186297,0.944974918295697,-3.92472307088741,459.879787267782,1.86483363494797,0.0127665919919879,1.21803679279315,53.6181194376184,443.248522510531,71.7354633292726,0.0116791991078213,1.27860942355505
4,3.965549,20,20.396976,6.31,6.323867,85.120346,NaN,5.596633,NaN,33.442101,400,399.631012,25,27.903191,9.739352,59.769829,50.014156,401.378845,398.383301,399.488617,3501.65918,8.704063,8.93115,60.298698,46.34692,3.058781,77.754074,43.2658,23.383924,55.1861,21.035913,6.400741,55.257576,79.378082,82.460098,NaN,572.780151,404.111768787323,1.81756807194603,0.0586286360672356,0.944912090099295,-3.93812648108866,459.90543371983,1.86490279792059,0.0127677198944505,1.21798349135826,53.6195226924004,443.267755762586,71.7514752793846,0.0116800401603358,1.2785278641823
4,3.965547,20,20.398632,6.31,6.318891,85.135117,NaN,5.596811,NaN,33.441982,400,399.668152,25,27.908504,9.738696,59.703506,50.014156,401.476532,398.362732,399.746796,3498.91626,8.766154,8.88888,60.319321,46.388592,3.037485,77.762695,43.259995,23.362452,55.225655,21.026949,6.40924,55.211082,79.344116,82.492264,NaN,573.242493,404.107071649545,1.81755130667937,0.0586272021550083,0.944914115232363,-3.93814100525179,459.92097795921,1.86494028259113,0.0127675054074047,1.21797186156965,53.6229398738747,443.263907502432,71.7508254022069,0.0116786514277371,1.27858663657501
4,3.965547,20,20.398632,6.31,6.310136,85.127235,NaN,5.596811,NaN,33.457371,400,399.722687,25,27.909243,9.738338,59.782597,50.014156,401.476532,398.362732,399.746796,3498.91626,8.766154,8.88888,60.344738,46.384907,3.169174,77.784813,43.264236,23.362452,55.225655,21.026949,6.40924,55.211082,79.344116,82.492264,NaN,573.242493,404.098798910325,1.81752170456954,0.0586246214562606,0.944917803475688,-3.93814100525179,459.911377809782,1.86491348757629,0.0127668995323218,1.21799602340089,53.6229398738747,443.253697828297,71.7428404391099,0.0116779591658538,1.278638494646
4,3.966578,20,20.397049,6.31,6.30315,85.112091,NaN,5.59661,NaN,33.467094,400,399.840576,25,27.907923,9.743069,59.86002,50.014156,401.576965,398.437469,399.801331,3500.958496,8.758501,8.913074,60.362938,46.356762,3.237212,77.786827,43.278603,23.371136,55.162926,21.022377,6.413401,55.249367,79.305565,82.510971,NaN,573.520569,404.089748458264,1.81746769378489,0.058605651783338,0.944955925791771,-3.93065454287142,459.895271293332,1.86487417220097,0.0127670257493759,1.21801029231665,53.6196733337033,443.233221791952,71.7245704695153,0.0116776486538059,1.27870503435039
4,3.967223,20,20.396999,6.31,6.286174,85.099632,NaN,5.597342,NaN,33.45496,400,399.894592,25,27.902899,9.758453,59.881104,50.014156,401.615204,398.379303,399.664459,3499.819824,8.754411,8.908274,60.380497,46.342079,3.269142,77.790611,43.260109,23.367205,55.167564,21.003422,6.436388,55.245617,79.334587,82.485489,NaN,571.720947,404.072174114079,1.81739127827502,0.0585900741149999,0.94498514363055,-3.92597172401992,459.88016976004,1.86483219745031,0.0127661086066565,1.21804750723778,53.619570154775,443.206810433286,71.7038454859756,0.011675891464388,1.27883820259821
4,3.967882,20,20.397184,6.31,6.271239,85.096848,NaN,5.597174,NaN,33.441299,400,399.89389,25,27.896215,9.772736,59.768353,50.014156,401.615204,398.379303,399.664459,3499.819824,8.754411,8.908274,60.387177,46.297466,3.255621,77.780289,43.265995,23.367205,55.167564,21.003422,6.436388,55.245617,79.334587,82.485489,NaN,571.720947,404.056494338906,1.81732134859457,0.0585748727593579,0.945014016718898,-3.92118786531813,459.876505281137,1.86482130933391,0.0127657437352509,1.21805981625494,53.6199519157972,443.182911545594,71.6854222739909,0.0116741444695571,1.27896430079727
4,3.967551,20,20.397957,6.31,6.260037,85.108932,NaN,5.597571,NaN,33.421036,400,399.905701,25,27.889149,9.791464,59.719578,50.014156,401.591553,398.384827,399.673401,3501.378418,8.779534,8.928105,60.391174,46.385235,3.16751,77.771301,43.261925,23.379318,55.132057,20.985928,6.452841,55.281414,79.349022,82.485779,NaN,571.982056,404.046695151814,1.8172932172998,0.0585769952782302,0.945007499114796,-3.92359060742541,459.890081803819,1.86485645132296,0.012766042689083,1.21803844476867,53.621547027803,443.17411332772,71.6796458538412,0.011673021376965,1.27902749376113
4,3.96782,20,20.398348,6.31,6.248722,85.126633,NaN,5.597867,NaN,33.417587,400,399.905914,25,27.882713,9.773899,59.77578,50.004589,401.584351,398.368896,399.816986,3502.663574,8.785422,8.913299,60.357899,46.467091,3.080166,77.774834,43.251228,23.356367,55.207275,20.989874,6.452431,55.29213,79.406731,82.45015,NaN,573.35437,404.035362767595,1.81724701902161,0.0585692526108309,0.945021542200273,-3.92163791411201,459.91106415983,1.86491362415395,0.0127670847542937,1.2179920977139,53.6223538512857,443.158639447476,71.6681058880852,0.011671705528496,1.27911568981756
4,3.967552,20,20.398426,6.31,6.25304,85.129944,NaN,5.59735,NaN,33.41753,400,399.888428,25,27.882309,9.77879,59.875576,50.004589,401.584351,398.368896,399.816986,3502.663574,8.785422,8.913299,60.348862,46.48333,2.991351,77.767319,43.257923,23.356367,55.207275,20.989874,6.452431,55.29213,79.406731,82.45015,NaN,573.35437,404.040080546343,1.81726952256774,0.0585749166539644,0.945010530072565,-3.92358334818346,459.914981682501,1.86492428050346,0.0127672756900475,1.21798353200552,53.6225148018034,443.166490189277,71.6743548865168,0.0116721849892713,1.27907749940569
4,3.967237,20,20.398911,6.31,6.268131,85.127739,NaN,5.596181,NaN,33.426811,400,399.909546,25,27.873522,9.806456,59.830173,50.004589,401.608734,398.357239,399.861328,3498.902344,8.762604,8.892002,60.365185,46.439289,2.966543,77.783928,43.248844,23.377756,55.261238,20.992781,6.441013,55.244728,79.394974,82.44957,NaN,572.151794,404.05509040039,1.81732984639282,0.0585845269424439,0.944993311495874,-3.92587008789184,459.911579485468,1.86491305629555,0.0127667108581497,1.21800014793752,53.6235155728096,443.187857966656,71.6917529338582,0.0116733042002357,1.27898009377846
4,3.967995,20,20.399462,6.31,6.279822,85.122932,NaN,5.596981,NaN,33.410645,400,399.878723,25,27.866907,9.840706,59.758915,50.004589,401.620056,398.365479,399.813293,3499.626465,8.787228,8.915131,60.34565,46.373619,2.952114,77.814026,43.246017,23.379927,55.152771,21.022379,6.411102,55.239693,79.450325,82.41526,NaN,569.924805,404.064336816351,1.81734704623767,0.0585755505517224,0.94501421095871,-3.9203676290266,459.904910414626,1.86489247856293,0.0127658922312209,1.21802608837478,53.6246525080989,443.194432443425,71.6976792035932,0.0116733750119792,1.27895967764095
4,3.968062,20,20.398092,6.31,6.297386,85.109772,NaN,5.597701,NaN,33.389183,400,399.899658,25,27.871138,9.852107,59.753906,50.004589,401.620056,398.365479,399.813293,3499.626465,8.787228,8.915131,60.317726,46.370846,2.955747,77.797577,43.238049,23.379927,55.152771,21.022379,6.411102,55.239693,79.450325,82.41526,NaN,569.924805,404.080775783606,1.8174044702914,0.0585796282826361,0.94500901605587,-3.91988130268351,459.890905460944,1.86485826932395,0.0127659972242938,1.21803861195951,53.6218255999734,443.212635947185,71.7099593373596,0.011675542323221,1.27883448362552
4,3.967997,20,20.398666,6.31,6.328374,85.144417,NaN,5.597151,NaN,33.385994,400,399.932556,25,27.874908,9.833107,59.727142,50.004589,401.6474,398.311279,399.757111,3501.185059,8.770369,8.922792,60.329899,46.295918,2.981697,77.804581,43.24184,23.393614,55.246105,20.991323,6.445189,55.279324,79.456184,82.412476,NaN,568.866638,404.11021389498,1.81751117108876,0.0585898236071469,0.944993661831515,-3.92035311175692,459.932254745171,1.86497163535727,0.0127681925214049,1.21794405660609,53.6230100310707,443.250104625268,71.7400787412071,0.0116776923706016,1.27865755697593
4,3.968343,20,20.398472,6.31,6.369944,85.18515,NaN,5.597286,NaN,33.395508,400,399.966339,25,27.880239,9.815906,59.783234,50.004589,401.652588,398.315979,399.767456,3500.188965,8.766896,8.902457,60.362255,46.355843,2.99024,77.816086,43.254391,23.389547,55.125431,20.990305,6.4332,55.307976,79.407883,82.450203,NaN,571.092468,404.148675646989,1.81764152722485,0.0585963995738734,0.944987955663733,-3.9178417040946,459.982149108469,1.86511157403841,0.0127714809643511,1.2178154794885,53.6226097211061,443.294838848651,71.7747907660064,0.0116808574818969,1.27842587957534
4,3.968472,20,20.397911,6.31,6.420247,85.244003,NaN,5.597789,NaN,33.401253,400,399.907837,25,27.883179,9.795427,59.744919,50.004589,401.652588,398.315979,399.767456,3500.188965,8.766896,8.902457,60.417603,46.402203,2.941809,77.811729,43.245003,23.389547,55.125431,20.990305,6.4332,55.307976,79.407883,82.450203,NaN,571.092468,404.195904867875,1.81780777319479,0.0586091006329588,0.94497135767585,-3.91690541296333,460.054643399459,1.86531586574539,0.0127764595017251,1.21762451704419,53.6214521065835,443.351529411394,71.8183409998896,0.0116850824003762,1.27812547980276
4,3.968807,20,20.398039,6.31,6.452302,85.26976,NaN,5.596854,NaN,33.404255,400,399.973328,25,27.882849,9.783606,59.628635,50.004589,401.848236,398.559479,399.971497,3501.73877,8.768953,8.911636,60.41024,46.316143,2.918752,77.80751,43.223156,23.36105,55.292908,20.969236,6.449935,55.313313,79.367615,82.478432,NaN,569.314453,404.225401468409,1.81790625131069,0.0586130493882213,0.944969477338262,-3.91447406825176,460.085816009666,1.86540238489767,0.0127783332214756,1.2175486900372,53.6217162347793,443.38565215124,71.8452224808295,0.0116873077478998,1.2779560256819
4,3.96752,20,20.397331,6.31,6.452302,85.26976,NaN,5.59709,NaN,33.404255,400,399.973328,25,27.882849,9.778337,59.639751,50.004589,401.69693,398.361389,399.810974,3500.733887,8.798905,8.921575,60.36108,46.317108,2.979693,77.820023,43.227669,23.358608,55.201805,20.988623,6.424096,55.318279,79.368202,82.481369,NaN,567.930054,404.228452702506,1.81794414831995,0.0586341468121467,0.94492574667485,-3.92381564553841,460.086859938713,1.86540782169466,0.012778910501632,1.21753436573917,53.6202552590599,443.397899093275,71.8537983202623,0.0116886200684213,1.27787746348668
4,3.968789,20,20.396355,6.31,6.480259,85.267067,NaN,5.598931,NaN,33.41206,400,400.041534,25,27.883505,9.766954,59.649296,50.004589,401.69693,398.361389,399.810974,3500.733887,8.798905,8.921575,60.323788,46.396515,3.100033,77.826729,43.229248,23.358608,55.201805,20.988623,6.424096,55.318279,79.368202,82.481369,NaN,567.930054,404.251862478157,1.81800126194773,0.0586215751687485,0.944957359893193,-3.91460470367463,460.085020217955,1.86540616868152,0.0127794995585359,1.21752281170731,53.6182411920882,443.416462984196,71.8669372044366,0.0116905431058545,1.27776075557245
4,3.968789,20,20.396355,6.31,6.49118,85.297241,NaN,5.598931,NaN,33.420357,400,400.028412,25,27.880741,9.757591,59.717899,49.99955,401.775543,398.434509,399.877655,3501.88208,8.779795,8.932334,60.308273,46.371555,3.161762,77.809258,43.231014,23.371099,55.175179,20.989046,6.427078,55.243084,79.349686,82.495026,NaN,568.137207,404.262182333032,1.81803816658528,0.0586247901565634,0.944952883411326,-3.91460470367463,460.121756367255,1.86550865990317,0.0127818164850835,1.21743110037542,53.6182411920882,443.429195893357,71.8769024729792,0.0116914058698449,1.27769655872848
4,3.96848,20,20.398716,6.31,6.480036,85.279564,NaN,5.597759,NaN,33.408302,400,400.042572,25,27.881351,9.748821,59.800255,49.99955,401.775543,398.434509,399.877655,3501.88208,8.779795,8.932334,60.325226,46.371323,3.166589,77.803947,43.226772,23.371099,55.175179,20.989046,6.427078,55.243084,79.349686,82.495026,NaN,568.137207,404.252384062081,1.81800960535365,0.0586265741379201,0.944946959733313,-3.91684734915719,460.096754606849,1.86543048981983,0.012778534072252,1.21753256321845,53.623113203249,443.422101625521,71.8747094912183,0.0116893162728874,1.27778804641084
4,3.969222,20,20.399311,6.31,6.458739,85.256195,NaN,5.595902,NaN,33.404202,400,400.106232,25,27.885845,9.745775,59.87669,49.99955,401.833191,398.518951,400.005157,3500.185059,8.775078,8.908631,60.30365,46.410675,3.136865,77.804665,43.232925,23.372992,55.205784,20.974461,6.429222,55.290104,79.340424,82.514137,NaN,568.35144,404.230500384341,1.81791578823314,0.0586081443484331,0.944980922681645,-3.91146232205597,460.067423750704,1.86534653443465,0.0127762544757953,1.21761572394203,53.6243409366253,443.390428961512,71.8507707955222,0.0116867648441552,1.27796194652366
4,3.968504,20,20.397614,6.31,6.436618,85.200348,NaN,5.594182,NaN,33.40295,400,400.079193,25,27.884819,9.739923,59.788311,49.99955,401.599182,398.289398,399.750854,3500.748047,8.797208,8.929219,60.278248,46.422302,3.101585,77.797997,43.23637,23.381363,55.295357,20.968195,6.428516,55.269276,79.328323,82.516899,NaN,569.272339,404.211299053966,1.81786216447942,0.0586133969872178,0.944965660395866,-3.9166731583249,460.001923433695,1.86516981492221,0.0127733481700364,1.21775164886856,53.6208392415149,443.369945994879,71.8323277748019,0.0116865329174256,1.27802534019088
4,3.968175,20,20.396225,6.31,6.415176,85.163437,NaN,5.595385,NaN,33.409065,400,399.973389,25,27.875566,9.720601,59.663486,49.99955,401.599182,398.289398,399.750854,3500.748047,8.797208,8.929219,60.248508,46.432453,3.070683,77.79113,43.237652,23.381363,55.295357,20.968195,6.428516,55.269276,79.328323,82.516899,NaN,569.272339,404.191817425083,1.81779937915535,0.0586124749515852,0.94496336101714,-3.91906109493573,459.959023920246,1.86505504586417,0.0127716443524075,1.2178362757965,53.6179729191513,443.346663585542,71.8121332788463,0.0116859012662524,1.27811023044336
4,3.969553,20,20.397142,6.31,6.389859,85.141335,NaN,5.595206,NaN,33.399883,400,399.990143,25,27.869171,9.717544,59.615894,49.99955,401.784576,398.395142,399.906006,3501.525391,8.777318,8.915971,60.239929,46.409622,2.998101,77.783333,43.238289,23.370323,55.206486,20.985083,6.421686,55.275249,79.303444,82.53019,NaN,570.654297,404.164623618037,1.81767321847206,0.0585824419467402,0.945020817263978,-3.90906035537085,459.930752109007,1.8649728726495,0.0127691979933537,1.2179225428289,53.6198652459695,443.304216375287,71.7802314700838,0.0116823991160408,1.27834685285505
4,3.967876,20,20.397696,6.31,6.369781,85.150208,NaN,5.595795,NaN,33.405918,400,399.98645,25,27.868891,9.718761,59.653984,49.99955,401.669891,398.375549,399.867065,3499.873047,8.770413,8.891052,60.22155,46.38736,2.925016,77.782799,43.225662,23.333277,55.135208,20.968847,6.438949,55.280048,79.291306,82.545311,NaN,569.951294,404.149630090405,1.81765473227162,0.0586040050948233,0.944972117314236,-3.92123141820292,459.94074041866,1.86499877552205,0.0127694283421604,1.21790662198519,53.6210084507644,443.29848714361,71.7765390161573,0.0116816333471491,1.27838900923377
4,3.967535,20,20.398483,6.31,6.352909,85.156403,NaN,5.59612,NaN,33.408192,400,400.000488,25,27.87031,9.734341,59.810268,49.99955,401.669891,398.375549,399.867065,3499.873047,8.770413,8.891052,60.208073,46.36903,2.910553,77.812187,43.238319,23.333277,55.135208,20.968847,6.438949,55.280048,79.291306,82.545311,NaN,569.951294,404.134496039752,1.81760773724347,0.0586046242080109,0.944967576904945,-3.92370675597499,459.947123058451,1.86501378429313,0.0127692629072424,1.21790363607793,53.6226324191739,443.283196848248,71.7657001377784,0.0116800607165522,1.27848519441031
4,3.967022,20,20.399212,6.31,6.344363,85.139603,NaN,5.596831,NaN,33.404789,400,400.028168,25,27.859041,9.720752,59.878452,49.99955,401.760803,398.427338,399.899597,3499.64502,8.806207,8.933496,60.19178,46.377846,2.910324,77.83123,43.235073,23.327562,55.20443,20.952795,6.456933,55.253647,79.282471,82.547577,NaN,570.322083,404.12763838001,1.81759395867396,0.0586105165862948,0.944953684986761,-3.9274309584419,459.925584996008,1.86495107427855,0.0127673774546693,1.21796989711548,53.6241366602864,443.27929586578,71.7636876598222,0.0116792997869144,1.27852225521937
4,3.968029,20,20.399307,6.31,6.346393,85.114616,NaN,5.598013,NaN,33.386032,400,400.056396,25,27.854012,9.709764,60.001633,49.99955,401.712921,398.443146,399.971405,3501.768066,8.768783,8.907301,60.192177,46.391281,2.920521,77.833778,43.23513,23.342953,55.295341,20.948612,6.454831,55.272686,79.260834,82.54863,NaN,569.856201,404.127165686619,1.81757115339045,0.058594607741212,0.944987152427246,-3.92012083575162,459.895010245229,1.86486539749211,0.0127653792781092,1.21804845048482,53.6243326830522,443.27154102935,71.7577576606128,0.0116787093351264,1.27856386897459
4,3.967065,20,20.399172,6.31,6.349118,85.106445,NaN,5.598486,NaN,33.394249,400,400.015961,25,27.853724,9.703447,60.036514,49.99955,401.712921,398.443146,399.971405,3501.768066,8.768783,8.907301,60.173809,46.419483,2.935309,77.816315,43.21862,23.342953,55.295341,20.948612,6.454831,55.272686,79.260834,82.54863,NaN,569.856201,404.132029540751,1.81760876791293,0.058611212604328,0.944953153184661,-3.92711877916196,459.885256978435,1.86483865455824,0.0127648611311542,1.21807078395427,53.6240541241702,443.284357086062,71.7675893551753,0.0116796701560857,1.27849562455889
4,3.967552,20,20.398819,6.31,6.35122,85.102875,NaN,5.596485,NaN,33.399685,400,400.023163,25,27.853468,9.699944,60.020782,50.000912,401.861938,398.373444,399.906586,3501.918945,8.787615,8.903893,60.203156,46.442699,2.939849,77.823212,43.220478,23.357395,55.25106,20.976536,6.429375,55.208714,79.33287,82.519249,NaN,568.475403,404.132859628091,1.81760152605907,0.0586038479318259,0.944968865687501,-3.92358334818346,459.881430148997,1.86482923045304,0.0127648743790024,1.21807456505779,53.6233257372998,443.281446960167,71.7648101789659,0.0116797132550687,1.27850203100731
4,3.967301,20,20.398987,6.31,6.369391,85.074707,NaN,5.596415,NaN,33.386612,400,399.981232,25,27.859655,9.724638,59.95808,50.000912,401.665558,398.367035,399.788086,3503.057373,8.791468,8.936481,60.24905,46.466526,2.909387,77.818367,43.231716,23.358679,55.201172,20.963627,6.444166,55.249435,79.403549,82.463936,NaN,568.202148,404.150626344384,1.81767035282979,0.058613316163611,0.944952696839258,-3.92540546920981,459.846869821186,1.86473215900443,0.012762571557704,1.21816453121924,53.623672392931,443.305383217615,71.7837724990599,0.0116812215499926,1.27838460879895
4,3.967492,20,20.397259,6.31,6.405606,85.075424,NaN,5.595622,NaN,33.370216,400,399.997559,25,27.858744,9.73302,59.936424,50.000912,401.665558,398.367035,399.788086,3503.057373,8.791468,8.936481,60.24448,46.479237,2.872951,77.807976,43.225143,23.358679,55.201172,20.963627,6.444166,55.249435,79.403549,82.463936,NaN,568.202148,404.184394424442,1.81778714751374,0.058620852840818,0.944944101065548,-3.92401890692304,459.850297982653,1.86474788559876,0.0127640351886045,1.2181271555951,53.6201066829882,443.343652412933,71.8112497330598,0.0116849926859906,1.27814991378633
4,3.966083,20,20.397337,6.31,6.42708,85.100128,NaN,5.595296,NaN,33.367481,400,400.055634,25,27.851072,9.73678,59.909019,50.000912,401.860443,398.550354,399.970154,3503.633789,8.79897,8.9564,60.235233,46.491215,2.863895,77.793381,43.211792,23.340647,55.236397,20.957373,6.432778,55.266636,79.392563,82.46595,NaN,567.364319,404.208027474949,1.81790123421637,0.0586502890850114,0.944887299214805,-3.93424872998764,459.880274382027,1.86483128504674,0.0127658712044855,1.21805285850995,53.620267640383,443.383100825395,71.8422268495496,0.0116876131562099,1.27795232869322
4,3.967359,20,20.397951,6.31,6.42708,85.100128,NaN,5.594316,NaN,33.367481,400,400.055634,25,27.851072,9.738918,59.886368,50.000912,401.566956,398.259766,399.801147,3503.432129,8.753211,8.909083,60.259518,46.489235,2.982302,77.768738,43.21188,23.335936,55.237858,20.989244,6.413622,55.274155,79.375679,82.484489,NaN,566.87439,404.205001476956,1.81786364730339,0.0586293586440915,0.944930677897653,-3.92498441346811,459.87936694197,1.86482656418538,0.0127653706921591,1.21806534565159,53.6215346467838,443.370851377172,71.8335159457423,0.0116863646769247,1.27802872813834
4,3.966115,20,20.398495,6.31,6.434608,85.133972,NaN,5.593428,NaN,33.368095,400,400.061249,25,27.849628,9.739264,59.804344,50.000912,401.566956,398.259766,399.801147,3503.432129,8.753211,8.909083,60.289188,46.455509,3.075422,77.763298,43.209274,23.335936,55.237858,20.989244,6.413622,55.274155,79.375679,82.484489,NaN,566.87439,404.215064698671,1.81792573353467,0.0586519817416433,0.944885286269686,-3.93401636810574,459.919785764436,1.86493744328421,0.0127675290693183,1.2179725873416,53.6226571806951,443.392906432567,71.8515480400833,0.0116874886481795,1.27793016082638
4,3.96735,20,20.398466,6.31,6.426433,85.143417,NaN,5.594478,NaN,33.368408,400,399.927643,25,27.840801,9.744711,59.834557,50.000912,401.632324,398.279449,399.832764,3499.19043,8.760716,8.891764,60.28289,46.4515,3.089525,77.782509,43.213795,23.343527,55.194996,21.001123,6.407524,55.267315,79.441399,82.446228,NaN,568.365906,404.204411450943,1.81786172561427,0.0586293156618595,0.944930639422695,-3.92504974940823,459.931332213806,1.86496977329202,0.0127682786901602,1.21794305761365,53.6225973403368,443.370790264092,71.8342012708446,0.0116860096778691,1.27804120739266
4,3.96735,20,20.398466,6.31,6.416945,85.124458,NaN,5.594478,NaN,33.377995,400,399.868378,25,27.821491,9.742358,59.816936,50.000912,401.575439,398.298615,399.850128,3499.619385,8.784555,8.918941,60.276318,46.452393,3.062654,77.808594,43.20874,23.309584,55.119453,21.01676,6.396657,55.179192,79.409294,82.458366,NaN,571.566833,404.195445930411,1.81782965684306,0.0586265210567648,0.944934566605506,-3.92504974940823,459.908240680642,1.86490532291968,0.0127668213720354,1.21800116483889,53.6225973403368,443.359727183237,71.8255451815588,0.01168525991734,1.27809713883253
4,3.967273,20,20.398312,6.31,6.413557,85.081284,NaN,5.593288,NaN,33.381016,400,399.881287,25,27.817833,9.748556,59.733562,50.000912,401.575439,398.298615,399.850128,3499.619385,8.784555,8.918941,60.294575,46.45063,2.99598,77.81781,43.209435,23.309584,55.119453,21.01676,6.396657,55.179192,79.409294,82.458366,NaN,571.566833,404.192427134661,1.81782047340374,0.0586267857408085,0.944933351810999,-3.92560873919132,459.855879500677,1.86475971460821,0.0127636274861629,1.21813057422089,53.6222795662637,443.356379182151,71.8227064157153,0.0116851379201276,1.27811042999514
4,3.966161,20,20.399149,6.31,6.408457,85.045708,NaN,5.593393,NaN,33.38018,400,399.958862,25,27.813681,9.738286,59.821838,50.012405,401.831818,398.40274,399.892242,3501.501221,8.764249,8.924079,60.306744,46.457607,2.937481,77.80529,43.22023,23.362164,55.283058,21.030899,6.383943,55.194862,79.311592,82.524979,NaN,570.701233,404.190245749393,1.81783599360752,0.0586435227382169,0.944897642858461,-3.93368235037906,459.811303363697,1.86463229252574,0.0127602092718576,1.21825707071039,53.6240066658422,443.362711316832,71.8288524024806,0.0116849968899769,1.27809819331222
4,3.965218,20,20.39938,6.31,6.39764,85.021446,NaN,5.59311,NaN,33.376263,400,400.03125,25,27.805422,9.742015,59.950104,50.012405,401.768097,398.40213,399.939423,3498.570801,8.772892,8.895248,60.338562,46.457581,2.805103,77.79908,43.219181,23.354761,55.219406,21.019453,6.397794,55.264603,79.338699,82.509392,NaN,569.551636,404.182261876604,1.81782721813794,0.0586558104127391,0.944870044014553,-3.94053030679606,459.781403320763,1.86454799279231,0.0127581547123514,1.21833655111485,53.6244833105742,443.359953892828,71.8270238526712,0.0116846526648423,1.27811759799645
4,3.966094,20,20.399544,6.31,6.378259,85.026939,NaN,5.59244,NaN,33.385181,400,400.053833,25,27.802029,9.7491,60.017979,50.012405,401.768097,398.40213,399.939423,3498.570801,8.772892,8.895248,60.316811,46.435383,2.775056,77.780708,43.220112,23.354761,55.219406,21.019453,6.397794,55.264603,79.338699,82.509392,NaN,569.551636,404.16187053574,1.81773589347134,0.0586357243784552,0.944907898335335,-3.93416885543604,459.787852962867,1.86456541561653,0.012758443628012,1.21832295684055,53.6248217050768,443.328641698452,71.8027602563404,0.0116824187606709,1.27827994347101
4,3.965991,20,20.397938,6.31,6.361298,85.005417,NaN,5.591266,NaN,33.391838,400,400.032593,25,27.806292,9.765454,59.99836,50.012405,401.519165,398.12027,399.666534,3497.978516,8.78047,8.915129,60.279152,46.429314,2.783186,77.779709,43.211781,23.337696,55.244091,20.982367,6.441694,55.292496,79.335388,82.502487,NaN,571.454834,404.146088375517,1.817681592379,0.0586324161849802,0.94491146452707,-3.93491677840768,459.764008200189,1.86450456178434,0.0127580967295567,1.21835659047842,53.6215078212322,443.308034713982,71.7843523232183,0.0116821157668353,1.2783463408462
4,3.966746,20,20.397608,6.31,6.351645,84.981445,NaN,5.590882,NaN,33.389854,400,399.981476,25,27.806959,9.770438,59.934288,50.012405,401.909943,398.426758,399.893097,3497.90332,8.761117,8.924644,60.250191,46.434608,2.799561,77.766754,43.239136,23.348225,55.258343,20.962368,6.462761,55.345772,79.30954,82.519867,NaN,570.840942,404.135174762562,1.81762671069631,0.0586171880015997,0.944941223303651,-3.92943477570782,459.735289380728,1.86442554922726,0.0127565211033062,1.21842387180025,53.620826860328,443.288719071503,71.7687728612166,0.0116810310495874,1.27843646002984
4,3.966376,20,20.397167,6.31,6.34837,84.984055,NaN,5.591493,NaN,33.400303,400,400.046783,25,27.802975,9.774134,59.882912,50.012405,401.909943,398.426758,399.893097,3497.90332,8.761117,8.924644,60.274715,46.426769,2.801101,77.773972,43.228073,23.348225,55.258343,20.962368,6.462761,55.345772,79.30954,82.519867,NaN,570.840942,404.132958505466,1.81762654136989,0.0586222910775738,0.944929989522032,-3.93212122013239,459.739122255708,1.86443782246928,0.0127570813886167,1.21840680833757,53.6199168351677,443.288145528479,71.7676959047085,0.0116812925409056,1.27842892681344
4,3.966423,20,20.398142,6.31,6.350395,85.003098,NaN,5.591048,NaN,33.393963,400,400.038574,25,27.803486,9.756037,59.837482,50.012405,401.745514,398.328339,399.753387,3497.727539,8.756819,8.90343,60.280998,46.420517,2.754968,77.807655,43.225315,23.353836,55.213394,20.969666,6.463119,55.266018,79.300804,82.529907,NaN,574.164612,404.134760408063,1.81763200248477,0.0586221169287696,0.944930742155818,-3.93177995842774,459.760880921926,1.86449510345779,0.0127577520388461,1.21836790793773,53.6219287744713,443.291168077606,71.7714493045838,0.0116808333783094,1.27843668279716
4,3.965966,20,20.396271,6.31,6.367934,85.022171,NaN,5.590373,NaN,33.381725,400,400.052551,25,27.803194,9.74894,59.85265,50.012405,401.868042,398.423492,399.863739,3500.457031,8.794614,8.945569,60.305305,46.421417,2.738846,77.845505,43.217171,23.339046,55.245838,20.987366,6.44163,55.247498,79.311493,82.521629,NaN,577.754333,404.15241813337,1.81770476233678,0.0586347818568968,0.944907843229271,-3.93509831540507,459.786886409821,1.86457437678373,0.0127607445063952,1.21827093401434,53.6180678466552,443.314079318234,71.7867063484964,0.0116836611056089,1.27827626353327
4,3.966361,20,20.395464,6.31,6.370455,85.062035,NaN,5.590241,NaN,33.373764,400,400.075745,25,27.803377,9.74903,59.913525,50.012405,401.868042,398.423492,399.863739,3500.457031,8.794614,8.945569,60.272732,46.406933,2.862357,77.830147,43.207859,23.339046,55.245838,20.987366,6.44163,55.247498,79.311493,82.521629,NaN,577.754333,404.153862782459,1.81770164515734,0.0586290448922287,0.944920241549854,-3.93223013410193,459.836642363198,1.86471616074664,0.012764468821146,1.21813177992594,53.6164024631798,443.312061204708,71.7839780505253,0.0116840740910812,1.27826739040727
4,3.966151,20,20.396469,6.31,6.369455,85.082176,NaN,5.591437,NaN,33.392647,400,400.112976,25,27.799492,9.76451,59.847252,50.012405,401.875977,398.476746,400.032196,3499.708496,8.774308,8.905254,60.219395,46.387806,2.969738,77.812889,43.211609,23.336319,55.155708,20.983425,6.446147,55.280663,79.387802,82.462692,NaN,577.677307,404.153416269472,1.81770445257777,0.0586321950488707,0.944913508149176,-3.93375496271875,459.859690525031,1.8647769199676,0.0127651984260297,1.21809033112548,53.618476445696,443.314203806166,71.7870857691465,0.0116835346555458,1.27828031819223
4,3.965249,20,20.395582,6.31,6.361429,85.087265,NaN,5.59252,NaN,33.399811,400,400.055695,25,27.795677,9.768517,59.797226,50.012405,401.875977,398.476746,400.032196,3499.708496,8.774308,8.905254,60.207409,46.37962,3.049522,77.774765,43.201603,23.336319,55.155708,20.983425,6.446147,55.280663,79.387802,82.462692,NaN,577.677307,404.147973336882,1.81770390252651,0.0586446300106419,0.944886140571662,-3.94030516856401,459.867200434575,1.86480104446357,0.012766312904026,1.21805665512478,53.6166459797902,443.312977721024,71.7848631339255,0.0116840558316593,1.27826553995419
4,3.965976,20,20.395588,6.31,6.361429,85.087265,NaN,5.593853,NaN,33.399811,400,400.055695,25,27.795677,9.76943,59.756546,50.018822,401.712006,398.299835,399.768646,3499.800293,8.768299,8.914928,60.201511,46.379604,3.040086,77.778191,43.190311,23.313004,55.31731,20.992144,6.433946,55.257454,79.356178,82.48703,NaN,579.026672,404.146247762989,1.81768247726721,0.058632700874186,0.944910898943179,-3.93502570048258,459.86719156599,1.86480099832551,0.0127663080121783,1.21805677717734,53.616658361963,443.305594474052,71.7790957772418,0.0116835511874518,1.27830308829199
4,3.965976,20,20.395588,6.31,6.342825,85.080391,NaN,5.593853,NaN,33.397259,400,399.99707,25,27.795788,9.753821,59.73658,50.018822,401.676025,398.409668,399.921051,3498.592285,8.778387,8.884286,60.141575,46.379883,2.991293,77.865486,43.183228,23.312864,55.181503,21.017582,6.407262,55.292141,79.364098,82.485596,NaN,579.231384,404.128668568252,1.81761958259469,0.0586272182826771,0.944918684312441,-3.93502570048258,459.858818571146,1.86477762533784,0.0127657794104358,1.21807788934717,53.616658361963,443.283900804756,71.7621258297436,0.0116820803390414,1.27841306645632
4,3.966321,20,20.395761,6.31,6.327353,85.084038,NaN,5.593722,NaN,33.390797,400,399.993317,25,27.792862,9.748171,59.73275,50.018822,401.676025,398.409668,399.921051,3498.592285,8.778387,8.884286,60.07238,46.409367,2.932984,77.905472,43.168774,23.312864,55.181503,21.017582,6.407262,55.292141,79.364098,82.485596,NaN,579.231384,404.113229434043,1.81755710485382,0.0586169995095108,0.944936943697676,-3.93252057287521,459.863005157946,1.86478869563652,0.012765918816952,1.21807020687722,53.6170153799584,443.262554074256,71.7456752552306,0.0116805150248978,1.27852548618201
4,3.966949,20,20.395794,6.31,6.329525,85.091827,NaN,5.593638,NaN,33.382244,400,400.088928,25,27.789818,9.754661,59.771648,50.018822,401.816589,398.465271,399.874939,3499.720215,8.808273,8.946096,59.997787,46.416805,2.85644,77.880264,43.203156,23.358324,55.142155,21.0028,6.420372,55.230831,79.311523,82.517975,NaN,578.487366,404.113790473465,1.81754594190017,0.058607341283628,0.944957440373697,-3.92796094321363,459.87244383923,1.86481492555791,0.0127664908563872,1.21804696007064,53.6170834813834,443.258742581351,71.7427411469602,0.011680234084972,1.27854561997947
4,3.966104,20,20.396511,6.31,6.347615,85.123367,NaN,5.593872,NaN,33.390705,400,400.110779,25,27.786009,9.75799,59.845478,50.018822,402.013458,398.801788,400.138214,3499.24707,8.76563,8.936701,59.981354,46.423458,2.832655,77.856407,43.188389,23.360455,55.110897,20.965311,6.451695,55.219299,79.291412,82.528412,NaN,578.688416,404.132890841288,1.81763200444952,0.0586265301619923,0.944921038170957,-3.93409624234897,459.909800228798,1.8649166427763,0.0127683312325438,1.21796477969037,53.6185631178126,443.289263531233,71.7676357714352,0.0116818151846412,1.27840772391201
4,3.966439,20,20.395647,6.31,6.368072,85.193367,NaN,5.594189,NaN,33.366425,400,400.207855,25,27.78731,9.767341,59.911198,50.018822,402.013458,398.801788,400.138214,3499.24707,8.76563,8.936701,59.997742,46.419823,2.833465,77.866821,43.183338,23.360455,55.110897,20.965311,6.451695,55.219299,79.291412,82.528412,NaN,578.688416,404.151425908357,1.81769129104833,0.0586270633177076,0.944923892371724,-3.93166378493805,459.996325493425,1.86516120505822,0.0127744156091494,1.21773308309687,53.6167801198159,443.308703548214,71.7816120260132,0.0116837217765136,1.27828873133629
