P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,TC1,TC2,TC3,TC4,TC5,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
4,3.965767,20,20.395527,6.31,6.373749,85.241249,NaN,5.593268,NaN,33.350998,400,400.250336,25,27.794529,9.78544,59.900734,50.018822,402.025757,398.751068,400.099182,3499.114746,8.77789,8.915152,60.088863,46.415726,2.83381,77.899475,43.175308,23.360859,55.23077,20.964039,6.448662,55.239559,79.313881,82.506493,NaN,577.375122,404.158385026144,1.81773028377708,0.0586397604578103,0.94489864428802,-3.93654338079966,460.054806488342,1.86532482017997,0.012778191907527,1.21758463629931,53.6165324764252,443.322013362377,71.7918535970011,0.0116847058643376,1.27821847716293
4,3.966782,20,20.39761,6.31,6.372715,85.250336,NaN,5.594549,NaN,33.357761,400,400.256927,25,27.808369,9.801733,59.947304,50.018822,401.737427,398.438507,399.786499,3500.207031,8.797483,8.945218,60.105976,46.416389,2.804649,77.87056,43.173473,23.334082,55.293274,20.929449,6.488518,55.223328,79.382278,82.469345,NaN,575.638062,404.154999141415,1.81769688061475,0.0586228057954934,0.94493363358977,-3.92917340218514,460.062798490927,1.86533969314873,0.0127771913144979,1.21759913282233,53.6208309873901,443.312924994947,71.7877106248351,0.0116826706996381,1.27831379745666
4,3.966873,20,20.397539,6.31,6.366708,85.247108,NaN,5.594131,NaN,33.370754,400,400.156769,25,27.816544,9.787068,60.081196,50.018822,401.737427,398.438507,399.786499,3500.207031,8.797483,8.945218,60.010479,46.397465,2.835683,77.839851,43.190151,23.334082,55.293274,20.929449,6.488518,55.223328,79.382278,82.469345,NaN,575.638062,404.149106925349,1.81767389236565,0.0586195436107914,0.9449392424226,-3.92851271611374,460.058972785108,1.86532927182687,0.0127770012845229,1.21760752663841,53.6206844764806,443.304912608767,71.7813416484989,0.0116821758916859,1.2783527207298
4,3.966146,20,20.395779,6.31,6.348966,85.220688,NaN,5.593607,NaN,33.366135,400,400.157379,25,27.813959,9.778734,60.102798,50.009403,401.869537,398.593018,400.072357,3501.752441,8.773849,8.916283,59.974445,46.397457,2.968027,77.877563,43.231522,23.307055,55.292858,20.905493,6.506801,55.229893,79.410095,82.453468,NaN,575.798157,404.134067719177,1.81763533415529,0.0586262393366374,0.944921903172028,-3.93379126892438,460.02939928795,1.86525302733767,0.0127764070088062,1.21765239557574,53.6170525261984,443.28955687627,71.766822301913,0.0116823337217787,1.27838890467507
4,3.966048,20,20.396198,6.31,6.352765,85.176582,NaN,5.592899,NaN,33.363514,400,400.125702,25,27.801554,9.767128,60.010128,50.009403,401.765656,398.487946,399.901245,3497.504883,8.777976,8.906093,60.017628,46.40115,3.021579,77.929008,43.25919,23.292631,55.228149,20.893217,6.502989,55.271011,79.370056,82.473717,NaN,576.803345,404.137890118191,1.81765106558967,0.058628966490976,0.944916973740386,-3.93450287745088,459.975071974193,1.86509992903664,0.0127726765484008,1.2177955359444,53.6179172007527,443.295472446052,71.7720466621423,0.0116824493643964,1.2783688307569
4,3.966279,20,20.395002,6.31,6.352765,85.176582,NaN,5.592371,NaN,33.363514,400,400.125702,25,27.801554,9.760918,59.862343,50.009403,401.765656,398.487946,399.901245,3497.504883,8.777976,8.906093,60.042206,46.40411,3.024125,77.932816,43.199863,23.292631,55.228149,20.893217,6.502989,55.271011,79.370056,82.473717,NaN,576.803345,404.137341741592,1.8176442582797,0.058625177228148,0.944924843317411,-3.93282553597953,459.976837609543,1.86510911983059,0.0127736517835602,1.21777127328987,53.6154490228712,443.29172721596,71.7674129990061,0.0116830102214472,1.27835950403828
4,3.96739,20,20.397038,6.31,6.37398,85.134918,NaN,5.592336,NaN,33.356304,400,400.124451,25,27.795509,9.762075,59.748745,50.009403,401.865784,398.591034,400.05954,3502.360352,8.799548,8.931635,60.076466,46.405655,2.961529,77.880737,43.153221,23.307322,55.147003,20.940098,6.456566,55.228977,79.306496,82.50721,NaN,575.996765,404.154751498531,1.81768324448113,0.0586132089311153,0.944953808707097,-3.92475936837457,459.923090264419,1.86495185870431,0.0127687895300459,1.2179400877894,53.6196506343572,443.307553162829,71.7826935755768,0.0116826961724416,1.278327480516
4,3.967024,20,20.397932,6.31,6.404121,85.093307,NaN,5.593282,NaN,33.35136,400,400.143524,25,27.799572,9.75272,59.734509,50.009403,401.865784,398.591034,400.05954,3502.360352,8.799548,8.931635,60.067661,46.402237,2.955169,77.918556,43.122025,23.307322,55.147003,20.940098,6.456566,55.228977,79.306496,82.50721,NaN,575.996765,404.184101430509,1.81779591370467,0.0586280894746076,0.944928795778346,-3.92741643843601,459.871086530066,1.86480351817329,0.012764861722865,1.21808590417629,53.6214954402034,443.347462819739,71.8151892435799,0.0116847924699353,1.27814654858753
4,3.966261,20,20.396444,6.31,6.445519,85.075531,NaN,5.593327,NaN,33.340168,400,400.239349,25,27.805319,9.745744,59.699223,50.009403,402.002869,398.723511,400.110107,3502.230225,8.801807,8.95455,60.060738,46.38356,2.853516,77.924347,43.115753,23.296743,55.166069,20.930305,6.467231,55.287693,79.284485,82.543266,NaN,575.774109,404.225028184771,1.81795830679954,0.0586528003150664,0.944885760970436,-3.93295623525324,459.851633206196,1.86475451695239,0.0127647078030196,1.21811024027611,53.6184248550825,443.401747015987,71.8555472006191,0.0116894852575936,1.27783709654423
4,3.965858,20,20.3958,6.31,6.505583,85.083076,NaN,5.592933,NaN,33.342312,400,400.248291,25,27.79496,9.749136,59.646282,50.009403,402.00296,398.596863,400.050018,3500.590332,8.789744,8.919589,60.031574,46.379005,2.808095,77.907501,43.130371,23.310848,55.183922,20.917177,6.480339,55.236652,79.26474,82.566292,NaN,573.966003,404.282735657813,1.818173135776,0.0586771055767768,0.944847573975696,-3.9358825650985,459.861775723563,1.86478512472242,0.0127658130442094,1.21807395507777,53.6170958634515,443.475117298525,71.9120572448545,0.0116948953505504,1.27745224591697
4,3.967128,20,20.394417,6.31,6.526942,85.080528,NaN,5.59316,NaN,33.34972,400,400.194336,25,27.787735,9.751186,59.702438,50.009403,401.876984,398.572632,400.000885,3499.334961,8.780581,8.914846,60.008331,46.381466,2.83461,77.914757,43.153206,23.31983,55.064739,20.92824,6.465024,55.228027,79.255287,82.563293,NaN,575.03009,404.299909140174,1.81820790011952,0.0586625547220436,0.944881983047969,-3.92666140487574,459.860716434201,1.86478709631456,0.0127667447138874,1.21805364408109,53.614241719754,443.485495743806,71.918215196783,0.0116965413017522,1.27736746495663
4,3.966058,20,20.396166,6.31,6.556316,85.039047,NaN,5.594332,NaN,33.357788,400,400.123596,25,27.784315,9.736979,59.74744,50.009403,401.876984,398.572632,400.000885,3499.334961,8.780581,8.914846,59.988068,46.38377,2.801144,77.934158,43.126892,23.31983,55.064739,20.92824,6.465024,55.228027,79.255287,82.563293,NaN,575.03009,404.330196693442,1.81833863641936,0.0586887625947873,0.944833894606011,-3.93443026371648,459.807600817262,1.86463258318018,0.0127621283419835,1.21821680861695,53.6178511640548,443.532657162666,71.9576251965726,0.0116985432342748,1.2771717967621
5,5.02774,25,25.313385,12.92,13.866285,93.153793,NaN,7.049892,NaN,37.615265,400,399.853699,25,29.08392,10.432015,70.590393,50.018402,401.499146,397.957916,399.857208,4238.463867,9.411292,9.584543,65.445328,55.953945,9.324368,85.593643,51.806759,25.058887,69.685036,25.168442,15.081882,70.014442,101.377823,90.795815,0,71.791946,408.894829291869,1.81487326034198,0.0467011276531414,0.97565900522506,3.09015346026632,462.677169111967,1.85718967092151,0.010066804414212,1.29270572351234,62.8958740158628,447.423228020695,81.6673306738604,0.00923361057498763,1.37201196538207
5,5.024351,25,25.310806,12.92,13.843919,93.124855,NaN,7.043937,NaN,37.614403,400,399.866577,25,29.094194,10.430506,70.455513,50.018402,401.545593,397.994324,399.997223,4238.917969,9.424483,9.589276,65.400368,55.962818,9.322837,85.588196,51.828835,24.981897,69.664642,25.160948,15.073158,69.924942,101.344589,90.801491,0,71.797966,408.880673881306,1.81487910248789,0.0467313736174887,0.975566552510525,3.06962338544884,462.643615297267,1.85710515396582,0.0100662405724579,1.29278874069964,62.8914146634348,447.422919410988,81.6636674093705,0.00923473766402263,1.37195116329484
5,5.024361,25,25.311171,12.92,13.821585,93.085854,NaN,7.041401,NaN,37.613632,400,399.926147,25,29.098721,10.419766,70.409622,50.018402,401.545593,397.994324,399.997223,4238.917969,9.424483,9.589276,65.299873,55.980068,9.342197,85.557953,51.843933,24.981897,69.664642,25.160948,15.073158,69.924942,101.344589,90.801491,0,71.797966,408.858862758019,1.8148029381478,0.046725871187249,0.975584202794798,3.06968397955654,462.592645375667,1.85696498594754,0.0100633760936599,1.2929892829703,62.8920458087245,447.396233020659,81.6447040617317,0.00923306658180149,1.37214602118341
5,5.024286,25,25.310186,12.92,13.795073,93.051422,NaN,7.042333,NaN,37.620918,400,399.926483,25,29.103466,10.415551,70.465927,50.018402,401.568054,398.07428,399.995026,4237.730469,9.435428,9.613072,65.250237,55.994015,9.369385,85.550644,51.871449,24.925137,69.683022,25.145113,15.070574,69.770683,101.376022,90.78672,0,71.853333,408.833167559347,1.81471461600076,0.0467202529549447,0.975602399394781,3.06922952146044,462.549596796149,1.85685014355015,0.0100615624298963,1.29313652516422,62.8903425634262,447.363988496182,81.6198926790163,0.00923168002445802,1.37234689881934
5,5.024722,25,25.309937,12.92,13.779402,93.044998,NaN,7.045234,NaN,37.612148,400,399.886261,25,29.101624,10.419053,70.613487,50.011646,401.354004,397.881073,399.833374,4239.225586,9.43262,9.601723,65.240395,56.008648,9.356557,85.528587,51.881744,24.855965,69.669876,25.159073,15.040421,69.787636,101.430161,90.727905,0,72.120583,408.816891677888,1.81465079472034,0.0467118770843697,0.975628777583418,3.07187136549743,462.541662370993,1.85682916066216,0.0100612597016604,1.29316251967088,62.8899119879907,447.341117314682,81.6028956692269,0.00923049678563163,1.37250054200402
5,5.024913,25,25.311102,12.92,13.771188,93.089828,NaN,7.047653,NaN,37.619129,400,399.826141,25,29.095306,10.414429,70.684189,50.011646,401.354004,397.881073,399.833374,4239.225586,9.43262,9.601723,65.219841,56.006508,9.289827,85.532425,51.953526,24.855965,69.669876,25.159073,15.040421,69.787636,101.430161,90.727905,0,72.120583,408.80844534723,1.8146182479581,0.0467078820848628,0.975641400241174,3.07302863194366,462.597886909824,1.85697948737782,0.0100636854348794,1.29296809667749,62.8919264969163,447.330646643238,81.5968215624093,0.00922938754851224,1.37260222214856
5,5.024913,25,25.311102,12.92,13.753584,93.135201,NaN,7.047653,NaN,37.618382,400,399.868042,25,29.095327,10.420755,70.543732,50.011646,401.544922,398.102142,399.968964,4243.497559,9.446866,9.620996,65.21051,56.019085,9.287463,85.546577,51.940525,24.806915,69.620392,25.177414,15.029402,69.765846,101.415108,90.735985,0,72.147064,408.791270034721,1.81455838538905,0.046703626864482,0.975655186184695,3.07302863194366,462.656547679963,1.85713964783104,0.0100667851134646,1.29274464759451,62.8919264969163,447.309411049273,81.5813513519205,0.00922818618617987,1.37275074798778
5,5.025116,25,25.313419,12.92,13.736288,93.169746,NaN,7.049559,NaN,37.613403,400,399.872528,25,29.105295,10.418148,70.327621,50.011646,401.544922,398.102142,399.968964,4243.497559,9.446866,9.620996,65.170509,56.037224,9.421628,85.565285,51.931889,24.806915,69.620392,25.177414,15.029402,69.765846,101.415108,90.735985,0,72.147064,408.773935088562,1.81449465834691,0.046697310300209,0.975675358815064,3.07425856941325,462.697740211752,1.85724573483359,0.0100678751209357,1.29262811597551,62.8959328027522,447.288943362735,81.5695352093206,0.0092260004210811,1.37295077889015
5,5.026382,25,25.31345,12.92,13.728465,93.157867,NaN,7.052296,NaN,37.601067,400,399.965973,25,29.113945,10.424138,70.420135,50.011646,401.721161,398.272888,400.13446,4243.004883,9.449411,9.61668,65.148384,56.031342,9.486135,85.569626,51.981552,24.767101,69.670219,25.137617,15.054211,69.813118,101.444595,90.718376,0,72.23494,408.763433795501,1.81443744949981,0.0466821056341073,0.97572267569573,3.08192816075945,462.682338401146,1.85720360423555,0.0100670470177744,1.29268719279504,62.8959864025003,447.268679285989,81.5548178564518,0.0092248401259552,1.3730935450837
5,5.026646,25,25.313595,12.92,13.723397,93.13678,NaN,7.051667,NaN,37.617706,400,399.971161,25,29.112953,10.401308,70.839767,50.011646,401.43335,398.050079,399.881531,4245.740234,9.434999,9.608478,65.12925,56.008003,9.556006,85.550697,51.973927,24.7356,69.803665,25.137587,15.047448,69.796951,101.423912,90.73851,0,72.470886,408.757890571232,1.81441383100025,0.0466781052393245,0.975735256387427,3.08352732093522,462.654861616037,1.85712819351174,0.0100655275203887,1.2927942247279,62.8962371102727,447.260435514993,81.5490078075258,0.00922430935707651,1.37315490477876
5,5.025657,25,25.315834,12.92,13.717743,93.150482,NaN,7.053188,NaN,37.634724,400,399.876495,25,29.117212,10.400399,71.092041,50.011646,401.43335,398.050079,399.881531,4245.740234,9.434999,9.608478,65.105087,55.992321,9.591673,85.553177,51.999203,24.7356,69.803665,25.137587,15.047448,69.796951,101.423912,90.73851,0,72.470886,408.754615066754,1.81441850700004,0.0466871371259552,0.975707545135589,3.07753619774542,462.669227974958,1.85716126184487,0.0100652371753662,1.29277831535016,62.9001082302611,447.264159336377,81.5547093195636,0.00922352722716854,1.37318366818158
5,5.026756,25,25.316454,12.92,13.717743,93.150482,NaN,7.055325,NaN,37.634724,400,399.876495,25,29.117212,10.395365,71.143867,50.011646,401.75946,398.246857,400.127686,4244.222656,9.453301,9.603704,65.126968,55.973572,9.526941,85.555916,51.978546,24.744709,69.793121,25.14613,15.0376,69.856941,101.443024,90.720062,0,72.482925,408.752124457211,1.81439194113088,0.0466755823001558,0.97574329504057,3.08419361873729,462.668301112134,1.85715702789739,0.0100648976866418,1.29279257383259,62.9011801284446,447.255308206374,81.5490916816993,0.00922275153270508,1.37326095847569
5,5.025856,25,25.317093,12.92,13.714112,93.180626,NaN,7.054962,NaN,37.645912,400,399.973267,25,29.116343,10.382037,70.964264,50.011646,401.798889,398.308105,400.145477,4247.568359,9.445752,9.607438,65.109581,55.974129,9.504984,85.569237,51.947346,24.724054,69.796013,25.136339,15.027407,69.789375,101.495567,90.685074,0,72.561172,408.750621271084,1.81440134623026,0.0466841667195549,0.975716881213862,3.07874176403629,462.706313978109,1.85725904285162,0.0100666060309729,1.29265908897173,62.902284851942,447.259233536103,81.552803363204,0.00922269033291995,1.37324908274444
5,5.02722,25,25.316908,12.92,13.717633,93.209457,NaN,7.055808,NaN,37.649891,400,400.089111,25,29.104738,10.375551,70.913269,50.011646,401.798889,398.308105,400.145477,4247.568359,9.445752,9.607438,65.076637,55.976654,9.479079,85.586121,51.946548,24.724054,69.796013,25.136339,15.027407,69.789375,101.495567,90.685074,0,72.561172,408.750965538816,1.81438035198443,0.0466706787390655,0.975758477436649,3.08700406150876,462.743856911343,1.8573620309649,0.0100686753645529,1.29251333777241,62.9019650204866,447.251616262186,81.547009524925,0.00922234135965844,1.37329799714317
5,5.025691,25,25.31966,12.92,13.724302,93.230507,NaN,7.057496,NaN,37.650078,400,400.08197,25,29.096613,10.364485,71.024834,50.011646,401.808594,398.288788,400.177856,4247.422852,9.428425,9.601007,65.059097,55.968689,9.359784,85.592072,51.944256,24.69982,69.73217,25.145103,15.016488,69.804459,101.445213,90.719612,0,73.042686,408.76093767255,1.81443999354612,0.0466883651538229,0.975703483345058,3.07774217647284,462.766953984379,1.85741751090113,0.0100686051844133,1.29247328245772,62.9067225259699,447.275309575933,81.5679375462879,0.00922246187861577,1.37319923813157
5,5.027249,25,25.321842,12.92,13.731699,93.225166,NaN,7.058356,NaN,37.668507,400,400.049011,25,29.102005,10.354518,71.199303,50.007965,401.666382,398.178558,399.983368,4246.571777,9.411622,9.606648,65.043091,55.97702,9.324933,85.574898,51.942451,24.679279,69.738861,25.169056,14.997948,69.892448,101.453003,90.712044,0,73.217239,408.764624767708,1.81442749410272,0.0466737735140686,0.975748322459632,3.08717970760318,462.75679220697,1.85738377912003,0.0100670462710977,1.29254952825786,62.9104943368181,447.272888012671,81.5690872671381,0.00922135776954253,1.37326969744298
5,5.026935,25,25.321653,12.92,13.741155,93.215607,NaN,7.056936,NaN,37.673233,400,400.007904,25,29.107349,10.362884,71.164673,50.007965,401.666382,398.178558,399.983368,4246.571777,9.411622,9.606648,65.005211,55.983452,9.308095,85.551758,51.971504,24.679279,69.738861,25.169056,14.997948,69.892448,101.453003,90.712044,0,73.217239,408.774562806478,1.81446724391965,0.0466793592411102,0.975730663632191,3.08527784319404,462.744718804102,1.8573513443455,0.0100664973864082,1.29259208028379,62.9101676417803,447.286813936691,81.5789760380895,0.00922222926891199,1.373167407808
5,5.026971,25,25.32159,12.92,13.748457,93.219063,NaN,7.057823,NaN,37.682056,400,400.055481,25,29.112284,10.369316,70.85865,50.007965,401.742065,398.232971,400.125336,4247.886719,9.436411,9.604019,64.981964,55.991802,9.319321,85.529495,52.070572,24.635187,69.835968,25.169449,14.992712,69.860565,101.531815,90.682999,0,73.78904,408.781606018428,1.81449120797762,0.0466807455133804,0.975726088779252,3.08549589594492,462.749280068448,1.85736396742536,0.0100667677261368,1.2925736791613,62.910058742976,447.295256653828,81.585040431342,0.00922273473943043,1.37310668680006
5,5.027545,25,25.324697,12.92,13.754302,93.239212,NaN,7.058827,NaN,37.675831,400,400.05069,25,29.113861,10.377449,70.650749,50.007965,401.615997,398.200897,400.024414,4249.34668,9.42275,9.60471,64.984978,55.99427,9.322349,85.545639,52.104282,24.607822,69.693207,25.187815,14.983708,69.760803,101.52523,90.702148,0,74.371666,408.786008904149,1.81449721542014,0.0466761248504226,0.975740148396627,3.08897246489454,462.7706838455,1.85741385040459,0.0100664421308189,1.29254615891627,62.9154290829982,447.300253061596,81.5928261880932,0.00922164036836018,1.37314777332038
5,5.028377,25,25.325363,12.92,13.76328,93.263344,NaN,7.059626,NaN,37.659931,400,399.950409,25,29.102514,10.37479,70.466591,50.007965,401.615997,398.200897,400.024414,4249.34668,9.42275,9.60471,64.98597,55.964874,9.304976,85.55452,52.117004,24.607822,69.693207,25.187815,14.983708,69.760803,101.52523,90.702148,0,74.371666,408.792884599171,1.81450764561606,0.0466695514673585,0.975760127115207,3.09401113475178,462.800880007576,1.8574944333505,0.0100677240083267,1.2924431859272,62.9165801681627,447.304567279556,81.5968569390292,0.00922158923867262,1.37313385068935
5,5.029056,25,25.325912,12.92,13.776865,93.292809,NaN,7.062457,NaN,37.649784,400,399.95874,25,29.095892,10.375479,70.426994,50.007965,401.659454,398.167328,400.027191,4249.90332,9.444029,9.618741,64.981712,55.948891,9.255522,85.558144,52.045097,24.5972,69.604492,25.197414,14.96471,69.766296,101.508057,90.704964,0.119403883814812,74.972366,408.804602539154,1.81453744209602,0.0466657003386303,0.975771510781672,3.09812275051428,462.838140589471,1.85759461076408,0.0100694332496383,1.29231157746986,62.9175290164512,447.315643894534,81.6056564715101,0.00922197236846867,1.37306968948857
5,5.029627,25,25.327961,12.92,13.783901,93.283401,NaN,7.063158,NaN,37.657742,400,399.963745,25,29.098366,10.374773,70.495728,50.007965,401.618073,398.131866,399.938782,4249.173828,9.455163,9.63042,64.976288,55.94521,9.304723,85.526062,52.006508,24.579176,69.81395,25.202993,14.956987,69.834129,101.531578,90.682083,0.134766206145287,75.363594,408.810175026755,1.81454757695446,0.0466614026823771,0.975784532010028,3.1015800550644,462.822924563655,1.85754745662848,0.0100676704508789,1.29240453331287,62.9210701931198,447.321128848218,81.6123854016832,0.00922137465980376,1.37308143613196
5,5.029249,25,25.328867,12.92,13.779074,93.277679,NaN,7.062197,NaN,37.651684,400,399.947357,25,29.098854,10.360322,70.464455,50.007965,401.618073,398.131866,399.938782,4249.173828,9.455163,9.63042,65.018555,55.949062,9.440148,85.511925,52.010159,24.579176,69.81395,25.202993,14.956987,69.834129,101.531578,90.682083,0.134766206145287,75.363594,408.806320944992,1.81454029219194,0.0466642067307073,0.975776045074256,3.09929136510368,462.814177141647,1.85752109552655,0.0100667845004498,1.29245330304384,62.9226359071776,447.319379922569,81.6123206713365,0.00922087438594814,1.37311586890618
5,5.029249,25,25.328867,12.92,13.779829,93.269012,NaN,7.062197,NaN,37.648247,400,400.04776,25,29.094597,10.379635,70.324883,50.007965,401.814484,398.347412,400.17511,4247.943359,9.461428,9.625533,65.028976,55.930862,9.508238,85.512634,52.018879,24.564178,69.962532,25.169422,14.991204,69.933517,101.565681,90.682785,0.167497977614403,76.206245,408.807057655682,1.81454285975928,0.0466643891080017,0.975775451919145,3.09929136510368,462.802975264948,1.85749052466681,0.0100661933503684,1.29249574823426,62.9226359071776,447.32029079961,81.6129840379016,0.00922092588996973,1.37310948789642
5,5.02925,25,25.327866,12.92,13.779215,93.26902,NaN,7.06273,NaN,37.652679,400,399.990326,25,29.091383,10.390907,70.279587,50.01432,401.718842,398.26059,400.088318,4251.855469,9.45794,9.623666,65.026627,55.924835,9.551855,85.518768,52.09235,24.542633,69.904182,25.165894,14.989851,69.804993,101.534012,90.697784,0.198307514190674,77.020012,408.80645626478,1.81454074754256,0.0466642302872347,0.975775966781083,3.09929742000332,462.804479792173,1.85749738069913,0.0100667415643697,1.29247276297703,62.9209060150664,447.318618433743,81.6104303348585,0.00922127479787246,1.37309669504724
5,5.028987,25,25.32865,12.92,13.783578,93.294914,NaN,7.063787,NaN,37.661751,400,400.007843,25,29.089903,10.379047,70.207558,50.01432,401.718842,398.26059,400.088318,4251.855469,9.45794,9.623666,65.037529,55.902195,9.547176,85.525917,52.125576,24.542633,69.904182,25.165894,14.989851,69.804993,101.534012,90.697784,0.198307514190674,77.020012,408.811309123129,1.81456193789631,0.0466680467707088,0.975763997414831,3.09770494734568,462.836775636626,1.85758336271588,0.0100680786328438,1.29236398546111,62.9222609005007,447.326858960409,81.6174779909435,0.00922139340563141,1.37305817092217
5,5.02876,25,25.329556,12.92,13.782823,93.304207,NaN,7.063047,NaN,37.65295,400,400.068115,25,29.096844,10.378569,70.309387,50.01432,401.849762,398.339783,400.208282,4249.256836,9.460285,9.620449,65.077545,55.891853,9.494461,85.523315,52.112633,24.533546,69.864464,25.172152,14.96959,69.799332,101.57991,90.667091,0.243778958916664,77.891548,408.811086454232,1.81456485397837,0.0466702490372538,0.975757217076186,3.09633040462251,462.84743368711,1.85760995812589,0.0100682166503189,1.29233928301385,62.9238265786135,447.328728940205,81.6200487784836,0.00922109776431252,1.37306725293859
5,5.029112,25,25.329031,12.92,13.770055,93.301605,NaN,7.06302,NaN,37.650787,400,400.111237,25,29.106834,10.383067,70.408585,50.01432,401.728088,398.228485,400.107758,4252.819336,9.450467,9.613816,65.098999,55.892895,9.45197,85.500008,52.068111,24.518028,69.823555,25.203201,14.93611,69.842537,101.563522,90.683594,0.271646082401276,78.924393,408.797830682326,1.81451292971039,0.0466634670196214,0.975778683301192,3.09846183391318,462.844854295354,1.85760436175194,0.0100683264510113,1.29233998575424,62.9229193205657,447.30982405424,81.6055804475,0.00922026140143522,1.37318684217975
5,5.028862,25,25.33147,12.92,13.770055,93.301605,NaN,7.064512,NaN,37.650787,400,400.111237,25,29.106834,10.370249,70.351646,50.01432,401.728088,398.228485,400.107758,4252.819336,9.450467,9.613816,65.095139,55.899055,9.402521,85.497795,52.04982,24.518028,69.823555,25.203201,14.93611,69.842537,101.563522,90.683594,0.271646082401276,78.924393,408.798396905307,1.81451896917139,0.0466660930627582,0.97577056000574,3.09694804640026,462.841215255717,1.85758773051972,0.0100669921729686,1.29239583908242,62.9271340478437,447.314215326794,81.6120331398322,0.0092194293503453,1.37321579529026
5,5.028025,25,25.32988,12.92,13.764632,93.291397,NaN,7.064651,NaN,37.652023,400,400.096771,25,29.118979,10.361033,70.215385,50.01432,401.741638,398.314545,400.12793,4252.041992,9.436804,9.606926,65.090775,55.885895,9.311379,85.491653,52.092594,24.544935,69.802017,25.175707,14.963617,69.820168,101.542854,90.707718,0.28882560133934,79.432396,408.795001096131,1.81452074827605,0.0466735766646195,0.975747626006407,3.09187946751234,462.830394935685,1.8575625709004,0.0100671658655538,1.2924093658164,62.9243864785186,447.313380541549,81.6093034069313,0.00922008641572093,1.37318270904397
5,5.025707,25,25.330868,12.92,13.763324,93.268661,NaN,7.063806,NaN,37.661533,400,400.118866,25,29.125368,10.354247,70.157822,50.01432,401.741638,398.314545,400.12793,4252.041992,9.436804,9.606926,65.070663,55.872936,9.284984,85.500648,52.144993,24.544935,69.802017,25.175707,14.963617,69.820168,101.542854,90.707718,0.28882560133934,79.432396,408.798974739917,1.8145723155305,0.0466976290682098,0.975673344823714,3.07783910728654,462.799534583591,1.85747563783736,0.0100650747404084,1.29254334284344,62.9260937902903,447.332585876857,81.6246083192311,0.00922073463938882,1.37307235749024
5,5.026499,25,25.332016,12.92,13.763663,93.294464,NaN,7.062096,NaN,37.6408,400,400.101044,25,29.132986,10.36423,70.347763,50.01432,401.745544,398.231354,400.109558,4253.989746,9.443933,9.602752,65.067726,55.881706,9.291719,85.547928,52.143475,24.532061,69.650276,25.174076,14.959964,69.891655,101.533218,90.721931,0.291392654180527,80.242538,408.797511814882,1.81455432735361,0.0466893824418679,0.975698806982336,3.08263688740044,462.831171367778,1.85755882185255,0.010066206565079,1.29244328841397,62.9280775192049,447.327262643231,81.6222632675874,0.0092199251956412,1.37313774301173
5,5.026499,25,25.332016,12.92,13.7622,93.316391,NaN,7.062096,NaN,37.630875,400,400.022461,25,29.13179,10.392908,70.503143,50.01432,401.621582,398.080444,400.01413,4254.006348,9.431236,9.606197,65.004234,55.888718,9.281153,85.553398,52.104893,24.482115,69.783356,25.179255,14.960091,69.873047,101.550728,90.707275,0.299186408519745,81.173073,408.796084366688,1.81454935215717,0.0466890288830721,0.975699954836033,3.08263688740044,462.859509595617,1.85763615247923,0.0100677016702982,1.29233603086271,62.9280775192049,447.325497584653,81.6209778534762,0.00921982540577132,1.37315010792495
5,5.02798,25,25.333071,12.92,13.765311,93.332649,NaN,7.06596,NaN,37.633018,400,399.937775,25,29.136154,10.417422,70.433678,50.01432,401.432404,397.930176,399.849274,4251.910156,9.417618,9.598925,64.958778,55.91021,9.279549,85.581985,52.024349,24.465504,69.821136,25.215698,14.926015,69.734932,101.653458,90.655655,0.29852706193924,81.584778,408.795765550217,1.81452414470605,0.0466742135848569,0.975745630232897,3.09160694501566,462.878946322378,1.85768629117977,0.0100682329729723,1.29228072141712,62.9299004784411,447.317527410843,81.616581480757,0.00921890756025881,1.3732317875361
5,5.029571,25,25.335346,12.92,13.765467,93.365402,NaN,7.067575,NaN,37.629761,400,399.869232,25,29.150921,10.437927,70.522018,50.01432,401.432404,397.930176,399.849274,4251.910156,9.417618,9.598925,64.935883,55.980591,9.280849,85.584122,51.999161,24.465504,69.821136,25.215698,14.926015,69.734932,101.653458,90.655655,0.29852706193924,81.584778,408.792314127627,1.81448623818828,0.0466575379875609,0.975797209627853,3.10124099817494,462.917878397162,1.85778626808793,0.0100692210876911,1.29217284546248,62.9338312862107,447.306176657722,81.6113520990363,0.00921725845086007,1.37336708695517
5,5.02902,25,25.333658,12.92,13.750237,93.380241,NaN,7.068136,NaN,37.643692,400,399.77359,25,29.153475,10.424186,70.795479,50.015102,401.469604,397.981293,399.885437,4253.1875,9.413364,9.595668,64.955429,55.927616,9.29073,85.570908,52.051418,24.457956,69.825119,25.24132,14.907996,69.864349,101.602547,90.67131,0.271200239658356,82.36364,408.778700976032,1.81444775104646,0.0466596455707297,0.975791296395549,3.0979047667978,462.939568186874,1.85785008304332,0.010071155453072,1.29206191712808,62.9309147417558,447.290967299254,81.5980249755171,0.00921714591565,1.37343242641932
5,5.028549,25,25.333584,12.92,13.737412,93.382256,NaN,7.068893,NaN,37.630352,400,399.773621,25,29.14962,10.413226,70.894562,50.015102,401.469604,397.981293,399.885437,4253.1875,9.413364,9.595668,64.973022,56.008286,9.254845,85.53537,52.058243,24.457956,69.825119,25.24132,14.907996,69.864349,101.602547,90.67131,0.271200239658356,82.36364,408.767253639977,1.81441551046676,0.046661494321013,0.975786095093275,3.09505270342521,462.94228196448,1.85785769032053,0.0100713332251921,1.29205040718837,62.9307868800113,447.279461948816,81.5895493611235,0.00921652811476931,1.37351136364714
5,5.028484,25,25.3346,12.92,13.730632,93.379631,NaN,7.067962,NaN,37.607784,400,399.849884,25,29.155449,10.406569,71.082779,50.015102,401.536896,398.071625,399.9935,4254.794922,9.454061,9.623074,64.974762,56.013405,9.232417,85.520294,52.123287,24.453461,69.737312,25.235088,14.898602,69.826538,101.611801,90.670898,0.285245627164841,82.818672,408.760785089635,1.81439402006207,0.0466605388607525,0.975789332679129,3.09465909056769,462.937376083775,1.85784151408507,0.0100705986737314,1.29208640901416,62.9325423596595,447.272774847024,81.5860371712696,0.00921570015200325,1.37358322363801
5,5.027228,25,25.334314,12.92,13.732708,93.381386,NaN,7.066755,NaN,37.602627,400,399.920532,25,29.171631,10.399657,71.212677,50.015102,401.597565,398.099304,400.034607,4254.655273,9.452697,9.626681,64.959389,55.939186,9.358725,85.475998,52.086025,24.413231,69.682671,25.229271,14.897683,69.818802,101.63166,90.662453,0.260504335165024,83.559021,408.765656881075,1.81443143345053,0.046674238080312,0.975746844142389,3.0870525156846,462.940069930721,1.85784964947884,0.010070874675729,1.29207132156764,62.9320482050574,447.285783313408,81.5951261906382,0.00921656233795663,1.37348488295754
5,5.02725,25,25.335924,12.92,13.727573,93.384789,NaN,7.067179,NaN,37.600815,400,399.90744,25,29.185354,10.375941,71.237274,50.015102,401.468506,398.023773,399.916046,4251.150879,9.453514,9.624581,64.958656,55.926098,9.453245,85.476204,52.103447,24.392576,69.700554,25.241348,14.884542,69.837151,101.662697,90.644737,0.250427514314651,84.073036,408.760596557359,1.8144134363685,0.0466727658306122,0.975751608525511,3.08718576435035,462.942067426399,1.85785067568107,0.0100702260344058,1.29209151236051,62.9348299230984,447.280882735746,81.5937073907279,0.00921557246300921,1.37355874658626
5,5.027047,25,25.334915,12.92,13.724833,93.377945,NaN,7.065126,NaN,37.618656,400,399.87088,25,29.18795,10.347175,71.064156,50.015102,401.468506,398.023773,399.916046,4251.150879,9.453514,9.624581,64.926132,55.903629,9.495823,85.480568,52.120502,24.392576,69.700554,25.241348,14.884542,69.837151,101.662697,90.644737,0.250427514314651,84.073036,408.758383020604,1.81440902308966,0.0466742372042219,0.975747166987803,3.08595622561404,462.934728127507,1.85783342420045,0.0100703115148821,1.2921018243803,62.9330866153952,447.278387293002,81.590543714591,0.00921587805237968,1.37355153461008
5,5.027586,25,25.334824,12.92,13.73218,93.346954,NaN,7.064438,NaN,37.633579,400,399.828125,25,29.188026,10.337152,70.761261,50.015102,401.426392,398.061676,399.887695,4249.263672,9.438498,9.622309,64.885269,55.892181,9.472408,85.493057,52.135651,24.40888,69.620689,25.211578,14.903307,69.801079,101.589966,90.695732,0.248766496777535,84.280083,408.764330484094,1.81442098573881,0.0466703480875762,0.97575890309704,3.08922077963018,462.894817953208,1.85772478247776,0.0100682492851268,1.29225095358684,62.9329293865484,447.282547081484,81.5934507662722,0.00921615355112178,1.37352009927792
5,5.02783,25,25.335178,12.92,13.734544,93.297112,NaN,7.064887,NaN,37.630283,400,399.823669,25,29.193289,10.329254,70.539276,50.015102,401.426392,398.061676,399.887695,4249.263672,9.438498,9.622309,64.880966,55.901264,9.389552,85.469749,52.130447,24.40888,69.620689,25.211578,14.903307,69.801079,101.589966,90.695732,0.248766496777535,84.280083,408.766084299015,1.81442312975558,0.0466683553602363,0.975764974166555,3.09069852326428,462.829875233253,1.85754659951486,0.0100646577664329,1.29250276965361,62.9335410213653,447.283633908958,81.594714572345,0.00921605827846786,1.37352114633806
5,5.028442,25,25.333349,12.92,13.727953,93.259209,NaN,7.066279,NaN,37.62999,400,399.909485,25,29.195503,10.32877,70.314789,50.015102,401.701385,398.29422,400.15741,4251.585449,9.459027,9.626354,64.870453,55.928585,9.318177,85.441956,52.082104,24.39953,69.806549,25.194662,14.910692,69.789696,101.559502,90.71463,0.240281224250794,84.723083,408.758266127423,1.81438592262024,0.046660332713566,0.975790082170376,3.09440475401453,462.783612950614,1.85742537083618,0.010063072976811,1.29264657982406,62.9303808304885,447.268749506503,81.5814365287744,0.00921602639828107,1.37358082255664
5,5.028442,25,25.333349,12.92,13.725004,93.233429,NaN,7.066279,NaN,37.625591,400,399.94516,25,29.18721,10.311467,70.235939,50.009071,401.676178,398.315399,400.100891,4251.808594,9.441043,9.619814,64.866875,55.971107,9.31337,85.447731,52.038155,24.395302,69.732994,25.205927,14.880088,69.898277,101.589745,90.684631,0.245342954993248,85.075798,408.755388519036,1.81437589179303,0.0466596201011586,0.975792411895687,3.09440475401453,462.750286891209,1.85733441452,0.0100613142140125,1.29277310805417,62.9303808304885,447.265191269593,81.5788460699663,0.00921582517972078,1.37360581480184
5,5.026255,25,25.334003,12.92,13.725004,93.233429,NaN,7.065541,NaN,37.625591,400,399.94516,25,29.18721,10.303219,70.427528,50.009071,401.676178,398.315399,400.100891,4251.808594,9.441043,9.619814,64.832489,55.995792,9.30722,85.468216,52.065723,24.395302,69.732994,25.205927,14.880088,69.898277,101.589745,90.684631,0.245342954993248,85.075798,408.760344600199,1.81442874775061,0.0466826043118167,0.975721272506033,3.08115884495243,462.749309999831,1.85732995228317,0.0100609565465134,1.29278812502693,62.9315108497811,447.284543940015,81.5938087041237,0.00921662995749818,1.37348595986359
5,5.026533,25,25.332529,12.92,13.718702,93.218231,NaN,7.065243,NaN,37.6129,400,399.959625,25,29.195131,10.300513,70.75367,50.009071,401.503113,398.062988,399.953735,4251.549805,9.447772,9.600464,64.808846,56.086536,9.294685,85.479607,52.074318,24.351208,69.715485,25.215097,14.868216,69.795822,101.610107,90.690109,0.236249417066574,85.442955,408.753565573644,1.81440059322422,0.0466781583131074,0.975735283849864,3.08284283976622,462.731863869346,1.85728638182573,0.0100607256517123,1.29282894318032,62.9289639519347,447.273197907449,81.5835804185318,0.00921664103408805,1.37352948079778
5,5.027596,25,25.331631,12.92,13.710096,93.210213,NaN,7.06566,NaN,37.590092,400,399.888397,25,29.199743,10.292493,70.879211,50.009071,401.611755,398.234802,400.039978,4250.368164,9.435096,9.606603,64.820267,56.119556,9.308698,85.492889,52.072495,24.330338,69.576973,25.23596,14.83884,69.858093,101.546608,90.718117,0.227117970585823,85.930496,408.742758965296,1.81434562721167,0.046664905764762,0.975776668231645,3.08928134396456,462.722839590399,1.85726421582858,0.0100606696416149,1.29284772311819,62.9274122527232,447.25287243511,81.5675841372445,0.00921588919541202,1.37365022988535
5,5.026849,25,25.331682,12.92,13.70049,93.227989,NaN,7.066551,NaN,37.588318,400,399.916779,25,29.205236,10.286084,70.834366,50.009071,401.611755,398.234802,400.039978,4250.368164,9.435096,9.606603,64.856918,56.05217,9.441421,85.516701,52.071003,24.330338,69.576973,25.23596,14.83884,69.858093,101.546608,90.718117,0.227117970585823,85.930496,408.735079020244,1.81433100705228,0.0466704343945731,0.975759953130926,3.0847569345658,462.745744293114,1.8573265938791,0.0100618547764306,1.2927615485774,62.9275003794214,447.247733434352,81.5639111606219,0.00921557596445551,1.37368759593157
5,5.028206,25,25.331566,12.92,13.701431,93.264313,NaN,7.065636,NaN,37.599976,400,399.89975,25,29.202765,10.298049,70.801178,50.009071,401.579102,398.135803,400.045654,4254.20459,9.428985,9.601246,64.901978,56.075771,9.516592,85.526726,52.061428,24.341131,69.72905,25.215096,14.83948,69.844666,101.549896,90.724022,0.226853996515274,86.065323,408.732920966747,1.81430140882718,0.0466564025444705,0.975803381899387,3.09297559472787,462.792872505324,1.85745553885964,0.0100643963523732,1.29258065788822,62.9272999341596,447.237127750741,81.5560358623682,0.00921502747397359,1.37375930752814
5,5.026476,25,25.329309,12.92,13.701527,93.304428,NaN,7.065667,NaN,37.602436,400,399.895752,25,29.201443,10.30127,70.758598,50.009071,401.741425,398.317993,400.170013,4251.54834,9.433273,9.617525,64.977249,56.036736,9.491795,85.547478,52.057739,24.318932,69.763618,25.203217,14.82805,69.909966,101.497063,90.739632,0.218752831220627,86.371086,408.736936412161,1.81434355111456,0.0466746058683942,0.975746992709734,3.08249756607182,462.848087799393,1.85761242173199,0.0100683668518457,1.29233254696081,62.923399737279,447.249995982162,81.5623895445556,0.0092167547743244,1.3736134889279
5,5.026316,25,25.330708,12.92,13.700811,93.32489,NaN,7.066325,NaN,37.589798,400,399.977051,25,29.198433,10.320294,70.824074,50.009071,401.741425,398.317993,400.170013,4251.54834,9.433273,9.617525,65.020348,56.091667,9.407475,85.557167,52.037579,24.318932,69.763618,25.203217,14.82805,69.909966,101.497063,90.739632,0.218752831220627,86.371086,408.73660046911,1.81434498343473,0.046676114802637,0.975742351267511,3.08152836069507,462.872443905897,1.85767504031573,0.0100689966072469,1.2922645595981,62.9258173063681,447.251793434051,81.5655661768898,0.00921623688654535,1.37363517311689
5,5.026316,25,25.330708,12.92,13.704302,93.343758,NaN,7.066325,NaN,37.587486,400,400.024384,25,29.189837,10.316593,70.896179,50.009071,401.628723,398.219299,400.098694,4254.016113,9.440969,9.608256,65.01075,56.040272,9.313561,85.550079,52.032478,24.337164,69.699883,25.178438,14.841649,69.830276,101.455803,90.766075,0.229523718357086,86.768341,408.740006780842,1.81435685821728,0.0466769587216384,0.975739592400935,3.08152836069507,462.896825484279,1.85774156861393,0.0100702828029836,1.29217242645944,62.9258173063681,447.256005622659,81.568632663587,0.00921647511960106,1.37360557833714
5,5.026731,25,25.330387,12.92,13.708148,93.357605,NaN,7.068434,NaN,37.591679,400,399.966644,25,29.179317,10.309039,70.956383,50.009071,401.628723,398.219299,400.098694,4254.016113,9.440969,9.608256,64.989075,55.980042,9.300777,85.556267,52.056435,24.337164,69.699883,25.178438,14.841649,69.830276,101.455803,90.766075,0.229523718357086,86.768341,408.742818829676,1.81435990861746,0.0466735258271935,0.975750058613185,3.08404218840172,462.915196259324,1.85779257547433,0.0100714021954212,1.29209753302671,62.9252626060524,447.256791804835,81.5687764084913,0.00921666173676674,1.37359218299163
5,5.026308,25,25.329906,12.92,13.709087,93.348,NaN,7.071095,NaN,37.594696,400,399.85907,25,29.168175,10.295449,71.088318,50.009071,401.484894,398.081512,399.851379,4252.44873,9.432178,9.623843,64.973015,55.962959,9.320801,85.560387,52.053139,24.34239,69.842407,25.152786,14.844863,69.745758,101.514908,90.725914,0.230213955044746,86.875481,408.744693818111,1.81437332769288,0.0466781995373025,0.975735552533001,3.08147989982689,462.903502587152,1.85776199113209,0.010071010697525,1.29213338947295,62.9244314084948,447.26110848737,81.5712768511071,0.00921711889445981,1.3735500667075
5,5.029058,25,25.330276,12.92,13.711718,93.345558,NaN,7.07161,NaN,37.603321,400,399.823212,25,29.167145,10.282448,71.21534,50.002041,401.467255,398.032104,399.882874,4252.639648,9.443858,9.615955,64.989822,55.951767,9.310529,85.550774,52.04821,24.327425,69.772682,25.185505,14.833519,69.845337,101.562035,90.687996,0.228709131479263,87.158371,408.74102774716,1.81431581299506,0.0466499394672894,0.975822968150602,3.09813486065809,462.899795509446,1.85775085952463,0.0100706418277003,1.2921537641565,62.9250707924136,447.241048214604,81.5571670187293,0.00921582043441351,1.37370009403933
5,5.028606,25,25.329906,12.92,13.710242,93.330536,NaN,7.072578,NaN,37.596252,400,399.834229,25,29.182365,10.286647,71.381485,50.002041,401.467255,398.032104,399.882874,4252.639648,9.443858,9.615955,65.029953,55.951324,9.317871,85.524193,52.029594,24.327425,69.772682,25.185505,14.833519,69.845337,101.562035,90.687996,0.228709131479263,87.158371,408.740612033364,1.81432171467849,0.0466543301028136,0.975809424644127,3.09539786844886,462.880936025405,1.8577004161728,0.0100698202575907,1.29221863317442,62.9244314084948,447.242800596163,81.5579485898727,0.00921608340214739,1.37367869904539
5,5.028445,25,25.328432,12.92,13.695149,93.327095,NaN,7.06969,NaN,37.585251,400,399.869751,25,29.189962,10.303066,71.447639,50.002041,401.565491,398.132233,399.993866,4251.994141,9.450614,9.622769,65.053352,55.997162,9.47708,85.500587,52.031128,24.317184,69.772392,25.183212,14.842239,69.868225,101.569679,90.698502,0.24926520884037,87.363007,408.726249082224,1.81427426233661,0.0466523737090232,0.975816142881467,3.09442292096924,462.878687789559,1.85769833173528,0.0100703921242758,1.2922017169635,62.9218841629493,447.224610810352,81.5427388004132,0.00921570724592216,1.37377042291478
5,5.028455,25,25.328836,12.92,13.695149,93.327095,NaN,7.068821,NaN,37.585251,400,399.869751,25,29.189962,10.30925,71.290916,50.002041,401.559723,398.119354,399.962708,4250.993652,9.461249,9.623674,65.036972,56.010014,9.558174,85.467163,52.037979,24.303492,69.68586,25.195524,14.852128,69.82003,101.582222,90.69825,0.241206005215645,87.488197,408.726226409601,1.81427402065588,0.0466522686693854,0.975816468509283,3.09448347741017,462.878085274042,1.85769557752524,0.0100701710814847,1.29221095907567,62.9225823349606,447.224897399179,81.5434870175653,0.00921554454293235,1.37377832261463
5,5.027046,25,25.328011,12.92,13.677297,93.344055,NaN,7.067705,NaN,37.579712,400,399.880157,25,29.193213,10.300555,71.017159,50.002041,401.559723,398.119354,399.962708,4250.993652,9.461249,9.623674,65.020836,56.08704,9.533546,85.464546,52.009853,24.303492,69.68586,25.195524,14.852128,69.82003,101.582222,90.69825,0.241206005215645,87.488197,408.712001277967,1.81424734659069,0.0466627573408048,0.975784741678288,3.08595016869657,462.901230527476,1.85776099922395,0.0100717786130385,1.29210931247384,62.9211566024122,447.214676121775,81.534944923893,0.00921533167282812,1.37382997540289
5,5.027786,25,25.327246,12.92,13.675772,93.388779,NaN,7.068086,NaN,37.580944,400,399.899597,25,29.200205,10.303396,70.791092,50.002041,401.484619,398.068756,399.87915,4250.921875,9.454573,9.62751,65.000999,56.035294,9.438335,85.465195,52.00848,24.247931,69.758644,25.294661,14.825809,69.797691,101.485489,90.742516,0.236003547906876,88.02269,408.708835058469,1.81422427005699,0.046654613052966,0.97581005822494,3.09043204893561,462.960153743146,1.85792386734323,0.0100752451309998,1.2918739305892,62.9198345244805,447.205786342121,81.5274523031835,0.00921516753046775,1.37387375085061
5,5.027273,25,25.32785,12.92,13.684806,93.409042,NaN,7.067866,NaN,37.558472,400,399.846924,25,29.200905,10.300808,70.626358,50.002041,401.574463,398.102692,399.893494,4250.861328,9.433802,9.605138,65.015038,55.988731,9.373817,85.427551,52.013241,24.254045,69.706367,25.383619,14.82058,69.763397,101.485558,90.748123,0.241014808416367,88.078064,408.71881371432,1.814267404385,0.0466621870511118,0.975786178953709,3.08732506930818,462.985430351417,1.8579911654065,0.0100762951181885,1.29178915603764,62.9208783639735,447.221641997857,81.5398003733941,0.00921579705124138,1.37377701959336
5,5.027255,25,25.32616,12.92,13.688239,93.399124,NaN,7.068624,NaN,37.535496,400,399.843292,25,29.199018,10.302829,70.600815,50.002041,401.574463,398.102692,399.893494,4250.861328,9.433802,9.605138,65.043877,56.095554,9.342786,85.415451,52.008018,24.254045,69.706367,25.383619,14.82058,69.763397,101.485558,90.748123,0.241014808416367,88.078064,408.722204395743,1.81427951816412,0.0466632060606324,0.97578287124073,3.08721604808068,462.975135683692,1.85796772615648,0.0100765442690783,1.29179882669598,62.917957634396,447.224381084162,81.5395369442627,0.00921670053533955,1.37371627824647
5,5.027267,25,25.326569,12.92,13.681318,93.383965,NaN,7.069309,NaN,37.533119,400,399.843201,25,29.197752,10.286193,70.558441,50.002041,401.545624,398.130096,399.860352,4249.882813,9.424783,9.606312,65.050339,56.156452,9.351154,85.407669,52.011856,24.264883,69.774467,25.481092,14.809276,69.79261,101.506805,90.740715,0.247533038258553,88.232147,408.715423772708,1.8142556834749,0.0466614069384146,0.975788749884094,3.08728872893289,462.954943341484,1.85791151302733,0.0100752875934024,1.29188190524249,62.9186645006072,447.216304182499,81.5342037994973,0.00921606242981082,1.37378312340896
5,5.027058,25,25.326229,12.92,13.67337,93.371162,NaN,7.069293,NaN,37.519054,400,399.863586,25,29.199844,10.284893,70.469315,50.002041,401.545624,398.130096,399.860352,4249.882813,9.424783,9.606312,65.034721,56.183285,9.363999,85.392654,52.015141,24.264883,69.774467,25.481092,14.809276,69.79261,101.506805,90.740715,0.247533038258553,88.232147,408.708142151575,1.81423369674669,0.0466616818856991,0.975788249221464,3.08602285184674,462.938909674111,1.85786870282469,0.0100746012225159,1.29193647253878,62.918076886338,447.208192565958,81.5278451387294,0.00921575409567809,1.37383184688327
5,5.027058,25,25.326229,12.92,13.664207,93.34478,NaN,7.069293,NaN,37.511478,400,399.922821,25,29.19709,10.294535,70.499489,49.99506,401.711975,398.197174,400.011719,4250.641113,9.43452,9.613031,64.981659,56.196484,9.391443,85.409218,52.013054,24.265144,69.622368,25.524246,14.823153,69.828369,101.469421,90.761116,0.228103756904602,88.543938,408.699200970509,1.8142025231227,0.0466594666785075,0.975795527301214,3.08602285184674,462.904824110551,1.85777570194534,0.0100728031492629,1.29206504016157,62.918076886338,447.197136097122,81.5197974611653,0.00921512852786168,1.37390966632835
5,5.027286,25,25.325214,12.92,13.667592,93.313217,NaN,7.070196,NaN,37.506409,400,399.981445,25,29.194235,10.305586,70.499748,49.99506,401.773743,398.304626,400.108948,4250.629395,9.426694,9.616709,64.933754,56.203655,9.368629,85.411346,52.003937,24.269167,69.658791,25.56465,14.83253,69.838287,101.405174,90.782791,0.233878672122955,88.58847,408.701986929267,1.81420852746522,0.0466578891309367,0.975800266581182,3.08740380666637,462.865554184516,1.85767133684466,0.0100712068485841,1.29219586670313,62.9163226453218,447.198330292826,81.5193106018942,0.00921564566061424,1.37387633319453
5,5.025918,25,25.32548,12.92,13.672559,93.313881,NaN,7.069245,NaN,37.518654,400,400.008362,25,29.197277,10.314254,70.455887,49.99506,401.773743,398.304626,400.108948,4250.629395,9.426694,9.616709,64.88607,56.164803,9.336197,85.389465,52.023026,24.269167,69.658791,25.56465,14.83253,69.838287,101.405174,90.782791,0.233878672122955,88.58847,408.709936029149,1.81425849943682,0.0466734687327754,0.975751758000194,3.0791173601645,462.866015449217,1.85767186451497,0.0100711065506423,1.29219871017906,62.9167823831869,447.216299302161,81.532745581702,0.00921654451500343,1.37375642634577
5,5.0263,25,25.324837,12.92,13.669686,93.304947,NaN,7.068979,NaN,37.534603,400,399.994812,25,29.192486,10.306278,70.459946,49.99506,401.710388,398.205261,400.036682,4249.977539,9.43126,9.60933,64.860664,56.222042,9.34104,85.39193,52.03199,24.235781,69.648613,25.60673,14.824523,69.811607,101.454369,90.756393,0.228286728262901,89.189178,408.706266390299,1.81423948941644,0.0466687581837052,0.975766479994147,3.0814314388661,462.855429944351,1.85764474571107,0.0100708492695826,1.29222763782883,62.9156710549746,447.208964214876,81.5265472712837,0.00921641433355019,1.37379224203903
5,5.026372,25,25.324045,12.92,13.656009,93.332359,NaN,7.069588,NaN,37.516022,400,399.94104,25,29.185535,10.290466,70.629242,49.99506,401.680969,398.202759,399.985809,4251.21582,9.426285,9.616899,64.833679,56.215984,9.418479,85.407547,52.026909,24.242632,69.752594,25.668156,14.779142,69.730728,101.518494,90.699226,0.228937432169914,89.466049,408.692757441974,1.81419121769892,0.0466646944420307,0.975779687861372,3.08186758524653,462.892031598561,1.85774679906922,0.0100731516987685,1.29207569446508,62.9143021700712,447.19111379317,81.5124961198106,0.00921575513426048,1.37389842531055
