P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,TC1,TC2,TC3,TC4,TC5,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,5.027299,25,25.322571,12.92,13.656009,93.332359,NaN,7.069371,NaN,37.516022,400,399.94104,25,29.185535,10.278565,70.788933,49.99506,401.680969,398.202759,399.985809,4251.21582,9.426285,9.616899,64.83329,56.182182,9.543984,85.413612,52.021526,24.242632,69.752594,25.668156,14.779142,69.730728,101.518494,90.699226,0.228937432169914,89.466049,408.690654692316,1.8141688049354,0.0466549522713678,0.975809901037911,3.08748254388462,462.894229403684,1.85775684770336,0.0100739584962877,1.29204199490541,62.911754426979,447.181806512408,81.5037522896221,0.00921588141261796,1.37392775392315
5,5.02701,25,25.323072,12.92,13.647976,93.358017,NaN,7.069511,NaN,37.532906,400,399.919342,25,29.183363,10.293061,70.829849,49.99506,401.786469,398.268188,400.079102,4250.546875,9.430228,9.620047,64.795395,56.202896,9.602867,85.395309,52.025497,24.220871,69.667702,25.656511,14.806924,69.728622,101.46492,90.732887,0.239093735814094,89.787453,408.683471622537,1.81414846084437,0.0466560469052992,0.975806874693228,3.08573211842054,462.9266323006,1.85784388337456,0.010075433231586,1.29192839018722,62.9126203971165,447.175053147623,81.4995065109293,0.00921527728972047,1.3739876295562
5,5.027919,25,25.323673,12.92,13.646721,93.350357,NaN,7.069264,NaN,37.545639,400,399.964294,25,29.181486,10.313077,70.678612,49.99506,401.713074,398.177673,400.02243,4252.178711,9.433862,9.62242,64.780899,56.218884,9.596087,85.359772,52.022148,24.219244,69.751556,25.672741,14.79566,69.861389,101.367523,90.810287,0.219406485557556,90.070351,408.680184718915,1.81412221412193,0.046646193097415,0.975837511724493,3.09123752264293,462.915840111938,1.85781278496687,0.0100745821713236,1.29197943944211,62.9136591965117,447.166298648446,81.4939382617145,0.009214515629762,1.37406408320439
5,5.028684,25,25.322632,12.92,13.653378,93.351059,NaN,7.069694,NaN,37.539864,400,400.021393,25,29.186636,10.309658,70.640198,49.99506,401.713074,398.177673,400.02243,4252.178711,9.433862,9.62242,64.778992,56.222054,9.626443,85.33197,52.013275,24.219244,69.751556,25.672741,14.79566,69.861389,101.367523,90.810287,0.219406485557556,90.070351,408.68494536869,1.81412637193779,0.0466397674537198,0.975857147291413,3.09587019469069,462.918298810354,1.85782235519278,0.0100751998292436,1.29195223451774,62.9118598652334,447.166813933906,81.4929220295183,0.00921500591375614,1.37403486802252
5,5.028111,25,25.321415,12.92,13.663542,93.342613,NaN,7.070253,NaN,37.547859,400,399.987823,25,29.198181,10.30751,70.502319,49.99506,401.624847,398.07135,399.885864,4249.478027,9.462453,9.629035,64.785797,56.225262,9.582847,85.337189,51.997177,24.185623,69.669266,25.680882,14.765456,69.836426,101.358109,90.815475,0.207467645406723,90.324356,408.696163667212,1.81417480495822,0.0466482425532579,0.97583037199662,3.09240028307892,462.909201067914,1.85780087728535,0.0100752903140183,1.29196558322774,62.9097562451006,447.182869051731,81.5029809495993,0.00921645368521121,1.37389187392358
5,5.027697,25,25.320667,12.92,13.669809,93.351593,NaN,7.069698,NaN,37.547985,400,399.902069,25,29.214273,10.308076,70.443954,49.99506,401.624847,398.07135,399.885864,4249.478027,9.462453,9.629035,64.771133,56.225258,9.538107,85.338623,52.000843,24.185623,69.669266,25.680882,14.765456,69.836426,101.358109,90.815475,0.207467645406723,90.324356,408.703218141005,1.81420613449094,0.0466541066711166,0.97581189650253,3.08989303864792,462.921917632034,1.85783763128405,0.0100763119226607,1.29190474410185,62.9084632628603,447.193290842319,81.5095673330601,0.00921737489366548,1.37380013845705
5,5.02851,25,25.320524,12.92,13.66656,93.379189,NaN,7.071297,NaN,37.54866,400,399.880676,25,29.218416,10.278536,70.528893,49.986656,401.567291,398.163452,399.927124,4251.994629,9.44339,9.626073,64.773842,56.224426,9.494238,85.35141,51.998589,24.206549,69.762047,25.668154,14.768329,69.760124,101.389366,90.79715,0.210542947053909,90.91301,408.698203717227,1.81417542854542,0.0466447811397281,0.975840973959512,3.09481653617473,462.957780233661,1.85793587192501,0.0100782709660246,1.29176717375098,62.9082160714087,447.18226900612,81.5013535918183,0.00921681449866502,1.37387421155411
5,5.026445,25,25.31978,12.92,13.658006,93.376564,NaN,7.071759,NaN,37.533432,400,399.916626,25,29.220818,10.253871,70.575844,49.986656,401.606781,398.129944,399.970276,4249.604004,9.450014,9.617824,64.798851,56.223927,9.404139,85.394333,52.002876,24.202726,69.811691,25.667311,14.768214,69.839577,101.423531,90.756371,0.243709057569504,91.232002,408.694540492323,1.81419624686166,0.0466644099830678,0.975780479639979,3.08230978435262,462.95549782587,1.85793169058976,0.0100784994236113,1.29176296160365,62.9069299654071,447.188966533456,81.5052344768914,0.00921752320673985,1.37380878912877
5,5.026445,25,25.31978,12.92,13.652168,93.369293,NaN,7.071759,NaN,37.512691,400,399.926605,25,29.225386,10.244308,70.586357,49.986656,401.606781,398.129944,399.970276,4249.604004,9.450014,9.617824,64.841553,56.214508,9.39048,85.406754,52.005569,24.202726,69.811691,25.667311,14.768214,69.839577,101.423531,90.756371,0.243709057569504,91.232002,408.688843872336,1.81417638452224,0.0466629984068519,0.975785121049736,3.08230978435262,462.946105288804,1.85790606453383,0.0100780039136116,1.29179832955136,62.9069299654071,447.181922301415,81.5001070494242,0.00921712453977631,1.37385837645776
5,5.027201,25,25.319489,12.92,13.653538,93.375015,NaN,7.070289,NaN,37.494228,400,399.997711,25,29.230408,10.254249,70.434433,49.986656,401.645782,398.260712,400.069336,4251.467773,9.435623,9.615829,64.924019,56.191532,9.37908,85.418579,52.013626,24.228924,69.758423,25.638784,14.779312,69.819427,101.523621,90.689758,0.246773526072502,91.439056,408.688465773686,1.81416276703736,0.0466553846143298,0.97580867318812,3.08688898262693,462.953930449344,1.85792821445944,0.0100785531919516,1.29176385409811,62.9064269233369,447.176824670613,81.4960077734477,0.00921696497560053,1.37388712082962
5,5.027218,25,25.318975,12.92,13.651084,93.387581,NaN,7.068858,NaN,37.488667,400,399.9133,25,29.22603,10.269517,70.229645,49.986656,401.526215,397.964539,399.820862,4250.849609,9.441378,9.613927,64.957008,56.184349,9.386023,85.414886,52.003876,24.222288,69.620209,25.620068,14.785394,69.81205,101.527481,90.694191,0.259548366069794,92.117996,408.68603257154,1.81415400659315,0.0466546126812362,0.975811180850816,3.08699194795554,462.970928039589,1.85797600207599,0.0100796909220814,1.29169103523708,62.9055383766232,447.173244075643,81.4927147129343,0.00921699008120514,1.37389970774375
5,5.026423,25,25.318394,12.92,13.643278,93.40316,NaN,7.069307,NaN,37.473255,400,399.817596,25,29.223436,10.29448,70.075439,49.986656,401.526215,397.964539,399.820862,4250.849609,9.441378,9.613927,64.962059,56.182919,9.392398,85.419281,52.003151,24.222288,69.620209,25.620068,14.785394,69.81205,101.527481,90.694191,0.259548366069794,92.117996,408.680219022654,1.81414666952622,0.0466610800430587,0.975791478041092,3.0821765193736,462.991915960671,1.85803485861313,0.0100810705384107,1.29160210993896,62.9045339893461,447.170106539924,81.4896545892161,0.00921706995468337,1.37390752948087
5,5.026673,25,25.31953,12.92,13.643278,93.40316,NaN,7.069525,NaN,37.473255,400,399.817596,25,29.223436,10.30969,70.103065,49.986656,401.61322,398.148224,399.962006,4251.665527,9.433295,9.613092,64.993805,56.170639,9.363463,85.40377,52.002609,24.197855,69.861816,25.57877,14.796499,69.769653,101.482292,90.725159,0.233199089765549,92.66452,408.679651843186,1.81414062449742,0.0466584525112333,0.975799628864174,3.08369086779487,462.990224157012,1.85802711900466,0.0100804485117234,1.29162800814237,62.9064977989763,447.169009757853,81.4903745049263,0.00921650449489728,1.37394316842056
5,5.026217,25,25.317503,12.92,13.638109,93.412918,NaN,7.068865,NaN,37.458466,400,399.828552,25,29.225746,10.318203,70.139893,49.986656,401.61322,398.148224,399.962006,4251.665527,9.433295,9.613092,65.010773,56.156128,9.336592,85.381386,52.018288,24.197855,69.861816,25.57877,14.796499,69.769653,101.482292,90.725159,0.233199089765549,92.66452,408.675642530666,1.81413406359307,0.0466619953823231,0.975788877663768,3.0809286530743,463.005845883951,1.85807531113754,0.0100822232423253,1.29153443940875,62.9029936605717,447.16481476247,81.4846121831418,0.0092171652728614,1.37392290856443
5,5.025661,25,25.317581,12.92,13.634447,93.436615,NaN,7.067615,NaN,37.457687,400,400.006866,25,29.224838,10.324454,70.147438,49.986656,401.834015,398.34845,400.222626,4249.358887,9.437873,9.613574,64.991577,56.132946,9.367794,85.37989,52.053154,24.1896,69.710945,25.592552,14.778734,69.771515,101.506851,90.713547,0.241191953420639,93.40004,408.673330711877,1.81413504943528,0.0466669547068535,0.975773664544704,3.07756043059311,463.036333914925,1.85815826661159,0.0100837947091552,1.29142130621237,62.9031285059951,447.165236270312,81.4850232227472,0.0092171545653378,1.37392185618891
5,5.025168,25,25.318787,12.92,13.631598,93.474686,NaN,7.066185,NaN,37.45116,400,400.122437,25,29.22068,10.319412,70.270981,49.992046,401.71759,398.223877,400.057648,4249.992188,9.428353,9.611218,64.99147,56.140095,9.475827,85.368973,52.060043,24.224861,69.794067,25.580034,14.761938,69.867485,101.498047,90.70356,0.231139048933983,93.822578,408.671669326134,1.81413727901605,0.0466714493123333,0.975759857431932,3.07457362117037,463.083702053873,1.85828415642483,0.0100857268498552,1.29126441794706,62.905213379084,447.167138524328,81.4880195680805,0.00921672781117498,1.37393809208408
5,5.023832,25,25.31654,12.92,13.632365,93.43969,NaN,7.06589,NaN,37.429462,400,400.069519,25,29.217316,10.302794,70.432915,49.992046,401.71759,398.223877,400.057648,4249.992188,9.428353,9.611218,64.991333,56.148838,9.526678,85.360283,52.032116,24.224861,69.794067,25.580034,14.761938,69.867485,101.498047,90.70356,0.231139048933983,93.822578,408.675448878304,1.81417220383508,0.046685687167671,0.975715688743008,3.06647842438832,463.041854393467,1.85817618929158,0.0100845742502587,1.2913827072863,62.9013288093472,447.177453095801,81.4925242919934,0.0092183074366503,1.37381024959157
5,5.024049,25,25.316725,12.92,13.631542,93.384216,NaN,7.065169,NaN,37.418278,400,399.988007,25,29.218452,10.287553,70.527817,49.992046,401.539215,398.072388,399.952393,4251.060059,9.446023,9.619556,65.011917,56.174988,9.563672,85.34494,52.028496,24.209198,69.700737,25.618801,14.715866,69.80262,101.54113,90.684898,0.221088647842407,94.361885,408.674153539078,1.81416415454299,0.046683205131788,0.975723417316127,3.06779339974617,462.969933190645,1.85797947566297,0.0100806937165393,1.29165606531706,62.9016486447249,447.174769017817,81.4908177909044,0.009218073516445,1.37383369084961
5,5.023894,25,25.315157,12.92,13.636712,93.340981,NaN,7.064297,NaN,37.418339,400,399.869202,25,29.223518,10.254479,70.684708,49.992046,401.495331,398.039764,399.890991,4247.648926,9.444404,9.623097,65.023209,56.189999,9.577744,85.327698,52.020889,24.199787,69.798309,25.606071,14.712996,69.767815,101.515144,90.703377,0.234623625874519,94.951729,408.679549653668,1.81418549368287,0.0466860864007139,0.975714255958386,3.06685413605129,462.91642110332,1.85783778449444,0.0100786056867734,1.29183056258231,62.8989377612997,447.180891297648,81.4931788602865,0.00921911505946474,1.37375207681719
5,5.024184,25,25.314827,12.92,13.643811,93.331757,NaN,7.063045,NaN,37.437862,400,399.846161,25,29.226372,10.237778,70.69754,49.992046,401.495331,398.039764,399.890991,4247.648926,9.444404,9.623097,65.031044,56.192215,9.51899,85.3563,52.018986,24.199787,69.798309,25.606071,14.712996,69.767815,101.515144,90.703377,0.234623625874519,94.951729,408.68581839583,1.81420263117203,0.0466847526361209,0.975718070358344,3.0686114500898,462.904996995231,1.85780752000868,0.0100781575902065,1.29186794292699,62.8983672129378,447.186664785156,81.496940673987,0.00921958814200101,1.37370334433899
5,5.024184,25,25.314827,12.92,13.64663,93.3274,NaN,7.063045,NaN,37.473755,400,399.871765,25,29.228506,10.243706,70.726692,49.992046,401.436737,398.046143,399.819336,4251.631836,9.440004,9.630612,65.052719,56.194595,9.469731,85.366226,52.017952,24.19434,69.635834,25.580694,14.729148,69.803932,101.518913,90.683517,0.234867826104164,95.252678,408.688568941917,1.81421222179938,0.0466854344829955,0.975715832616612,3.0686114500898,462.899368280367,1.85779216113143,0.0100778605386903,1.29188916768048,62.8983672129378,447.190066083831,81.499416702247,0.00921978066341651,1.37367941469085
5,5.023975,25,25.313942,12.92,13.659551,93.326134,NaN,7.064587,NaN,37.504288,400,399.868652,25,29.227411,10.244308,70.609947,49.992046,401.436737,398.046143,399.819336,4251.631836,9.440004,9.630612,65.051773,56.176838,9.404838,85.377945,52.014183,24.19434,69.635834,25.580694,14.729148,69.803932,101.518913,90.683517,0.234867826104164,95.252678,408.701650087508,1.81426123426569,0.0466907584961476,0.975698777610715,3.06734497984183,462.899052142501,1.85779373222807,0.0100782589460411,1.29187511211641,62.8968370749848,447.206632584254,81.5102948042654,0.00922111068217434,1.37354118801641
5,5.023653,25,25.31295,12.92,13.676174,93.332787,NaN,7.065355,NaN,37.497547,400,399.895569,25,29.227177,10.239697,70.365402,49.992046,401.545959,398.151886,399.993561,4248.480469,9.450687,9.626652,64.954071,56.172279,9.304289,85.353806,52.005562,24.18162,69.600601,25.555706,14.737863,69.827034,101.532478,90.670799,0.237454727292061,95.781151,408.718599092364,1.81432556975164,0.046698167114433,0.975675138740243,3.0653936885505,462.909125611106,1.85782394751307,0.0100792559055726,1.29182004534104,62.8951218836478,447.228535480466,81.5249169630364,0.00922279016597019,1.37336295802832
5,5.023703,25,25.312561,12.92,13.671077,93.348862,NaN,7.065338,NaN,37.494003,400,399.897003,25,29.228031,10.223486,70.443169,49.992046,401.533356,398.119995,399.950012,4251.421875,9.449458,9.626621,64.873055,56.141041,9.251438,85.346802,51.98325,24.180042,69.730774,25.513599,14.771056,69.779305,101.493225,90.696274,0.243870750069618,95.970139,408.713512693011,1.81430702216588,0.0466964082083594,0.975680796118361,3.06569669034576,462.930470701608,1.85788325922723,0.0100805648557983,1.29173292729694,62.8944492780142,447.221598406108,81.5193462624524,0.0092225700525779,1.37340213552358
5,5.024895,25,25.312336,12.92,13.671077,93.348862,NaN,7.06748,NaN,37.494003,400,399.897003,25,29.228031,10.217229,70.645676,49.992046,401.563965,398.147522,399.957123,4249.811035,9.438394,9.61445,64.864578,56.130424,9.23816,85.354019,51.992191,24.176155,69.721718,25.484856,14.782392,69.868225,101.386749,90.751144,0.244973018765449,96.308411,408.710809791758,1.81427819455759,0.046683867999741,0.975719613424908,3.07291957161425,462.930806008044,1.85788479298515,0.0100806881102532,1.29172779059321,62.8940602347843,447.211166748151,81.5114503891032,0.00922207940604795,1.37346990350204
5,5.024464,25,25.311064,12.92,13.667149,93.320587,NaN,7.067069,NaN,37.504616,400,399.87793,25,29.219984,10.238437,70.77478,49.992046,401.563965,398.147522,399.957123,4249.811035,9.438394,9.61445,64.853142,56.130478,9.239123,85.354347,51.992069,24.176155,69.721718,25.484856,14.782392,69.868225,101.386749,90.751144,0.244973018765449,96.308411,408.707954541776,1.81427525508108,0.0466874516311795,0.97570868711671,3.07030809361066,462.896176842979,1.85779380152597,0.010079457258474,1.29183636862769,62.8918607888463,447.208951157462,81.5081378903279,0.00922251806686212,1.37345425510226
5,5.023093,25,25.310207,12.92,13.661865,93.297913,NaN,7.067748,NaN,37.498699,400,399.854706,25,29.208284,10.258494,70.79731,49.996147,401.65918,398.22171,400.033813,4252.000488,9.454162,9.625455,64.852921,56.117004,9.246222,85.364243,51.997566,24.181715,69.6064,25.484465,14.760106,69.76519,101.354424,90.79509,0.260181933641434,96.623802,408.705907999304,1.81429043983727,0.0467005996078205,0.975668218092691,3.06199991095258,462.868162575063,1.85771971278465,0.010078380571936,1.29192727535736,62.8903788768516,447.213546174465,81.5103386255274,0.00922315823000393,1.37340093904043
5,5.023996,25,25.310274,12.92,13.655686,93.318146,NaN,7.067461,NaN,37.495064,400,399.896088,25,29.197735,10.276962,70.767319,49.996147,401.65918,398.22171,400.033813,4252.000488,9.454162,9.625455,64.891228,56.09903,9.247099,85.374084,51.997162,24.181715,69.6064,25.484465,14.760106,69.76519,101.354424,90.79509,0.260181933641434,96.623802,408.697831377872,1.81424757786759,0.0466896027326232,0.975702524357115,3.06747223463196,462.894201253874,1.85779058351768,0.010079723622599,1.29183020614726,62.890494733808,447.198406759616,81.4994052703008,0.00922227154525566,1.37350897334733
5,5.024,25,25.310308,12.92,13.646919,93.326553,NaN,7.06578,NaN,37.522991,400,399.949188,25,29.201321,10.274042,70.560158,49.996147,401.709778,398.27832,400.109314,4252.123535,9.446458,9.623443,64.897263,56.109047,9.220726,85.364502,52.007607,24.119564,69.577362,25.489677,14.740937,69.76564,101.396751,90.759132,0.266120940446854,97.102905,408.689268290232,1.81421765553818,0.0466874401347447,0.975709607208368,3.06749647363233,462.905010815307,1.85781998625283,0.0100802782219026,1.29179004412295,62.8905535267893,447.18782629206,81.4917476733709,0.00922165752121481,1.37358420135532
5,5.024,25,25.310308,12.92,13.631865,93.303177,NaN,7.06578,NaN,37.540737,400,400.006012,25,29.209217,10.265367,70.351913,49.996147,401.68512,398.15387,400.048126,4249.425781,9.420816,9.611535,64.907974,56.10627,9.24338,85.331642,52.003262,24.127897,69.555458,25.488848,14.731976,69.727432,101.399208,90.752907,0.270186543464661,97.441177,408.674579867841,1.8141664387819,0.0466837987524166,0.975721563062353,3.06749647363233,462.87481260051,1.85773758213253,0.0100786842323958,1.29190392161415,62.8905535267893,447.169663029901,81.4785250275213,0.00922062925345213,1.37371198826446
5,5.02307,25,25.309954,12.92,13.616293,93.294868,NaN,7.064544,NaN,37.541046,400,399.976044,25,29.212437,10.235911,70.256157,49.996147,401.68512,398.15387,400.048126,4249.425781,9.420816,9.611535,64.925774,56.111416,9.332067,85.313858,51.989365,24.127897,69.555458,25.488848,14.731976,69.727432,101.399208,90.752907,0.270186543464661,97.441177,408.661496215125,1.81413595562376,0.0466898169737238,0.9757036225703,3.06186051749535,462.864605956297,1.85771070290845,0.0100783115117336,1.29193633760853,62.889941384818,447.15852656085,81.4699452390278,0.00922015571646461,1.37378168786813
5,5.022871,25,25.309362,12.92,13.611754,93.289986,NaN,7.064265,NaN,37.554817,400,400.041138,25,29.209217,10.232783,70.310226,49.996147,401.87085,398.365479,400.238129,4250.17041,9.434746,9.614383,64.944191,56.117184,9.419765,85.27681,51.982597,24.12528,69.670486,25.465492,14.749021,69.835022,101.398376,90.749283,0.281676262617111,97.508591,408.657519079682,1.81412532668175,0.0466908130277844,0.975700744102325,3.06065444057589,462.859181625953,1.85769752841172,0.0100783028907835,1.29194660697213,62.8889176736271,447.154211512938,81.4660129393057,0.00922017391234872,1.3737975249939
5,5.021496,25,25.309111,12.92,13.616934,93.282181,NaN,7.061967,NaN,37.56358,400,400.138306,25,29.199089,10.236963,70.428017,49.996147,401.918274,398.3815,400.317963,4251.532715,9.436296,9.611593,64.969208,56.137711,9.468342,85.247139,51.972988,24.119068,69.731476,25.432152,14.748717,69.739296,101.381714,90.758217,0.273895561695099,97.828796,408.665693125926,1.81417622252905,0.0467065413789743,0.975651789253257,3.05231999732985,462.849472238342,1.85767172192706,0.0100779080534994,1.29197893909945,62.8884836278176,447.17202887727,81.4786474989123,0.00922129401357129,1.37366593393035
5,5.020824,25,25.308075,12.92,13.624596,93.258263,NaN,7.062029,NaN,37.551949,400,400.171234,25,29.188925,10.226512,70.506584,49.996147,401.918274,398.3815,400.317963,4251.532715,9.436296,9.611593,64.953575,56.129692,9.477524,85.247253,51.960133,24.119068,69.731476,25.432152,14.748717,69.739296,101.381714,90.758217,0.273895561695099,97.828796,408.674693087304,1.81421855230087,0.0467154728643318,0.975623805734708,3.04824609356143,462.820115180892,1.85759445260729,0.0100768440649689,1.29207198906587,62.8866920696285,447.186085023776,81.4874960328723,0.00922254928260277,1.37354161514403
5,5.020578,25,25.307838,12.92,13.631385,93.244331,NaN,7.059335,NaN,37.544739,400,400.167328,25,29.195194,10.22815,70.356438,49.996147,401.907776,398.370697,400.338257,4251.412109,9.430243,9.612494,64.92907,56.121033,9.440997,85.251205,51.957645,24.096806,69.519363,25.412201,14.760037,69.653053,101.403229,90.758179,0.284402430057526,98.086403,408.681874601478,1.81424760183453,0.0467197071677898,0.975610411383621,3.04675464967522,462.802467274496,1.85754693887012,0.0100760233474336,1.29213463435054,62.8862822160534,447.196168597701,81.4945208422722,0.00922322526713542,1.37346490573766
5,5.020227,25,25.306559,12.92,13.631805,93.259529,NaN,7.059976,NaN,37.525646,400,400.163696,25,29.201933,10.228045,70.171829,49.996147,401.907776,398.370697,400.338257,4251.412109,9.430243,9.612494,64.870232,56.11343,9.374405,85.252747,51.944927,24.096806,69.519363,25.412201,14.760037,69.653053,101.403229,90.758179,0.284402430057526,98.086403,408.683080542766,1.81425752530848,0.0467235066478499,0.975598642282393,3.04462651725959,462.824012954963,1.8576092598164,0.010077761153719,1.29203110017644,62.8840703343378,447.198508208125,81.4945153452376,0.00922392507180801,1.37341706696319
5,5.020462,25,25.307106,12.92,13.631805,93.259529,NaN,7.060046,NaN,37.525646,400,400.163696,25,29.201933,10.23195,70.184097,50.002701,401.86322,398.31842,400.244843,4250.302734,9.437069,9.617699,64.847,56.09174,9.336123,85.21167,51.945251,24.09646,69.598938,25.354483,14.808042,69.668823,101.402596,90.762474,0.277750730514526,98.354858,408.682547486124,1.8142518379534,0.0467210308317546,0.975606299202871,3.04605134783145,462.823196789712,1.85760552789766,0.0100774614058481,1.29204362206186,62.8850163187489,447.19699575957,81.4941450089219,0.00922359679526983,1.37344112302464
5,5.020909,25,25.305851,12.92,13.636868,93.30307,NaN,7.05995,NaN,37.535328,400,400.123627,25,29.210163,10.254199,70.282288,50.002701,401.81311,398.300293,400.201111,4252.116211,9.439164,9.621361,64.850098,56.099762,9.226414,85.204056,51.953899,24.104761,69.607521,25.316568,14.817286,69.744263,101.29586,90.832161,0.294649600982666,98.348831,408.686473083823,1.81425824431959,0.0467175473596251,0.975616856063004,3.04876141689397,462.881320323223,1.85776760052824,0.0100811191655903,1.29180256095772,62.8828458901399,447.198110136762,81.4932794977383,0.00922421662455725,1.37340248560518
5,5.021171,25,25.306271,12.92,13.63134,93.33252,NaN,7.061377,NaN,37.544548,400,400.087372,25,29.216618,10.24729,70.462502,50.002701,401.81311,398.300293,400.201111,4252.116211,9.439164,9.621361,64.862373,56.11607,9.203589,85.190865,51.943531,24.104761,69.607521,25.316568,14.817286,69.744263,101.29586,90.832161,0.294649600982666,98.348831,408.680485533845,1.81423309823951,0.0467134501022626,0.975629770390155,3.05034978335317,462.918735839167,1.85786854274512,0.0100828971594796,1.29166881115418,62.8835722588304,447.189579722172,81.4876297171978,0.00922354734726442,1.37347275055309
5,5.020887,25,25.304283,12.92,13.61985,93.331604,NaN,7.059397,NaN,37.52813,400,400.077698,25,29.217655,10.241215,70.476295,50.002701,401.947235,398.414124,400.305237,4248.486328,9.451392,9.62921,64.884117,56.10841,9.195558,85.213959,51.940975,24.075542,69.698875,25.324463,14.799588,69.74192,101.317772,90.799683,0.276056438684464,98.785812,408.669919834729,1.81420088129252,0.0467136607109843,0.975629621946458,3.04862803974027,462.920515518869,1.85787886865775,0.0100839242884588,1.29162787875185,62.8801340238285,447.176320923807,81.4753196780197,0.00922367858648932,1.37351715815866
5,5.019718,25,25.304947,12.92,13.613811,93.356438,NaN,7.058392,NaN,37.50243,400,400.130371,25,29.212631,10.239467,70.465622,50.002701,401.901825,398.387604,400.269196,4250.094238,9.453413,9.625886,64.906898,56.117828,9.183339,85.232071,51.938435,24.063332,69.701775,25.319254,14.791384,69.730759,101.398613,90.743446,0.285793513059616,99.156586,408.666680345724,1.81420862965132,0.0467245145745233,0.97559630395593,3.04154022022948,462.951601096236,1.85796186035461,0.0100852533624858,1.29152235131313,62.8812824335024,447.179681149914,81.4786535217602,0.00922357426481501,1.37350983513846
5,5.019718,25,25.304947,12.92,13.620794,93.374092,NaN,7.058392,NaN,37.505966,400,400.15097,25,29.206936,10.23681,70.525146,50.002701,401.901825,398.387604,400.269196,4250.094238,9.453413,9.625886,64.893387,56.119869,9.18703,85.261581,51.939739,24.063332,69.701775,25.319254,14.791384,69.730759,101.398613,90.743446,0.285793513059616,99.156586,408.673492915397,1.81423238608942,0.0467262048230266,0.975590771990233,3.04154022022948,462.974400875259,1.85802406725623,0.010086456661081,1.29143665414807,62.8812824335024,447.188105936811,81.4847874192773,0.00922405127717692,1.37345060412005
5,5.019354,25,25.303541,12.92,13.638263,93.374275,NaN,7.057723,NaN,37.498734,400,400.115662,25,29.19603,10.227479,70.675842,50.002701,401.642975,398.122406,399.981506,4248.894531,9.432653,9.595978,64.907539,56.121227,9.219364,85.282608,51.932301,24.073183,69.644447,25.29302,14.788193,69.799599,101.355827,90.755142,0.287470906972885,99.154175,408.691360947683,1.81430062322274,0.0467342691610803,0.975565097497006,3.03933297715412,462.97673123984,1.85803429461806,0.0100872398182542,1.29140371703379,62.8788506805274,447.211008667285,81.4995852791455,0.00922597180769331,1.37325519231781
5,5.019722,25,25.302631,12.92,13.641062,93.370613,NaN,7.056742,NaN,37.502361,400,400.033905,25,29.194605,10.244695,70.72998,50.002701,401.642975,398.122406,399.981506,4248.894531,9.432653,9.595978,64.972221,56.124203,9.2227,85.255798,51.944435,24.073183,69.644447,25.29302,14.788193,69.799599,101.355827,90.755142,0.287470906972885,99.154175,408.693256954863,1.81430123776711,0.046731068264292,0.975574872800022,3.04156447497013,462.973357434332,1.85802759419525,0.0100874890785398,1.29140073857635,62.8772767255882,447.210387034404,81.4979168186591,0.0092263404376241,1.37323722891729
5,5.020326,25,25.30275,12.92,13.629969,93.354851,NaN,7.055748,NaN,37.521561,400,400.112579,25,29.21139,10.250057,70.568848,50.002701,401.876648,398.400787,400.222046,4247.743652,9.426764,9.599925,64.997154,56.145035,9.179329,85.259331,51.949833,24.063843,69.680161,25.263433,14.8135,69.647774,101.316216,90.79277,0.292625188827515,99.685036,408.681064772946,1.81424888343141,0.0467220192738484,0.975603321065503,3.04522677123674,462.952824494436,1.85797124424492,0.0100863494628042,1.29147994641658,62.8774825531779,447.191929812073,81.4846358043073,0.00922524259622107,1.37336979359514
5,5.020136,25,25.301918,12.92,13.620436,93.360077,NaN,7.056726,NaN,37.530033,400,400.192566,25,29.223364,10.252067,70.410194,50.012123,402.000122,398.494965,400.316132,4249.259766,9.430572,9.612036,65.009003,56.162895,9.15543,85.250465,51.945919,24.051756,69.706451,25.242805,14.81402,69.738724,101.318665,90.773514,0.305030524730682,100.338699,408.672195360202,1.81422105083915,0.0467217138094245,0.975604678737113,3.04407476066018,462.960813052825,1.85799533045687,0.0100871618094678,1.29143560505075,62.8760434725749,447.181292003118,81.4757783439892,0.0092250094433444,1.37342413086473
5,5.018927,25,25.302727,12.92,13.624275,93.369095,NaN,7.058527,NaN,37.539692,400,400.238617,25,29.215748,10.234077,70.281265,50.012123,402.000122,398.494965,400.316132,4249.259766,9.430572,9.612036,65.029243,56.167938,9.21868,85.232422,51.925304,24.051756,69.706451,25.242805,14.81402,69.738724,101.318665,90.773514,0.305030524730682,100.338699,408.678683282373,1.81426337501524,0.0467353840307987,0.97556224160369,3.03674355543552,462.971254098901,1.85802159131559,0.0100873329869789,1.29141029114198,62.8774427714387,447.197047838233,81.4883317394228,0.00922554258996488,1.37333326957458
5,5.018308,25,25.301785,12.92,13.639055,93.376434,NaN,7.055803,NaN,37.543072,400,400.176514,25,29.211363,10.226212,70.232056,50.012123,401.812469,398.334564,400.21051,4247.850586,9.426208,9.595984,65.055977,56.171288,9.330187,85.214165,51.923492,24.07424,69.59716,25.239498,14.799037,69.783745,101.377472,90.750717,0.316639482975006,100.551765,408.694505821815,1.81432863641337,0.0467454876742902,0.975530405997096,3.03298950482929,462.982134481225,1.85805386941158,0.010088349611468,1.29135322542498,62.8758134235394,447.219323395567,81.5032942904574,0.00922722183811174,1.37315374336785
5,5.017977,25,25.30188,12.92,13.639055,93.376434,NaN,7.056509,NaN,37.543072,400,400.176514,25,29.211363,10.216557,70.113434,50.012123,401.8172,398.329712,400.237427,4250.436035,9.428754,9.599434,65.078529,56.193016,9.403243,85.205315,51.919495,24.067013,69.555443,25.238258,14.798689,69.690041,101.406693,90.728836,0.312070250511169,100.68058,408.695256469697,1.81433664920621,0.0467489779846007,0.975519627194222,3.03098194332733,462.981993006112,1.85805322194345,0.0100882975288178,1.2913553903363,62.8759777443843,447.222252827331,81.5055545761783,0.00922734552556925,1.37313551582621
5,5.018045,25,25.30163,12.92,13.658302,93.378448,NaN,7.057324,NaN,37.571728,400,400.092834,25,29.213137,10.200613,70.022827,50.012123,401.8172,398.329712,400.237427,4250.436035,9.428754,9.599434,65.082344,56.201405,9.445804,85.186813,51.930515,24.067013,69.555443,25.238258,14.798689,69.690041,101.406693,90.728836,0.312070250511169,100.68058,408.713877982107,1.81440046960476,0.0467529200372814,0.975506683964209,3.03139438113789,462.984966076741,1.85806202150696,0.0100885718513708,1.29133992841801,62.8755453199895,447.244656896284,81.5215376032447,0.00922872482901801,1.37297224576257
5,5.019637,25,25.302704,12.92,13.67631,93.358978,NaN,7.056753,NaN,37.589134,400,400.167969,25,29.216597,10.191964,70.003357,50.012123,401.846436,398.425934,400.301117,4248.037109,9.42234,9.603786,65.076584,56.185814,9.451124,85.182838,51.935791,24.042885,69.462044,25.289104,14.749933,69.596626,101.373756,90.741982,0.308328241109848,100.995972,408.727836205585,1.81442318841445,0.0467404943135351,0.975544325585013,3.04104905858077,462.958222914464,1.85798610022096,0.0100866560019753,1.29145886233323,62.8774029896681,447.253705870013,81.5295628489168,0.00922876035895107,1.37293514261269
5,5.020287,25,25.299791,12.92,13.692463,93.361519,NaN,7.058565,NaN,37.599503,400,400.179565,25,29.214493,10.191009,70.094604,50.012123,401.782654,398.307434,400.225006,4249.52832,9.427944,9.602363,65.05687,56.151279,9.396952,85.197189,51.944565,24.018888,69.610741,25.304485,14.759572,69.772797,101.4142,90.726715,0.312186926603317,101.301743,408.742120972667,1.814462398255,0.0467375526797751,0.975552775196341,3.04499030862121,462.965843494019,1.85801491000275,0.0100884262754459,1.29138011404058,62.8723642953549,447.264924264706,81.5338443468163,0.00923068850084501,1.37278516453506
5,5.024593,25,25.299664,12.92,13.701887,93.363441,NaN,7.064495,NaN,37.597916,400,400.154114,25,29.208773,10.194239,70.278595,50.012123,401.782654,398.307434,400.225006,4249.52832,9.427944,9.602363,65.033752,56.132221,9.379192,85.203667,51.944195,24.018888,69.610741,25.304485,14.759572,69.772797,101.4142,90.726715,0.312186926603317,101.301743,408.741555846763,1.81439030047976,0.0466944949089091,0.975685432715603,3.07108973721182,462.968514674813,1.85802254768286,0.0100886269232407,1.29136789575758,62.8721446089088,447.239235807266,81.5149632848569,0.00922929064764022,1.37296205405092
5,5.028307,25,25.300562,12.92,13.69662,93.37207,NaN,7.071409,NaN,37.618885,400,400.159546,25,29.207455,10.211986,70.375122,50.012123,401.863892,398.42865,400.322968,4249.469727,9.430795,9.610828,64.991562,56.108116,9.271216,85.2313,51.924824,24.031004,69.717575,25.317583,14.792848,69.763199,101.395874,90.732483,0.309266358613968,101.4161,408.727997381252,1.81428260170757,0.0466541788160278,0.975810482979751,3.0935872327272,462.978320366016,1.85804682953025,0.010088722704842,1.29134651502461,62.8736979623834,447.201868902862,81.48894949128,0.00922677638504996,1.37324627219047
5,5.028307,25,25.300562,12.92,13.691478,93.36277,NaN,7.071409,NaN,37.620594,400,400.115051,25,29.206463,10.230722,70.417473,50.012123,401.863892,398.42865,400.322968,4249.469727,9.430795,9.610828,64.973221,56.1185,9.225554,85.228508,51.906311,24.031004,69.717575,25.317583,14.792848,69.763199,101.395874,90.732483,0.309266358613968,101.4161,408.722979753266,1.81426510917808,0.0466529360635259,0.975814560761853,3.0935872327272,462.966310633697,1.85801406237741,0.0100880888102593,1.29139162170205,62.8736979623834,447.195665409811,81.4844321699719,0.00922642512184894,1.37328984184332
5,5.032886,25,25.301216,12.92,13.695669,93.371536,NaN,7.07704,NaN,37.623833,400,399.979797,25,29.203005,10.23289,70.448135,50.008793,401.481812,398.106659,399.928406,4250.736328,9.449244,9.61775,64.977661,56.118652,9.214359,85.219566,51.906399,24.040688,69.914421,25.37274,14.778756,69.78418,101.362381,90.760704,0.308915555477142,101.686951,408.71668645658,1.81416873294853,0.0466058917095826,0.975960389891401,3.12130699142193,462.976656792645,1.85804049058152,0.0100883277370313,1.29136400959768,62.8748292172647,447.16209155134,81.4608606991392,0.00922423365382053,1.37354190848064
5,5.034032,25,25.303764,12.92,13.700855,93.370186,NaN,7.079131,NaN,37.615566,400,399.978485,25,29.194132,10.224455,70.54187,50.008793,401.679718,398.246674,400.117218,4251.000977,9.465348,9.61564,64.996407,56.106064,9.202157,85.225975,51.89394,24.038313,69.837296,25.372759,14.805065,69.902229,101.324516,90.777222,0.313775479793549,101.757973,408.719148999053,1.81415870020155,0.0465951301678362,0.97599359633074,3.1282414848248,462.971118507846,1.85801836741778,0.0100868388865865,1.29142863787015,62.8792363786847,447.160883999666,81.4633874159833,0.00922303471707331,1.37361300109517
5,5.036345,25,25.304295,12.92,13.697698,93.38121,NaN,7.082258,NaN,37.615398,400,399.95462,25,29.191351,10.230285,70.642242,50.008793,401.747681,398.331329,400.15036,4249.833984,9.457084,9.618003,65.043526,56.089714,9.197026,85.217049,51.887325,24.028862,69.836937,25.405672,14.792922,69.906754,101.31562,90.802765,0.327026844024658,102.11068,408.710821875502,1.8140921088321,0.0465701359969343,0.976071507571788,3.14223387233011,462.984564163718,1.85805359013907,0.01008729914928,1.29138726525039,62.880154778446,447.137760046528,81.4472639433533,0.00922148961948847,1.3737888490777
5,5.036399,25,25.304325,12.92,13.690561,93.370827,NaN,7.082101,NaN,37.614483,400,399.992981,25,29.196419,10.20983,70.683754,50.008793,401.747681,398.331329,400.15036,4249.833984,9.457084,9.618003,65.075668,56.092632,9.1907,85.200905,51.87838,24.028862,69.836937,25.405672,14.792922,69.906754,101.31562,90.802765,0.327026844024658,102.11068,408.703733139754,1.81406651929566,0.0465678474835836,0.97607898380046,3.14256048423209,462.971110745228,1.85801680235697,0.0100865750652367,1.2914383168854,62.8802066649527,447.128713813928,81.4407193302335,0.00922096397965881,1.37385331919703
5,5.036828,25,25.305817,12.92,13.684248,93.360031,NaN,7.082962,NaN,37.597225,400,400.046814,25,29.202225,10.196868,70.565697,50.008793,401.715729,398.349579,400.111511,4249.62793,9.446354,9.617327,65.079063,56.093002,9.188588,85.242996,51.868813,23.976645,69.845863,25.411503,14.785499,69.978096,101.357193,90.756721,0.311288893222809,102.358673,408.696597897159,1.81403467939589,0.046561831661482,0.976098035722312,3.14515513931428,462.954945445895,1.85796859128852,0.0100850214411156,1.29152474651047,62.8827870884194,447.118799440269,81.4354981599574,0.00921974069871508,1.37395989234742
5,5.036985,25,25.307131,12.92,13.684248,93.360031,NaN,7.082124,NaN,37.597225,400,400.046814,25,29.202225,10.210344,70.278625,50.008793,401.715729,398.349579,400.111511,4249.62793,9.446354,9.617327,65.154907,56.084103,9.145847,85.206116,51.875019,23.976645,69.845863,25.411503,14.785499,69.978096,101.357193,90.756721,0.311288893222809,102.358673,408.696241717399,1.81403088909671,0.0465601880509043,0.97610315653453,3.14610465621416,462.952987894737,1.85795963471057,0.0100843013117284,1.29155471893474,62.8850595534576,447.118666887201,81.4371587674424,0.00921915045162018,1.37399314648889
5,5.036817,25,25.30682,12.92,13.682039,93.327316,NaN,7.082551,NaN,37.57082,400,400.008575,25,29.216719,10.2124,70.03994,50.008793,401.585571,398.221741,399.958405,4250.163574,9.439957,9.609414,65.18512,56.084862,9.138659,85.210327,51.854568,23.986277,69.856018,25.397333,14.799565,69.916069,101.364441,90.777443,0.32260051369667,102.598213,408.694466650589,1.81402742769283,0.0465614135160512,0.976099449332004,3.1450886117982,462.911195636408,1.85784645767192,0.0100822414762856,1.29170666286125,62.8845217111347,447.117152803984,81.4356409387953,0.00921920262011264,1.37399617325259
5,5.037391,25,25.306469,12.92,13.684356,93.288536,NaN,7.08308,NaN,37.5709,400,399.93454,25,29.220589,10.199821,70.022942,50.008793,401.666351,398.35437,400.050354,4250.991211,9.437826,9.609074,65.207458,56.094379,9.117785,85.272087,51.857822,23.98982,69.905899,25.409613,14.779672,69.925011,101.35495,90.773834,0.320573896169662,102.621086,408.695426047531,1.81402145533046,0.0465559642350617,0.976116312774179,3.14855999003385,462.861623073869,1.85771214834059,0.0100797892239359,1.29188751516193,62.883914686256,447.11471150231,81.4333947853161,0.00921922001504752,1.37400475491702
5,5.037391,25,25.306469,12.92,13.680919,93.274216,NaN,7.08308,NaN,37.574081,400,399.971222,25,29.217712,10.182202,70.262314,50.008793,401.666351,398.35437,400.050354,4250.991211,9.437826,9.609074,65.224564,56.11866,9.122627,85.269394,51.859634,23.98982,69.905899,25.409613,14.779672,69.925011,101.35495,90.773834,0.320573896169662,102.621086,408.692071131021,1.81400975890519,0.0465551345206954,0.976119072532178,3.14855999003385,462.843122744661,1.85766166049914,0.0100788124320906,1.2919573551006,62.883914686256,447.110564161594,81.4303763848639,0.00921898512289664,1.3740340048211
5,5.03664,25,25.306728,12.92,13.6779,93.296669,NaN,7.082695,NaN,37.558388,400,400.023682,25,29.217075,10.167976,70.412033,50.008793,401.746399,398.39801,400.089813,4251.160156,9.434181,9.604995,65.203293,56.114906,9.208395,85.23822,51.884804,23.996368,69.844513,25.395462,14.793905,69.952965,101.360214,90.778053,0.299831211566925,102.796852,408.690828153831,1.81401761577468,0.0465622673259518,0.976096997466573,3.14401810843179,462.871743608691,1.85773905422672,0.0100802019980798,1.2918537944616,62.884362605586,447.113588835938,81.4329240636808,0.00921904157193022,1.37401904352642
5,5.037525,25,25.307224,12.92,13.673988,93.292435,NaN,7.0841,NaN,37.576405,400,400.042938,25,29.212364,10.17437,70.406891,49.99577,401.573425,398.154083,399.954956,4250.682617,9.430067,9.600141,65.197777,56.104546,9.27799,85.245712,51.890221,23.992115,69.844406,25.418793,14.755514,69.917229,101.34697,90.797684,0.306893795728684,102.899178,408.685001575895,1.8139829366006,0.0465520588112049,0.976129013685072,3.14937033796764,462.865534157286,1.85772074472945,0.0100796414200654,1.29188577186072,62.8852203862504,447.101749572749,81.4249711644055,0.00921815107744793,1.37411476682786
5,5.037864,25,25.308754,12.92,13.679084,93.291954,NaN,7.084593,NaN,37.575802,400,399.989532,25,29.201029,10.170959,70.399727,49.99577,401.573425,398.154083,399.954956,4250.682617,9.430067,9.600141,65.152336,56.128559,9.337907,85.257217,51.880219,23.992115,69.844406,25.418793,14.755514,69.917229,101.34697,90.797684,0.306893795728684,102.899178,408.68920675277,1.81399209579976,0.0465497412410169,0.976135978220787,3.15142032386706,462.862630950703,1.85770861368903,0.0100787702461334,1.29192310435767,62.8878662735378,447.106407566099,81.4304071636732,0.00921773647925736,1.374119546971
5,5.037577,25,25.308807,12.92,13.694077,93.304443,NaN,7.084402,NaN,37.57185,400,399.883392,25,29.191359,10.168952,70.36261,49.99577,401.397522,398.024475,399.815033,4249.916992,9.4307,9.611584,65.116745,56.133839,9.39519,85.269745,51.893353,23.982969,69.924385,25.386278,14.779968,69.993355,101.290558,90.833557,0.301265805959701,103.082153,408.704492911727,1.81405004598011,0.0465563640495452,0.976114578985828,3.14968479693835,462.878686368606,1.85775228152069,0.0100795929586371,1.29186343703775,62.8879579260367,447.127004859007,81.4454682687359,0.00921887944155965,1.37397557935866
5,5.038962,25,25.310057,12.92,13.707074,93.308182,NaN,7.085104,NaN,37.569572,400,399.794678,25,29.185337,10.156158,70.400963,49.99577,401.397522,398.024475,399.815033,4249.916992,9.4307,9.611584,65.099716,56.119225,9.436987,85.261383,51.895786,23.982969,69.924385,25.386278,14.779968,69.993355,101.290558,90.833557,0.301265805959701,103.082153,408.71403810774,1.81406084577027,0.0465450086186607,0.976149316521392,3.15805937801287,462.881652782782,1.85775693826112,0.0100791630634174,1.29187379011846,62.8901194946685,447.131986787464,81.4507654937593,0.00921860730946926,1.37397119818457
5,5.039369,25,25.310226,12.92,13.703489,93.298706,NaN,7.086638,NaN,37.584419,400,399.797485,25,29.19198,10.16039,70.673843,49.99577,401.423828,397.99823,399.833405,4252.414063,9.446315,9.612717,65.101273,56.122562,9.467802,85.275726,51.881878,23.969492,69.900986,25.41503,14.756582,69.951447,101.307823,90.8004,0.306933104991913,103.319298,408.709615404183,1.8140388242787,0.0465398861393833,0.976165464708314,3.16052002182181,462.869158736962,1.85772237895313,0.0100784242447065,1.29192384335178,62.8904117318363,447.124333798366,81.445421595114,0.00921809901864582,1.3740293108349
5,5.039132,25,25.309502,12.92,13.696191,93.283691,NaN,7.087684,NaN,37.598877,400,399.804138,25,29.189558,10.163262,70.854179,49.99577,401.504791,398.061005,399.901581,4251.520996,9.453219,9.619468,65.102425,56.115059,9.498769,85.263496,51.879135,23.985611,69.87928,25.384624,14.776197,69.955948,101.310768,90.809105,0.311544269323349,103.330132,408.703028976144,1.81401970826932,0.0465406038958901,0.976163596135905,3.15908718382349,462.850839898146,1.85767437893651,0.0100777968227153,1.29198051690724,62.889159769315,447.116888022909,81.439034631895,0.00921799836878564,1.37406401348717
5,5.039992,25,25.310595,12.92,13.696191,93.283691,NaN,7.08761,NaN,37.598877,400,399.804138,25,29.189558,10.164844,70.79554,49.99577,401.504791,398.061005,399.901581,4251.520996,9.453219,9.619468,65.109818,56.138676,9.492639,85.332085,51.874718,23.985611,69.87928,25.384624,14.776197,69.955948,101.310768,90.809105,0.311544269323349,103.330132,408.701077980779,1.81399895463649,0.0465316097028493,0.976191648183449,3.16428626620711,462.849209527673,1.85766692372427,0.0100771980053007,1.29200552273255,62.8910498060776,447.110536525916,81.4358739371671,0.00921715410171508,1.37413571047558
5,5.038441,25,25.310902,12.92,13.687943,93.252983,NaN,7.085032,NaN,37.608845,400,399.912872,25,29.191374,10.172133,70.591782,49.99577,401.758362,398.242706,400.06723,4248.650391,9.466635,9.628342,65.040077,56.137207,9.490323,85.331047,51.866657,23.988396,69.787758,25.351107,14.787094,69.902687,101.314156,90.81028,0.324167937040329,103.40596,408.696545273296,1.81400831675279,0.0465458420650173,0.976147682947268,3.15490929060223,462.809074160177,1.85755654523413,0.0100749349829397,1.29216252616886,62.8915806640381,447.114139182154,81.4389062519112,0.00921722201999567,1.37411784511785
5,5.037529,25,25.309364,12.92,13.681027,93.208733,NaN,7.085206,NaN,37.634418,400,399.966949,25,29.203869,10.165807,70.57032,49.99577,401.630341,398.107483,400.000366,4248.358398,9.462084,9.627029,64.966209,56.142418,9.441405,85.360336,51.853653,23.962528,69.928963,25.299206,14.829313,70.018295,101.317139,90.809723,0.319927960634232,103.90554,408.691863452741,1.81400679503647,0.0465537162178946,0.976123487714753,3.14939452721063,462.754187978718,1.85741096769417,0.0100727578649998,1.29234379448627,62.8889211321476,447.11218194826,81.4354251997819,0.00921779304274747,1.37409381519796
5,5.038549,25,25.312346,12.92,13.678915,93.194931,NaN,7.085606,NaN,37.641743,400,399.93277,25,29.218283,10.170891,70.635445,49.99577,401.630341,398.107483,400.000366,4248.358398,9.462084,9.627029,64.935829,56.149433,9.393793,85.323334,51.872711,23.962528,69.928963,25.299206,14.829313,70.018295,101.317139,90.809723,0.319927960634232,103.90554,408.687487523902,1.81397498581695,0.0465425330445889,0.976158464570773,3.15556230422067,462.731896332169,1.85734192215731,0.0100701822136377,1.29247986670671,62.8940775256557,447.103651374429,81.4332052086141,0.00921598800498327,1.37422738860409
5,5.039161,25,25.312256,12.92,13.674472,93.181725,NaN,7.085676,NaN,37.645157,400,399.880157,25,29.227919,10.181355,70.60601,49.978935,401.477234,397.994781,399.903168,4249.325195,9.464146,9.620311,64.921875,56.153389,9.403784,85.349731,51.896645,23.976671,69.978676,25.322733,14.795907,69.97599,101.342697,90.792038,0.326621860265732,104.167969,408.681761680923,1.81394509314142,0.0465350587481198,0.97618201300321,3.15926251274038,462.71496188179,1.85729594328671,0.0100693299705363,1.29254258811314,62.8939219075987,447.092969109865,81.4253117601718,0.00921542295033229,1.37430059699573
5,5.039161,25,25.312256,12.92,13.666194,93.207161,NaN,7.085676,NaN,37.65332,400,399.863281,25,29.223097,10.197528,70.560783,49.978935,401.477234,397.994781,399.903168,4249.325195,9.464146,9.620311,64.888046,56.160133,9.493472,85.459412,51.904549,23.976671,69.978676,25.322733,14.795907,69.97599,101.342697,90.792038,0.326621860265732,104.167969,408.673680818612,1.81391691918937,0.0465330607400558,0.976188684103637,3.15926251274038,462.747837408185,1.85738568267557,0.010071066322859,1.29241784210597,62.8939219075987,447.082979423966,81.4180430232699,0.00921485719679206,1.37437116098065
5,5.039071,25,25.311354,12.92,13.653066,93.231224,NaN,7.085369,NaN,37.659805,400,399.922791,25,29.224724,10.189275,70.561905,49.978935,401.543304,398.152405,400.026245,4249.639648,9.45326,9.615566,64.859573,56.157104,9.340905,85.403717,51.898277,23.989807,69.913467,25.289001,14.810547,70.002716,101.32576,90.796516,0.323212563991547,104.092133,408.661069639701,1.81387440879182,0.0465308332507456,0.976196338301717,3.15871838595228,462.780282051593,1.85747671966955,0.0100732026668291,1.29227930702935,62.8923622430625,447.0670757088,81.4052651405652,0.00921435622491972,1.37446134306917
5,5.040164,25,25.311085,12.92,13.65663,93.232925,NaN,7.08753,NaN,37.658882,400,399.918091,25,29.225924,10.191388,70.548492,49.978935,401.388611,397.989929,399.886475,4249.291504,9.446525,9.604816,64.865601,56.16581,9.277731,85.34436,51.890648,23.98674,69.885269,25.339211,14.756091,69.932053,101.347534,90.801819,0.334136217832565,104.472527,408.662067800559,1.8138601583996,0.0465202641904059,0.976229155558274,3.16532600138987,462.782881789686,1.85748455496224,0.0100734661010295,1.292264816794,62.8918971012124,447.061775323242,81.4010489596757,0.00921417522786636,1.37449219070098
5,5.041766,25,25.312187,12.92,13.654041,93.20549,NaN,7.088362,NaN,37.657497,400,399.840057,25,29.233625,10.201342,70.625168,49.978935,401.388611,397.989929,399.886475,4249.291504,9.446525,9.604816,64.895905,56.168068,9.270201,85.369705,51.871704,23.98674,69.885269,25.339211,14.756091,69.932053,101.347534,90.801819,0.334136217832565,104.472527,408.655903562538,1.81381268580633,0.0465028964051114,0.976283580623183,3.17500874533266,462.745780824247,1.85738025873799,0.0100709900612169,1.29242444880281,62.8938026001058,447.045959428773,81.3910173063878,0.00921279095735032,1.37463121761597
5,5.041698,25,25.31193,12.92,13.654041,93.20549,NaN,7.090069,NaN,37.657497,400,399.840057,25,29.233625,10.190651,70.595863,49.978935,401.504669,398.080933,399.976715,4248.858887,9.420534,9.603534,65.005798,56.174198,9.278391,85.371246,51.86935,23.996082,69.967896,25.328362,14.750457,69.959381,101.327637,90.80188,0.324083298444748,104.405113,408.656057939096,1.81381432664328,0.0465036068782206,0.976281359009287,3.17459779021982,462.746164658145,1.85738201293621,0.0100711308331815,1.29241855186694,62.8933582205069,447.046304402262,81.3909243715338,0.00921292439085943,1.37462244268024
