P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,TC1,TC2,TC3,TC4,TC5,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,5.041256,25,25.312935,12.92,13.650157,93.204453,NaN,7.091399,NaN,37.651638,400,399.831299,25,29.231604,10.186592,70.528236,49.978935,401.617767,398.170959,400.109283,4250.749023,9.425676,9.60575,64.941177,56.167229,9.354939,85.421715,51.88792,23.986746,69.842873,25.335054,14.747534,70.016029,101.339348,90.787231,0.315397888422012,104.813202,408.65326954595,1.81381177138873,0.0465072881387025,0.976270064032458,3.17192647880432,462.743323394222,1.85737149477308,0.0100705095765656,1.29244669605512,62.895095947859,447.046324334841,81.3922836612279,0.00921248015659871,1.3746470704449
5,5.042813,25,25.313992,12.92,13.655114,93.196945,NaN,7.090901,NaN,37.660461,400,399.880981,25,29.233883,10.183642,70.486481,49.978935,401.617767,398.170959,400.109283,4250.749023,9.425676,9.60575,64.876266,56.139709,9.294516,85.465698,51.898594,23.986746,69.842873,25.335054,14.747534,70.016029,101.339348,90.787231,0.315397888422012,104.813202,408.654574133885,1.81379107623882,0.0464922184705269,0.976316919756563,3.18133571116397,462.732040653521,1.8573377917232,0.0100694181764208,1.29250777275344,62.8969235246595,447.039960777496,81.38906895694,0.00921165133826432,1.3747181637854
5,5.043348,25,25.313808,12.92,13.649558,93.184158,NaN,7.091031,NaN,37.667755,400,399.920166,25,29.237429,10.181236,70.389595,49.978935,401.711975,398.287018,400.19104,4250.384277,9.429501,9.615881,64.889099,56.142612,9.288797,85.456573,51.900856,23.986519,69.937744,25.351072,14.710866,70.096558,101.396881,90.76194,0.33587783575058,104.781906,408.64793495662,1.81375925527888,0.0464852912650017,0.976338911753723,3.1845683007395,462.715787865986,1.85729393221247,0.0100686460392693,1.2925662894267,62.8966053891467,447.028509650723,81.3804931521265,0.0092110842085823,1.37479471021536
5,5.041384,25,25.315178,12.92,13.633117,93.173889,NaN,7.09128,NaN,37.661755,400,399.997375,25,29.236084,10.17348,70.314552,49.978935,401.711975,398.287018,400.19104,4250.384277,9.429501,9.615881,64.949707,56.135277,9.289299,85.492058,51.893135,23.986519,69.937744,25.351072,14.710866,70.096558,101.396881,90.76194,0.33587783575058,104.781906,408.636343114231,1.81375067584802,0.0465018384023277,0.976288063342349,3.17270008964397,462.700467001462,1.85724834431595,0.0100671946827299,1.29264818229482,62.8989740687103,447.026729848588,81.3810320870877,0.00921037642250764,1.37484109912829
5,5.040544,25,25.315531,12.92,13.61643,93.166611,NaN,7.088059,NaN,37.661697,400,400.005463,25,29.229961,10.184892,70.259834,49.971954,401.725555,398.236755,400.139832,4250.342773,9.444077,9.612112,64.879341,56.103455,9.277642,85.574455,51.897202,23.959707,69.874069,25.323589,14.737515,70.032433,101.425438,90.742195,0.320287734270096,105.230911,408.621959639562,1.81371414153018,0.0465065891486231,0.976274151151533,3.16762299469207,462.690531405822,1.85722025153257,0.0100665044559744,1.29269205197923,62.899584375188,447.01410256865,81.3723203375306,0.00920950474862317,1.37493928010566
5,5.040969,25,25.315557,12.92,13.611979,93.148941,NaN,7.088493,NaN,37.671768,400,399.980042,25,29.224957,10.194819,70.30851,49.971954,401.386688,398.00116,399.873932,4250.762207,9.429788,9.602858,64.894707,56.08942,9.237188,85.538635,51.905334,23.972563,69.767365,25.301117,14.726751,70.041695,101.357643,90.797012,0.327888786792755,105.359726,408.616648848773,1.8136887296988,0.0465010731747614,0.976291669111089,3.17019184371946,462.66764990109,1.85715771484193,0.0100652836199584,1.29277952488968,62.8996293266563,447.005117533427,81.3658204331617,0.00920898423401685,1.37500361806562
5,5.040969,25,25.315557,12.92,13.619075,93.161446,NaN,7.088493,NaN,37.664268,400,399.835693,25,29.232975,10.213362,70.547729,49.971954,401.386688,398.00116,399.873932,4250.762207,9.429788,9.602858,65.001335,56.088356,9.221437,85.4869,51.909935,23.972563,69.767365,25.301117,14.726751,70.041695,101.357643,90.797012,0.327888786792755,105.359726,408.623576593984,1.81371288792062,0.0465027859217713,0.976285899770746,3.17019184371946,462.683815724541,1.85720184695838,0.0100661375460148,1.29271803508069,62.8996293266563,447.013682080897,81.3720493161019,0.00920946941122287,1.37494290184675
5,5.040198,25,25.316763,12.92,13.636127,93.165398,NaN,7.086995,NaN,37.650799,400,399.72406,25,29.242699,10.2169,70.748047,49.971954,401.398712,397.932404,399.833008,4248.78418,9.437409,9.610726,64.980759,56.091217,9.423073,85.413116,51.922054,23.954037,69.969635,25.272326,14.736753,69.869598,101.361877,90.795494,0.326268285512924,105.724472,408.641974802514,1.81378954677597,0.0465149601813064,0.976246858026379,3.16553152722696,462.687122022979,1.85720755885882,0.0100657470276527,1.29272633110515,62.9017143403968,447.041970913691,81.394239147958,0.00921053755385227,1.37477223987345
5,5.039426,25,25.31781,12.92,13.64567,93.143288,NaN,7.086433,NaN,37.650932,400,399.805573,25,29.244928,10.211769,70.972336,49.971954,401.586609,398.168457,400.048737,4252.515137,9.45108,9.62345,64.863708,56.107761,9.600983,85.339027,51.923618,23.929306,69.937263,25.282331,14.730744,69.989319,101.323715,90.801537,0.334153920412064,105.905045,408.653043745071,1.81384066519717,0.0465253353294004,0.976213909700563,3.16086462074406,462.656973219648,1.85712237674559,0.0100636639603308,1.29285916425035,62.903524396304,447.061059422672,81.4095254315158,0.0092111548348377,1.3746629398606
5,5.04036,25,25.316399,12.92,13.64567,93.143288,NaN,7.087347,NaN,37.650932,400,399.805573,25,29.244928,10.20575,70.931641,49.971954,401.586609,398.168457,400.048737,4252.515137,9.45108,9.62345,64.819702,56.099068,9.63912,85.433037,51.916542,23.929306,69.937263,25.282331,14.730744,69.989319,101.323715,90.801537,0.334153920412064,105.905045,408.65092329478,1.81381812141001,0.0465155699994993,0.976244422998592,3.16651078285503,462.659082866459,1.85713201296993,0.0100644365120021,1.2928267039406,62.901085041596,447.051766704262,81.4008776887342,0.00921125361546663,1.37469392675911
5,5.039992,25,25.316656,12.92,13.64571,93.113785,NaN,7.08773,NaN,37.652809,400,399.874512,25,29.254025,10.204202,70.771301,49.971954,401.348663,397.926636,399.729156,4249.442383,9.448236,9.621531,64.817307,56.097153,9.646309,85.495636,51.912109,23.905504,69.839066,25.299437,14.705561,69.98838,101.420815,90.755554,0.338824927806854,106.015793,408.651797823459,1.81382713958117,0.0465194268098051,0.976232367728138,3.16428626620711,462.620554036925,1.85702611689894,0.0100622806485838,1.29297792043451,62.9015293550039,447.055200848,81.4037196795429,0.00921133425754276,1.37467595782581
5,5.040771,25,25.317442,12.92,13.643435,93.135864,NaN,7.08897,NaN,37.653915,400,399.832214,25,29.258535,10.217725,70.720825,49.971954,401.348663,397.926636,399.729156,4249.442383,9.448236,9.621531,64.945305,56.109089,9.62921,85.519417,51.908268,23.905504,69.839066,25.299437,14.705561,69.98838,101.420815,90.755554,0.338824927806854,106.015793,408.647808233312,1.81380059404772,0.046510734569158,0.976259661897355,3.16899508287372,462.647925180544,1.85709868592154,0.0100633584124211,1.29288724510362,62.9028882042904,447.046513077783,81.3984516690315,0.00921049403068936,1.37475681941638
5,5.040281,25,25.317949,12.92,13.635942,93.152313,NaN,7.089318,NaN,37.649315,400,399.69101,25,29.259148,10.20731,70.753555,49.971954,401.461426,398.036438,399.901917,4248.274414,9.448626,9.611496,64.864693,56.121552,9.546311,85.471565,51.900826,23.912727,69.965355,25.305656,14.705273,70.005585,101.373116,90.778847,0.346315830945969,106.249321,408.641605732869,1.81378691366299,0.0465140478746053,0.976249720427402,3.16603324761809,462.668433272948,1.85715328101147,0.01006420418003,1.29281794923526,62.9037646950596,447.042129695609,81.3959416501582,0.00921002119416705,1.37480035200002
5,5.040835,25,25.317604,12.92,13.630013,93.163635,NaN,7.089727,NaN,37.62711,400,399.702209,25,29.259615,10.187439,70.794876,49.971954,401.461426,398.036438,399.901917,4248.274414,9.448626,9.611496,64.891815,56.135517,9.607525,85.509995,51.907497,23.912727,69.965355,25.305656,14.705273,70.005585,101.373116,90.778847,0.346315830945969,106.249321,408.634559464643,1.81375335885957,0.0465068262932003,0.976272636007285,3.16938191858628,462.683585914457,1.85719559478635,0.0100651661797601,1.29275433110961,62.903168268042,447.029915396015,81.3865958088917,0.00920948220694929,1.37487835595929
5,5.041881,25,25.317616,12.92,13.628738,93.186218,NaN,7.090524,NaN,37.597969,400,399.745758,25,29.266768,10.176557,70.803864,49.972038,401.476868,398.018127,399.986694,4250.606934,9.456205,9.603993,65.020508,56.153847,9.542089,85.502029,51.903511,23.922792,69.828522,25.30027,14.712562,69.963203,101.345093,90.797455,0.342222362756729,106.12413,408.63093922512,1.81372377421531,0.0464955890664534,0.976307868152548,3.17570373332046,462.712761002171,1.85727520446209,0.0100667014301807,1.29264363962039,62.9031890134432,447.01943771997,81.3789912733181,0.0092088834163288,1.37495289646491
5,5.042433,25,25.318409,12.92,13.625887,93.224716,NaN,7.093523,NaN,37.602997,400,399.802094,25,29.282633,10.179172,70.652908,49.972038,401.468445,398.028107,399.996552,4249.180664,9.451416,9.601802,65.083496,56.176506,9.52242,85.453568,51.918377,23.909582,69.815269,25.321522,14.709023,70.015167,101.37368,90.778152,0.353454381227493,106.415443,408.626902056659,1.81370074747451,0.0464891351359362,0.976328235986056,3.17903950716266,462.761337367242,1.85740561875387,0.0100688949037599,1.29247296752157,62.9045599204147,447.012004356328,81.3746465424879,0.00920811114863966,1.3750251528982
5,5.043341,25,25.318573,12.92,13.625074,93.246529,NaN,7.093811,NaN,37.58717,400,399.838837,25,29.281303,10.183523,70.689781,49.972038,401.468445,398.028107,399.996552,4249.180664,9.451416,9.601802,65.129898,56.187706,9.489727,85.4683,51.937202,23.909582,69.815269,25.321522,14.709023,70.015167,101.37368,90.778152,0.353454381227493,106.415443,408.624045930809,1.8136760699815,0.0464794571745255,0.976358593470752,3.1845260068722,462.789284090962,1.85748144482533,0.0100702935251036,1.29236987335882,62.9048434325941,447.003406659322,81.3686134573414,0.00920755150237732,1.37509017094111
5,5.043341,25,25.318573,12.92,13.620466,93.268364,NaN,7.093811,NaN,37.579441,400,399.951477,25,29.285547,10.198515,70.818367,49.972038,401.703217,398.233429,400.230652,4253.16748,9.4625,9.612144,65.109665,56.188156,9.436004,85.433685,51.947826,23.894926,69.943649,25.357946,14.67607,69.999886,101.395325,90.766495,0.357295036315918,106.427483,408.619546861763,1.81366038136139,0.0464783453399351,0.976362347334858,3.1845260068722,462.817501820488,1.85755845671419,0.0100717831394498,1.29226303263827,62.9048434325941,446.99784478294,81.364568779609,0.00920723643988112,1.37512962571624
5,5.042878,25,25.317852,12.92,13.612967,93.268799,NaN,7.092039,NaN,37.577236,400,400.070435,25,29.287258,10.1872,70.959473,49.972038,401.608276,398.270111,400.182343,4250.694336,9.431241,9.6274,65.107758,56.180702,9.433985,85.492821,51.95155,23.912432,70.003883,25.342518,14.678985,70.041145,101.407959,90.748993,0.350857853889465,106.579163,408.6132769211,1.81364602152458,0.0464813701729665,0.976353312402826,3.18172846967076,462.819139906408,1.85756490910745,0.0100722075819664,1.29224439091639,62.9035970046771,446.992090206752,81.3594188424805,0.00920722974538108,1.37515266048786
5,5.043047,25,25.316904,12.92,13.607048,93.269493,NaN,7.093097,NaN,37.590649,400,400.029358,25,29.287722,10.188611,71.029587,49.972038,401.608276,398.270111,400.182343,4250.694336,9.431241,9.6274,65.161438,56.187134,9.461506,85.496254,51.918854,23.912432,70.003883,25.342518,14.678985,70.041145,101.407959,90.748993,0.350857853889465,106.579163,408.607113914975,1.81362179041104,0.0464781772113821,0.976363669230916,3.18274962368474,462.82145138226,1.85757382334682,0.0100727740135146,1.29221928567362,62.9019581051885,446.982627307162,81.3512683961059,0.00920711348949384,1.37519641654074
5,5.044007,25,25.319195,12.92,13.607048,93.269493,NaN,7.093651,NaN,37.590649,400,400.029358,25,29.287722,10.181126,70.956474,49.972038,401.525085,398.126678,400.141785,4252.255859,9.453723,9.622581,65.184998,56.175205,9.419616,85.517548,51.903267,23.894827,69.951584,25.362318,14.658495,69.978325,101.447472,90.737358,0.355935662984848,106.597214,408.6049327926,1.8135986260412,0.0464681554892292,0.976395086074183,3.18854976610351,462.818032562239,1.85755819549689,0.0100715196062059,1.29227175898679,62.9059186903089,446.976524718236,81.3498984256815,0.00920575322946795,1.3752963111387
5,5.044721,25,25.318867,12.92,13.604139,93.265732,NaN,7.096174,NaN,37.582817,400,399.981384,25,29.288067,10.192138,70.890099,49.972038,401.558838,398.241272,400.151031,4249.509766,9.457571,9.635196,65.200645,56.15683,9.391632,85.553856,51.910938,23.890825,69.983101,25.350437,14.668196,70.092255,101.384155,90.771042,0.358935356140137,106.824738,408.600470103955,1.81357149414196,0.0464600024501919,0.97642083408751,3.19286307543632,462.813661803102,1.85754716869463,0.0100714426290612,1.29228263977648,62.9053516761586,446.966604624164,81.3422463299501,0.0092053364502202,1.37535867095161
5,5.045962,25,25.319523,12.92,13.605253,93.248459,NaN,7.097314,NaN,37.575951,400,400.020569,25,29.28875,10.198895,70.886292,49.972038,401.558838,398.241272,400.151031,4249.509766,9.457571,9.635196,65.111389,56.159416,9.394477,85.581718,51.912849,23.890825,69.983101,25.350437,14.668196,70.092255,101.384155,90.771042,0.358935356140137,106.824738,408.598737928914,1.81354534958436,0.0464473253082331,0.976460549704689,3.20035890866552,462.79036019226,1.85748177081518,0.0100699050911585,1.2923822015511,62.9064856982639,446.95794049614,81.3368254455957,0.00920455512276699,1.37543644066528
5,5.045211,25,25.320208,12.92,13.611837,93.261414,NaN,7.096423,NaN,37.570423,400,400.036591,25,29.283184,10.191997,70.902718,49.972038,401.777405,398.512268,400.357056,4253.548828,9.475529,9.645166,65.111374,56.16642,9.466843,85.591545,51.910446,23.889526,70.018524,25.336889,14.668083,70.08844,101.422356,90.751724,0.350174754858017,106.83918,408.606873275436,1.81358588506144,0.0464567471879011,0.976430578386098,3.19582291993424,462.806080204041,1.85752279156671,0.0100704139041221,1.2923344891439,62.9076698259836,446.972940559845,81.3486487583793,0.00920510166027414,1.37534678315176
5,5.045911,25,25.319092,12.92,13.617721,93.256149,NaN,7.098146,NaN,37.58271,400,400.090942,25,29.273304,10.189439,70.995125,49.972038,401.777405,398.512268,400.357056,4253.548828,9.475529,9.645166,65.073235,56.147137,9.438594,85.586418,51.919052,23.889526,70.018524,25.336889,14.668083,70.08844,101.422356,90.751724,0.350174754858017,106.83918,408.611028244982,1.8135890346921,0.0464508646643933,0.976448677812964,3.20005088847404,462.800941793381,1.85751183511964,0.0100706656994232,1.2923346801503,62.9057406347059,446.97302978016,81.3472193057132,0.00920560083806329,1.37531858826928
5,5.044503,25,25.32082,12.92,13.616168,93.247757,NaN,7.09752,NaN,37.580616,400,400.022583,25,29.271252,10.149113,71.037216,49.953316,401.562683,398.240814,400.014618,4251.259277,9.463295,9.646657,65.139038,56.153076,9.489576,85.59314,51.931297,23.915911,69.899086,25.341499,14.666329,70.059662,101.366478,90.773911,0.350613355636597,106.863258,408.612710671842,1.81361771204291,0.0464651793553276,0.97640387004,3.1915461761032,462.787516694919,1.85747044566151,0.0100691471635544,1.29241537324451,62.9087277391224,446.984786696929,81.3580815918578,0.00920550177956644,1.37527776950374
5,5.044503,25,25.32082,12.92,13.60706,93.258202,NaN,7.09752,NaN,37.598049,400,400.027039,25,29.277824,10.136478,70.894455,49.953316,401.800934,398.442474,400.235565,4251.958984,9.4792,9.654644,65.074333,56.128231,9.591734,85.586571,51.932953,23.898148,70.002579,25.37439,14.646491,70.057739,101.427162,90.761047,0.363088607788086,106.96196,408.603817551518,1.81358669980176,0.0464629819683074,0.976411310165984,3.1915461761032,462.801015706392,1.85750728764214,0.010069859755126,1.29236423371272,62.9087277391224,446.973792730248,81.3500878215119,0.00920487898448261,1.37535584438372
5,5.044816,25,25.32082,12.92,13.59996,93.230331,NaN,7.097103,NaN,37.61755,400,400.067047,25,29.272512,10.145769,70.634773,49.953316,401.800934,398.442474,400.235565,4251.958984,9.4792,9.654644,65.044762,56.129345,9.685431,85.59687,51.926376,23.898148,70.002579,25.37439,14.646491,70.057739,101.427162,90.761047,0.363088607788086,106.96196,408.596173757238,1.81355497217725,0.0464580029823377,0.976427362892257,3.19343694000474,462.764994320805,1.85740897446172,0.0100679581536911,1.29250075530593,62.9087277391224,446.962545413768,81.3419103088953,0.00920424180356607,1.3754357560035
5,5.045705,25,25.320122,12.92,13.579851,93.197884,NaN,7.095685,NaN,37.620014,400,399.968567,25,29.268873,10.169525,70.448761,49.953316,401.481232,398.143585,399.955688,4251.204102,9.471604,9.633465,64.981186,56.150322,9.718486,85.642693,51.906788,23.907635,70.01255,25.347515,14.665617,70.011795,101.383461,90.796547,0.351934790611267,107.040215,408.57451782064,1.81346504599437,0.046443877738543,0.976472963778819,3.19880670425619,462.724096792488,1.8572992616159,0.0100661258161863,1.29264391509898,62.9075211632572,446.930026010326,81.3173343038882,0.00920270830483882,1.37564976110698
5,5.044664,25,25.320606,12.92,13.578403,93.182426,NaN,7.098089,NaN,37.610126,400,399.906647,25,29.278746,10.169939,70.557343,49.953316,401.510803,398.09314,399.940399,4251.674316,9.479527,9.631693,65.074974,56.152332,9.768312,85.659332,51.89798,23.896505,70.026367,25.323765,14.67942,70.005013,101.333748,90.81089,0.345246106386185,107.166611,408.575470232094,1.81348523147812,0.0464543877068952,0.976440047263469,3.19251875274972,462.703391240816,1.85724141177352,0.0100648056640939,1.29273096414806,62.9083578177028,446.937626583953,81.3235077885546,0.00920292471481956,1.37560764845543
5,5.045548,25,25.321548,12.92,13.578403,93.182426,NaN,7.097103,NaN,37.610126,400,399.906647,25,29.278746,10.155512,70.675285,49.953316,401.510803,398.09314,399.940399,4251.674316,9.479527,9.631693,65.096428,56.140011,9.763691,85.676514,51.90728,23.896505,70.026367,25.323765,14.67942,70.005013,101.333748,90.81089,0.345246106386185,107.166611,408.573460779497,1.81346390253834,0.0464451658779043,0.976469008915706,3.1978584406894,462.701983517704,1.85723498099276,0.0100642900345578,1.29275261172589,62.9099861436437,446.930932956016,81.3199037755504,0.00920212847745981,1.37567856357891
5,5.044171,25,25.320707,12.92,13.57218,93.179367,NaN,7.096762,NaN,37.607113,400,399.932526,25,29.283707,10.137235,70.631149,49.953316,401.548004,398.196014,399.980469,4250.783691,9.44029,9.617068,65.070702,56.140491,9.733207,85.682205,51.91098,23.927134,70.034683,25.379589,14.632579,70.018295,101.429626,90.743446,0.362053245306015,107.066696,408.570514544398,1.8134759354841,0.0464580303552123,0.976429001125035,3.18954053946811,462.69928581414,1.85722992740264,0.0100645415441354,1.29274831923389,62.9085324071117,446.934424358786,81.3213152346687,0.00920269856509602,1.37563292747344
5,5.043647,25,25.321562,12.92,13.568561,93.160118,NaN,7.095358,NaN,37.595905,400,399.924866,25,29.275976,10.142615,70.576653,49.953316,401.548004,398.196014,399.980469,4250.783691,9.44029,9.617068,65.021088,56.129456,9.603261,85.700027,51.907219,23.927134,70.034683,25.379589,14.632579,70.018295,101.429626,90.743446,0.362053245306015,107.066696,408.568172057002,1.81347625647208,0.0464626257561056,0.976414801897686,3.18637481151831,462.673122639973,1.8571561568324,0.0100627593128589,1.29286264264704,62.9100103434357,446.935324956917,81.3231151714238,0.0092023711317853,1.37564765644649
5,5.045155,25,25.321518,12.92,13.565803,93.164688,NaN,7.098731,NaN,37.583771,400,399.95517,25,29.274746,10.140818,70.37674,49.953316,401.698212,398.283661,400.097748,4249.581055,9.44506,9.617038,65.066231,56.125546,9.61561,85.706795,51.901806,23.899086,69.961266,25.368773,14.632635,70.031609,101.387268,90.766464,0.34694167971611,107.309868,408.562050721633,1.81343047385623,0.0464462250655739,0.976466482950144,3.19548466309783,462.679096743126,1.85717258647001,0.0100630954343998,1.29283914532344,62.9099342869189,446.919056033294,81.3112303487604,0.00920146878192978,1.37576236621736
5,5.044115,25,25.320889,12.92,13.571048,93.162376,NaN,7.097708,NaN,37.58601,400,400.037964,25,29.282787,10.13898,70.129135,49.946743,401.688354,398.207825,400.065186,4246.833984,9.446299,9.616444,65.107765,56.134254,9.512964,85.694565,51.88168,23.898592,69.914749,25.387949,14.624345,69.990486,101.419327,90.752029,0.346278309822083,107.300232,408.569536528677,1.81347343183651,0.0464583415812786,0.97642809514913,3.18920222937743,462.677047955372,1.85716872143893,0.0100632818651867,1.29283605501961,62.9088470122903,446.933704375865,81.3210356424582,0.00920257720671481,1.37564254965253
5,5.044002,25,25.322275,12.92,13.575209,93.18998,NaN,7.094282,NaN,37.589268,400,400.036316,25,29.294714,10.132864,70.027031,49.946743,401.688354,398.207825,400.065186,4246.833984,9.446299,9.616444,65.183914,56.12426,9.496776,85.700623,51.904301,23.898592,69.914749,25.387949,14.624345,69.990486,101.419327,90.752029,0.346278309822083,107.300232,408.573856300416,1.81349032884569,0.0464605249743347,0.97642097998613,3.18851955922247,462.710662505751,1.85725667502632,0.010064407785093,1.29273219457014,62.9112427891237,446.940969400134,81.3281733412428,0.009202375345701,1.37562512337366
5,5.04468,25,25.32095,12.92,13.575103,93.187195,NaN,7.095738,NaN,37.617012,400,399.983307,25,29.301582,10.132018,70.222336,49.946743,401.64209,398.174408,400.054352,4248.703125,9.438455,9.616987,65.187691,56.106022,9.476272,85.709969,51.878853,23.898943,69.827507,25.376303,14.632425,69.929771,101.433083,90.744598,0.35197126865387,107.455521,408.572211604421,1.81347360733113,0.0464534245002864,0.976443279082837,3.19261540501071,462.70904218763,1.85725589228421,0.0100649429220528,1.29271543483583,62.9089524564542,446.933822719307,81.3212033798705,0.00920255691046218,1.37564321564269
5,5.04483,25,25.321308,12.92,13.574419,93.196869,NaN,7.096925,NaN,37.62825,400,399.887726,25,29.308619,10.155798,70.551689,49.946743,401.526215,398.10553,399.918793,4250.416992,9.46968,9.644111,65.233002,56.113537,9.471687,85.741249,51.861229,23.882002,69.863602,25.367546,14.632323,69.9533,101.381821,90.779823,0.347949326038361,107.504875,408.571202733525,1.81346765856241,0.0464516944686868,0.976448755062673,3.19352150881468,462.721012810386,1.85728758476958,0.01006540731968,1.29267613875766,62.9095712883863,446.932043501349,81.3203895636627,0.00920229763265652,1.37566472682126
5,5.04483,25,25.321308,12.92,13.568159,93.212196,NaN,7.096925,NaN,37.612217,400,399.857239,25,29.321938,10.163535,70.798927,49.946743,401.526215,398.10553,399.918793,4250.416992,9.46968,9.644111,65.341042,56.109028,9.472983,85.772247,51.859825,23.882002,69.863602,25.367546,14.632323,69.9533,101.381821,90.779823,0.347949326038361,107.504875,408.565090148229,1.81344633965262,0.0464501839646498,0.976453895728165,3.19352150881468,462.740825080876,1.85734166427109,0.0100664534387865,1.29260089760018,62.9095712883863,446.924486637284,81.3148964255424,0.00920186944707999,1.37571851095073
5,5.043811,25,25.320709,12.92,13.564128,93.22879,NaN,7.097049,NaN,37.609737,400,399.814117,25,29.331676,10.175096,70.923477,49.946743,401.48761,398.038055,399.908997,4250.697266,9.481469,9.633269,65.350266,56.089172,9.478314,85.778473,51.838139,23.884888,69.941742,25.345867,14.632553,70.028107,101.394669,90.753769,0.342842251062393,107.72036,408.5634707591,1.8134572018829,0.0464598442208564,0.97642381338331,3.1873656388571,462.763168330002,1.85740429560706,0.0100679137616237,1.29250576295557,62.9085358643231,446.92778571989,81.3164921170808,0.00920232152093352,1.37568021760326
5,5.044282,25,25.321751,12.92,13.563404,93.226242,NaN,7.095969,NaN,37.605438,400,399.869965,25,29.325783,10.169244,70.885826,49.946743,401.48761,398.038055,399.908997,4250.697266,9.481469,9.633269,65.243225,56.093193,9.400525,85.784622,51.825657,23.884888,69.941742,25.345867,14.632553,70.028107,101.394669,90.753769,0.342842251062393,107.72036,408.561693011311,1.81344336966746,0.0464547542441537,0.976439843004965,3.19021110991633,462.758318888652,1.85738819614972,0.0100671695076067,1.29254216347546,62.9103370394626,446.923841519271,81.3150209497634,0.00920163681561664,1.37573405804669
5,5.044373,25,25.322081,12.92,13.563404,93.226242,NaN,7.096209,NaN,37.605438,400,399.869965,25,29.325783,10.165146,70.723541,49.946743,401.616943,398.266052,400.061371,4249.534668,9.473358,9.641124,65.280907,56.099792,9.424394,85.787071,51.825813,23.878111,69.873177,25.32255,14.649399,70.040787,101.399376,90.739624,0.346044898033142,107.677025,408.561486119974,1.81344117365824,0.0464538046930455,0.976442825321397,3.1907608484596,462.757826058487,1.85738594424667,0.0100669888779847,1.29254973574013,62.9109074561712,446.923366761863,81.315117934558,0.00920146385762391,1.37574559847634
5,5.043476,25,25.320297,12.92,13.556688,93.206375,NaN,7.096868,NaN,37.603577,400,399.949677,25,29.315865,10.140973,70.486671,49.946743,401.61026,398.233673,399.96756,4252.021484,9.469988,9.649643,65.350128,56.109776,9.481039,85.776314,51.815933,23.870216,69.800446,25.332983,14.631895,69.911621,101.457695,90.732018,0.341696500778198,107.922592,408.556967821402,1.81343994926741,0.0464615451166734,0.976418943788384,3.18534166652546,462.734811037506,1.85732802651921,0.0100666095735427,1.29260625305733,62.9078236741682,446.92129115913,81.3112192713149,0.00920213588407623,1.37571625721122
5,5.043982,25,25.322239,12.92,13.53872,93.233589,NaN,7.097013,NaN,37.587582,400,399.973724,25,29.306675,10.13073,70.587906,49.946743,401.61026,398.233673,399.96756,4252.021484,9.469988,9.649643,65.385437,56.124371,9.498693,85.76825,51.806881,23.870216,69.800446,25.332983,14.631895,69.911621,101.457695,90.732018,0.341696500778198,107.922592,408.538272614559,1.81336654122329,0.0464519275146079,0.976450310864835,3.18839873143355,462.767086353081,1.85741078521777,0.0100674037338448,1.2925173373725,62.911180562554,446.897058242227,81.2962078531217,0.0091999031527593,1.3759369087507
5,5.042787,25,25.320658,12.92,13.512863,93.250717,NaN,7.097332,NaN,37.57832,400,399.937561,25,29.304667,10.127195,70.817986,49.945339,401.612518,398.287567,399.976624,4251.164063,9.446717,9.634464,65.344536,56.119537,9.468262,85.762573,51.836411,23.860779,69.859222,25.34255,14.618772,69.94249,101.387474,90.768036,0.340717762708664,107.875648,408.515742973536,1.81330731660815,0.046458158354095,0.976432423034643,3.18117860670185,462.791584059423,1.85748199177464,0.0100694377933459,1.29239716425783,62.9084477053913,446.87461238718,81.2777766891467,0.00919933075087101,1.37605781628
5,5.043665,25,25.320591,12.92,13.516714,93.28495,NaN,7.098459,NaN,37.558876,400,399.898712,25,29.300379,10.128639,70.809532,49.945339,401.612518,398.287567,399.976624,4251.164063,9.446717,9.634464,65.309601,56.130585,9.45185,85.756065,51.817276,23.860779,69.859222,25.34255,14.618772,69.94249,101.387474,90.768036,0.340717762708664,107.875648,408.517505824309,1.81329923813424,0.0464499238457118,0.976458056342029,3.18648356203943,462.835923790095,1.8576031845766,0.0100718096418505,1.29222815907658,62.90833188853,446.871687525378,81.2755613670536,0.00919919462737823,1.37607702162648
5,5.044443,25,25.319065,12.92,13.519088,93.28759,NaN,7.099561,NaN,37.558628,400,399.764709,25,29.293276,10.134082,70.663712,49.945339,401.237762,397.935669,399.635315,4250.671875,9.439937,9.620605,65.232208,56.11805,9.434206,85.761047,51.830452,23.839127,69.869972,25.327133,14.630795,69.982719,101.432968,90.71843,0.344863831996918,108.070663,408.518054021969,1.81328854522828,0.0464423790096009,0.976481626823506,3.19118371908814,462.841611952053,1.8576229020505,0.0100728251405728,1.29218032251896,62.9056939598318,446.866493890801,81.2697417493943,0.00919957563050915,1.37607628614832
5,5.044737,25,25.319241,12.92,13.511985,93.280319,NaN,7.098952,NaN,37.554695,400,399.736389,25,29.287424,10.121861,70.251167,49.945339,401.511963,398.116791,399.83374,4247.695313,9.449388,9.630586,65.213058,56.12915,9.504444,85.757057,51.827835,23.851995,69.792404,25.332775,14.619568,69.973801,101.445122,90.71431,0.34495547413826,107.986397,408.510449128542,1.81325725360812,0.046437597571967,0.976497146817562,3.19295972689662,462.831953774075,1.85759606104854,0.010072232865269,1.29221988312653,62.9059982100916,446.855565549298,81.2620362408545,0.00919887827587289,1.37615863147951
5,5.044209,25,25.31945,12.92,13.500764,93.263931,NaN,7.097996,NaN,37.558254,400,399.857178,25,29.297018,10.12684,70.128426,49.945339,401.511963,398.116791,399.83374,4247.695313,9.449388,9.630586,65.166389,56.148926,9.630322,85.740753,51.855228,23.851995,69.792404,25.332775,14.619568,69.973801,101.445122,90.71431,0.34495547413826,107.986397,408.500693320939,1.81323177422168,0.0464403972486697,0.976489095972177,3.18977010539442,462.810464293834,1.85753683979645,0.0100710005842472,1.29230480611855,62.9063595049582,446.846727676246,81.2558944520181,0.00919828479514478,1.37622690503779
5,5.044209,25,25.31945,12.92,13.498559,93.249779,NaN,7.097996,NaN,37.560684,400,399.860321,25,29.305317,10.140423,70.223228,49.945339,401.48114,398.051697,399.817841,4249.908203,9.445276,9.620629,65.140564,56.165199,9.703542,85.734154,51.826767,23.854088,69.874886,25.335882,14.609955,70.072098,101.425652,90.734467,0.344932049512863,108.109184,408.498540160471,1.8132242627512,0.0464398649695393,0.976490921061368,3.18977010539442,462.7921751062,1.85748692482518,0.0100700351150932,1.29237406543997,62.9063595049582,446.844065573969,81.2539601170029,0.00919813388750918,1.37624591527609
5,5.043847,25,25.319994,12.92,13.498559,93.249779,NaN,7.097401,NaN,37.560684,400,399.860321,25,29.305317,10.145851,70.423515,49.945339,401.716003,398.214722,400.040649,4251.782227,9.438581,9.6395,65.173088,56.175602,9.742228,85.705742,51.808262,23.838842,69.986046,25.334398,14.609089,69.983414,101.445686,90.734093,0.350060611963272,108.197067,408.499363935294,1.81323300155773,0.0464436419945235,0.976479034872227,3.18758313425212,462.791363023235,1.85748321334703,0.0100697372962764,1.29238653562852,62.9072998970137,446.847663033899,81.2573034142246,0.00919809707056901,1.37623370431382
5,5.043905,25,25.321379,12.92,13.504078,93.262138,NaN,7.096194,NaN,37.575279,400,399.891449,25,29.303587,10.166617,70.574364,49.945339,401.716003,398.214722,400.040649,4251.782227,9.438581,9.6395,65.174377,56.184822,9.770132,85.688599,51.814011,23.838842,69.986046,25.334398,14.609089,69.983414,101.445686,90.734093,0.350060611963272,108.197067,408.504621136074,1.81325040188079,0.0464443691100656,0.97647637370029,3.18793354100666,462.805268067555,1.85751735684151,0.0100698222613337,1.2923577799058,62.9096940167457,446.855103822303,81.2645667881124,0.0091979059501776,1.3762148892461
5,5.044674,25,25.318871,12.92,13.509104,93.274033,NaN,7.098939,NaN,37.555363,400,400.021301,25,29.294291,10.187641,70.46994,49.945339,401.67276,398.26181,400.150696,4249.176758,9.431039,9.621634,65.192001,56.191063,9.745021,85.693573,51.818111,23.862288,69.906464,25.34129,14.605435,70.034531,101.399094,90.747086,0.349254488945007,108.219933,408.507779184463,1.81324896021937,0.0464375593682716,0.976497461646478,3.19257916043995,462.824382903959,1.85757641675861,0.0100720066793004,1.29224213857144,62.9053585910016,446.852285926179,81.2591570733696,0.00919885612426498,1.37617287665764
5,5.043876,25,25.320087,12.92,13.512417,93.2733,NaN,7.100472,NaN,37.544685,400,400.041321,25,29.289869,10.188107,70.403572,49.933479,401.695679,398.266235,400.109009,4251.924805,9.440631,9.647681,65.206696,56.20628,9.710588,85.673691,51.81068,23.868813,69.937271,25.330452,14.610744,70.092361,101.422943,90.735779,0.340425372123718,108.248825,408.512829923132,1.81327950789522,0.0464466847226578,0.976468529299092,3.18775833802277,462.821621111723,1.85756553726284,0.0100712909435802,1.29227357308765,62.9074606608635,446.864231049691,81.2694672549713,0.00919899504698768,1.37611774135718
5,5.042512,25,25.319597,12.92,13.521801,93.275742,NaN,7.097645,NaN,37.527973,400,400.010986,25,29.281105,10.174928,70.28907,49.933479,401.695679,398.266235,400.109009,4251.924805,9.440631,9.647681,65.231613,56.203522,9.692284,85.656158,51.823612,23.868813,69.937271,25.330452,14.610744,70.092361,101.422943,90.735779,0.340425372123718,108.248825,408.525095832404,1.81334439975709,0.0464631872210034,0.976416031894845,3.1795168867759,462.825508011789,1.85757749171382,0.0100717257716396,1.2922504098365,62.9066136199335,446.88677971285,81.2851972591009,0.00920048994311782,1.37594478766655
5,5.042673,25,25.320414,12.92,13.528349,93.293251,NaN,7.096315,NaN,37.509933,400,399.927673,25,29.274393,10.18407,70.341309,49.933479,401.505951,398.153015,399.968628,4250.25293,9.440216,9.63533,65.226311,56.194447,9.666005,85.653038,51.791245,23.863012,69.819748,25.29944,14.653612,69.987564,101.38559,90.759216,0.347735494375229,108.340317,408.531123198105,1.8133628154118,0.0464630871165397,0.976415920044594,3.18048975664158,462.846914462311,1.85763366426367,0.0100724726745826,1.29218354455069,62.9080259233368,446.894058610345,81.2915822710707,0.00920054085573104,1.37591312493448
5,5.042795,25,25.319342,12.92,13.529832,93.328842,NaN,7.0975,NaN,37.496445,400,399.880432,25,29.275108,10.192743,70.548103,49.933479,401.505951,398.153015,399.968628,4250.25293,9.440216,9.63533,65.186363,56.206406,9.582746,85.653625,51.823059,23.863012,69.819748,25.29944,14.653612,69.987564,101.38559,90.759216,0.347735494375229,108.340317,408.5322937411,1.81336492124699,0.046462171443908,0.976418700414999,3.18122694661247,462.894499822095,1.85776646225398,0.0100754864305639,1.29198532972385,62.906172807447,446.893818681462,81.2899713779656,0.00920100174873656,1.37588830631941
5,5.043853,25,25.320133,12.92,13.531274,93.355904,NaN,7.097136,NaN,37.501373,400,399.859619,25,29.273685,10.174582,70.685989,49.933479,401.521484,398.098938,399.950226,4252.263672,9.460604,9.646056,65.138008,56.201031,9.541823,85.651512,51.843441,23.862206,70.01783,25.340223,14.604959,69.980522,101.369621,90.764771,0.346130281686783,108.441429,408.531295357546,1.8133442937038,0.0464514764736505,0.976452214642431,3.18761938337622,462.928282860475,1.85785646688717,0.0100768981163105,1.29187155424571,62.9075401782804,446.887235264415,81.2862466460529,0.00920027852236404,1.37595480676278
5,5.044509,25,25.32061,12.92,13.530031,93.350677,NaN,7.097337,NaN,37.524475,400,399.852051,25,29.265436,10.16584,70.741463,49.933479,401.710602,398.286194,400.218536,4251.723145,9.479736,9.639142,65.125099,56.203758,9.538184,85.65509,51.838535,23.869509,70.007278,25.377722,14.568502,70.072784,101.356972,90.773979,0.348814010620117,108.451065,408.528589484478,1.81332422658202,0.046444331641875,0.976474759071313,3.19158242160125,462.920819205242,1.85783479093294,0.0100762806919491,1.29190790349626,62.9083647321428,446.880561630271,81.2820358223556,0.00919968917740199,1.37601419733658
5,5.04556,25,25.321941,12.92,13.539491,93.320427,NaN,7.09967,NaN,37.540699,400,399.99231,25,29.258249,10.156905,70.71064,49.933479,401.710602,398.286194,400.218536,4251.723145,9.479736,9.639142,65.086815,56.207993,9.537365,85.662247,51.843586,23.869509,70.007278,25.377722,14.568502,70.072784,101.356972,90.773979,0.348814010620117,108.451065,408.535436501135,1.81333108489409,0.0464356518233607,0.976501431848096,3.19793092023525,462.879751917962,1.85771907489898,0.0100734898686231,1.29208579679042,62.9106654619685,446.88421690446,81.286476005936,0.00919930730102178,1.3760210802114
5,5.049917,25,25.320866,12.92,13.546934,93.3078,NaN,7.104114,NaN,37.538994,400,399.95929,25,29.260273,10.153787,70.519753,49.933479,401.50058,398.043945,399.973969,4251.099121,9.479155,9.639235,65.021492,56.196468,9.536876,85.650284,51.8283,23.862936,70.118256,25.366447,14.571991,69.997757,101.364258,90.770126,0.352689206600189,108.617188,408.532794601863,1.81325133270679,0.0463920470254731,0.976638231696856,3.22423833612692,462.865039762846,1.85768188361858,0.0100732173773982,1.29212283616954,62.9088072545981,446.854961862006,81.2637759428205,0.00919812491196203,1.3762031945475
5,5.049917,25,25.320866,12.92,13.549262,93.292953,NaN,7.104114,NaN,37.554798,400,399.833466,25,29.262117,10.145338,70.384415,49.933479,401.512695,398.032959,399.958313,4249.708008,9.462405,9.61277,65.006516,56.189354,9.517333,85.620056,51.837101,23.845518,70.249886,25.422035,14.56341,70.020607,101.334007,90.806854,0.345306068658829,108.736359,408.535068213421,1.81325926304039,0.0463926084418772,0.976636302980289,3.22423833612692,462.845855076887,1.8576295308658,0.0100722049073371,1.29219534655846,62.9088072545981,446.857772489715,81.2658182634668,0.00919828422407316,1.37618313045817
5,5.055105,25,25.32412,12.92,13.549262,93.292953,NaN,7.111959,NaN,37.554798,400,399.833466,25,29.262117,10.126189,70.170708,49.933479,401.512695,398.032959,399.958313,4249.708008,9.462405,9.61277,65.026627,56.173115,9.493581,85.583733,51.854073,23.845518,70.249886,25.422035,14.56341,70.020607,101.334007,90.806854,0.345306068658829,108.736359,408.523265445114,1.81313419382522,0.0463386486968815,0.976806619934654,3.25554070489562,462.841000375143,1.85760733939684,0.0100704237714265,1.29226984072191,62.9144318008736,446.816440091076,81.240151096081,0.00919450164353091,1.37655912053951
5,5.058629,25,25.325417,12.92,13.543186,93.25351,NaN,7.114489,NaN,37.570969,400,399.809692,25,29.277172,10.112136,70.029396,49.933479,401.433167,398.017914,399.832153,4253.098633,9.437794,9.621652,65.040733,56.1605,9.577688,85.55426,51.893658,23.825052,70.232552,25.44162,14.566038,70.161819,101.363876,90.786278,0.348178148269653,109.020462,408.509310590378,1.8130285841752,0.0463005946455354,0.976927476260786,3.27678915864817,462.788089265993,1.8574593765547,0.0100670236033369,1.29249259460551,62.9166734982715,446.780206723956,81.2155717831598,0.00919187388646478,1.37685068405604
5,5.06021,25,25.32679,12.92,13.533859,93.220154,NaN,7.118755,NaN,37.578884,400,399.762573,25,29.292698,10.098396,70.061188,49.933479,401.433167,398.017914,399.832153,4253.098633,9.437794,9.621652,65.051102,56.153965,9.706945,85.526291,51.839874,23.825052,70.232552,25.44162,14.566038,70.161819,101.363876,90.786278,0.348178148269653,109.020462,408.496599793956,1.81295871934007,0.0462819490931994,0.976987275870388,3.28631834770897,462.742923267741,1.85733233052356,0.0100639963850252,1.29268769516077,62.9190464463077,446.7567114735,81.2003506023007,0.00918993465275115,1.37705320501839
5,5.06285,25,25.329962,12.92,13.523882,93.205528,NaN,7.122416,NaN,37.547371,400,399.720428,25,29.29385,10.090923,70.257599,49.929829,401.592224,398.12973,400.000458,4254.296875,9.463072,9.622772,65.082878,56.144848,9.776069,85.501205,51.903336,23.815241,70.27813,25.471189,14.552561,70.235336,101.393311,90.762901,0.341675102710724,109.066208,408.48084114401,1.81286114272025,0.0462521863302109,0.977082520461566,3.3022253996491,462.719276442077,1.85725907338943,0.0100612628416879,1.29283240504959,62.9245281806209,446.72505061677,81.1816181365529,0.00918673725197599,1.37735930430986
5,5.064697,25,25.331547,12.92,13.521825,93.190506,NaN,7.124389,NaN,37.535946,400,399.822968,25,29.287882,10.100077,70.462692,49.929829,401.46344,398.000305,399.916168,4254.791016,9.449432,9.612037,65.122169,56.129292,9.792637,85.480057,51.873341,23.818336,70.289772,25.470562,14.577247,70.292038,101.440239,90.737373,0.333191156387329,109.260025,408.4746250736,1.8128096657948,0.0462325664111892,0.977145049500557,3.31335054533321,462.697486033682,1.85719524072891,0.0100593705530641,1.29294272190779,62.9272671025341,446.708266939502,81.1715609366777,0.00918508510108288,1.37751934821841
5,5.061872,25,25.334837,12.92,13.518913,93.191666,NaN,7.123365,NaN,37.525703,400,399.805847,25,29.283443,10.122399,70.520103,49.929829,401.46344,398.000305,399.916168,4254.791016,9.449432,9.612037,65.152649,56.145237,9.791765,85.465508,51.835587,23.818336,70.289772,25.470562,14.577247,70.292038,101.440239,90.737373,0.333191156387329,109.260025,408.478213150573,1.81286775624128,0.0462611220316007,0.977054527596441,3.29633329868506,462.694068417537,1.85717687842573,0.0100576504511296,1.29301266696942,62.9329518478383,446.731872138531,81.1931133556534,0.00918496979679973,1.3774314861624
5,5.059138,25,25.337435,12.92,13.512528,93.201286,NaN,7.119861,NaN,37.5354,400,399.848206,25,29.284983,10.127593,70.561745,49.929829,401.588257,398.078369,400.024719,4254.072266,9.462924,9.618093,65.134941,56.134098,9.728369,85.46991,51.884106,23.848553,70.087631,25.502478,14.550643,70.243843,101.516129,90.720833,0.340882629156113,109.055367,408.47820055306,1.81291184542312,0.0462879287192656,0.976969946090685,3.27985731149073,462.702624125119,1.85719310030754,0.010056886508012,1.29302504975325,62.9374404556727,446.749881441269,81.2096744971162,0.00918484296845268,1.37736668955256
5,5.05795,25,25.33884,12.92,13.517426,93.205574,NaN,7.11913,NaN,37.540443,400,399.903839,25,29.283228,10.119555,70.549438,49.929829,401.554047,398.153687,400.059814,4254.027344,9.445966,9.610373,65.085953,56.116661,9.674164,85.471451,51.927006,23.835724,70.186676,25.516205,14.540451,70.216949,101.570068,90.693626,0.342771053314209,109.270851,408.485690593879,1.81295715911674,0.0463014346490563,0.976926752075524,3.2726959119334,462.706068754311,1.85719864596338,0.0100564110369715,1.29303624660472,62.9398677357014,446.767229611913,81.2241551143414,0.0091852056198933,1.37727704759863
5,5.057935,25,25.340269,12.92,13.521039,93.203499,NaN,7.117903,NaN,37.549721,400,399.774261,25,29.282063,10.121114,70.525871,49.929829,401.554047,398.153687,400.059814,4254.027344,9.445966,9.610373,65.046082,56.115288,9.618059,85.473625,51.92662,23.835724,70.186676,25.516205,14.540451,70.216949,101.570068,90.693626,0.342771053314209,109.270851,408.48925437402,1.81296983307213,0.0463024608166141,0.976923226494081,3.27260548202611,462.701249860586,1.85718156991189,0.0100554882739985,1.29307932506959,62.9423363616285,446.773033517639,81.2302861702286,0.00918490335877722,1.3772708878504
5,5.058468,25,25.341406,12.92,13.52542,93.180573,NaN,7.118824,NaN,37.568008,400,399.556671,25,29.284224,10.1174,70.616119,49.929829,401.140228,397.550507,399.66983,4253.621094,9.484363,9.598382,64.997139,56.073215,9.530177,85.481468,52.001926,23.829151,70.147621,25.498508,14.572559,70.19249,101.527489,90.715042,0.327585846185684,109.154083,408.492320888984,1.81297192155831,0.0462979853653023,0.976937077598308,3.27581863295762,462.66990337293,1.85709288319504,0.010053302040759,1.29321847114392,62.9443004678024,446.774817939769,81.2331070018598,0.0091845023139016,1.37728632089497
5,5.058468,25,25.341406,12.92,13.522985,93.149406,NaN,7.118824,NaN,37.583324,400,399.529633,25,29.276192,10.113073,70.811943,49.929829,401.140228,397.550507,399.66983,4253.621094,9.484363,9.598382,64.942856,56.080025,9.492512,85.466301,52.029667,23.829151,70.147621,25.498508,14.572559,70.19249,101.527489,90.715042,0.327585846185684,109.154083,408.489942044712,1.81296362348247,0.046297398742642,0.976939121266849,3.27581863295762,462.629595236226,1.85698284637449,0.0100511742827197,1.29337230532459,62.9443004678024,446.771877250586,81.2309718854302,0.00918433566472653,1.37730742601578
5,5.056922,25,25.343826,12.92,13.507542,93.132042,NaN,7.116604,NaN,37.587673,400,399.916199,25,29.271875,10.114413,70.86058,49.929829,402.207153,398.441284,400.481689,4258.274414,9.540063,9.668185,64.91053,56.09626,9.494155,85.477722,51.976799,23.845104,70.120659,25.544758,14.534683,70.205238,101.568314,90.702644,0.319536656141281,109.247986,408.478375363116,1.81294824613577,0.0463097233807678,0.976901237359841,3.26649797399557,462.60351508682,1.85690500593728,0.0100486660797099,1.2935139285168,62.9484806396242,446.768650262318,81.2318753547852,0.00918308414313897,1.37739070332338
5,5.056711,25,25.344219,12.92,13.507542,93.132042,NaN,7.116349,NaN,37.587673,400,399.916199,25,29.271875,10.127117,70.60833,49.933598,402.312836,398.505188,400.522461,4258.690918,9.557141,9.675455,64.925407,56.106426,9.485353,85.457161,51.935158,23.849745,70.111801,25.581213,14.498241,70.200264,101.585793,90.698456,0.324726283550263,109.113159,408.47885579344,1.81295333090901,0.0463119140015059,0.976894297042112,3.26522571014107,462.602926980013,1.85690232217162,0.0100484513314726,1.29352299248291,62.9491594539054,446.770813113458,81.2339728083167,0.00918303317960786,1.37738493713884
5,5.056175,25,25.345829,12.92,13.513236,93.126816,NaN,7.114926,NaN,37.594296,400,400.292511,25,29.275879,10.141086,70.460861,49.933598,402.312836,398.505188,400.522461,4258.690918,9.557141,9.675455,64.981224,56.115715,9.475245,85.430634,51.887196,23.849745,70.111801,25.581213,14.498241,70.200264,101.585793,90.698456,0.324726283550263,109.113159,408.485638520239,1.81298565219117,0.0463188518752901,0.976871893784539,3.26199361588681,462.593757411539,1.85687287124225,0.0100472147548201,1.29358598991051,62.9519402542587,446.783745915303,81.2455219720893,0.0091830551493135,1.3773320917723
5,5.055852,25,25.346632,12.92,13.522971,93.144592,NaN,7.114611,NaN,37.580345,400,400.400574,25,29.270428,10.15276,70.436844,49.933598,402.235535,398.476044,400.53421,4256.445801,9.553544,9.653959,65.029457,56.111561,9.449078,85.413094,51.887131,23.849728,70.013222,25.579569,14.503983,70.183311,101.590858,90.705093,0.328851312398911,109.262428,408.495883577655,1.81302660982913,0.0463245525643988,0.976853121349706,3.26004579095854,462.615549923984,1.85693016446925,0.010047989890221,1.29351656508616,62.9533271442886,446.79899878821,81.2576735071814,0.00918356481171206,1.37724259655815
5,5.056015,25,25.347189,12.92,13.529208,93.187126,NaN,7.111898,NaN,37.585487,400,400.477783,25,29.264982,10.149669,70.489891,49.933598,402.574036,398.790924,400.799896,4259.326172,9.564513,9.670199,65.049599,56.105133,9.416501,85.394264,51.903179,23.803501,70.11927,25.546423,14.529272,70.148216,101.55986,90.724892,0.310209721326828,109.522453,408.501605190259,1.8130439343432,0.0463243626679729,0.97685326121069,3.26102876092153,462.669731006099,1.85707654452761,0.0100505892393753,1.29331927727693,62.9542891371304,446.805650305799,81.2632501057971,0.00918369573022879,1.37720871991502
5,5.055328,25,25.347704,12.92,13.525739,93.20742,NaN,7.111824,NaN,37.595398,400,400.612915,25,29.267847,10.136574,70.638123,49.933598,402.574036,398.790924,400.799896,4259.326172,9.564513,9.670199,65.033096,56.134735,9.548882,85.343712,51.975269,23.803501,70.11927,25.546423,14.529272,70.148216,101.55986,90.724892,0.310209721326828,109.522453,408.499780216754,1.81304867042027,0.0463306627625368,0.976833582453956,3.25688564993334,462.695206762675,1.8571446714789,0.0100516928818571,1.29323103456314,62.9551785760338,446.807801797345,81.265502913129,0.00918359025294,1.3772060742268
5,5.05364,25,25.34794,12.92,13.506372,93.210655,NaN,7.112557,NaN,37.623951,400,400.656128,25,29.272068,10.119238,70.610504,49.933598,402.740112,399.238953,401.114868,4260.349121,9.547515,9.685535,65.023903,56.120216,9.629014,85.332596,51.953228,23.770926,70.120003,25.549339,14.516165,70.235275,101.546921,90.743896,0.29408448934555,110.118332,408.484704739914,1.81302336650145,0.0463435357394764,0.976794288860245,3.24670395269288,462.699037568199,1.85715448039344,0.0100517847056514,1.29322051726598,62.9555861584744,446.799050497856,81.259465161019,0.00918299029702747,1.3772746955566
5,5.053645,25,25.350849,12.92,13.488405,93.177223,NaN,7.112395,NaN,37.625927,400,400.89328,25,29.277023,10.112362,70.627861,49.933598,402.657288,399.116821,400.962738,4260.759766,9.52704,9.67554,65.032959,56.117252,9.677672,85.342377,51.9137,23.7789,70.152008,25.562456,14.492924,70.157394,101.596245,90.737587,0.298083931207657,110.077408,408.467143156072,1.81296202020901,0.0463391519699529,0.976809495587714,3.24673411557637,462.651449093993,1.85701659910179,0.0100479140157822,1.29345246914255,62.9606098670448,446.779980083367,81.2495211888253,0.00918062594195294,1.37748380116344
