P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,TC1,TC2,TC3,TC4,TC5,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,4.98225,25,25.452959,12.92,12.888982,93.288307,NaN,7.014233,NaN,37.50423,400,400.505737,25,29.29916,10.100778,70.741386,49.950809,402.221191,398.541992,400.628906,4263.850586,9.498189,9.6432,64.653084,56.383995,9.243395,85.288612,52.37466,24.502493,68.988174,25.080076,13.96784,69.230186,102.459129,90.611092,0.55360472202301,164.104843,408.045139913281,1.81265116620803,0.046945621043385,0.974952382066727,2.81369560126353,462.642434111109,1.85671263036942,0.00999992583868675,1.29525801312137,63.1366413602842,446.763303320578,81.3743554211828,0.0091348091828204,1.38014414701156
5,4.980829,25,25.454395,12.92,12.872143,93.296883,NaN,7.013788,NaN,37.497681,400,400.488495,25,29.295891,10.08371,70.681068,49.950809,402.221191,398.541992,400.628906,4263.850586,9.498189,9.6432,64.616806,56.389797,9.228244,85.292992,52.362595,24.502493,68.988174,25.080076,13.96784,69.230186,102.459129,90.611092,0.55360472202301,164.104843,408.031974441007,1.81262846334002,0.0469566764368343,0.974919257120172,2.805028714488,462.651392449962,1.85673315845088,0.00999973173598568,1.29524839755313,63.1391126792777,446.756566320388,81.3713995125925,0.00913380025924303,1.38022878853169
5,4.980651,25,25.453594,12.92,12.862681,93.3209,NaN,7.011371,NaN,37.491653,400,400.48291,25,29.289196,10.069726,70.739449,49.959179,402.283478,398.612732,400.637024,4264.825195,9.523453,9.665283,64.567032,56.424271,9.218706,85.310295,52.351967,24.472826,68.995644,25.0832,13.945324,69.179588,102.410698,90.647964,0.541007161140442,165.318253,408.023157097426,1.81260055763199,0.0469562662949567,0.974921196417391,2.80394293335598,462.683697607604,1.85682349933189,0.0100018022974216,1.29511002221866,63.1377341934567,446.745941664159,81.3626278926411,0.00913355058016128,1.38028591998658
5,4.980433,25,25.454527,12.92,12.856112,93.324638,NaN,7.011043,NaN,37.475716,400,400.449615,25,29.289455,10.058528,70.891235,49.959179,402.084229,398.505249,400.502533,4262.820313,9.514323,9.654341,64.545174,56.426594,9.209206,85.299339,52.351696,24.449648,68.999664,25.034039,13.961406,69.144875,102.414619,90.677505,0.516204297542572,167.901627,408.01725178965,1.81258348947498,0.046956989647461,0.974919417261828,2.80261311610832,462.687142630799,1.85683035350216,0.0100015511418188,1.29511294096434,63.139339841959,446.740742935745,81.3601126805609,0.00913284867280844,1.38034691024699
5,4.979862,25,25.456455,12.92,12.854355,93.334572,NaN,7.011563,NaN,37.469322,400,400.385345,25,29.291059,10.056511,70.972145,49.959179,402.084229,398.505249,400.502533,4262.820313,9.514323,9.654341,64.540642,56.43177,9.195673,85.292381,52.365402,24.449648,68.999664,25.034039,13.961406,69.144875,102.414619,90.677505,0.516204297542572,167.901627,408.016845788188,1.81259144528907,0.0469626578036546,0.974901952583981,2.79912976021598,462.697123473267,1.85685232629086,0.0100011827209598,1.29510795383543,63.1426576803505,446.745324132952,81.3660169003908,0.00913226396448466,1.38036171126866
5,4.98042,25,25.455297,12.92,12.852701,93.354462,NaN,7.011629,NaN,37.464432,400,400.42514,25,29.285885,10.052334,70.907516,49.959179,402.248932,398.593384,400.594177,4262.854492,9.51635,9.639209,64.509941,56.431286,9.199321,85.302238,52.351685,24.439798,69.123985,25.020887,13.925583,69.216232,102.379524,90.697258,0.553284823894501,169.21254,408.013956090913,1.81257217966636,0.0469562954439445,0.974921814674708,2.80253381369783,462.724614203602,1.85693049657928,0.0100031651068892,1.29498210745719,63.1406649377536,446.737436710986,81.3587500846843,0.00913232502290658,1.38039010961996
5,4.980661,25,25.4566,12.92,12.853299,93.364746,NaN,7.012254,NaN,37.445515,400,400.406403,25,29.293436,10.062192,70.789688,49.959179,402.248932,398.593384,400.594177,4262.854492,9.51635,9.639209,64.476166,56.450256,9.141874,85.299469,52.353989,24.439798,69.123985,25.020887,13.925583,69.216232,102.379524,90.697258,0.553284823894501,169.21254,408.013987460792,1.81256833268715,0.0469538684540149,0.974929305590617,2.80400393306627,462.735982946627,1.85695795924572,0.0100031591311884,1.29496098116162,63.1429071979859,446.737262824301,81.3603714753547,0.00913174517811464,1.38042385662612
5,4.980528,25,25.458935,12.92,12.853299,93.364746,NaN,7.015771,NaN,37.445515,400,400.406403,25,29.293436,10.072595,70.957321,49.959179,401.593323,398.425079,400.007996,4263.342285,9.431838,9.652786,64.436951,56.458916,9.123266,85.299896,52.36866,24.409765,69.222443,25.011284,13.896701,69.235703,102.343079,90.708878,0.531089842319489,171.051956,408.014291889991,1.81257158063952,0.0469552883941906,0.974924897885294,2.803192629085,462.732490872088,1.85694205902751,0.0100018935789517,1.29501487322129,63.1469251268607,446.740546431229,81.365881358338,0.00913090930816367,1.38045822306265
5,4.981005,25,25.458241,12.92,12.847604,93.371864,NaN,7.01321,NaN,37.44054,400,400.168518,25,29.304777,10.085074,71.070938,49.959179,401.597687,398.418701,400.020325,4263.466797,9.435438,9.650277,64.422455,56.438892,9.232521,85.33287,52.362301,24.394691,69.030464,24.989248,13.873224,69.110497,102.460281,90.664047,0.505651235580444,172.728851,408.007647753803,1.81254051862973,0.0469488054731892,0.974945433941295,2.80610226668807,462.74274647144,1.8569719340992,0.0100027543830559,1.2949634191838,63.1457309655535,446.728900927515,81.356514911788,0.00913055504839446,1.38052551262266
5,4.981005,25,25.458241,12.92,12.831798,93.39135,NaN,7.01321,NaN,37.453949,400,399.980438,25,29.31316,10.084014,70.985992,49.959179,401.597687,398.418701,400.020325,4263.466797,9.435438,9.650277,64.399483,56.423737,9.31158,85.371376,52.341385,24.394691,69.030464,24.989248,13.873224,69.110497,102.460281,90.664047,0.505651235580444,172.728851,407.992237662478,1.81248663525115,0.0469449455025659,0.974958571923445,2.80610226668807,462.767979183994,1.85704077594554,0.010004081074566,1.29486648085088,63.1457309655535,446.7097992906,81.3426791105698,0.00912947600400058,1.38066435411838
5,4.980884,25,25.459793,12.92,12.820878,93.392067,NaN,7.012387,NaN,37.470192,400,400.02594,25,29.320993,10.083609,70.844109,49.959179,401.726196,398.517975,400.129791,4262.142578,9.433676,9.649259,64.359726,56.416676,9.345011,85.38121,52.335258,24.378872,69.039421,24.973831,13.862511,69.08812,102.522491,90.635475,0.521588027477264,174.209518,407.981868162586,1.81245236152612,0.0469435700860834,0.97496364918955,2.80536420264576,462.766587433964,1.85703274323913,0.0100032887736247,1.29489870484235,63.1484014438562,446.699066398034,81.3369876289946,0.00912819098010787,1.38078114946663
5,4.979226,25,25.459213,12.92,12.815294,93.348892,NaN,7.011625,NaN,37.448193,400,400.084747,25,29.323084,10.089088,70.738007,49.959179,401.726196,398.517975,400.129791,4262.142578,9.433676,9.649259,64.342758,56.388927,9.349432,85.38131,52.318245,24.378872,69.039421,24.973831,13.862511,69.08812,102.522491,90.635475,0.521588027477264,174.209518,407.980220993445,1.81247382346346,0.0469599091777614,0.974913296765476,2.7952495160223,462.71154320556,1.85688414550182,0.0100006632692044,1.29510027663256,63.1474034719421,446.706144968503,81.3413362050673,0.00912884448823466,1.38071518219976
5,4.980565,25,25.460281,12.92,12.819938,93.342857,NaN,7.01174,NaN,37.472988,400,400.094238,25,29.319561,10.092558,70.76918,49.953205,401.654144,398.422882,400.080963,4263.30957,9.440324,9.644752,64.345306,56.380413,9.351779,85.402252,52.326355,24.350464,68.968658,24.992384,13.822104,69.18425,102.515175,90.634995,0.509398102760315,175.639633,407.981682226797,1.81245694806623,0.0469467457004,0.974953849524124,2.80341833186139,462.70212933065,1.85685554519927,0.00999967349235393,1.295155033862,63.1492411018879,446.701137725256,81.3391423867955,0.00912809460968029,1.38077825819159
5,4.981582,25,25.460817,12.92,12.814694,93.334496,NaN,7.012836,NaN,37.479092,400,400.07135,25,29.316002,10.099423,70.632973,49.953205,401.757111,398.56958,400.213257,4263.017578,9.430595,9.656743,64.388947,56.384052,9.357285,85.42643,52.327881,24.315428,68.944481,24.956562,13.798449,69.195457,102.445587,90.690422,0.500043034553528,177.091415,407.974240340364,1.81241423076019,0.0469346104677812,0.974991963689378,2.80962160676404,462.690498325502,1.85682234645294,0.00999881357793938,1.29520912386475,63.1501633335477,446.68648435209,81.3292495233311,0.00912703244420096,1.38089828371437
5,4.980034,25,25.463184,12.92,12.799603,93.348274,NaN,7.014476,NaN,37.470417,400,400.116486,25,29.311218,10.102945,70.540688,49.953205,401.757111,398.56958,400.213257,4263.017578,9.430595,9.656743,64.436958,56.379532,9.349238,85.431755,52.324581,24.315428,68.944481,24.956562,13.798449,69.195457,102.445587,90.690422,0.500043034553528,177.091415,407.96307272163,1.81240058834013,0.0469474475145837,0.974953179084494,2.8001790693973,462.704802019783,1.85685491752096,0.00999846949556768,1.29519508685107,63.1542357535462,446.683808617021,81.3304876184146,0.00912584651163896,1.38097686605665
5,4.979136,25,25.462761,12.92,12.784534,93.360542,NaN,7.013005,NaN,37.468678,400,400.165558,25,29.311781,10.099619,70.652328,49.953205,401.736176,398.578033,400.202545,4266.17334,9.436379,9.66247,64.455635,56.407658,9.26082,85.418594,52.3088,24.32399,68.975296,24.964056,13.749668,69.15863,102.385872,90.757622,0.505359888076782,178.097794,407.950438460288,1.81237114840722,0.0469533552784818,0.974935945030779,2.79470039430601,462.721323836309,1.85690115100121,0.0099995341142172,1.29512414989546,63.1535080061653,446.672986844114,81.3220839370064,0.00912542006082387,1.38104513114257
5,4.980379,25,25.463587,12.92,12.777328,93.358032,NaN,7.01086,NaN,37.476597,400,400.231628,25,29.306578,10.1013,70.787308,49.953205,401.801239,398.603058,400.189819,4263.302734,9.419125,9.659369,64.462631,56.413391,9.244846,85.397408,52.309017,24.333286,69.003586,24.979462,13.70882,69.195511,102.3778,90.774155,0.493590652942658,178.656342,407.940564895022,1.81231620880023,0.046938322711856,0.97498324656332,2.80228370497343,462.716837444418,1.85688665661306,0.00999891568544883,1.29515573761136,63.1549290825591,446.654266329256,81.309637822451,0.00912400138129019,1.38120221962153
5,4.97908,25,25.462749,12.92,12.776193,93.363281,NaN,7.011683,NaN,37.484978,400,400.153564,25,29.301367,10.086893,70.905586,49.953205,401.801239,398.603058,400.189819,4263.302734,9.419125,9.659369,64.455688,56.444061,9.240371,85.380806,52.295063,24.333286,69.003586,24.979462,13.70882,69.195511,102.3778,90.774155,0.493590652942658,178.656342,407.942434803933,1.81234407635547,0.046951915321763,0.974941052657915,2.79435871472634,462.724889111827,1.8569109113254,0.00999972712762039,1.29511022247503,63.1534873607019,446.663379701237,81.3151115806563,0.0091248825411343,1.3811148412655
5,4.977688,25,25.464817,12.92,12.76863,93.385681,NaN,7.010602,NaN,37.465931,400,400.11261,25,29.297192,10.075782,70.80883,49.953205,401.66333,398.437622,400.097046,4262.688965,9.460582,9.667758,64.451988,56.442955,9.158442,85.358528,52.281609,24.343687,69.059654,24.921959,13.729714,69.097809,102.357002,90.785851,0.460707932710648,179.523087,407.938251027472,1.8123523052887,0.0469649377628751,0.974901142608121,2.78586459348077,462.750806077687,1.8569759792313,0.0100001319104935,1.29504637916096,63.1570451410274,446.668183557349,81.3213648604209,0.00912425007212847,1.38113148914027
5,4.978186,25,25.464745,12.92,12.75614,93.417,NaN,7.011501,NaN,37.449715,400,400.074615,25,29.292648,10.071033,70.778572,49.953205,401.536011,398.340576,399.950287,4261.762695,9.438706,9.666764,64.455055,56.446106,9.119874,85.34655,52.284149,24.297239,69.095131,24.930489,13.706949,69.146538,102.433846,90.74659,0.434731185436249,180.64624,407.924933116478,1.81229754530902,0.0469565643313076,0.974928125653636,2.78890364698191,462.791470806097,1.85708711437865,0.0100023027749718,1.29488890853123,63.1569212765719,446.64870740963,81.3071673643449,0.00912318122780074,1.38127170227912
5,4.977899,25,25.464863,12.92,12.75614,93.417,NaN,7.010849,NaN,37.449715,400,400.074615,25,29.292648,10.062768,70.929665,49.953205,401.536011,398.340576,399.950287,4261.762695,9.438706,9.666764,64.48671,56.443611,9.099368,85.335297,52.279621,24.297239,69.095131,24.930489,13.706949,69.146538,102.433846,90.74659,0.434731185436249,180.64624,407.925590875081,1.81230455969493,0.0469596305931479,0.97491859030971,2.78715225292666,462.791294442765,1.85708631127819,0.0100022388502219,1.29489162842843,63.1571242764956,446.651301370364,81.3092036943244,0.00912327621314582,1.38125573044539
5,4.979511,25,25.464981,12.92,12.729305,93.437828,NaN,7.009699,NaN,37.420872,400,400.00885,25,29.297249,10.071794,71.040939,49.953205,401.610168,398.419739,400.040253,4264.831055,9.447385,9.66964,64.463203,56.42395,9.099575,85.343155,52.261806,24.329119,69.177971,24.966927,13.679516,69.202759,102.352325,90.801376,0.420559197664261,181.791061,407.895732610589,1.81217364961033,0.0469358550687626,0.974994681345424,2.7969883514956,462.818087060558,1.85715907785459,0.010003592328516,1.29479087012559,63.1573272756233,446.605008905851,81.2758514627964,0.00912060897681339,1.38159666551485
5,4.979801,25,25.466181,12.92,12.716977,93.436401,NaN,7.013045,NaN,37.420036,400,400.019592,25,29.296396,10.069298,71.126968,49.947556,401.679688,398.552887,400.15686,4265.288086,9.449571,9.669632,64.440849,56.43924,9.109462,85.29734,52.249832,24.310575,69.267891,25.003984,13.67627,69.219048,102.311134,90.831383,0.389186561107635,182.770966,407.883047741015,1.8121245162054,0.0469297462226605,0.975014704046243,2.79875761484442,462.814446363649,1.85714587203539,0.0100028451710342,1.29482559869156,63.1593916283741,446.588689393093,81.2656513845697,0.00911916248018226,1.38174601340553
5,4.979801,25,25.466181,12.92,12.719215,93.423073,NaN,7.013045,NaN,37.401592,400,400.047394,25,29.287575,10.084642,71.11528,49.947556,401.679688,398.552887,400.15686,4265.288086,9.449571,9.669632,64.429382,56.46167,9.112045,85.257759,52.2472,24.310575,69.267891,25.003984,13.67627,69.219048,102.311134,90.831383,0.389186561107635,182.770966,407.885229821813,1.81213214937898,0.0469302931676218,0.97501281901222,2.79875761484442,462.797188486822,1.85709879393725,0.0100019381901967,1.29489182018755,63.1593916283741,446.591394716888,81.2676093009586,0.00911931536204411,1.38172622747483
5,4.980376,25,25.465963,12.92,12.706337,93.413811,NaN,7.013241,NaN,37.405296,400,400.069946,25,29.285219,10.078499,71.049393,49.947556,401.736694,398.52771,400.156647,4263.675293,9.456548,9.673641,64.441139,56.470371,9.122457,85.222313,52.238117,24.288401,69.096245,25.09547,13.610628,69.180328,102.268311,90.863281,0.352973133325577,183.572708,407.871354625927,1.81207417253765,0.0469210085433815,0.975042811843616,2.80226540427827,462.785520836145,1.85706755934994,0.0100014259251024,1.29493284096509,63.1590166104064,446.570648356736,81.252302510289,0.00911823813284002,1.38187255857333
5,4.981447,25,25.46627,12.92,12.68977,93.395729,NaN,7.014377,NaN,37.388588,400,400.091736,25,29.281485,10.093222,70.918121,49.947556,401.736694,398.52771,400.156647,4263.675293,9.456548,9.673641,64.462959,56.482677,9.131047,85.215202,52.229797,24.288401,69.096245,25.09547,13.610628,69.180328,102.268311,90.863281,0.352973133325577,183.572708,407.852743657751,1.81199148742184,0.0469055325992304,0.975092480175041,2.80879821885861,462.761646037446,1.8570015887965,0.0100000288512686,1.2950298814538,63.1595447312603,446.541625313751,81.2317138920145,0.00911646362814341,1.38209282063832
5,4.979238,25,25.467781,12.92,12.685113,93.363831,NaN,7.012575,NaN,37.38488,400,400.092438,25,29.273476,10.099754,70.801567,49.947556,401.622192,398.498352,400.148865,4266.385254,9.445688,9.653236,64.512634,56.473522,9.086099,85.202347,52.232174,24.271635,68.942146,25.126333,13.583378,69.108376,102.342766,90.827736,0.333697825670242,184.319061,407.853271187163,1.81202959103483,0.0469279685129855,0.975022847956278,2.79532273167752,462.718074308355,1.85687859058436,0.00999703877018365,1.29522369356454,63.1621439707437,446.556506293402,81.2445110483299,0.00911664477271632,1.38202165230389
5,4.978735,25,25.466911,12.92,12.681645,93.345413,NaN,7.011584,NaN,37.385826,400,400.068054,25,29.27528,10.085631,70.757683,49.947556,401.559631,398.370972,400.053741,4262.835449,9.417745,9.635151,64.567596,56.47908,9.059154,85.206116,52.248466,24.27293,69.106789,25.162334,13.564341,69.205536,102.31324,90.847412,0.298910439014435,185.6577,407.851043906117,1.81203005742375,0.0469324914927221,0.975009027333048,2.79225365978181,462.695519862029,1.85681942424178,0.00999625574844546,1.29529548619009,63.160647402719,446.55587841554,81.2428880459326,0.00911698926855351,1.38200445387066
5,4.977722,25,25.466084,12.92,12.668017,93.371803,NaN,7.010735,NaN,37.404636,400,400.032532,25,29.271801,10.060627,70.814346,49.947556,401.671509,398.50592,400.193909,4264.458008,9.4142,9.64356,64.632622,56.480419,9.047113,85.220894,52.25074,24.289274,69.102325,25.164419,13.557283,69.152702,102.376122,90.826157,0.286276638507843,186.125977,407.840081034199,1.81200833701793,0.0469399787737364,0.974986804495491,2.78607208643785,462.73093792751,1.85691831645854,0.00999850072628151,1.29514475752606,63.1592247629165,446.547426966008,81.235661807348,0.00911687280165079,1.38204564555213
5,4.978055,25,25.468451,12.92,12.653492,93.388069,NaN,7.008041,NaN,37.405113,400,400.078766,25,29.267694,10.069795,70.948891,49.947556,401.671509,398.50592,400.193909,4264.458008,9.4142,9.64356,64.653175,56.483955,9.025077,85.258842,52.243729,24.289274,69.102325,25.164419,13.557283,69.152702,102.376122,90.826157,0.286276638507843,186.125977,407.825154947435,1.81195064475323,0.046932870234056,0.975010190640588,2.78810423974784,462.7484645572,1.85695967735091,0.00999832612273782,1.29511835202238,63.1632964706749,446.529139662844,81.2256108548889,0.00911480538402417,1.38223903269351
5,4.977486,25,25.469334,12.92,12.637805,93.353409,NaN,7.008388,NaN,37.400562,400,400.114929,25,29.267965,10.076235,71.062889,49.947556,401.745697,398.523499,400.231934,4264.791992,9.428301,9.653849,64.652092,56.487827,9.095192,85.257469,52.218189,24.283585,69.000862,25.141109,13.556446,69.175659,102.293182,90.8647,0.282738655805588,185.74437,407.8111661376,1.81191104210074,0.046935111804922,0.975004520103252,2.78463181881312,462.70225158841,1.85683118340563,0.00999548804208784,1.29531157439526,63.1648153232146,446.515910401347,81.2172268984262,0.00911367203344076,1.38235823228529
5,4.975514,25,25.469715,12.92,12.612655,93.295486,NaN,7.007345,NaN,37.394566,400,400.233398,25,29.270767,10.092253,71.254517,49.947556,401.745697,398.523499,400.231934,4264.791992,9.428301,9.653849,64.656303,56.47892,9.217606,85.240623,52.204571,24.283585,69.000862,25.141109,13.556446,69.175659,102.293182,90.8647,0.282738655805588,185.74437,407.791173050208,1.81187347407113,0.0469500328499234,0.974960096115356,2.77259500106476,462.626644289991,1.85662383457589,0.0099913362590283,1.29560995775065,63.1654706693892,446.502944902566,81.2083600216908,0.00911277277514463,1.38246296951672
5,4.975189,25,25.469078,12.92,12.596725,93.278587,NaN,7.004743,NaN,37.398331,400,400.275574,25,29.273443,10.107277,71.41774,49.948986,401.788605,398.653229,400.333923,4263.320313,9.417026,9.65225,64.641647,56.497437,9.24063,85.199715,52.190826,24.270315,69.016907,25.154648,13.520256,69.126793,102.329994,90.857819,0.260432928800583,186.034485,407.776388290428,1.81182707451565,0.0469496096076294,0.974962783400185,2.77061089589751,462.605703277364,1.85656842371896,0.00999052970651171,1.29567984902984,63.1643749809691,446.485922674961,81.1951913397535,0.00911208857823779,1.38257202100262
5,4.974657,25,25.471428,12.92,12.596725,93.278587,NaN,7.004292,NaN,37.398331,400,400.275574,25,29.273443,10.099361,71.435043,49.948986,401.691223,398.479553,400.237854,4265.917969,9.431591,9.650897,64.647285,56.506279,9.274278,85.166023,52.17968,24.230886,69.072014,25.137554,13.522482,69.1605,102.348274,90.845284,0.231696829199791,186.549713,407.777610162671,1.81184009213736,0.0469552976457457,0.974945031717025,2.76736285468303,462.602182938148,1.8565524097823,0.00998925726924809,1.2957343083693,63.1684170446487,446.492676724571,81.2032352495326,0.00911144451309812,1.38258137939321
5,4.976135,25,25.471718,12.92,12.584937,93.26207,NaN,7.005272,NaN,37.398037,400,400.210693,25,29.271961,10.089128,71.447464,49.948986,401.691223,398.479553,400.237854,4265.917969,9.431591,9.650897,64.633972,56.519413,9.267205,85.144264,52.193378,24.230886,69.072014,25.137554,13.522482,69.1605,102.348274,90.845284,0.231696829199791,186.549713,407.762722180803,1.81176370615521,0.0469366140845371,0.975004391123597,2.77638589295969,462.580346059664,1.85649202408141,0.00998797464251024,1.29582386918925,63.1689158306437,446.465874036885,81.1842405504749,0.00910980270743184,1.3827857062547
5,4.976135,25,25.471718,12.92,12.56602,93.261902,NaN,7.005272,NaN,37.376507,400,400.152954,25,29.270283,10.076815,71.430946,49.948986,401.469177,398.336182,400.060211,4264.690918,9.408575,9.639298,64.600929,56.49889,9.230429,85.127609,52.207214,24.190483,69.1287,25.122334,13.524606,69.106133,102.386879,90.827843,0.238588124513626,187.155228,407.744277870149,1.81169915359672,0.0469319855289082,0.975020529453917,2.77638589295969,462.580128361183,1.85649142994561,0.00998796319258451,1.29582471215247,63.1689158306437,446.443001387786,81.1677005637391,0.0091085095083417,1.3829540392316
5,4.977118,25,25.47184,12.92,12.544665,93.263092,NaN,7.007679,NaN,37.370625,400,400.043518,25,29.266863,10.076059,71.264137,49.948986,401.469177,398.336182,400.060211,4264.690918,9.408575,9.639298,64.583435,56.499794,9.202024,85.134636,52.216877,24.190483,69.1287,25.122334,13.524606,69.106133,102.386879,90.827843,0.238588124513626,187.155228,407.721196480882,1.81160222145606,0.0469162586851224,0.975071653009567,2.78238587371726,462.581487579867,1.85649480691951,0.00998797824552672,1.29582157048693,63.1691256633168,446.408768916193,81.1431137842917,0.00910652053352956,1.38320935050759
5,4.97778,25,25.473322,12.92,12.52123,93.257042,NaN,7.01006,NaN,37.360035,400,399.979065,25,29.266539,10.082164,71.07164,49.948986,401.445221,398.2742,399.996674,4263.688477,9.449002,9.657337,64.579071,56.499767,9.210735,85.126312,52.202484,24.172636,69.083206,25.153175,13.47664,69.172028,102.408928,90.806084,0.226377785205841,188.025574,407.696823107082,1.81150603508382,0.0469034550244906,0.975113920191623,2.78642604253298,462.571426830978,1.85646330975745,0.00998676360658917,1.29588630790009,63.1716745464493,446.376041188481,81.1214493644555,0.00910402303086336,1.38348816187993
5,4.978419,25,25.473696,12.92,12.504249,93.270233,NaN,7.009763,NaN,37.351685,400,399.962524,25,29.263527,10.069151,71.038322,49.948986,401.634155,398.50174,400.148865,4266.291992,9.445575,9.667953,64.562866,56.48481,9.21667,85.118637,52.21743,24.166489,69.104584,25.165668,13.435177,69.198097,102.427513,90.81617,0.212039619684219,188.628693,407.678794713763,1.81143243369841,0.0468924783128507,0.975149937221201,2.790325453744,462.587960052108,1.85650741210926,0.00998746015026255,1.29582878045741,63.1723177670432,446.35030744383,81.1033534094823,0.00910240435903426,1.38368773724955
5,4.977472,25,25.474333,12.92,12.492825,93.253464,NaN,7.009341,NaN,37.339619,400,400.01651,25,29.257826,10.057343,71.033257,49.948986,401.634155,398.50174,400.148865,4266.291992,9.445575,9.667953,64.470474,56.484501,9.112926,85.167793,52.221138,24.166489,69.104584,25.165668,13.435177,69.198097,102.427513,90.81617,0.212039619684219,188.628693,407.669833224783,1.81141660856935,0.0468997927315837,0.975128085312242,2.78454637757085,462.565274891829,1.8564437642927,0.00998597247197877,1.29592772904067,63.173413287475,446.34528116577,81.1005783564175,0.00910184220585529,1.38374095354466
5,4.977532,25,25.474977,12.92,12.474375,93.269363,NaN,7.011103,NaN,37.343689,400,400.060425,25,29.25275,10.062954,71.01403,49.948986,401.718994,398.525787,400.201935,4264.716309,9.455275,9.66799,64.477661,56.490036,9.090937,85.219193,52.227581,24.167797,69.109879,25.140463,13.43968,69.193916,102.435219,90.801758,0.190472319722176,190.706436,407.651703894202,1.81135215286849,0.0468946366558946,0.975146034480856,2.78491255302959,462.584913240447,1.8564956055499,0.00998670745901545,1.29586285098562,63.1745208230409,446.323034294576,81.0853690034025,0.00910030289912325,1.3839217955863
5,4.977343,25,25.475666,12.92,12.46466,93.307899,NaN,7.010085,NaN,37.35154,400,400.150116,25,29.249805,10.065836,71.100975,49.948986,401.718994,398.525787,400.201935,4264.716309,9.455275,9.66799,64.480919,56.500458,9.09381,85.231255,52.23679,24.167797,69.109879,25.140463,13.43968,69.193916,102.435219,90.801758,0.190472319722176,190.706436,407.64266529145,1.81132361035994,0.0468942767762151,0.975148107491945,2.78375908891911,462.63381508496,1.85662717923995,0.00998896021552782,1.29568561739115,63.175705722297,446.313550594656,81.0794441015238,0.00909946594403738,1.38400939283371
5,4.976635,25,25.476013,12.92,12.466191,93.327919,NaN,7.009093,NaN,37.353794,400,400.236694,25,29.252224,10.056708,71.334068,49.954185,401.734344,398.656708,400.270569,4267.197266,9.437939,9.660117,64.508293,56.497971,9.140325,85.173294,52.243275,24.176657,69.12384,25.116087,13.422821,69.228409,102.453796,90.802002,0.182688921689987,203.68335,407.645787620695,1.8113461677023,0.0469022120723116,0.975123056206892,2.77943787829008,462.659234216253,1.85669559585535,0.00999013610713019,1.2955934276877,63.1763024610049,446.321856899915,81.0859130344783,0.00909978451330798,1.38395663272133
5,4.976574,25,25.476368,12.92,12.465348,93.332649,NaN,7.010985,NaN,37.346828,400,400.16095,25,29.249838,10.038622,71.45726,49.954185,401.507996,398.350433,400.039764,4267.523438,9.452182,9.655492,64.525291,56.502907,9.088703,85.194778,52.254402,24.191534,69.188507,25.138361,13.386567,69.139526,102.433861,90.825874,0.181994631886482,209.585571,407.645105974667,1.81134478283067,0.0469026572167829,0.97512174118417,2.7790655486213,462.664830883046,1.85670989952974,0.00999026612088752,1.29557797822845,63.1769129502633,446.321689367844,81.0862699266197,0.00909962023606153,1.38396682395479
5,4.976628,25,25.476421,12.92,12.45686,93.345772,NaN,7.011084,NaN,37.334309,400,400.049561,25,29.254353,10.030759,71.637741,49.954185,401.507996,398.350433,400.039764,4267.523438,9.452182,9.655492,64.546936,56.495781,9.061273,85.246048,52.253864,24.191534,69.188507,25.138361,13.386567,69.139526,102.433861,90.825874,0.181994631886482,209.585571,407.636704821336,1.81131448141594,0.0469000026588513,0.975130895826449,2.77939515208919,462.681752996985,1.85675592861534,0.00999113115854449,1.29551357676424,63.1770040931148,446.311003849375,81.0786205744723,0.00909899265790173,1.38404729760001
5,4.976117,25,25.478178,12.92,12.436315,93.365227,NaN,7.009595,NaN,37.326984,400,400.099762,25,29.258183,10.037498,71.711967,49.954185,401.742035,398.614441,400.244751,4266.453125,9.438973,9.651982,64.5457,56.500973,9.042461,85.276482,52.251053,24.17363,68.98465,25.141115,13.362975,69.209099,102.484627,90.79908,0.160712197422981,206.170395,407.617847051748,1.81125684358257,0.0469004306753986,0.975131567101085,2.77627601712686,462.704327290596,1.85681273218052,0.009991504991704,1.2954569805515,63.18002547379,446.292185734089,81.0673909786107,0.00909716206618029,1.38423108835049
5,4.976117,25,25.478178,12.92,12.436315,93.365227,NaN,7.009595,NaN,37.326984,400,400.099762,25,29.258183,10.043317,71.633789,49.954185,401.703796,398.493561,400.204773,4267.108398,9.451083,9.644484,64.552589,56.470905,9.053331,85.296097,52.255497,24.151512,69.102303,25.1213,13.340516,69.139305,102.367554,90.895256,0.120657101273537,194.784912,407.617847051748,1.81125684358257,0.0469004306753986,0.975131567101085,2.77627601712686,462.704327290596,1.85681273218052,0.009991504991704,1.2954569805515,63.18002547379,446.292185734089,81.0673909786107,0.00909716206618029,1.38423108835049
5,4.976538,25,25.478132,12.92,12.414193,93.379616,NaN,7.01064,NaN,37.307339,400,400.186768,25,29.259571,10.048789,71.57251,49.954185,401.703796,398.493561,400.204773,4267.108398,9.451083,9.644484,64.542389,56.440422,9.056894,85.318863,52.254738,24.151512,69.102303,25.1213,13.340516,69.139305,102.367554,90.895256,0.120657101273537,194.784912,407.595305398628,1.81117099597408,0.0468905178080494,0.975164909745645,2.77884581144497,462.723035919545,1.85686390119799,0.00999250951729603,1.29538406445433,63.1799463732982,446.26173612037,81.045333313616,0.00909545937964407,1.38445585139237
5,4.974385,25,25.478054,12.92,12.40141,93.379372,NaN,7.008527,NaN,37.318832,400,400.185669,25,29.26606,10.065563,71.569077,49.954185,401.851501,398.700104,400.36853,4267.056641,9.438206,9.647763,64.490372,56.431107,9.046906,85.316582,52.262234,24.165638,69.040482,25.13319,13.297041,69.135239,102.362831,90.903969,0.0896510258316994,190.545151,407.587798924843,1.81118007012112,0.0469103884513168,0.975103766576638,2.76570209952757,462.722836533038,1.85686356986085,0.00999253511949906,1.29538348022476,63.1798122461017,446.264879205483,81.0474985297647,0.00909567121664092,1.38443054773812
5,4.97436,25,25.480122,12.92,12.392703,93.357933,NaN,7.00755,NaN,37.326813,400,400.236786,25,29.270149,10.061715,71.633217,49.954185,401.851501,398.700104,400.36853,4267.056641,9.438206,9.647763,64.460632,56.440529,9.036811,85.265434,52.266468,24.165638,69.040482,25.13319,13.297041,69.135239,102.362831,90.903969,0.0896510258316994,190.545151,407.579366251143,1.81115094917635,0.0469085229110766,0.975110499536875,2.76554945311887,462.691968842856,1.85677371391598,0.00998995637002729,1.29553837973823,63.1833682189372,446.256445529749,81.0441927945584,0.00909429269938923,1.38454539946874
5,4.972266,25,25.477882,12.92,12.383601,93.345421,NaN,7.005742,NaN,37.329384,400,400.142975,25,29.268578,10.051163,71.504776,49.954185,401.597137,398.369995,400.120758,4267.994141,9.431279,9.643669,64.468582,56.435974,8.972487,85.276772,52.265442,24.157717,69.10984,25.12463,13.280358,69.221367,102.336288,90.90374,0.0667532607913017,190.818405,407.575314663804,1.81117116772732,0.046928681551912,0.975048116344499,2.75276170877459,462.679111534628,1.85674473855698,0.0099903165375004,1.29554912668399,63.179516477208,446.261569566777,81.0448762356902,0.00909555892903814,1.38445077438851
5,4.971879,25,25.477413,12.92,12.370805,93.380203,NaN,7.004856,NaN,37.320297,400,400.012817,25,29.269772,10.060857,71.277855,49.954185,401.532928,398.382141,400.07132,4264.816895,9.422915,9.643578,64.587532,56.441151,9.033114,85.301987,52.292412,24.17573,68.942802,25.119045,13.26656,69.129036,102.372314,90.899231,0.075565941631794,193.378891,407.563729505229,1.81113695382731,0.0469296855832902,0.975046247121663,2.75039790744398,462.72487190435,1.85687087051099,0.00999293860625413,1.29536452264447,63.178709982523,446.249024773958,81.0351834656038,0.00909505353617538,1.3845320875164
5,4.971879,25,25.477413,12.92,12.347546,93.41217,NaN,7.004856,NaN,37.337803,400,400.003357,25,29.275282,10.080316,71.132507,49.955135,401.765656,398.533844,400.223816,4268.669922,9.448174,9.663161,64.588829,56.423824,9.117286,85.346703,52.310295,24.160795,68.912636,25.087597,13.254418,69.085701,102.370041,90.906166,0.0618442967534065,201.751282,407.541050669069,1.81105752087692,0.0469239854798337,0.975066506494453,2.75039790744398,462.766278273398,1.85698383409003,0.00999511451234998,1.29520511282134,63.178709982523,446.22089160533,81.0148653775431,0.00909346149765549,1.38474118479772
5,4.971103,25,25.477961,12.92,12.338472,93.410431,NaN,7.005017,NaN,37.339195,400,400.103394,25,29.269863,10.085038,71.090454,49.955135,401.765656,398.533844,400.223816,4268.669922,9.448174,9.663161,64.629158,56.415703,9.163782,85.301865,52.298973,24.160795,68.912636,25.087597,13.254418,69.085701,102.370041,90.906166,0.0618442967534065,201.751282,407.533991528896,1.81104554999499,0.0469300630622235,0.97504834276148,2.74565766527496,462.763206502447,1.85697395991114,0.00999469957000088,1.2952264249647,63.179652324758,446.217150260469,81.0129021016796,0.00909301092616322,1.38478286620046
5,4.969764,25,25.477148,12.92,12.338472,93.410431,NaN,7.003562,NaN,37.339195,400,400.103394,25,29.269863,10.092646,71.065109,49.955135,401.642151,398.468323,400.147247,4264.838867,9.43663,9.6552,64.717484,56.403473,9.202717,85.254639,52.305893,24.142111,69.054161,25.044445,13.272777,69.073799,102.404411,90.875626,0,206.393112,407.537077688037,1.8110783746266,0.0469443934874294,0.975003344417377,2.73747697496498,462.764422143503,1.85697949304523,0.00999513958816583,1.29520766203151,63.1782542816784,446.228036337608,81.0196679916057,0.00909398133763786,1.38468136033113
5,4.970548,25,25.478344,12.92,12.342024,93.382172,NaN,7.003431,NaN,37.337791,400,400.117828,25,29.270069,10.101046,70.954315,49.955135,401.642151,398.468323,400.147247,4264.838867,9.43663,9.6552,64.677689,56.402584,9.261418,85.372528,52.310608,24.142111,69.054161,25.044445,13.272777,69.073799,102.404411,90.875626,0,206.393112,407.538734034175,1.81107128576982,0.0469368726605987,0.975026594243787,2.74226706810157,462.726029767182,1.85687149129708,0.00999256878899336,1.29537620446037,63.1803109223864,446.226613281652,81.0202519688888,0.00909337953515173,1.38472217176185
5,4.968975,25,25.478241,12.92,12.337826,93.358505,NaN,7.001534,NaN,37.333736,400,400.118896,25,29.271484,10.105093,70.943596,49.955135,401.555664,398.333588,399.977509,4266.991211,9.444364,9.667521,64.702675,56.417961,9.247205,85.45723,52.323452,24.136667,68.988144,25.04217,13.241204,69.085884,102.376259,90.892395,0.0805710852146149,207.511444,407.538266250506,1.81109551299865,0.0469526828005676,0.974977396092055,2.73265575005189,462.695524837747,1.85678854361091,0.00999101320589461,1.29549202323668,63.1801338068751,446.235100253889,81.0262423286231,0.00909390469532875,1.3846564738479
5,4.967689,25,25.477356,12.92,12.329997,93.355774,NaN,6.999426,NaN,37.341629,400,400.030853,25,29.26918,10.096847,71.063545,49.955135,401.598663,398.37677,399.976105,4263.187988,9.442276,9.671221,64.69062,56.43243,9.217741,85.529137,52.313576,24.098776,68.940262,25.031767,13.235077,69.099632,102.353439,90.899307,0.0727989673614502,211.396088,407.533597146738,1.8111003110744,0.0469645374814631,0.974940999014795,2.72479632787594,462.693311255587,1.85678491649323,0.00999130620609398,1.29548520715062,63.1786119641878,446.235994787147,81.0256958781161,0.0090943410488607,1.38462746013793
5,4.967649,25,25.477777,12.92,12.31785,93.366646,NaN,6.99805,NaN,37.331646,400,399.958252,25,29.265072,10.084309,71.223892,49.955135,401.598663,398.37677,399.976105,4263.187988,9.442276,9.671221,64.657593,56.453529,9.160305,85.53775,52.287464,24.098776,68.940262,25.031767,13.235077,69.099632,102.353439,90.899307,0.0727989673614502,211.396088,407.521846680629,1.81105980785463,0.0469619869591696,0.974950227270648,2.72455184194519,462.706765547818,1.85682047788153,0.00999181862417155,1.29544062283825,63.1793359197889,446.222032574353,81.0161798742444,0.00909336742230428,1.384741901726
5,4.967227,25,25.476793,12.92,12.296385,93.355812,NaN,6.998386,NaN,37.338814,400,399.993042,25,29.260857,10.06365,71.414474,49.955135,401.590942,398.284271,399.921356,4267.008789,9.455084,9.677064,64.669632,56.477913,9.090994,85.470428,52.287865,24.056274,68.927414,25.039059,13.192385,69.054955,102.367744,90.909737,0,206.182449,407.501892242702,1.81099684688196,0.0469612433735923,0.974954753886297,2.72197242353133,462.694203011509,1.856788884439,0.00999161350291717,1.29547199911164,63.1776438082263,446.198839751003,80.9981057082842,0.00909248365462876,1.38488957566161
5,4.966295,25,25.476311,12.92,12.276876,93.351387,NaN,6.996357,NaN,37.36132,400,399.979675,25,29.272268,10.051643,71.296204,49.955135,401.811371,398.539307,400.15625,4261.76416,9.435489,9.655455,64.756157,56.474987,9.12482,85.489059,52.266502,24.034794,68.924438,25.012398,13.194896,69.011253,102.382347,90.898308,0,207.116592,407.485021268322,1.81095307554084,0.0469664448539994,0.974940439858933,2.71627510549064,462.68919184973,1.85677652557816,0.00999157306458295,1.29548296643441,63.1768149285318,446.182900237651,80.9859468014233,0.00909179150140411,1.38499606384197
5,4.965723,25,25.476133,12.92,12.274481,93.350975,NaN,6.996044,NaN,37.372547,400,400.047852,25,29.278124,10.050043,71.192703,49.955135,401.811371,398.539307,400.15625,4261.76416,9.435489,9.655455,64.737419,56.472481,9.118311,85.495911,52.271423,24.034794,68.924438,25.012398,13.194896,69.011253,102.382347,90.898308,0,207.116592,407.484005546602,1.81095892966538,0.0469719885178836,0.974923286781164,2.71277806381153,462.688924500658,1.85677628138123,0.00999164135257596,1.29548090920084,63.1765088243787,446.184811561476,80.9870868629227,0.00909197726959667,1.38497732442799
5,4.965784,25,25.475189,12.92,12.270755,93.345993,NaN,6.994874,NaN,37.339493,400,400.112885,25,29.278488,10.040125,71.171959,49.945656,401.759613,398.430908,400.059387,4263.317383,9.433993,9.658393,64.739433,56.470901,9.011048,85.528488,52.266418,24.021196,68.953819,24.986975,13.19902,69.003723,102.414345,90.861679,0,204.993103,407.480232280089,1.8109447058772,0.0469704203276425,0.974928594829597,2.71315101471447,462.683883207493,1.85676509968664,0.00999181305379058,1.2954839775139,63.1748854103125,446.178916143199,80.981557530953,0.00909205498498781,1.38499734572862
5,4.967153,25,25.473892,12.92,12.252894,93.350563,NaN,6.997215,NaN,37.309097,400,400.047852,25,29.273237,10.045404,71.08934,49.945656,401.759613,398.430908,400.059387,4263.317383,9.433993,9.658393,64.755287,56.459415,9.122459,85.557091,52.250214,24.021196,68.953819,24.986975,13.19902,69.003723,102.414345,90.861679,0,204.993103,407.459660397644,1.8108501028287,0.0469513667775601,0.974990318033899,2.72152009121311,462.691744501738,1.85679008561061,0.00999282635852015,1.29543114878844,63.1726548527187,446.144236334551,80.9547710127788,0.00909065691264038,1.38522300443073
5,4.968437,25,25.472466,12.92,12.234873,93.355568,NaN,6.999445,NaN,37.277992,400,399.963318,25,29.265739,10.026746,70.733971,49.945656,401.582703,398.297485,399.967682,4262.413086,9.426101,9.64888,64.715248,56.456455,9.187023,85.519585,52.236622,24.061815,68.916481,24.973236,13.189775,68.949776,102.404099,90.890312,0,202.037781,407.439126522438,1.81075703403705,0.0469331932962878,0.97504941113173,2.72936793821094,462.70036186665,1.85681748625809,0.00999393918389614,1.29537318449148,63.1702023323549,446.109985235808,80.9281233672191,0.00908933892310146,1.38544251496439
5,4.968437,25,25.472466,12.92,12.215114,93.382179,NaN,6.999445,NaN,37.237225,400,400.021576,25,29.265339,10.022838,70.470428,49.945656,401.681274,398.341583,400.060608,4261.310059,9.424522,9.655436,64.755432,56.466793,9.176093,85.563156,52.240936,24.073851,68.911736,24.971987,13.177094,68.931076,102.31208,90.921562,0,201.689896,407.419860349124,1.81068952225865,0.0469283455733623,0.975066827557093,2.72936793821094,462.734831275276,1.85691153164334,0.00999575103380341,1.29524039954185,63.1702023323549,446.086081373081,80.9108708851431,0.00908798512829195,1.38562114035006
5,4.967392,25,25.472549,12.92,12.206989,93.429077,NaN,6.999264,NaN,37.222099,400,400.191315,25,29.269627,10.026964,70.425171,49.945656,401.681274,398.341583,400.060608,4261.310059,9.424522,9.655436,64.770554,56.452877,9.047023,85.587013,52.248737,24.073851,68.911736,24.971987,13.177094,68.931076,102.31208,90.921562,0,201.689896,407.4143507281,1.81068740168755,0.0469375426216064,0.975038756333719,2.72298098382515,462.795445926563,1.85707666803484,0.00999889812975451,1.29500875491701,63.1703450839183,446.085405992165,80.9104954709215,0.00908791070488907,1.38562829537983
5,4.965441,25,25.472727,12.92,12.206989,93.429077,NaN,6.995675,NaN,37.222099,400,400.191315,25,29.269627,10.037177,70.664932,49.945656,401.895233,398.611298,400.321533,4260.49707,9.432367,9.660931,64.895157,56.467091,9.073941,85.58831,52.20813,24.100988,68.958481,24.964479,13.171504,69.03669,102.292015,90.948883,0,193.803818,407.418855060715,1.81073528516942,0.0469584477200813,0.974972970934419,2.71105388456255,462.795179882148,1.8570754567711,0.00999880175522041,1.2950128585878,63.1706512244969,446.102521716675,80.9230885265964,0.00908880249459541,1.38550488565474
5,4.964565,25,25.472513,12.92,12.206055,93.483696,NaN,6.994192,NaN,37.216324,400,400.259094,25,29.266832,10.023399,71.171242,49.945656,401.766479,398.450775,400.129242,4265.292969,9.422135,9.663954,64.867477,56.475414,9.015846,85.585777,52.188179,24.076967,68.910332,24.966366,13.143796,69.037598,102.319542,90.923767,0,194.052994,407.419966750255,1.81075359787807,0.0469676100996314,0.974944261404229,2.70569744647185,462.866224358892,1.85726983006913,0.0100026334291596,1.29473664452359,63.1702831676266,446.108811288059,80.9273394354558,0.00908925195602992,1.38545247475526
5,4.962431,25,25.473104,12.92,12.197345,93.508926,NaN,6.993456,NaN,37.225559,400,400.21521,25,29.266777,10.022856,71.500748,49.945656,401.766479,398.450775,400.129242,4265.292969,9.422135,9.663954,64.729691,56.476917,9.046268,85.600433,52.194004,24.076967,68.910332,24.966366,13.143796,69.037598,102.319542,90.923767,0,194.052994,407.416401668878,1.81077623668032,0.0469883636066311,0.974879982329606,2.69264574995128,462.898006741865,1.85735490166315,0.0100040292286015,1.29462518432715,63.1712996173906,446.117364435829,80.9343104042715,0.00908947874781231,1.38540358048784
5,4.960372,25,25.47209,12.92,12.183557,93.527954,NaN,6.992191,NaN,37.211185,400,400.118256,25,29.274361,10.033076,71.619217,49.945656,401.702942,398.478149,400.166779,4264.100098,9.414951,9.667016,64.727753,56.474468,9.023095,85.555786,52.202427,24.090752,68.872787,24.952208,13.138657,69.068123,102.251976,90.96228,0,194.296173,407.407713903257,1.81077970294413,0.0470070822489649,0.974822680189686,2.68004869461839,462.924153220822,1.85742897670754,0.0100058720379991,1.29450768283944,63.1695556456504,446.117670087003,80.9331630980254,0.00908993800338116,1.38537559737538
5,4.960868,25,25.469593,12.92,12.166021,93.515434,NaN,6.989893,NaN,37.196651,400,400.116638,25,29.284163,10.03896,71.637726,49.945656,401.854889,398.519165,400.278503,4262.53418,9.437744,9.678184,64.713913,56.463337,9.076457,85.591644,52.19524,24.077507,68.882118,24.961786,13.141511,68.977501,102.255142,90.962021,0,194.398499,407.389473835242,1.81070760482591,0.0469974479570175,0.974854813073848,2.68308361019132,462.911672553915,1.85740175306776,0.0100063730134288,1.29451226586848,63.1652608219106,446.08987250349,80.909730075444,0.00908945205931081,1.38551992913516
5,4.957812,25,25.466888,12.92,12.162101,93.519653,NaN,6.98758,NaN,37.188457,400,400.202515,25,29.283253,10.055845,71.546196,49.945656,401.854889,398.519165,400.278503,4262.53418,9.437744,9.678184,64.778831,56.473835,9.219978,85.612679,52.201382,24.077507,68.882118,24.961786,13.141511,68.977501,102.255142,90.962021,0,194.398499,407.392709697808,1.81076930228076,0.0470293178526566,0.974755195718729,2.66438092752469,462.921170934304,1.85743504028246,0.0100081250222119,1.29442924934044,63.1606078376906,446.109258402891,80.9200730408941,0.00909172940581538,1.38530654279155
5,4.957295,25,25.466059,12.92,12.162427,93.541481,NaN,6.988177,NaN,37.170956,400,400.383148,25,29.276091,10.051996,71.492661,49.935589,402.079193,398.882446,400.521088,4263.621094,9.448637,9.677331,64.775566,56.48151,9.372092,85.625648,52.20393,24.054338,68.901443,24.987406,13.137766,68.958595,102.259041,90.94381,0,195.261612,407.394221263974,1.81078312267389,0.0470349564443121,0.974737478653349,2.66121602306004,462.950661265644,1.85751772828882,0.0100100581341493,1.29430233380571,63.1591817562667,446.113398074528,80.92194290263,0.00909232536953367,1.38525463032838
5,4.956373,25,25.466331,12.92,12.160881,93.521408,NaN,6.986811,NaN,37.166573,400,400.348083,25,29.269821,10.062314,71.514038,49.935589,401.423248,398.389099,399.995148,4263.064453,9.420141,9.65394,64.775299,56.498943,9.453449,85.630867,52.203617,24.066029,68.80999,25.056376,13.11962,68.876831,102.300957,90.917053,0,195.759995,407.394843255516,1.81080050385696,0.0470444920361775,0.97470774991883,2.65557121563432,462.924273845763,1.85744502302021,0.0100085460817083,1.29440777727398,63.1596496666812,446.119799622072,80.9269311342638,0.00909256934421304,1.38521375147033
5,4.956067,25,25.464211,12.92,12.158284,93.509613,NaN,6.982982,NaN,37.174831,400,399.894806,25,29.280975,10.060023,71.369644,49.935589,401.423248,398.389099,399.995148,4263.064453,9.420141,9.65394,64.806595,56.46862,9.498463,85.652679,52.213886,24.066029,68.80999,25.056376,13.11962,68.876831,102.300957,90.917053,0,195.759995,407.393018505813,1.81079915392805,0.0470471452754948,0.974699708354821,2.65369759901881,462.912170043823,1.85741779942498,0.0100088925794458,1.29441741058502,63.1560026059518,446.117393937988,80.9223343579077,0.00909335762977921,1.38517797866563
5,4.955933,25,25.463957,12.92,12.158284,93.509613,NaN,6.982434,NaN,37.174831,400,399.894806,25,29.280975,10.060606,71.117447,49.935589,401.194641,397.774445,399.493622,4258.505859,9.44595,9.650474,64.768173,56.458096,9.480975,85.642395,52.2164,24.060484,68.899658,25.125929,13.120561,68.952568,102.271782,90.925804,0,196.148819,407.39332791468,1.81080244808502,0.0470485868346279,0.974695190990008,2.65287709857421,462.91254912494,1.85741952666385,0.0100090301972253,1.29441157549431,63.1555656295617,446.118329335057,80.9226669782294,0.00909352139554455,1.38516456338882
5,4.955933,25,25.463957,12.92,12.161021,93.509995,NaN,6.982434,NaN,37.155628,400,399.6073,25,29.291908,10.065087,71.078453,49.935589,401.675598,398.237091,399.899506,4261.172852,9.469577,9.661058,64.684906,56.445911,9.406749,85.661301,52.203526,24.094009,68.834961,25.146358,13.126716,68.940971,102.283058,90.924103,0,196.119919,407.395995652138,1.8108117984082,0.0470492596801354,0.974692795050014,2.65287709857421,462.913043589801,1.85742087522963,0.0100090561737845,1.29440968622281,63.1555656295617,446.121640040279,80.9250571164316,0.00909370892435321,1.38513986546537
5,4.955297,25,25.463781,12.92,12.155273,93.527199,NaN,6.981023,NaN,37.165443,400,399.674805,25,29.289133,10.068474,71.129364,49.935589,401.675598,398.237091,399.899506,4261.172852,9.469577,9.661058,64.709923,56.441292,9.324087,85.63826,52.208668,24.094009,68.834961,25.146358,13.126716,68.940971,102.283058,90.924103,0,196.119919,407.391861673895,1.81080779756675,0.0470546896321943,0.974676386435903,2.64898255191366,462.93557448019,1.85748280325157,0.0100103213362124,1.29432059877822,63.1552628406138,446.120063395603,80.9236814266358,0.00909369638261507,1.38514716718274
5,4.954726,25,25.463463,12.92,12.141627,93.540962,NaN,6.97881,NaN,37.185532,400,399.885223,25,29.291832,10.057727,71.149178,49.935589,401.661041,398.268524,399.887695,4258.396484,9.458241,9.661103,64.729294,56.450962,9.191496,85.639359,52.220642,24.085527,68.771339,25.179285,13.123714,68.874443,102.284386,90.922394,NaN,195.868332,407.379879857079,1.81077521794918,0.047057479387904,0.974669082927161,2.64548570753976,462.953862109776,1.8575335444111,0.010011429335277,1.2942453231214,63.1547157515429,446.108238784752,80.9147159229007,0.00909316527213486,1.38522733937073
5,4.953404,25,25.460859,12.92,12.128916,93.536194,NaN,6.977901,NaN,37.20126,400,399.918945,25,29.295612,10.043889,71.2127,49.935589,401.540771,398.132843,399.786102,4260.415039,9.450252,9.654507,64.740662,56.468784,9.202884,85.642761,52.212963,24.049873,68.786858,25.215319,13.10875,68.869705,102.232895,90.945694,NaN,196.301697,407.370544271144,1.81076430307404,0.0470685853428652,0.97463563375381,2.63738850460197,462.951575636141,1.8575344188427,0.0100125162699257,1.29420911093768,63.1502355972755,446.102006293682,80.9067030846885,0.00909394805213348,1.38520785046414
5,4.953589,25,25.460333,12.92,12.118828,93.527527,NaN,6.978432,NaN,37.209179,400,399.893127,25,29.293251,10.042573,71.277954,49.935589,401.540771,398.132843,399.786102,4260.415039,9.450252,9.654507,64.708115,56.465385,9.147099,85.652794,52.204498,24.049873,68.786858,25.215319,13.10875,68.869705,102.232895,90.945694,NaN,196.301697,407.360284747254,1.81072528705317,0.0470641121505205,0.974650717621042,2.63852172234505,462.941143279049,1.85750740439829,0.0100122120743616,1.29423983099733,63.1493305728416,446.087714297862,80.8956760457729,0.00909336778903433,1.38530121556165
