P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,TC1,TC2,TC3,TC4,TC5,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,4.953833,25,25.458731,12.92,12.120583,93.473694,NaN,6.980151,NaN,37.217598,400,399.842712,25,29.280069,10.031763,71.280617,49.943398,401.654663,398.164124,399.870667,4258.50293,9.45458,9.658122,64.712524,56.47282,9.22643,85.655212,52.180943,24.041245,68.835068,25.265511,13.078912,68.917702,102.249657,90.930496,NaN,196.808487,407.361431618937,1.81072528191464,0.0470619167917495,0.974657410291257,2.64001629523068,462.873855240763,1.85732825753757,0.0100094191918082,1.29446920904527,63.1465741082373,446.086255671546,80.8924611238362,0.00909398402974324,1.38527148432466
5,4.95294,25,25.457493,12.92,12.1173,93.414642,NaN,6.977556,NaN,37.252666,400,399.89032,25,29.283207,10.040017,71.258186,49.943398,401.654663,398.164124,399.870667,4258.50293,9.45458,9.658122,64.767525,56.474762,9.235088,85.645042,52.161404,24.041245,68.835068,25.265511,13.078912,68.917702,102.249657,90.930496,NaN,196.808487,407.360294701466,1.81073603003514,0.0470707249250747,0.974630161661894,2.63454612979513,462.799255668416,1.85712814356912,0.010006072004505,1.29473350657374,63.1444438559766,446.088935086023,80.8927246285538,0.00909467600164374,1.38522008688311
5,4.951708,25,25.455866,12.92,12.115931,93.381027,NaN,6.97546,NaN,37.261127,400,399.932434,25,29.292059,10.070786,71.440727,49.943398,401.65799,398.160126,399.893311,4258.814453,9.450466,9.651286,64.844841,56.488895,9.252271,85.663666,52.177963,24.043478,68.77327,25.247816,13.095801,68.889656,102.265114,90.935387,NaN,196.854233,407.361806318262,1.81076166053804,0.0470836595842818,0.974589800419378,2.6269981474905,462.758162949899,1.85702047728018,0.0100046655847981,1.29486304254902,63.1416441101425,446.096529625013,80.896011741264,0.00909581630196357,1.38512215375085
5,4.94944,25,25.456091,12.92,12.120731,93.360596,NaN,6.974772,NaN,37.252949,400,399.856659,25,29.288258,10.083717,71.58268,49.943398,401.511536,397.981018,399.733795,4257.865234,9.450307,9.650398,64.848022,56.484917,9.209139,85.691124,52.196651,24.039152,68.768204,25.245527,13.080926,68.864059,102.23143,90.925468,NaN,196.298065,407.371722474837,1.81083386496562,0.0471092893464766,0.974509120734399,2.61309924650658,462.731370063548,1.85694676257293,0.0100031524308281,1.29496989340248,63.142031299744,446.122298669884,80.9149207501882,0.00909717816426957,1.38493566749026
5,4.948428,25,25.455791,12.92,12.106322,93.362144,NaN,6.97294,NaN,37.249821,400,399.801605,25,29.286421,10.073681,71.437828,49.943398,401.511536,397.981018,399.733795,4257.865234,9.450307,9.650398,64.887024,56.449177,9.169162,85.733925,52.210533,24.039152,68.768204,25.245527,13.080926,68.864059,102.23143,90.925468,NaN,196.298065,407.360018257211,1.81080954925748,0.047116659165012,0.974487576133348,2.60689587444324,462.733823328129,1.85695427492698,0.0100034204656051,1.2949552632534,63.1415150463014,446.113416503237,80.9081027200399,0.00909680585769152,1.38499428684008
5,4.946645,25,25.454094,12.92,12.090336,93.365082,NaN,6.970616,NaN,37.241001,400,399.811676,25,29.28521,10.072566,71.193069,49.943398,401.528748,398.032623,399.776245,4258.008301,9.438354,9.645253,64.856049,56.435177,9.159039,85.731033,52.209457,24.019863,68.64566,25.223267,13.088511,68.840195,102.219643,90.948921,NaN,195.976654,407.348559099522,1.81079883265521,0.0471319661974793,0.974441399094053,2.59596405751222,462.740165607919,1.85697621123436,0.0100045404850483,1.29490148162719,63.1385946757981,446.108078470769,80.9019588090125,0.00909724407563968,1.38499109145297
5,4.944296,25,25.452763,12.92,12.080397,93.384972,NaN,6.967455,NaN,37.245682,400,399.775208,25,29.284451,10.062196,70.998428,49.943398,401.452332,397.941071,399.711182,4258.538086,9.461608,9.668839,64.888123,56.436897,9.279865,85.722603,52.208424,24.014053,68.664215,25.184933,13.112144,68.804764,102.224464,90.921463,NaN,195.44339,407.344300934398,1.81082272809893,0.0471548893463347,0.974370840488813,2.58155742165781,462.767909925304,1.85705554022354,0.0100066164311472,1.29477187984356,63.1363040401927,446.115327831645,80.9053973232517,0.00909823584969142,1.38490331791263
5,4.943809,25,25.450476,12.92,12.071876,93.41954,NaN,6.966252,NaN,37.235893,400,399.746887,25,29.285614,10.055134,71.026566,49.943398,401.452332,397.941071,399.711182,4258.538086,9.461608,9.668839,64.970985,56.443905,9.372321,85.72435,52.187325,24.014053,68.664215,25.184933,13.112144,68.804764,102.224464,90.921463,NaN,195.44339,407.337123446168,1.81080561547333,0.0471580531542276,0.974361842810232,2.5785699510198,462.816081484073,1.85719320267721,0.0100102097465589,1.29454760018353,63.1323679031207,446.107188262344,80.8964341426474,0.00909877307114721,1.38490604961335
5,4.942953,25,25.449635,12.92,12.066023,93.453796,NaN,6.96454,NaN,37.231396,400,399.797302,25,29.284101,10.057693,71.160698,49.943398,401.565338,398.120453,399.857727,4255.052734,9.462439,9.670042,65.043777,56.440483,9.389139,85.727737,52.152817,23.991615,68.550049,25.207249,13.088016,68.749443,102.254189,90.8993,NaN,196.038055,407.333398275042,1.81080670899291,0.047165863848599,0.974338069637337,2.57331832841265,462.861680366204,1.85731988720266,0.0100129970730396,1.29435856230353,63.1309203896657,446.106810196858,80.895026338617,0.00909911885112976,1.38488755812346
5,4.941679,25,25.448742,12.92,12.064891,93.491608,NaN,6.962351,NaN,37.224838,400,399.929138,25,29.279394,10.060634,71.200218,49.945339,401.708099,398.228424,399.937286,4258.956055,9.474867,9.685134,65.163612,56.436783,9.389688,85.718773,52.154854,24.013145,68.582291,25.213697,13.063139,68.706749,102.215797,90.931595,NaN,196.508743,407.335238766783,1.81083423303597,0.0471793614790767,0.974296081345798,2.56550095871745,462.911951723487,1.8574594466305,0.0100160538010242,1.29415112511803,63.129383330514,446.115742428711,80.900271400255,0.00910001498572002,1.38479836164568
5,4.940941,25,25.446362,12.92,12.064891,93.491608,NaN,6.961796,NaN,37.224838,400,399.929138,25,29.279394,10.060513,71.289154,49.945339,401.708099,398.228424,399.937286,4258.956055,9.474867,9.685134,65.213982,56.451015,9.368065,85.701981,52.145672,24.013145,68.582291,25.213697,13.063139,68.706749,102.215797,90.931595,NaN,196.508743,407.336943741742,1.81085241969656,0.0471873451210752,0.974271190844177,2.56097182529663,462.915503200416,1.8574756353315,0.0100173448334701,1.2940964861104,63.1252865783598,446.120015463726,80.900145993104,0.00910129657544522,1.38470624286207
5,4.9413,25,25.443674,12.92,12.071894,93.516396,NaN,6.9604,NaN,37.22583,400,399.939331,25,29.278757,10.066052,71.31086,49.945339,401.400574,397.915924,399.626343,4252.683594,9.461409,9.666058,65.103531,56.459686,9.261234,85.697044,52.119987,24.007551,68.648933,25.178896,13.090959,68.760056,102.21035,90.926086,NaN,196.541245,407.342937250345,1.81086749418603,0.0471851869204557,0.974277207049833,2.5631750861703,462.951589035135,1.85758139967455,0.0100204891331231,1.29391256610827,63.1206592687333,446.122905968992,80.8986068367563,0.00910263459854857,1.38461664085643
5,4.940979,25,25.442984,12.92,12.085098,93.51088,NaN,6.961248,NaN,37.225849,400,399.830536,25,29.270155,10.049046,71.332993,49.945339,401.279694,397.760498,399.481781,4255.537598,9.463775,9.661018,65.096687,56.454483,9.235751,85.699768,52.117706,23.994238,68.53138,25.18413,13.105898,68.798141,102.139816,90.954201,NaN,196.582153,407.356542899831,1.81092050572648,0.0471919136093822,0.974254916304057,2.561205045333,462.945480950185,1.85756662681283,0.0100204884154709,1.29392392540025,63.1194713882203,446.141046826943,80.9107784095899,0.00910396418669716,1.38446415730595
5,4.942526,25,25.442019,12.92,12.094758,93.485542,NaN,6.961751,NaN,37.233269,400,399.725464,25,29.2679,10.045587,71.350082,49.945339,401.279694,397.760498,399.481781,4255.537598,9.463775,9.661018,65.097588,56.473164,9.137364,85.717522,52.119858,23.994238,68.53138,25.18413,13.105898,68.798141,102.139816,90.954201,NaN,196.582153,407.362381652013,1.81091538468153,0.0471775600152641,0.97429867043412,2.5706983924631,462.914133857874,1.8574837676247,0.0100192886428692,1.29402673375223,63.1178100313899,446.138355128366,80.9075324162498,0.00910423329779292,1.38445975586868
5,4.942526,25,25.442019,12.92,12.101128,93.446419,NaN,6.961751,NaN,37.23716,400,399.637238,25,29.270718,10.046076,71.366364,49.945339,401.669006,398.152649,399.838287,4253.274414,9.473194,9.676634,65.075348,56.476788,9.073255,85.708961,52.115879,23.954443,68.516121,25.201214,13.089657,68.753342,102.122459,90.952812,NaN,196.608658,407.36858791693,1.81093714212122,0.0471791292779567,0.974293141136622,2.5706983924631,462.863503871207,1.8573456667522,0.0100166267869436,1.29421997396727,63.1178100313899,446.146058574731,80.9130967569718,0.00910466988040483,1.38440245432886
5,4.941217,25,25.43935,12.92,12.095784,93.408394,NaN,6.959203,NaN,37.232788,400,399.748444,25,29.278614,10.043604,71.203072,49.945339,401.669006,398.152649,399.838287,4253.274414,9.473194,9.676634,65.134171,56.51429,9.060336,85.704613,52.099857,23.954443,68.516121,25.201214,13.089657,68.753342,102.122459,90.952812,NaN,196.608658,407.366404149875,1.81095113981812,0.0471919716403271,0.974253668477588,2.56266570804121,462.818274699954,1.85722957698523,0.0100154871528052,1.29434675314195,63.1132147680733,446.148584419061,80.9113210969986,0.00910597946456787,1.38431613012329
5,4.941974,25,25.439161,12.92,12.105508,93.359322,NaN,6.961093,NaN,37.235252,400,399.844116,25,29.268192,10.034067,71.003166,49.945339,401.765472,398.234772,399.930817,4257.895508,9.476961,9.678134,65.14463,56.507645,9.056357,85.683731,52.081615,23.962927,68.508453,25.213089,13.078901,68.740791,102.177544,90.921654,NaN,196.986633,407.374129889947,1.81096570079165,0.0471861782854457,0.974270744541476,2.56731124012322,462.755035091477,1.85705755918872,0.0100122483770816,1.29458572794935,63.1128893480625,446.153567814741,80.9146661133795,0.00910634451231345,1.38427430238489
5,4.940495,25,25.437449,12.92,12.11529,93.309517,NaN,6.961298,NaN,37.249142,400,399.927887,25,29.257591,10.018367,70.759972,49.945339,401.766022,398.278503,399.95694,4255.209961,9.435017,9.66442,65.19693,56.469955,9.079942,85.661949,52.084335,24.000652,68.490082,25.233507,13.068732,68.710091,102.197449,90.910431,NaN,197.138321,407.387074519083,1.81103554864454,0.0472045908461738,0.974212466700943,2.55823445621149,462.6931133225,1.85689327421531,0.0100097847373726,1.29479380474604,63.1099415350741,446.176739793969,80.9290979097948,0.00910840614354456,1.38405886328421
5,4.940485,25,25.435463,12.92,12.116613,93.282555,NaN,6.960841,NaN,37.257065,400,399.962646,25,29.261616,10.019053,70.587906,49.945339,401.766022,398.278503,399.95694,4255.209961,9.435017,9.66442,65.226608,56.436333,9.099953,85.646004,52.081718,24.000652,68.490082,25.233507,13.068732,68.710091,102.197449,90.910431,NaN,197.138321,407.388386485569,1.8110403132205,0.0472050250636369,0.97421098683906,2.55817307807087,462.661173529416,1.85681153796409,0.0100090253714161,1.2948821881262,63.1065217241417,446.176617809026,80.9263315578226,0.00910926756866074,1.38400955462316
5,4.939926,25,25.434362,12.92,12.130436,93.262642,NaN,6.959098,NaN,37.280434,400,399.833435,25,29.26585,10.028795,70.634766,49.945339,401.441101,397.927948,399.684021,4253.493164,9.424253,9.639709,65.226181,56.434555,9.129158,85.656174,52.076111,24.007921,68.580597,25.200365,13.097876,68.713379,102.116035,90.941338,NaN,197.115448,407.403143044761,1.81110129183547,0.0472144820328881,0.9741802413451,2.55474188844369,462.637035748899,1.85674867113015,0.0100082657386698,1.29495599289311,63.1046257498384,446.197206281594,80.9397238747677,0.00911091585534493,1.38382896768975
5,4.9391,25,25.43437,12.92,12.145728,93.238411,NaN,6.959007,NaN,37.271118,400,399.661072,25,29.264109,10.034771,70.762878,49.945339,401.441101,397.927948,399.684021,4253.493164,9.424253,9.639709,65.190842,56.460823,9.107804,85.680244,52.081005,24.007921,68.580597,25.200365,13.097876,68.713379,102.116035,90.941338,NaN,197.115448,407.41994594522,1.81117386178483,0.0472271941152167,0.97413928998798,2.54967128716788,462.605644225395,1.85666297384751,0.0100066094031878,1.29507708464489,63.1046395264661,446.222910520034,80.9583106594236,0.00911236896216567,1.38363865269771
5,4.939418,25,25.433889,12.92,12.155624,93.230904,NaN,6.958718,NaN,37.284637,400,399.621307,25,29.257402,10.034759,70.85421,49.948566,401.365082,397.894928,399.630005,4255.053711,9.419227,9.644896,65.212982,56.479507,9.087429,85.686165,52.077553,23.993738,68.493179,25.202053,13.099277,68.692932,102.049477,90.983337,NaN,197.129898,407.428852377688,1.81119981553926,0.0472261886442173,0.974141480756343,2.55162348394686,462.596642336258,1.85663971802311,0.0100063586476319,1.29510344049906,63.1038112000612,446.231662712357,80.9639879864774,0.00911307528109305,1.38356168646142
5,4.938902,25,25.431053,12.92,12.158669,93.222404,NaN,6.958741,NaN,37.312939,400,399.693726,25,29.25692,10.032393,70.894562,49.948566,401.416718,397.913483,399.674164,4254.315918,9.419495,9.642191,65.191261,56.478615,9.12079,85.704056,52.079353,23.984669,68.522507,25.201628,13.091684,68.647964,102.093094,90.956566,NaN,197.622238,407.433008957671,1.81122292612353,0.0472325273578973,0.974121518548543,2.54845571991757,462.589881636308,1.85662901111684,0.010007318786287,1.29508024696906,63.0989270770412,446.237261807208,80.9642126158807,0.00911463321114985,1.38344864613165
5,4.938902,25,25.431053,12.92,12.158224,93.213913,NaN,6.958741,NaN,37.320568,400,399.660278,25,29.266933,10.037252,70.860527,49.948566,401.416718,397.913483,399.674164,4254.315918,9.419495,9.642191,65.191948,56.474865,9.272663,85.700325,52.086903,23.984669,68.522507,25.201628,13.091684,68.647964,102.093094,90.956566,NaN,197.622238,407.432575473511,1.81122140677082,0.0472324177091318,0.974121900383064,2.54845571991757,462.57888492986,1.85659899566327,0.0100067397117668,1.29512266457764,63.0989270770412,446.236723783086,80.9638237157586,0.00911460272342211,1.38345262816046
5,4.936373,25,25.429214,12.92,12.158224,93.213913,NaN,6.959393,NaN,37.320568,400,399.660278,25,29.266933,10.050097,70.928696,49.948566,401.343567,397.87265,399.661377,4256.224609,9.419843,9.64146,65.157639,56.452236,9.344863,85.722122,52.107048,23.970255,68.665817,25.187431,13.097388,68.700981,102.089722,90.947632,NaN,197.949677,407.438408981187,1.81128373252803,0.0472598243239343,0.974036897758576,2.53292633580406,462.581639640996,1.85661153795313,0.0100077383386947,1.29508008445428,63.0957597286455,446.257118222776,80.976088098954,0.00911656306902403,1.38325535582078
5,4.936019,25,25.427311,12.92,12.162919,93.244621,NaN,6.956862,NaN,37.33041,400,399.632477,25,29.277676,10.074701,71.233276,49.948566,401.297913,397.789429,399.627258,4251.107422,9.42065,9.631145,65.070946,56.433453,9.365802,85.760765,52.093472,23.968967,68.593971,25.206196,13.084869,68.693665,102.064873,90.958542,NaN,197.937637,407.443798505877,1.81130848664372,0.047264820106368,0.974020988482445,2.53075210561184,462.624255693702,1.85673305362553,0.0100108659360443,1.29488280970381,63.092481947873,446.264149333278,80.9786069996956,0.0091177943536089,1.38315538183248
5,4.936868,25,25.425167,12.92,12.186401,93.248833,NaN,6.954627,NaN,37.3358,400,399.574921,25,29.29458,10.083614,71.402512,49.948566,401.297913,397.789429,399.627258,4251.107422,9.42065,9.631145,65.050941,56.43,9.360428,85.772362,52.055408,23.968967,68.593971,25.206196,13.084869,68.693665,102.064873,90.958542,NaN,197.937637,407.464712823454,1.81136772330224,0.047261402178886,0.974029453869312,2.53596637322164,462.63291921896,1.85676255719297,0.0100123177321674,1.29481224829034,63.0887888135242,446.283171980082,80.9894723331805,0.00911981080519188,1.38296081282451
5,4.938047,25,25.425383,12.92,12.205485,93.288963,NaN,6.956649,NaN,37.34782,400,399.529724,25,29.311287,10.075218,71.262619,49.948566,401.238708,397.795868,399.591583,4255.260742,9.414227,9.638759,65.018188,56.440418,9.300376,85.793213,52.060349,23.968319,68.589699,25.175991,13.111422,68.659492,102.035347,90.964752,NaN,198.129044,407.480583409588,1.8114038161335,0.0472533254337233,0.97405276150479,2.543206252044,462.684552886209,1.85690288121367,0.0100149360129757,1.29461749511132,63.0891608949524,446.296151046463,80.9991486079753,0.00912045164836328,1.38287046035253
5,4.937968,25,25.425798,12.92,12.216981,93.305969,NaN,6.955617,NaN,37.364227,400,399.53833,25,29.325705,10.069198,71.093178,49.948566,401.238708,397.795868,399.591583,4255.260742,9.414227,9.638759,64.997452,56.476887,9.23224,85.790649,52.06086,23.968319,68.589699,25.175991,13.111422,68.659492,102.035347,90.964752,NaN,198.129044,407.491963136761,1.81144500267763,0.0472570138290733,0.974040319028589,2.54272117844437,462.705947744373,1.85696013149074,0.0100158695407873,1.29454255027073,63.0898757661254,446.311115973757,81.0105296274066,0.00912111781754007,1.38277052478579
5,4.937044,25,25.422636,12.92,12.221297,93.297249,NaN,6.954583,NaN,37.384899,400,399.57132,25,29.331123,10.058169,71.233925,49.948566,401.375824,397.849365,399.693726,4252.230957,9.431085,9.639993,64.957321,56.487732,9.181311,85.792671,52.190945,23.964075,68.620377,25.144114,13.139118,68.681839,102.005104,90.991806,NaN,198.262665,407.498296455103,1.81148249929791,0.0472680929310806,0.974005650101398,2.5370472193016,462.699388806126,1.85695087585487,0.0100169931935824,1.29451292047164,63.0844287158745,446.321511448684,81.0137893247157,0.00912309142180695,1.38261425837042
5,4.936809,25,25.421595,12.92,12.221668,93.281708,NaN,6.953238,NaN,37.392708,400,399.511749,25,29.32622,10.040476,71.369736,49.958302,401.300934,397.854797,399.52182,4252.866211,9.431444,9.64374,64.923096,56.478359,9.173075,85.777237,52.153473,23.954096,68.447754,25.139154,13.13463,68.653374,101.980896,91.001114,NaN,198.503418,407.49919935077,1.81148955580841,0.0472707322441611,0.973997452363994,2.53560403755142,462.68082757732,1.85690306854551,0.0100164996163224,1.29456612617208,63.082635301753,446.3230608661,81.0135080273741,0.00912363515070204,1.38257662983923
5,4.934556,25,25.421329,12.92,12.219025,93.280357,NaN,6.950493,NaN,37.416695,400,399.588928,25,29.330244,10.03597,71.462364,49.958302,401.585449,398.045166,399.791809,4251.743652,9.447076,9.645714,64.900352,56.459324,9.101483,85.767853,52.072105,23.965706,68.367943,25.106468,13.13665,68.679008,101.905952,91.030693,NaN,199.012634,407.501816778226,1.81153605749618,0.0472945202949846,0.973924135505241,2.52176525239469,462.679476566919,1.85690010872302,0.01001655207256,1.29456670206706,63.0821770322814,446.339287629912,81.0248869710255,0.00912467101530859,1.3824504189067
5,4.934148,25,25.418629,12.92,12.205404,93.299355,NaN,6.950638,NaN,37.433651,400,399.706909,25,29.338583,10.028439,71.363708,49.958302,401.585449,398.045166,399.791809,4251.743652,9.447076,9.645714,64.894119,56.452431,9.01265,85.769043,52.085365,23.965706,68.367943,25.106468,13.13665,68.679008,101.905952,91.030693,NaN,199.012634,407.489491171089,1.81149962671333,0.0472955908605699,0.973922001047745,2.51925864468745,462.708107880489,1.85698562386291,0.0100193142864847,1.29441003325185,63.0775251955247,446.323921325935,81.0101359762427,0.00912498318693,1.38249561530485
5,4.934391,25,25.418295,12.92,12.186821,93.360863,NaN,6.949228,NaN,37.434025,400,399.660431,25,29.340836,10.03428,71.116043,49.958302,401.405273,397.90564,399.654175,4250.890625,9.43028,9.630368,64.919243,56.45499,8.994004,85.776314,52.158463,23.944954,68.558739,25.109756,13.133175,68.610168,101.886864,91.056671,NaN,199.589249,407.470832456063,1.8114302095763,0.0472883726895425,0.973945940165842,2.52075156980499,462.788214099722,1.85720511991697,0.0100236865711183,1.29409752620891,63.0769497170685,446.299032429018,80.991684371457,0.00912371913721044,1.3826706226919
5,4.933913,25,25.415535,12.92,12.175744,93.426689,NaN,6.951216,NaN,37.458199,400,399.693207,25,29.335985,10.02945,70.900375,49.958302,401.405273,397.90564,399.654175,4250.890625,9.43028,9.630368,64.94278,56.468803,8.963714,85.787781,52.111874,23.944954,68.558739,25.109756,13.133175,68.610168,101.886864,91.056671,NaN,199.589249,407.461146084941,1.81140418393997,0.0472908294782902,0.973939319325302,2.51781481591468,462.87750800728,1.85745628028969,0.0100296693383402,1.29370906727167,63.072194021733,446.28729760281,80.9794791784042,0.00912426329069248,1.38268761955158
5,4.933854,25,25.415623,12.92,12.175744,93.426689,NaN,6.950103,NaN,37.458199,400,399.693207,25,29.335985,10.052404,70.881569,49.958302,401.482544,397.920685,399.71582,4251.658203,9.435476,9.628029,64.949844,56.482353,8.958677,85.819473,52.154213,23.906443,68.320183,25.060442,13.176934,68.569992,101.961845,90.982658,NaN,199.750565,407.461282113724,1.81140563858111,0.0472914698519506,0.973937338530326,2.51745231449462,462.877376670248,1.85745568123929,0.0100296214931614,1.29371108710408,63.0723456593373,446.287893028052,80.9800283654417,0.00912425848013733,1.3826854456437
5,4.933272,25,25.412661,12.92,12.170199,93.438049,NaN,6.949385,NaN,37.468788,400,399.726074,25,29.331581,10.063359,70.927544,49.958302,401.467896,397.890167,399.69278,4251.861328,9.422626,9.625181,64.983551,56.491302,8.993972,85.839783,52.140366,23.934381,68.451599,25.081661,13.154321,68.654587,101.980309,90.947586,NaN,199.595261,407.457223545615,1.81140106110001,0.047296420319714,0.973922517942493,2.51387627551776,462.89649265806,1.85751593267694,0.0100320053813324,1.29358717086955,63.0672414316571,446.283569259153,80.9729105824682,0.0091253113796437,1.38264269511527
5,4.932556,25,25.411623,12.92,12.17404,93.462425,NaN,6.948462,NaN,37.439014,400,399.70459,25,29.322369,10.049891,71.123398,49.958302,401.467896,397.890167,399.69278,4251.861328,9.422626,9.625181,65.017807,56.498173,9.013058,85.842705,52.210167,23.934381,68.451599,25.081661,13.154321,68.654587,101.980309,90.947586,NaN,199.595261,407.462615117074,1.81143182740505,0.0473051416967425,0.97389521404707,2.50947644525303,462.929571867918,1.85760900585042,0.0100342289355988,1.29344346541466,63.0654525928085,446.293517142094,80.9787072159901,0.00912633020183762,1.38254320121178
5,4.932556,25,25.411623,12.92,12.182486,93.48407,NaN,6.948462,NaN,37.37429,400,399.595337,25,29.323097,10.015141,71.194504,49.958302,401.407745,397.776764,399.568542,4250.78418,9.431952,9.624125,65.040337,56.484219,9.019422,85.843643,52.214291,23.985695,68.354736,25.048977,13.159411,68.619629,101.964401,90.963074,NaN,199.063171,407.470840605746,1.81146065556454,0.0473072244034011,0.973888038820914,2.50947644525303,462.957567300705,1.85768536607307,0.0100357018014634,1.29333713118963,63.0654525928085,446.30372612793,80.986091624388,0.00912690886491293,1.38246797065802
5,4.931497,25,25.409735,12.92,12.182962,93.469696,NaN,6.950055,NaN,37.333569,400,399.589447,25,29.330814,10.009588,71.264755,49.966099,401.039917,397.762085,399.439545,4247.790527,9.383298,9.600039,65.022141,56.45887,9.004507,85.83345,52.195614,23.977989,68.462303,25.027288,13.196951,68.612511,101.964424,90.945778,NaN,199.302719,407.473745267439,1.81148839550232,0.0473188447359642,0.973852099566742,2.50296798055285,462.941791921052,1.85764750568915,0.0100357506341186,1.29336448018862,63.0621987468954,446.311826605547,80.9894081099923,0.0091281956488573,1.3823607631836
5,4.932094,25,25.408257,12.92,12.176051,93.477501,NaN,6.949803,NaN,37.289406,400,399.528046,25,29.336994,10.014919,71.389183,49.966099,401.039917,397.762085,399.439545,4247.790527,9.383298,9.600039,65.00531,56.452114,8.96745,85.820541,52.111767,23.977989,68.462303,25.027288,13.196951,68.612511,101.964424,90.945778,NaN,199.302719,407.46563869549,1.81145008448904,0.0473106551800821,0.973877998391519,2.50663718966507,462.954090247359,1.85768509658339,0.0100370857428992,1.29329230434678,63.0596513669095,446.296910277217,80.976626937581,0.00912799811452847,1.38243340961943
5,4.930518,25,25.40694,12.92,12.185254,93.482895,NaN,6.947392,NaN,37.265228,400,399.456818,25,29.338823,10.020606,71.456581,49.966099,401.788239,398.223724,400.234467,4253.144531,9.480727,9.622757,65.017914,56.449215,8.926852,85.803314,52.060852,23.957924,68.423523,25.029799,13.177954,68.529572,101.858337,91.002335,NaN,199.46405,407.478233814112,1.81152036367472,0.0473300483879517,0.973817313314082,2.49695023485873,462.963029668451,1.85771308493975,0.0100381692672009,1.29323568059148,63.0573813700505,446.320596265343,80.9919877311589,0.00912991825185857,1.38222584328648
5,4.929973,25,25.405418,12.92,12.207867,93.500992,NaN,6.947313,NaN,37.244259,400,399.803833,25,29.337397,10.020071,71.496002,49.966099,401.895813,398.350677,400.334717,4252.205078,9.464301,9.614429,64.995331,56.437943,8.927064,85.810745,52.155445,23.94084,68.535217,25.035812,13.171254,68.613235,101.900475,90.977287,NaN,199.542282,407.501510222848,1.8116109770319,0.0473415501231431,0.973779923367211,2.49359981750172,462.988700939358,1.85778726967908,0.0100402286521563,1.29311211698147,63.0547579089071,446.351297418057,81.012151586951,0.00913232592921113,1.38196177945588
5,4.929829,25,25.40362,12.92,12.237702,93.504791,NaN,6.945572,NaN,37.226425,400,400.074371,25,29.34358,10.014594,71.589165,49.966099,401.895813,398.350677,400.334717,4252.205078,9.464301,9.614429,64.983353,56.447258,9.048016,85.808624,52.15913,23.94084,68.535217,25.035812,13.171254,68.613235,101.900475,90.977287,NaN,199.542282,407.530894201137,1.81171633312236,0.0473504739245484,0.973749969298862,2.49271452235553,462.996292903496,1.85781289966499,0.0100414655176871,1.29305238337374,63.051658537323,446.386969547001,81.0355465546435,0.00913513639524192,1.38165466566477
5,4.928765,25,25.401943,12.92,12.265956,93.490662,NaN,6.945173,NaN,37.196651,400,400.169312,25,29.352024,10.034883,71.394875,49.966099,401.876862,398.287628,400.273712,4250.942383,9.465532,9.619439,64.943962,56.43742,9.129781,85.817848,52.149231,23.938759,68.238724,25.045254,13.172338,68.574951,101.81443,91.037819,NaN,199.527832,407.56085548156,1.8118389684863,0.047369014108731,0.973690659696838,2.48617256263969,462.980522453169,1.85777447995142,0.0100414169354473,1.29308324693624,63.0487675770831,446.428874720818,81.0636232464864,0.00913824692538531,1.3813054275142
5,4.930426,25,25.400274,12.92,12.289995,93.499084,NaN,6.944419,NaN,37.194313,400,400.188843,25,29.364435,10.043962,71.147346,49.966099,401.853088,398.325745,400.2677,4249.611816,9.495535,9.632474,64.898148,56.410282,9.204376,85.816078,52.22768,23.916595,68.426521,25.030212,13.197982,68.557205,101.822464,91.041115,NaN,199.504959,407.580439508291,1.81188001926831,0.0473568766898301,0.973726107835492,2.49638467965502,462.993899848802,1.8578155372056,0.0100428983865513,1.2930038198904,63.0458902478452,446.441890318878,81.0708008960783,0.0091397169831074,1.38116828167049
5,4.930174,25,25.400047,12.92,12.285528,93.503838,NaN,6.944546,NaN,37.190903,400,400.189972,25,29.37109,10.042276,70.974464,49.966099,401.853088,398.325745,400.2677,4249.611816,9.495535,9.632474,64.890587,56.403126,9.258088,85.834076,52.235516,23.916595,68.426521,25.030212,13.197982,68.557205,101.822464,91.041115,NaN,199.504959,407.57666982648,1.8118709935954,0.0473585154297004,0.973721415797717,2.49483550894155,463.000384986714,1.8578338464652,0.0100433453848263,1.29297535405075,63.0454988911449,446.438485779588,81.0680305460414,0.00913962371974695,1.38118749872448
5,4.929407,25,25.397829,12.92,12.270039,93.520088,NaN,6.945679,NaN,37.190708,400,400.251312,25,29.365208,10.035686,70.896935,49.966099,402.034393,398.484619,400.400543,4251.272461,9.507936,9.644567,64.928833,56.405518,9.212128,85.855118,52.229649,23.892693,68.43824,25.007505,13.222211,68.56955,101.80941,91.034454,NaN,199.437546,407.563353301213,1.81183706573595,0.0473630374788251,0.973708719656783,2.49012000198775,463.024699307115,1.85790623518724,0.0100456583055585,1.29284516515876,63.0416748186396,446.424440954047,81.0548777777105,0.00913980154108253,1.38123463910863
5,4.928973,25,25.39609,12.92,12.264819,93.550743,NaN,6.943941,NaN,37.206169,400,400.290466,25,29.359846,10.029866,70.939911,49.966099,402.07428,398.544342,400.442596,4248.194336,9.497868,9.631601,64.926849,56.400444,9.161338,85.865036,52.113159,23.88476,68.322517,25.01899,13.215474,68.556992,101.860344,90.98526,NaN,198.848862,407.559269590871,1.81182996007314,0.04736647096331,0.97369856977906,2.48745152679669,463.066918388489,1.85802613710641,0.0100486901339659,1.29265572334775,63.0386763967512,446.420334654553,81.0495648134296,0.00914033233985491,1.38122105485234
5,4.928591,25,25.396015,12.92,12.264819,93.550743,NaN,6.94288,NaN,37.206169,400,400.290466,25,29.359846,10.033171,70.919777,49.966099,402.07428,398.544342,400.442596,4248.194336,9.497868,9.631601,64.895721,56.382393,9.074635,85.891037,52.102291,23.88476,68.322517,25.01899,13.215474,68.556992,101.860344,90.98526,NaN,198.848862,407.56014892832,1.81183938080337,0.0473706267228458,0.973685790131572,2.4851026282409,463.067030053876,1.85802664714278,0.0100487309735528,1.29265401208315,63.0385470762066,446.423602930627,81.0518301355348,0.00914055049797542,1.38119524768239
5,4.929095,25,25.394751,12.92,12.268434,93.571472,NaN,6.944028,NaN,37.228642,400,400.316986,25,29.360233,10.036626,70.828606,49.959961,402.109375,398.5336,400.435272,4249.404297,9.500169,9.635294,64.840942,56.390644,8.987473,85.930801,52.170876,23.885038,68.456497,25.018959,13.211819,68.488464,101.901352,90.955673,NaN,198.807953,407.562508681017,1.81183928406344,0.0473660353360963,0.973699625646873,2.48820166930392,463.095705734617,1.85810830808059,0.0100508288411453,1.29252409360993,63.0363675454242,446.422413268766,81.0492679339129,0.00914103810963173,1.38117223325072
5,4.929095,25,25.394751,12.92,12.279447,93.56852,NaN,6.944028,NaN,37.236603,400,400.342163,25,29.358513,10.038118,70.638359,49.959961,402.109375,398.5336,400.435272,4249.404297,9.500169,9.635294,64.793434,56.377216,8.978471,85.944679,52.18832,23.885038,68.456497,25.018959,13.211819,68.488464,101.901352,90.955673,NaN,198.807953,407.57323198427,1.81187685380351,0.047368751084223,0.973690415952565,2.48820166930392,463.091890182256,1.85809790354197,0.0100506281245111,1.29253848149082,63.0363675454242,446.435720624885,81.0589031010219,0.00914179229593558,1.38107485979424
5,4.927942,25,25.392691,12.92,12.280996,93.579514,NaN,6.941491,NaN,37.243046,400,400.357788,25,29.361876,10.033474,70.736061,49.959961,402.213562,398.627228,400.527191,4247.707031,9.49456,9.62848,64.762817,56.385933,8.978617,85.941254,52.099777,23.90251,68.408249,25.019802,13.208542,68.446671,101.795181,91.023705,NaN,199.108902,407.577393692738,1.81191057157391,0.0473816784293914,0.973650568981118,2.48111164141164,463.109165595223,1.85815065720418,0.0100524975620225,1.29243796238463,63.0328152656352,446.44578047473,81.0634159762176,0.00914326716878039,1.38094961924693
5,4.927356,25,25.391638,12.92,12.287387,93.555061,NaN,6.941458,NaN,37.237392,400,400.372131,25,29.367542,10.030023,70.994514,49.959961,401.939697,398.351257,400.222778,4249.454102,9.486909,9.627693,64.744858,56.390652,9.00924,85.929459,52.112823,23.863638,68.3507,25.008566,13.218977,68.538437,101.808594,91.000595,NaN,199.490509,407.584964680281,1.81194682436796,0.0473896329894685,0.973625651171683,2.47750772440031,463.079127673649,1.85807163324777,0.0100514084088237,1.29253310625175,63.030999370336,446.45765898573,81.0706014573875,0.00914440290981695,1.38083639967278
5,4.927207,25,25.389336,12.92,12.297331,93.514717,NaN,6.941103,NaN,37.204296,400,400.274078,25,29.370079,10.037598,71.148621,49.959961,402.172485,398.563202,400.504456,4247.264648,9.488406,9.619415,64.763374,56.384033,9.016159,85.917839,52.090519,23.886465,68.246201,24.970886,13.24239,68.378174,101.820206,90.998413,NaN,199.108917,407.594989169564,1.81198441733492,0.0473937075953181,0.973612392909235,2.47659131785167,463.030406529304,1.85794507367823,0.0100499183252903,1.29267743628499,63.0270293567791,446.468870052891,81.0756244170641,0.00914604965764058,1.38069681035741
5,4.927138,25,25.389315,12.92,12.304547,93.498711,NaN,6.941808,NaN,37.162567,400,400.280762,25,29.381214,10.036893,71.231361,49.959961,402.172485,398.563202,400.504456,4247.264648,9.488406,9.619415,64.783928,56.397106,8.984476,85.911781,52.157688,23.886465,68.246201,24.970886,13.24239,68.378174,101.820206,90.998413,NaN,199.108917,407.60217346225,1.81201073120177,0.047396238476743,0.973604087047774,2.47616693450271,463.009746594286,1.85788878442853,0.0100488407946181,1.29275516032396,63.0269931389222,446.47817198029,81.0823334642123,0.00914658603818045,1.38062838074007
5,4.926294,25,25.388304,12.92,12.310799,93.487816,NaN,6.941615,NaN,37.141937,400,400.353577,25,29.397974,10.028061,71.30986,49.959961,402.129272,398.508453,400.415741,4247.848633,9.484687,9.627134,64.809509,56.393288,8.969646,85.919647,52.205917,23.905285,68.276138,24.992126,13.225282,68.478554,101.83419,90.975235,NaN,198.511826,407.610201727212,1.8120528704102,0.0474069710888919,0.973570705550964,2.47097555912342,462.997168156207,1.85785724829775,0.0100486502429543,1.29278532387271,63.0252494778802,446.492174453729,81.0911163847634,0.00914782382944096,1.3805008913353
5,4.92559,25,25.383619,12.92,12.312765,93.502739,NaN,6.940771,NaN,37.146347,400,400.331573,25,29.40399,10.022748,71.357216,49.959961,402.129272,398.508453,400.415741,4247.848633,9.484687,9.627134,64.848999,56.389675,9.105076,85.925743,52.20969,23.905285,68.276138,24.992126,13.225282,68.478554,101.83419,90.975235,NaN,198.511826,407.613734940032,1.81207694000904,0.0474151246223562,0.973545567490167,2.46664479261364,463.02343852151,1.85794174139149,0.0100522185510985,1.29260538597399,63.0171685420481,446.496414562289,81.0878877844775,0.00915012349790707,1.38035264223127
5,4.924611,25,25.382099,12.92,12.310711,93.492455,NaN,6.940296,NaN,37.12822,400,400.293457,25,29.406689,10.021489,71.237022,49.959961,401.969635,398.405975,400.321564,4248.265137,9.49231,9.641204,64.876892,56.411179,9.203661,85.926414,52.217876,23.885124,68.239586,24.963804,13.248526,68.513725,101.745598,91.035759,NaN,199.630142,407.6139869017,1.8120940855633,0.0474252856806295,0.973514582863754,2.46062153445013,463.012409443387,1.85791582786799,0.0100523472396772,1.29262089213605,63.0145464949683,446.50109728921,81.0892363064396,0.00915105721694534,1.38028045476945
5,4.924391,25,25.382231,12.92,12.308333,93.474152,NaN,6.939368,NaN,37.114838,400,400.255341,25,29.414335,10.021837,70.964012,49.959961,402.104034,398.47937,400.416656,4251.243652,9.513575,9.650885,64.905525,56.434425,9.240845,85.906242,52.220615,23.896395,68.268181,24.943802,13.252936,68.492012,101.737061,91.041496,NaN,200.35965,407.612177865623,1.81209140336211,0.0474270968159162,0.973509206879952,2.45926786741319,462.988553093726,1.85785039728181,0.0100510297210471,1.29271333927662,63.0147742043168,446.500267942102,81.0888129553369,0.00915095217052901,1.38028980310713
5,4.924633,25,25.381588,12.92,12.288719,93.501015,NaN,6.939781,NaN,37.094788,400,400.280243,25,29.4258,10.030242,70.729195,49.959961,402.104034,398.47937,400.416656,4251.243652,9.513575,9.650885,64.908546,56.441494,9.244649,85.89518,52.126282,23.896395,68.268181,24.943802,13.252936,68.492012,101.737061,91.041496,NaN,200.35965,407.592526555438,1.81201853924275,0.04741962016033,0.97353355158928,2.46075689859566,463.024235212703,1.85794948278724,0.0100532082339439,1.2925674298495,63.013664974354,446.473869002607,81.0688237660758,0.00914973860452613,1.38046617025407
5,4.92412,25,25.381245,12.92,12.272282,93.549355,NaN,6.940879,NaN,37.074265,400,400.306763,25,29.419752,10.020016,70.668633,49.954884,402.126282,398.459442,400.452637,4250.868164,9.483173,9.636081,64.902466,56.43346,9.24568,85.903969,52.131462,23.898212,68.362633,24.96003,13.241819,68.456352,101.717606,91.039635,NaN,201.103592,407.577704944392,1.81197513482334,0.0474211554239625,0.973530065901566,2.45760033226384,463.087222724571,1.85812220349301,0.0100566836345075,1.29232396037044,63.013073260329,446.458180772656,81.056998366515,0.00914900010313903,1.38057205333946
5,4.92392,25,25.37742,12.92,12.273022,93.577713,NaN,6.938535,NaN,37.056767,400,400.248016,25,29.403997,10.015239,70.681534,49.954884,401.952087,398.308472,400.254883,4247.459961,9.496415,9.640137,64.921585,56.499012,9.165345,85.889687,52.181122,23.909428,68.364525,24.950447,13.24571,68.426186,101.75705,90.999084,NaN,201.622421,407.578885565388,1.81198259417429,0.0474235180269677,0.973522766592758,2.45636963405394,463.129558611866,1.85824814194966,0.0100606974966173,1.29209892922809,63.0064742424863,446.457323100305,81.0512313666216,0.00915063350415049,1.38048244283667
5,4.923533,25,25.375874,12.92,12.273668,93.578346,NaN,6.936675,NaN,37.060303,400,400.196014,25,29.399143,10.004937,70.715759,49.954884,401.952087,398.308472,400.254883,4247.459961,9.496415,9.640137,64.967049,56.485008,9.128929,85.884636,52.228905,23.909428,68.364525,24.950447,13.24571,68.426186,101.75705,90.999084,NaN,201.622421,407.58040494236,1.81199434777432,0.0474278962404412,0.973509296833737,2.45398812458836,463.132676177782,1.85826088441238,0.0100615835975463,1.29206066727925,63.003806793226,446.460071486903,81.051142465555,0.00915146932577027,1.38042364433786
5,4.923533,25,25.375874,12.92,12.281591,93.55381,NaN,6.936675,NaN,37.081539,400,400.174347,25,29.407518,9.99935,70.787033,49.954884,401.94519,398.281525,400.254486,4246.989746,9.492108,9.626136,64.961601,56.525459,9.07514,85.871155,52.252747,23.905075,68.333054,24.955034,13.231373,68.44986,101.753143,91.006638,NaN,203.176514,407.588118030455,1.81202137069467,0.047429851459722,0.973502718710089,2.45398812458836,463.100972714741,1.85817443207235,0.0100599150486405,1.29217990631243,63.003806793226,446.46964313035,81.0580764858107,0.00915201200188676,1.38035383008261
5,4.923118,25,25.3743,12.92,12.298877,93.558472,NaN,6.9367,NaN,37.091457,400,400.165283,25,29.418171,9.999326,70.829865,49.954884,401.901154,398.3078,400.254913,4247.094238,9.481789,9.619515,64.955872,56.495239,9.024046,85.878716,52.253651,23.883949,68.231483,24.924435,13.263145,68.533081,101.71418,91.013809,NaN,204.506714,407.605900412786,1.81209056522727,0.0474386421190656,0.973474531833679,2.45143415059664,463.109338740493,1.8582015642847,0.0100610905255987,1.2921213932994,63.0010908921111,446.492712214637,81.0726731311796,0.00915401232045185,1.38014627306561
5,4.92259,25,25.374527,12.92,12.298877,93.558472,NaN,6.937834,NaN,37.091457,400,400.165283,25,29.418171,10.011168,71.014816,49.954884,401.901154,398.3078,400.254913,4247.094238,9.481789,9.619515,64.966255,56.472885,8.994021,85.872192,52.230282,23.883949,68.231483,24.924435,13.263145,68.533081,101.71418,91.013809,NaN,204.506714,407.607114829526,1.81210359498271,0.0474444004627722,0.973456902900416,2.44818451947555,463.109000995777,1.85820002046963,0.0100609667203886,1.29212656252841,63.0014825842185,446.497535472509,81.0764731904933,0.00915418587658636,1.38011682600643
5,4.922404,25,25.371395,12.92,12.318238,93.571396,NaN,6.936293,NaN,37.089066,400,400.177826,25,29.425522,10.013603,71.048332,49.954884,402.138519,398.480896,400.4505,4246.467285,9.484486,9.623015,64.967613,56.499847,8.993617,85.866814,52.23177,23.87755,68.209686,24.904238,13.285352,68.438934,101.652229,91.040108,NaN,205.906738,407.626389450913,1.81217420821191,0.0474512071588069,0.97343470112721,2.44703969963979,463.130358921502,1.85826685555978,0.0100635540071275,1.29199248416284,62.996078007195,446.519681463075,81.0883095338997,0.00915681958045246,1.37987725324875
5,4.922303,25,25.370989,12.92,12.327885,93.574623,NaN,6.936117,NaN,37.097523,400,400.262329,25,29.431934,10.034394,70.911888,49.954884,401.936493,398.29715,400.301117,4247.467773,9.475617,9.61325,64.926163,56.532784,9.004743,85.852272,52.244484,23.885429,68.351456,24.864418,13.314802,68.451881,101.637695,91.045105,NaN,207.388611,407.636012336056,1.81220959564871,0.0474546894984317,0.973423377987736,2.44641803630532,463.135132028453,1.85828098528728,0.0100639949355142,1.29196758127597,62.9953773726255,446.531845411292,81.0965792376356,0.00915768782568254,1.37977864124608
5,4.921915,25,25.368488,12.92,12.334666,93.567657,NaN,6.934921,NaN,37.123192,400,400.2724,25,29.426861,10.055643,70.818283,49.954884,401.936493,398.29715,400.301117,4247.467773,9.475617,9.61325,64.915215,56.501076,9.014801,85.832153,52.246342,23.885429,68.351456,24.864418,13.314802,68.451881,101.637695,91.045105,NaN,207.388611,407.643505012985,1.81224229143042,0.0474605959954359,0.973404854172188,2.44402977371396,463.129852235162,1.85827345183348,0.010064885743625,1.29194448467626,62.9910611858253,446.541137294335,81.0999517146101,0.00915931554954677,1.37964856792846
5,4.922832,25,25.368883,12.92,12.345874,93.566795,NaN,6.936503,NaN,37.130753,400,400.19455,25,29.415312,10.067028,70.84597,49.960377,401.97522,398.324127,400.263062,4244.878906,9.468824,9.614464,64.903069,56.542801,8.954728,85.809982,52.16983,23.888435,68.269974,24.860062,13.324857,68.474854,101.651268,91.028778,NaN,208.821136,407.652307248082,1.81225788015905,0.0474533575307116,0.973426209029498,2.44967396678442,463.128151033514,1.85826772873385,0.0100646115977591,1.29195765665304,62.9917428945594,446.547021434521,81.1047476954411,0.00915947519443214,1.37961569696296
5,4.921493,25,25.366207,12.92,12.367457,93.573387,NaN,6.933572,NaN,37.124802,400,400.192261,25,29.405838,10.068428,70.860046,49.960377,402.181183,398.586182,400.494019,4246.014648,9.469118,9.627732,64.890152,56.47221,8.915381,85.811882,52.204514,23.900507,68.352905,24.887123,13.298629,68.417572,101.654953,91.041122,NaN,209.667404,407.676393075867,1.81236450172202,0.047473292466021,0.973363867961471,2.44143206708867,463.140647416902,1.85830914977726,0.0100665201227247,1.29186479209923,62.9871243582668,446.5823423032,81.1267561758427,0.0091626556588095,1.37929248555171
5,4.921493,25,25.366207,12.92,12.386851,93.574585,NaN,6.933572,NaN,37.115166,400,400.292694,25,29.406834,10.071583,70.96534,49.960377,402.181183,398.586182,400.494019,4246.014648,9.469118,9.627732,64.901535,56.533283,9.010384,85.795937,52.12925,23.900507,68.352905,24.887123,13.298629,68.417572,101.654953,91.041122,NaN,209.667404,407.695270340796,1.81243061545122,0.0474780775507189,0.973348000650216,2.44143206708867,463.142195067442,1.85831336998265,0.0100666015908576,1.29185898184089,62.9871243582668,446.605765423301,81.1437392031318,0.00916398321707335,1.37912272166469
5,4.921409,25,25.363861,12.92,12.39123,93.588783,NaN,6.931953,NaN,37.127205,400,400.312103,25,29.413258,10.048549,70.836632,49.960377,402.048645,398.382996,400.364716,4245.303711,9.46817,9.621124,64.902969,56.593281,9.084862,85.777557,52.14542,23.899054,68.209557,24.887363,13.292703,68.388809,101.621262,91.04541,NaN,210.071899,407.699725552828,1.81244761500498,0.0474800747985415,0.973341627014107,2.44091496774462,463.164024453576,1.85837933448849,0.0100688474522208,1.29173682339837,62.9830750339436,446.609638238504,81.1433957739766,0.00916523614847143,1.37903612034772
5,4.922029,25,25.363747,12.92,12.383487,93.575851,NaN,6.93227,NaN,37.125755,400,400.176086,25,29.412935,10.034365,70.82679,49.960377,401.89856,398.282104,400.251831,4245.336914,9.458665,9.61783,64.921112,56.591232,9.13532,85.763435,52.218735,23.894625,68.333954,24.880045,13.291069,68.451187,101.601883,91.0532,NaN,209.931046,407.690764763545,1.8124059241909,0.0474713978993842,0.973368597461829,2.44473149465642,463.147488832513,1.85833455839405,0.0100680303097282,1.29179689896701,62.9828782556475,446.594763206513,81.132456480976,0.009164443267701,1.37914102431847
5,4.920474,25,25.362331,12.92,12.381819,93.573944,NaN,6.9314,NaN,37.11417,400,400.134186,25,29.403673,10.038809,70.768875,49.960377,401.89856,398.282104,400.251831,4245.336914,9.458665,9.61783,64.996666,56.599133,9.114992,85.751755,52.217972,23.894625,68.333954,24.880045,13.291069,68.451187,101.601883,91.0532,NaN,209.931046,407.692713113924,1.81243860500781,0.0474879604006553,0.973318186770272,2.43515870428615,463.147131062042,1.85833747040839,0.0100686735645886,1.29177394490319,62.9804339998562,446.605043767191,81.1380086335074,0.00916564982602044,1.37903120745574
5,4.919984,25,25.362755,12.92,12.395502,93.581696,NaN,6.931319,NaN,37.119244,400,400.091156,25,29.397404,10.040639,70.795593,49.960377,401.509308,398.333923,399.984894,4246.020508,9.391532,9.629999,65.029167,56.616058,9.055724,85.755066,52.222286,23.866705,68.292885,24.859222,13.308455,68.365021,101.682594,91.002113,NaN,209.307465,407.707156223203,1.81249733692569,0.0474966878380729,0.973290716109259,2.43214171916975,463.156514312007,1.85836189269503,0.0100689692674122,1.29174601810554,62.9811659077451,446.626240895703,81.1539500377094,0.00916666440670303,1.37888834707259
5,4.919014,25,25.359636,12.92,12.403763,93.581024,NaN,6.930609,NaN,37.111713,400,399.927277,25,29.399338,10.035728,70.898254,49.960377,401.3349,398.180359,399.801056,4242.548828,9.409521,9.625306,65.051933,56.569698,8.98879,85.746895,52.226387,23.877836,68.280548,24.807148,13.338492,68.428413,101.641907,91.009232,NaN,208.250549,407.717423774236,1.81254943064536,0.0475093227282561,0.973251721768732,2.42616864304205,463.160283714631,1.85838073529564,0.0100706263505498,1.29167837846166,62.9757816551081,446.64183865769,81.161073480039,0.0091689229276149,1.37869775752585
5,4.919361,25,25.357061,12.92,12.406983,93.571587,NaN,6.929397,NaN,37.132763,400,399.8414,25,29.412086,10.039186,70.880356,49.960377,401.3349,398.180359,399.801056,4242.548828,9.409521,9.625306,65.0382,56.567513,8.902745,85.748192,52.220314,23.877836,68.280548,24.807148,13.338492,68.428413,101.641907,91.009232,NaN,208.250549,407.719760942227,1.81255184224937,0.047506326163762,0.97326064557197,2.42830550662097,463.151922816454,1.85836500799874,0.0100713906612508,1.29166555539684,62.971336074843,446.640331977212,81.1565222884627,0.00916997261135736,1.37864444734909
5,4.921047,25,25.356407,12.92,12.409122,93.57135,NaN,6.930992,NaN,37.163292,400,399.865295,25,29.425989,10.04087,70.809181,49.960377,401.51944,398.310089,399.938782,4242.978027,9.414501,9.626124,65.037727,56.554375,8.849632,85.741501,52.183346,23.870602,68.205345,24.800291,13.355352,68.401855,101.678963,90.975883,NaN,207.63179,407.717971656755,1.81251753278387,0.0474884407408659,0.973314988254932,2.43868643865665,463.152589117337,1.85836862104324,0.0100717317006991,1.29165183778511,62.970206923079,446.627576380922,81.1463918480457,0.0091695379133081,1.37872035375748
5,4.919155,25,25.353863,12.92,12.412425,93.554741,NaN,6.930478,NaN,37.169605,400,399.98407,25,29.438078,10.024549,70.878464,49.963638,401.671234,398.450867,400.11615,4242.661621,9.414869,9.624451,65.032776,56.491917,8.84446,85.718147,52.177414,23.865696,68.42688,24.758997,13.384194,68.420746,101.644279,90.993462,NaN,206.609756,407.725530347082,1.81257547328727,0.0475099197121182,0.973249372120482,2.42703695019793,463.134918855138,1.85832742267085,0.0100719915019956,1.2916744549157,62.9658143924336,446.645771772059,81.1561731669952,0.00917169099463677,1.37852541703292
5,4.91845,25,25.354368,12.92,12.412425,93.554741,NaN,6.927196,NaN,37.169605,400,399.98407,25,29.438078,10.008719,70.972595,49.963638,401.671234,398.450867,400.11615,4242.661621,9.414869,9.624451,65.000717,56.480579,8.853779,85.709869,52.163021,23.865696,68.42688,24.758997,13.384194,68.420746,101.644279,90.993462,NaN,206.609756,407.727148837144,1.81259287127285,0.0475176236119384,0.9732259292833,2.42269522428728,463.13416783604,1.85832398762471,0.0100717156657448,1.29168593797162,62.9666863669922,446.652399208088,81.1616590569947,0.00917184396310071,1.37849013388666
5,4.918873,25,25.351723,12.92,12.412516,93.523445,NaN,6.928236,NaN,37.185951,400,400.007202,25,29.444166,10.001523,71.003532,49.963638,401.498169,398.224213,399.876984,4242.509277,9.398708,9.619156,65.000244,56.42979,8.861419,85.706207,52.16827,23.866798,68.133057,24.735109,13.39776,68.428963,101.630951,90.995926,NaN,205.86824,407.726266315543,1.8125827424216,0.0475130234674174,0.973239920776217,2.42530031688671,463.097676188595,1.85823173571481,0.0100710313928611,1.29177749970949,62.9621191295784,446.646384415751,81.1537435269358,0.00917266949698831,1.37846765090127
