P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,TC1,TC2,TC3,TC4,TC5,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,4.918457,25,25.352173,12.92,12.406634,93.490326,NaN,6.928473,NaN,37.196571,400,399.934814,25,29.444096,10.005502,70.90905,49.963638,401.498169,398.224213,399.876984,4242.509277,9.398708,9.619156,65.000854,56.418438,8.807139,85.694977,52.1717,23.866798,68.133057,24.735109,13.39776,68.428963,101.630951,90.995926,NaN,205.86824,407.721496801025,1.81257296194628,0.0475161179188275,0.973230863530034,2.42273833594629,463.054221300195,1.85811198335127,0.0100685317751333,1.29194856442504,62.9628961926986,446.643331926239,81.1521335162976,0.00917229798948094,1.3785009154343
5,4.916732,25,25.3505,12.92,12.403232,93.481339,NaN,6.926654,NaN,37.198112,400,399.917328,25,29.439831,10.018677,70.935196,49.963638,401.498993,398.294464,399.943054,4241.206543,9.396925,9.614118,64.974991,56.414242,8.782878,85.678665,52.191891,23.899706,68.127884,24.796766,13.337824,68.357452,101.678772,90.966209,NaN,205.306061,407.722146261974,1.81260394563531,0.0475341368714482,0.973176262178028,2.41211297053275,463.045101008464,1.85809170218826,0.0100688340235881,1.29195412078669,62.9600071858642,446.652774953123,81.1567371510241,0.00917357120425311,1.37839102523018
5,4.918014,25,25.347218,12.92,12.406676,93.495361,NaN,6.927828,NaN,37.181435,400,399.960938,25,29.437004,10.020186,71.090988,49.963638,401.612,398.326019,399.991425,4240.754883,9.398907,9.617837,64.960129,56.402126,8.867301,85.659622,52.194683,23.897575,68.095154,24.78261,13.333717,68.366173,101.657433,90.968552,NaN,204.922043,407.722554738051,1.81258403858718,0.04752097018946,0.973216097464845,2.42000989060023,463.068100963335,1.8581634486302,0.0100715816803299,1.29181122920845,62.9543392224446,446.642710957694,81.145028034428,0.00917444854854503,1.37838189305903
5,4.918014,25,25.347218,12.92,12.413033,93.542084,NaN,6.927828,NaN,37.186127,400,400.000275,25,29.435383,10.014003,71.028282,49.963638,401.612,398.326019,399.991425,4240.754883,9.398907,9.617837,64.980652,56.449192,8.986466,85.648842,52.171661,23.897575,68.095154,24.78261,13.333717,68.366173,101.657433,90.968552,NaN,204.922043,407.728741456386,1.8126057038116,0.0475225391580221,0.973210939483524,2.42000989060023,463.128452964562,1.85832804407485,0.0100747609985078,1.29158467456207,62.9543392224446,446.650386899703,81.1505969528523,0.0091748837345904,1.37832647778326
5,4.919319,25,25.34692,12.92,12.426789,93.580673,NaN,6.929035,NaN,37.188213,400,399.843719,25,29.446375,10.000245,71.009422,49.963638,401.400574,398.128876,399.807983,4239.972656,9.387012,9.610055,65.031746,56.51157,9.065295,85.643631,52.166573,23.85041,68.290497,24.788607,13.330153,68.348129,101.611885,90.998077,NaN,205.455322,407.739133586741,1.81262038024618,0.0475116722876396,0.973243166380601,2.42804687217512,463.178733241615,1.85846597420069,0.0100775486674742,1.29139121585815,62.9538245503554,446.655313375105,81.1537710452187,0.00917529452066194,1.37828349633275
5,4.919436,25,25.348152,12.92,12.441566,93.582161,NaN,6.928668,NaN,37.17942,400,399.856628,25,29.45232,9.98648,70.988594,49.963638,402.071655,398.688354,400.410553,4241.720703,9.407311,9.63308,65.052345,56.457016,9.075098,85.635567,52.147217,23.858242,68.252686,24.740288,13.379499,68.366585,101.603561,90.985893,NaN,205.487823,407.753246616803,1.81266785181749,0.0475140399826169,0.973235080662563,2.42876734959646,463.178823716043,1.85846283554315,0.0100769765903979,1.29141199755906,62.9559522891201,446.673263506683,81.1684494131474,0.00917576850071688,1.37818469189882
5,4.919301,25,25.346889,12.92,12.450216,93.565498,NaN,6.929172,NaN,37.192696,400,400.1521,25,29.44644,9.969516,71.00045,49.963638,402.071655,398.688354,400.410553,4241.720703,9.407311,9.63308,65.03466,56.462639,8.994277,85.625549,52.135132,23.858242,68.252686,24.740288,13.379499,68.366585,101.603561,90.985893,NaN,205.487823,407.761974833773,1.81270065929536,0.0475176491594074,0.973223596695368,2.42793602835258,463.159181909313,1.85841274577234,0.0100765335189435,1.2914638788228,62.9537710103489,446.683728926366,81.1743475816236,0.00917691905165199,1.37807778799933
5,4.919031,25,25.345579,12.92,12.452979,93.521225,NaN,6.928291,NaN,37.188992,400,400.154907,25,29.436609,9.971107,70.948708,49.968765,401.585236,398.321198,399.982178,4243.511719,9.414636,9.64388,65.045776,56.524399,8.96875,85.613213,52.135948,23.876709,68.247368,24.728834,13.380707,68.413658,101.625954,90.967522,NaN,205.350601,407.765283343351,1.81271673600914,0.047521281209613,0.973212395136035,2.42627333356126,463.103948974978,1.85826572086102,0.0100742375152429,1.29164845812293,62.9515084627405,446.688223078776,81.1758500921596,0.00917775193470114,1.37801278650317
5,4.917961,25,25.343355,12.92,12.451377,93.511307,NaN,6.926973,NaN,37.213749,400,400.02124,25,29.429403,9.975161,70.901802,49.968765,401.549469,398.27063,399.923798,4242.430664,9.423362,9.645344,65.03212,56.567902,8.918389,85.604462,52.12944,23.887659,68.275063,24.702787,13.400702,68.364395,101.574257,91.005638,NaN,205.07251,407.766179260967,1.81273767877385,0.0475325812450909,0.9731781533547,2.41968345002982,463.094446997678,1.85824591700278,0.0100747782036902,1.29164593241636,62.9476670871374,446.693602376363,81.1767681698742,0.0091790385280207,1.37791867487631
5,4.918233,25,25.34338,12.92,12.443082,93.515564,NaN,6.927894,NaN,37.212627,400,399.942657,25,29.4356,9.985686,70.944366,49.968765,401.549469,398.27063,399.923798,4242.430664,9.423362,9.645344,64.96769,56.548309,8.834268,85.626152,52.104286,23.887659,68.275063,24.702787,13.400702,68.364395,101.574257,91.005638,NaN,205.07251,407.757482583259,1.81270270120891,0.0475275608975309,0.973193887604675,2.42135873918949,463.099908299382,1.85826074290001,0.0100750542315443,1.29162586691025,62.9477102696488,446.681231991324,81.1678244388454,0.00917832621333373,1.37800841804387
5,4.917287,25,25.341408,12.92,12.425966,93.522133,NaN,6.925562,NaN,37.226177,400,400.037903,25,29.442125,9.989127,71.047485,49.968765,401.783966,398.520325,400.142822,4241.232422,9.422576,9.646444,64.934258,56.553917,8.799022,85.628654,52.083382,23.879198,68.215508,24.718634,13.381151,68.387344,101.526848,91.021461,NaN,205.139923,407.742996487882,1.81266772137669,0.0475336793110643,0.973176298252669,2.41553187703738,463.11132615129,1.85829730123602,0.0100765792649462,1.29154918387506,62.944303922629,446.667028266688,81.1548693342139,0.0091783914440797,1.37806169053186
5,4.917655,25,25.341227,12.92,12.424265,93.498695,NaN,6.925673,NaN,37.233902,400,400.094818,25,29.456047,10.006685,71.139359,49.968765,401.683716,398.377258,400.036438,4244.552734,9.428456,9.632957,64.973167,56.52594,8.81904,85.637833,52.09137,23.874683,68.262024,24.705082,13.39165,68.428596,101.42907,91.083168,NaN,204.911209,407.740496492229,1.81265284209255,0.0475292358542731,0.97318990443551,2.41779866512479,463.081322809475,1.85821596993285,0.0100750831721664,1.29165865297995,62.9439912598899,446.661590367927,81.1506802750964,0.00917816302032262,1.37809639025428
5,4.917211,25,25.338331,12.92,12.427743,93.481628,NaN,6.926524,NaN,37.237854,400,400.076263,25,29.467541,10.020635,71.27906,49.968765,401.683716,398.377258,400.036438,4244.552734,9.428456,9.632957,65.044823,56.548153,8.819668,85.624344,52.096573,23.874683,68.262024,24.705082,13.39165,68.428596,101.42907,91.083168,NaN,204.911209,407.744900242676,1.81267565274629,0.0475349489486175,0.973172335359386,2.41506371985065,463.063587419735,1.85817555541707,0.0100755048831161,1.29167550454288,62.938988399691,446.667013973051,81.1507270176842,0.00917974918357959,1.37798516329177
5,4.916069,25,25.336548,12.92,12.419668,93.466499,NaN,6.925051,NaN,37.209793,400,400.085632,25,29.474157,10.041585,71.198868,49.968765,401.754242,398.455231,400.042267,4241.893555,9.414596,9.627846,65.056587,56.54826,8.849352,85.628799,52.105789,23.913004,68.305611,24.677784,13.412683,68.343307,101.396118,91.093674,NaN,204.079376,407.739662984476,1.81267632448993,0.0475454462070922,0.973140917022564,2.40802837683282,463.046699160156,1.85813439117429,0.0100754499543842,1.29170831218304,62.9359080146912,446.665615158605,81.1473175408794,0.00918045724315591,1.37795084220047
5,4.914622,25,25.336437,12.92,12.404641,93.455467,NaN,6.925453,NaN,37.173584,400,400.059021,25,29.472347,10.060946,71.016785,49.968765,401.685089,398.444092,399.97229,4238.854492,9.38874,9.612874,65.062889,56.586975,8.888244,85.64444,52.11552,23.881199,68.197319,24.683851,13.407233,68.345116,101.449692,91.052742,NaN,203.940933,407.728361163899,1.81266084233533,0.0475575701331387,0.97310497646122,2.39911227407981,463.032613989657,1.85809627628552,0.0100747595254966,1.291759344543,62.9357162404214,446.660028003426,81.1431138469292,0.00918018942591531,1.3779883469783
5,4.915035,25,25.334753,12.92,12.404641,93.455467,NaN,6.924525,NaN,37.173584,400,400.059021,25,29.472347,10.05002,70.80246,49.968765,401.685089,398.444092,399.97229,4238.854492,9.38874,9.612874,65.029465,56.604507,8.875101,85.648819,52.136623,23.881199,68.197319,24.683851,13.407233,68.345116,101.449692,91.052742,NaN,203.940933,407.727413129385,1.81265064439631,0.0475530499757293,0.973118704088418,2.40165729572561,463.035120982872,1.85810774272736,0.0100756805245242,1.29172097393685,62.9328067131582,446.654868992245,81.1371083455363,0.00918064060039601,1.37798359122539
5,4.915462,25,25.332897,12.92,12.398005,93.442513,NaN,6.925861,NaN,37.149353,400,399.944275,25,29.461105,10.043283,70.781776,49.968765,401.437927,398.185333,399.752899,4240.380859,9.388918,9.604028,65.028633,56.590302,8.852156,85.647316,52.131599,23.85095,68.140686,24.676155,13.411506,68.333328,101.49086,91.015381,NaN,202.796127,407.719975207527,1.8126174864258,0.0475467389130124,0.973138271088884,2.40428841753072,463.021151095048,1.85807473710133,0.0100758136126006,1.29174158522013,62.9295998241712,446.641417820969,81.1248541638778,0.00918069749603579,1.37803433946492
5,4.913689,25,25.33234,12.92,12.389441,93.457054,NaN,6.922768,NaN,37.139893,400,399.847626,25,29.455286,10.035396,70.846863,49.968765,401.437927,398.185333,399.752899,4240.380859,9.388918,9.604028,65.052261,56.604561,8.967387,85.635445,52.125347,23.85095,68.140686,24.676155,13.411506,68.333328,101.49086,91.015381,NaN,202.796127,407.715711951982,1.81263208423914,0.0475640303311238,0.973086254767768,2.39336226533834,463.040762925357,1.85812976465482,0.0100771084822125,1.29165829998679,62.9286373732179,446.646078099529,81.1274878848957,0.00918120787689692,1.377986857628
5,4.913029,25,25.331146,12.92,12.384499,93.481972,NaN,6.9223,NaN,37.114449,400,399.861328,25,29.453485,10.021605,71.024063,49.983406,401.481964,398.282043,399.966675,4237.84375,9.385313,9.601062,65.072998,56.606968,9.04744,85.638908,52.12468,23.839088,68.073647,24.661173,13.416066,68.354935,101.504723,91.002182,NaN,201.929398,407.712418287044,1.81263154406137,0.0475700370511487,0.973068308825007,2.38929423135272,463.074723586842,1.85822567883099,0.0100794581913985,1.29151028673296,62.9265741775974,446.644790463918,81.1249496715889,0.00918166232045216,1.37796639489357
5,4.913029,25,25.331146,12.92,12.380083,93.494431,NaN,6.9223,NaN,37.104931,400,399.850983,25,29.452225,10.010695,71.154907,49.983406,401.644623,398.362091,400.054077,4240.657227,9.39489,9.618158,65.070145,56.576385,9.106979,85.642509,52.128765,23.846733,68.220055,24.680096,13.398207,68.289047,101.484749,91.022972,NaN,200.931442,407.708121209503,1.81261649470382,0.0475689462529958,0.973071882049213,2.38929423135272,463.090814137519,1.85826956555805,0.0100803063022452,1.29144993775913,62.9265741775974,446.639458882372,81.1210805589602,0.00918135989730861,1.37800483745815
5,4.912419,25,25.330837,12.92,12.375138,93.510338,NaN,6.922461,NaN,37.092159,400,399.937836,25,29.45545,10.007855,71.226524,49.983406,401.414185,398.245483,399.915863,4236.959473,9.372377,9.610003,65.089462,56.491386,9.138133,85.640182,52.120567,23.816156,68.20578,24.65531,13.42377,68.421661,101.466095,91.008011,NaN,200.224808,407.704710038606,1.8126147109931,0.0475744060540496,0.973055598807358,2.38553401050643,463.111816190994,1.85832769569763,0.0100815580463328,1.29136592053954,62.9260402216452,446.638543260822,81.1200010292678,0.00918144447312593,1.37800374091193
5,4.913763,25,25.327387,12.92,12.383761,93.521759,NaN,6.922787,NaN,37.093903,400,399.912689,25,29.462084,10.015609,71.239075,49.983406,401.414185,398.245483,399.915863,4236.959473,9.372377,9.610003,65.089012,56.545605,9.117076,85.648064,52.101105,23.816156,68.20578,24.65531,13.42377,68.421661,101.466095,91.008011,NaN,200.224808,407.710014902277,1.81261089951074,0.0475618172539939,0.973093312848498,2.39381835222542,463.131694562041,1.85839139662766,0.010084223149491,1.29123229745818,62.9200782041225,446.634025164561,81.1120877354641,0.00918271257053158,1.37795035524515
5,4.913316,25,25.32589,12.92,12.409769,93.565224,NaN,6.922928,NaN,37.108673,400,399.936401,25,29.462492,10.044219,71.170731,49.983406,401.673584,398.473053,400.19339,4238.17627,9.414744,9.638065,65.126518,56.561054,9.077244,85.626434,52.066925,23.823645,68.106705,24.656582,13.420394,68.309357,101.542122,90.959526,NaN,198.942764,407.736348770979,1.81271056842106,0.0475731353034152,0.973057434532095,2.39106326104138,463.190037765942,1.85855462040003,0.0100879998280952,1.29098855200685,62.9174909937211,446.667960363928,81.134706844601,0.00918529927869925,1.37766857618991
5,4.912115,25,25.323341,12.92,12.427415,93.592194,NaN,6.924101,NaN,37.114143,400,400.041016,25,29.456869,10.08307,71.073616,49.983406,401.673584,398.473053,400.19339,4238.17627,9.414744,9.638065,65.177277,56.592926,9.022726,85.587158,52.048225,23.823645,68.106705,24.656582,13.420394,68.309357,101.542122,90.959526,NaN,198.942764,407.756274860468,1.81280035656806,0.0475906497896513,0.973003336217002,2.38365993121278,463.228639711501,1.85866689355292,0.0100912296453595,1.29080089964134,62.913085353163,446.697430049897,81.1526772704733,0.00918809778664546,1.37739314714307
5,4.91426,25,25.324265,12.92,12.434597,93.592224,NaN,6.924613,NaN,37.103134,400,400.004211,25,29.459436,10.112152,70.97818,49.983406,401.368286,398.247742,399.892578,4239,9.408437,9.638278,65.207672,56.589138,8.943548,85.55323,52.035034,23.831116,68.174934,24.639692,13.441446,68.252907,101.494598,90.990875,NaN,198.889816,407.758341721009,1.81277185675943,0.0475689296216592,0.973068780616039,2.39688139435714,463.227306153997,1.85866071492446,0.010090725844169,1.2908216884595,62.9146824195013,446.688181506103,81.1472035554312,0.0091871646559545,1.37748263264053
5,4.912781,25,25.323233,12.92,12.439651,93.615875,NaN,6.924556,NaN,37.093792,400,399.919281,25,29.466049,10.141272,70.962059,49.983406,401.368286,398.247742,399.892578,4239,9.408437,9.638278,65.190361,56.594131,8.836929,85.538376,52.038078,23.831116,68.174934,24.639692,13.441446,68.252907,101.494598,90.990875,NaN,198.889816,407.766652653625,1.81282559751302,0.047586374934425,0.973015614482098,2.38776552886242,463.259366155741,1.85875097017011,0.010092899174108,1.29068459575124,62.9128986798615,446.706273829493,81.1589530974931,0.00918864716016857,1.37732690015947
5,4.913095,25,25.320972,12.92,12.440832,93.607498,NaN,6.923182,NaN,37.081032,400,399.940308,25,29.471581,10.165348,70.999527,49.983406,401.52533,398.472748,400.033203,4239.768066,9.42386,9.648853,65.230461,56.585331,8.789958,85.529503,52.03516,23.85133,68.128815,24.638454,13.432574,68.369972,101.436615,91.009338,NaN,197.507843,407.767081455818,1.81282186713152,0.0475832269565274,0.973025088461426,2.38970105353286,463.251910924353,1.85873686523079,0.0100935674939137,1.2906736672682,62.9089904854471,446.702874487554,81.1534496199965,0.00918945421253467,1.37729509696035
5,4.912246,25,25.320255,12.92,12.443709,93.615059,NaN,6.92425,NaN,37.103283,400,400.044922,25,29.477165,10.166887,70.923248,49.973919,401.652893,398.493835,400.070404,4241.16748,9.426313,9.651551,65.224609,56.591702,8.761963,85.52037,52.048431,23.854092,68.202888,24.664474,13.418024,68.360451,101.398445,91.03833,NaN,197.824448,407.771828376037,1.81285263533523,0.0475932386198092,0.97299460072609,2.38446752229936,463.262733967226,1.85876834833669,0.0100944742653886,1.29062111529309,62.9077510717113,446.713116952284,81.1599239754071,0.00919035231019236,1.37720369146636
5,4.914201,25,25.319122,12.92,12.449339,93.621101,NaN,6.925282,NaN,37.118515,400,400.083801,25,29.478975,10.135324,70.8302,49.973919,401.658142,398.445557,400.035004,4240.65918,9.420269,9.635844,65.181465,56.606216,8.768139,85.520287,52.056366,23.836002,68.150986,24.65657,13.424614,68.273682,101.389763,91.046219,NaN,197.589722,407.772821954954,1.81282354204799,0.0475732153923118,0.973054963525283,2.39651778602973,463.272213571868,1.85879731314464,0.0100955055620438,1.29056646769714,62.9057924956234,446.70176779443,81.1501623860389,0.00919020967904671,1.37725704016085
5,4.914434,25,25.317661,12.92,12.453255,93.648758,NaN,6.925525,NaN,37.108231,400,400.032623,25,29.472046,10.082117,70.877998,49.973919,401.658142,398.445557,400.035004,4240.65918,9.420269,9.635844,65.114166,56.603951,8.772641,85.490776,52.064049,23.836002,68.150986,24.65657,13.424614,68.273682,101.389763,91.046219,NaN,197.589722,407.776097975827,1.81283113159129,0.0475716311954359,0.973059549962267,2.39795371131527,463.310072571271,1.85890455350668,0.0100981860492873,1.29040078172265,62.9032668086286,446.703114024694,81.1491784091867,0.009190932327453,1.37721103672735
5,4.91337,25,25.316946,12.92,12.453255,93.648758,NaN,6.923599,NaN,37.108231,400,400.032623,25,29.472046,10.046714,70.882515,49.973919,401.559937,398.443329,399.967499,4238.663086,9.401195,9.631195,65.078247,56.603661,8.75141,85.472115,52.068989,23.806728,68.122284,24.661369,13.41661,68.221107,101.353767,91.065231,NaN,195.982635,407.778538526504,1.81285740157214,0.0475832824315342,0.97302424080151,2.39139610103308,463.31113336356,1.85890941401003,0.0100985776800768,1.29038462379609,62.9020307157562,446.711764347105,81.1544997526452,0.00919173936431899,1.37713113619899
5,4.913473,25,25.316601,12.92,12.45105,93.664558,NaN,6.923778,NaN,37.118149,400,399.990662,25,29.464087,10.025517,70.975655,49.973919,401.559937,398.443329,399.967499,4238.663086,9.401195,9.631195,65.083336,56.589699,8.757389,85.455109,52.082504,23.806728,68.122284,24.661369,13.41661,68.221107,101.353767,91.065231,NaN,195.982635,407.77615674854,1.81284734605563,0.0475816098760449,0.973029428410266,2.39203095470646,463.332032563393,1.85896733995574,0.0100998406535814,1.29030115565717,62.9014342687987,446.707884534796,81.1512193067039,0.00919167190431684,1.37715041748872
5,4.913075,25,25.315544,12.92,12.451938,93.645576,NaN,6.926747,NaN,37.133736,400,399.939667,25,29.46372,10.012769,71.013741,49.973919,401.49646,398.263214,399.912476,4236.236816,9.408327,9.607432,65.072952,56.563858,8.738508,85.426453,52.086529,23.80158,68.117554,24.609919,13.457011,68.273834,101.348915,91.046494,NaN,195.492706,407.777933696738,1.81286019888539,0.047586188480841,0.973015508679706,2.38957777452197,463.309107422674,1.85890775074303,0.0100991293499512,1.29036818804186,62.8996068509249,446.711466720603,81.1524015200104,0.00919234279145061,1.37709841790711
5,4.913613,25,25.313711,12.92,12.445674,93.632408,NaN,6.925465,NaN,37.149357,400,399.917297,25,29.456745,10.007298,70.892555,49.973919,401.633118,398.450073,400.023346,4238.787598,9.400021,9.621084,65.052116,56.563702,8.708705,85.451317,52.075455,23.81675,68.203682,24.608025,13.447604,68.32634,101.34021,91.056412,NaN,194.046951,407.770604576806,1.81282557319179,0.0475787491995917,0.973038392080809,2.39289384632616,463.294835414718,1.85887388705619,0.0100992382953319,1.2903898639834,62.8964376756185,446.69751401321,81.1398088621714,0.00919236229353565,1.37715303146259
5,4.913507,25,25.313562,12.92,12.428439,93.593559,NaN,6.924951,NaN,37.144478,400,399.951538,25,29.455723,10.006782,70.598534,49.973919,401.633118,398.450073,400.023346,4238.787598,9.400021,9.621084,65.035042,56.55093,8.700369,85.48748,52.070267,23.81675,68.203682,24.608025,13.447604,68.32634,101.34021,91.056412,NaN,194.046951,407.754077360991,1.81276946806686,0.0475756542274964,0.973048733569628,2.39224051583051,463.244922664717,1.85873820735903,0.0100966780875357,1.29057289331864,62.8961800527456,446.677499993263,81.1250766320066,0.00919129263005784,1.37729313070472
5,4.913507,25,25.313562,12.92,12.421462,93.528351,NaN,6.924951,NaN,37.14941,400,400.021698,25,29.462847,10.004587,70.611069,49.973919,401.699097,398.437653,400.100128,4235.674316,9.40114,9.631417,65.016014,56.558521,8.784445,85.501602,52.079029,23.839315,68.155487,24.604286,13.450263,68.247147,101.309013,91.062943,NaN,192.977966,407.747288380378,1.81274569504125,0.047573931294984,0.973054352634864,2.39224051583051,463.160756764558,1.85850869171588,0.0100922416653345,1.29088662170045,62.8961800527456,446.66907787505,81.1189617876728,0.00919081472516353,1.37735368174998
5,4.91259,25,25.310919,12.92,12.427126,93.486015,NaN,6.923226,NaN,37.16449,400,400.053833,25,29.462936,10.005075,70.756897,49.973919,401.450989,398.299286,399.930145,4240.311523,9.390415,9.627717,64.976738,56.589111,8.936474,85.504341,52.062386,23.849989,68.232651,24.586563,13.453094,68.255348,101.267548,91.086258,NaN,190.657043,407.754903812514,1.81278764029512,0.0475853741487844,0.973019339983488,2.38658814119765,463.110031922379,1.85837762200152,0.0100908079417176,1.29103084072239,62.8916100599214,446.681508511827,81.1244378847404,0.00919268972107142,1.37719856677654
5,4.911587,25,25.31003,12.92,12.431045,93.508652,NaN,6.922293,NaN,37.1698,400,399.981812,25,29.464104,10.006658,70.982635,49.973919,401.450989,398.299286,399.930145,4240.311523,9.390415,9.627717,64.979118,56.612129,8.985431,85.513451,52.046055,23.849989,68.232651,24.586563,13.453094,68.255348,101.267548,91.086258,NaN,190.657043,407.761018209177,1.81282576566884,0.0475973325342848,0.972982891547566,2.38040474078889,463.140577282651,1.85846337885941,0.010092836092177,1.29090143259432,62.8900728057378,446.69419823105,81.1324586661968,0.00919380328857757,1.37708530333533
5,4.910901,25,25.308699,12.92,12.42968,93.515404,NaN,6.922101,NaN,37.162212,400,399.872925,25,29.463264,10.007586,71.130783,49.966358,401.450073,398.140747,399.865234,4236.924805,9.406855,9.628476,64.959267,56.608852,9.001018,85.502296,52.036755,23.852026,68.156357,24.568459,13.451337,68.264885,101.260132,91.097397,NaN,189.222122,407.761263904687,1.81283806034776,0.0476045148297289,0.972961215982994,2.37617506000453,463.151271659766,1.85849620967309,0.0100940250616942,1.29083868126937,62.8877711622803,446.697330276959,81.1329459712927,0.00919457021040073,1.37702971740236
5,4.911491,25,25.307995,12.92,12.427304,93.515831,NaN,6.922769,NaN,37.154083,400,399.862122,25,29.458727,10.025707,71.139992,49.966358,401.377411,398.124084,399.795593,4237.792969,9.404851,9.634677,64.950783,56.555359,9.002455,85.493332,52.01516,23.837889,68.090614,24.566179,13.456665,68.219055,101.27858,91.074928,NaN,188.455292,407.757598528473,1.81281539115291,0.0475974606421683,0.972982708621983,2.37981285926969,463.152869197551,1.85850250470498,0.0100944399437537,1.29082065096219,62.8865537227921,446.68865175812,81.1256984301306,0.00919438938922314,1.37707452358438
5,4.911585,25,25.308435,12.92,12.430483,93.484772,NaN,6.922263,NaN,37.160149,400,399.834686,25,29.45908,10.062301,70.997849,49.966358,401.377411,398.124084,399.795593,4237.792969,9.404851,9.634677,64.92585,56.536381,8.949008,85.482246,52.016212,23.837889,68.090614,24.566179,13.456665,68.219055,101.27858,91.074928,NaN,188.455292,407.760475981089,1.8128239003169,0.047597215638279,0.972983276370892,2.38039241001212,463.11212099689,1.85839015704266,0.0100920844713238,1.29098041668741,62.8873146258214,446.692070914525,81.1287721816972,0.00919438863155906,1.37706091364812
5,4.912181,25,25.306339,12.92,12.441893,93.464684,NaN,6.924341,NaN,37.175526,400,399.874756,25,29.466042,10.06801,70.950569,49.966358,401.525482,398.219971,399.929901,4236.072266,9.423609,9.638091,64.882523,56.526226,8.913483,85.499985,52.033821,23.834047,68.029175,24.565361,13.447655,68.165543,101.301208,91.053375,NaN,187.600571,407.770210520869,1.81284805364321,0.0475935023627922,0.972993900563348,2.38406681122217,463.08930443486,1.85833369253684,0.0100918653870202,1.29102978547794,62.8836898604239,446.698700669165,81.13077242334,0.00919569284513252,1.37696120070474
5,4.91132,25,25.304344,12.92,12.454846,93.470123,NaN,6.922243,NaN,37.189262,400,399.875854,25,29.467209,10.068308,71.000443,49.966358,401.525482,398.219971,399.929901,4236.072266,9.423609,9.638091,64.855225,56.523079,8.897227,85.51194,52.047779,23.834047,68.029175,24.565361,13.447655,68.165543,101.301208,91.053375,NaN,187.600571,407.784788282063,1.81291344654341,0.0476061377646731,0.97295495466383,2.37875854839314,463.099293268527,1.85836643049941,0.0100933292973747,1.29095819357728,62.8802395263799,446.720033786741,81.1435880535121,0.0091977869212783,1.37675858532016
5,4.910912,25,25.304317,12.92,12.459742,93.465942,NaN,6.923205,NaN,37.184532,400,399.904419,25,29.451778,10.060509,71.167953,49.966358,401.538879,398.270569,399.949219,4238.762695,9.414963,9.636205,64.830368,56.481331,8.790698,85.556923,52.051701,23.82115,68.121239,24.573048,13.438001,68.250549,101.309898,91.031395,NaN,186.868668,407.790487477982,1.81294020231055,0.0476118198430968,0.972937507113555,2.37624288639847,463.09393588645,1.85835189185161,0.0100930593864158,1.29097776380383,62.8801928285554,446.729488440577,81.1504193091139,0.00919833538912642,1.37669014406607
5,4.910432,25,25.301296,12.92,12.461007,93.470726,NaN,6.921526,NaN,37.180378,400,399.862793,25,29.441206,10.061108,71.300301,49.966358,401.34317,398.022125,399.691467,4238.004395,9.409317,9.624168,64.857498,56.437752,8.71972,85.556602,52.054108,23.814072,67.993111,24.558701,13.440082,68.269234,101.327614,91.009247,NaN,186.292023,407.792818923208,1.81295636750202,0.0476173954331145,0.972920579070931,2.3732830796593,463.104604409835,1.85838930933658,0.0100950413956118,1.29088604867912,62.8749675953736,446.732436714706,81.1485058741425,0.00919984089718504,1.37659397680642
5,4.910957,25,25.302822,12.92,12.461007,93.470726,NaN,6.920936,NaN,37.180378,400,399.862793,25,29.441206,10.072425,71.12352,49.966358,401.34317,398.022125,399.691467,4238.004395,9.409317,9.624168,64.930008,56.400249,8.692011,85.542503,52.032799,23.814072,67.993111,24.558701,13.440082,68.269234,101.327614,91.009247,NaN,186.292023,407.791615053047,1.81294340010154,0.0476116389194004,0.972937988338475,2.37652035696664,463.102335133065,1.85837891789938,0.0100942047337374,1.29092070918866,62.8776070871244,446.72924621608,81.1482366046143,0.00919898383457704,1.37665474134406
5,4.910057,25,25.300722,12.92,12.45689,93.480286,NaN,6.917667,NaN,37.178253,400,399.813324,25,29.443153,10.074194,70.877487,49.966358,401.450409,398.218109,399.813263,4234.008301,9.391468,9.616577,64.968018,56.405479,8.681987,85.545113,52.029594,23.831015,68.051277,24.550566,13.434875,68.299599,101.328735,91.022873,NaN,186.549606,407.78967333944,1.81295160618972,0.0476204909819463,0.972911432380189,2.37097057684781,463.117798493439,1.85842687782669,0.0100960071020511,1.29082690750307,62.8739747242665,446.730221719842,81.1461263518142,0.00919996949867772,1.3765955870598
5,4.908865,25,25.300011,12.92,12.444554,93.47834,NaN,6.915687,NaN,37.167423,400,399.823792,25,29.441553,10.076419,70.688522,49.973621,401.707031,398.389282,400.038239,4238.475586,9.384153,9.616425,65.041321,56.410015,8.698463,85.539688,52.04137,23.834316,67.897789,24.533518,13.456984,68.230698,101.314095,91.006836,NaN,185.821335,407.780405265445,1.81293903229357,0.047630519439849,0.972881754251758,2.36361900508922,463.116343676447,1.85842486767171,0.01009626446849,1.29082014785615,62.8727448523481,446.725112747462,81.1414606511025,0.00919999456597545,1.37661452850429
5,4.909147,25,25.299274,12.92,12.444316,93.503532,NaN,6.914602,NaN,37.159546,400,399.891876,25,29.439676,10.082985,70.593819,49.973621,401.707031,398.389282,400.038239,4238.475586,9.384153,9.616425,65.127701,56.418629,8.68493,85.539833,52.027103,23.834316,67.897789,24.533518,13.456984,68.230698,101.314095,91.006836,NaN,185.821335,407.779526973678,1.81293125403291,0.0476273666259992,0.97289129778639,2.36535834234934,463.149955845617,1.858518573362,0.0100983838074524,1.29068205098519,62.8714699754315,446.72167894502,81.1379769114811,0.00920012622676858,1.37662082346368
5,4.909105,25,25.296875,12.92,12.451489,93.526894,NaN,6.913406,NaN,37.155216,400,399.97702,25,29.445518,10.071836,70.643585,49.973621,401.581573,398.324738,399.944183,4234.568848,9.370402,9.606309,65.184158,56.428093,8.690578,85.556557,52.048973,23.847935,67.966743,24.509756,13.451709,68.223808,101.274734,91.034317,NaN,185.531204,407.78660181691,1.81295672649891,0.0476295996273206,0.972884175672992,2.36509929696228,463.183671515944,1.85861713362879,0.0101012897999341,1.2905152818907,62.8673199216404,446.728496271546,81.1397088837919,0.00920157621765985,1.37651239126297
5,4.909449,25,25.295975,12.92,12.456689,93.536415,NaN,6.912493,NaN,37.148396,400,399.90033,25,29.442488,10.049236,70.632233,49.973621,401.581573,398.324738,399.944183,4234.568848,9.370402,9.606309,65.223534,56.463596,8.694839,85.566025,52.03241,23.847935,67.966743,24.509756,13.451709,68.223808,101.274734,91.034317,NaN,185.531204,407.7908719949,1.81296594122195,0.0476271103543212,0.972891431769134,2.36722095221046,463.197295126295,1.85865676685732,0.0101024314801832,1.29044914450085,62.8657629171086,446.730932789725,81.1402708501,0.00920211338549167,1.37647258896018
5,4.909527,25,25.294632,12.92,12.471034,93.515045,NaN,6.914855,NaN,37.158714,400,399.793427,25,29.43577,10.020595,70.59375,49.973621,401.498138,398.230316,399.822632,4231.549805,9.370577,9.602518,65.178955,56.460682,8.666188,85.56192,52.02372,23.776962,68.05455,24.545982,13.42634,68.330147,101.280121,91.029922,NaN,186.883087,407.804649217579,1.813012877742,0.0476297984065294,0.972882577588833,2.36770200943255,463.171712574112,1.85859069800721,0.0101017136612248,1.29052141098715,62.8634394334448,446.746326220518,81.1496520322094,0.00920358235800731,1.37632905570303
5,4.909527,25,25.294632,12.92,12.485881,93.492386,NaN,6.914855,NaN,37.185539,400,399.824341,25,29.431349,9.996553,70.655548,49.973621,401.500702,398.28125,399.844574,4234.312012,9.367027,9.602378,65.117325,56.452625,8.641385,85.5886,52.012787,23.779837,68.080475,24.558268,13.418329,68.27327,101.231407,91.061356,NaN,187.093735,407.81909351744,1.81306344798277,0.0476334658752813,0.972870758203595,2.36770200943255,463.142469414743,1.85851094111902,0.0101001710629768,1.29063041527814,62.8634394334448,446.764243569294,81.1626708542879,0.00920459923134149,1.37620090226024
5,4.910299,25,25.29298,12.92,12.498073,93.491371,NaN,6.916168,NaN,37.199688,400,399.870941,25,29.427343,9.985806,70.664864,49.973621,401.500702,398.28125,399.844574,4234.312012,9.367027,9.602378,65.119766,56.448082,8.649729,85.6017,52.00972,23.779837,68.080475,24.558268,13.418329,68.27327,101.231407,91.061356,NaN,187.093735,407.829185461074,1.81308590564388,0.0476280088748974,0.972886636994123,2.37246292742981,463.143614772909,1.85851861611673,0.0101010082663591,1.29059783023207,62.8605812154922,446.770679940587,81.1651311169452,0.00920569692924447,1.37611390489627
5,4.90969,25,25.294062,12.92,12.513287,93.483086,NaN,6.916152,NaN,37.196804,400,399.962738,25,29.425293,9.981837,70.547447,49.973621,401.686951,398.450562,400.03595,4234.102539,9.384376,9.609122,65.094696,56.446709,8.750834,85.607697,52.021957,23.81694,68.127975,24.554506,13.41436,68.279625,101.215698,91.077873,NaN,186.259521,407.845382246857,1.81315276113,0.0476384466353571,0.972854394005328,2.3687072768073,463.131313647761,1.85848208411569,0.0100998505334683,1.29066225885761,62.8624532622346,446.795364606602,81.184521747993,0.00920661798186349,1.37596440817658
5,4.909461,25,25.292408,12.92,12.536695,93.464066,NaN,6.917873,NaN,37.194824,400,400.024689,25,29.426268,9.976282,70.596153,49.973621,401.686951,398.450562,400.03595,4234.102539,9.384376,9.609122,65.09256,56.416092,8.875154,85.650864,52.018349,23.81694,68.127975,24.554506,13.41436,68.279625,101.215698,91.077873,NaN,186.259521,407.868679115689,1.8132381304658,0.0476467400830067,0.972828288316895,2.36729496142772,463.109223691974,1.85842638809961,0.0100994627405244,1.29071634367156,62.8595915294737,446.824091737148,81.2031828565752,0.00920898145333213,1.37571844381889
5,4.909486,25,25.291054,12.92,12.547255,93.46299,NaN,6.917146,NaN,37.199169,400,400.044067,25,29.426195,9.987358,70.708199,49.973621,401.620911,398.50824,400.016693,4236.897461,9.409649,9.619808,65.086121,56.397434,8.916049,85.676315,52.028313,23.809931,68.176888,24.524916,13.437053,68.206924,101.206985,91.058769,NaN,185.138794,407.878894886491,1.81327347150412,0.0476490735066371,0.972820775521206,2.36744914678104,463.109848078709,1.85843182133972,0.0101001323800882,1.29069079169224,62.8572487359238,446.835368079749,81.2095640567119,0.00921022180019183,1.37560452553906
5,4.908477,25,25.290998,12.92,12.542514,93.494247,NaN,6.916803,NaN,37.21048,400,400.021912,25,29.419674,9.996394,70.814575,49.985264,401.65686,398.370117,400.042999,4239.096191,9.420029,9.622183,65.092834,56.385586,8.965103,85.66658,52.031082,23.816198,68.113075,24.535763,13.428121,68.190125,101.254097,91.025085,NaN,184.488739,407.87659351563,1.81328224632079,0.0476589766386914,0.972791150284024,2.36122574963525,463.150272071014,1.85854223432198,0.010102291584497,1.29053904558937,62.8571518381972,446.838425951733,81.2117119090453,0.0092104201361858,1.37558134977924
5,4.908947,25,25.288971,12.92,12.542514,93.494247,NaN,6.919653,NaN,37.21048,400,400.021912,25,29.419674,9.998944,70.908775,49.985264,401.65686,398.370117,400.042999,4239.096191,9.420029,9.622183,65.125214,56.370346,8.957665,85.683014,52.022804,23.816198,68.113075,24.535763,13.428121,68.190125,101.254097,91.025085,NaN,184.488739,407.875517151857,1.81327063868575,0.0476538177793511,0.972806692724946,2.36412477769198,463.153284350752,1.85855603551215,0.0101034039418922,1.29049308728929,62.8536443646651,446.832445682021,81.2046461872272,0.00921098001294185,1.37557376081226
5,4.908758,25,25.28628,12.92,12.52667,93.503036,NaN,6.917715,NaN,37.221729,400,400.029846,25,29.41173,10.003235,70.786095,49.985264,401.637543,398.447174,400.03009,4233.23877,9.393353,9.617745,65.163857,56.377064,8.895418,85.682419,52.01355,23.794523,68.049026,24.525152,13.424906,68.236885,101.233856,91.033295,NaN,183.684601,407.860536841555,1.81322135471693,0.0476519790538303,0.972812955469106,2.36295902380732,463.168624564664,1.85860529062211,0.0101054793453567,1.29038985182005,62.8489875546108,446.812503440653,81.1865399782146,0.00921104227196715,1.37564924010137
5,4.907191,25,25.285809,12.92,12.518908,93.473381,NaN,6.917651,NaN,37.240475,400,400.049316,25,29.413294,10.001708,70.564201,49.985264,401.799286,398.529846,400.189941,4237.110352,9.409559,9.614779,65.147263,56.372238,8.885716,85.695686,51.964764,23.794823,68.126938,24.511387,13.438944,68.241188,101.229698,91.022446,NaN,182.574692,407.856575563553,1.81323363094633,0.0476672655990208,0.972767244905062,2.35329243132725,463.131056034392,1.85850412112356,0.0101037186131854,1.29052174708216,62.8481724400784,446.816419520825,81.1887549662235,0.00921147350766906,1.37560965215527
5,4.905842,25,25.285706,12.92,12.515905,93.435745,NaN,6.916636,NaN,37.249035,400,400.122345,25,29.412205,9.988776,70.367447,49.985264,401.799286,398.529846,400.189941,4237.110352,9.409559,9.614779,65.122337,56.370804,8.84304,85.704231,51.96011,23.794823,68.126938,24.511387,13.438944,68.241188,101.229698,91.022446,NaN,182.574692,407.856744545517,1.81325673559653,0.0476813425808124,0.972724986950778,2.34496875974259,463.08263573416,1.85837232722404,0.01010121164252,1.29070066620337,62.8479941861487,446.824511579787,81.1944994713103,0.00921197844329965,1.37554942759487
5,4.907228,25,25.283693,12.92,12.50235,93.419464,NaN,6.914858,NaN,37.25531,400,400.145386,25,29.409023,9.976566,70.14904,49.985264,401.696564,398.508362,400.153259,4234.187012,9.390831,9.6043,65.110504,56.380466,8.803783,85.719887,51.952591,23.778265,68.10099,24.471397,13.46718,68.237915,101.132629,91.074806,NaN,181.884918,407.840383598025,1.81317633104416,0.0476627684684057,0.972781559934676,2.35352070605569,463.064615680378,1.85832871659397,0.0101012074565049,1.29073344519289,62.8445103237815,446.794167374869,81.1697408517105,0.00921114952312737,1.37571589507366
5,4.906409,25,25.28294,12.92,12.480902,93.40657,NaN,6.914511,NaN,37.279598,400,400.131592,25,29.404381,9.975686,69.980881,49.985264,401.879395,398.57489,400.281586,4236.46582,9.404934,9.610272,65.144279,56.36932,8.708611,85.734848,51.947124,23.786211,68.034256,24.462454,13.48327,68.176666,101.130981,91.073631,NaN,181.439529,407.821396291632,1.81312352510494,0.0476664638048489,0.972771431847771,2.34846750632016,463.049092884755,1.85828844468564,0.0101007422583471,1.29077854185464,62.8432070602954,446.774764015557,81.1546269408224,0.00921038225326369,1.37583569560015
5,4.906766,25,25.281544,12.92,12.465933,93.40332,NaN,6.913118,NaN,37.291729,400,400.159302,25,29.399879,9.984528,69.959167,49.985264,401.879395,398.57489,400.281586,4236.46582,9.404934,9.610272,65.129379,56.341244,8.684257,85.750725,51.957241,23.786211,68.034256,24.462454,13.48327,68.176666,101.130981,91.073631,NaN,181.439529,407.806016399861,1.81306372101514,0.0476588435698759,0.972795138188357,2.35067026232826,463.046974859993,1.85828651339781,0.0101012872504161,1.29076249396857,62.8407908304922,446.752289969544,81.1364193842241,0.00920972585495989,1.37596157629968
5,4.904896,25,25.279995,12.92,12.464859,93.403793,NaN,6.912596,NaN,37.303001,400,400.239166,25,29.396179,9.998023,70.164925,49.985264,401.770294,398.578247,400.227966,4234.503906,9.38427,9.607635,65.113464,56.318981,8.629781,85.775383,51.958515,23.777002,68.05587,24.469744,13.457286,68.127762,101.142929,91.06897,NaN,180.527054,407.809258295348,1.81310628172882,0.0476791226786439,0.972734036943657,2.33913065718542,463.049889956854,1.8582987349533,0.0101021700442654,1.29072500428682,62.8381096529639,446.765942120107,81.1442628642366,0.00921118843761762,1.37582563764652
5,4.905707,25,25.279343,12.92,12.45804,93.42778,NaN,6.91183,NaN,37.303379,400,400.218201,25,29.38904,9.991852,70.429146,49.985264,401.770294,398.578247,400.227966,4234.503906,9.38427,9.607635,65.06736,56.327766,8.642148,85.769569,51.940723,23.777002,68.05587,24.469744,13.457286,68.127762,101.142929,91.06897,NaN,180.527054,407.800765986095,1.81306301085722,0.0476685253981217,0.972766317834194,2.3441356793324,463.08181883797,1.85838763470551,0.0101041625658914,1.29059454989566,62.8369810590753,446.750011217733,81.1318090544233,0.00921057330527983,1.3759232423641
5,4.905707,25,25.279343,12.92,12.452775,93.43219,NaN,6.91183,NaN,37.298302,400,400.239075,25,29.395,9.981958,70.580437,49.985672,401.910736,398.643372,400.340515,4233.623535,9.395138,9.609679,65.001244,56.333668,8.656984,85.75769,51.930138,23.786507,68.050125,24.441412,13.491318,68.202805,101.119675,91.059891,NaN,178.919983,407.79564436042,1.81304507833374,0.0476672240264675,0.972770501220299,2.3441356793324,463.087510313091,1.85840316058077,0.010104463025094,1.29057330613503,62.8369810590753,446.743658091957,81.1271917757945,0.00921021256471543,1.37596863710169
5,4.905711,25,25.278357,12.92,12.454452,93.423698,NaN,6.910859,NaN,37.293648,400,400.270782,25,29.405964,9.95889,70.487305,49.985672,401.726593,398.556244,400.190674,4235.838379,9.414708,9.635458,64.996582,56.349052,8.644322,85.740143,51.921719,23.780987,68.02774,24.442043,13.474762,68.156937,101.155594,91.040565,NaN,178.050858,407.797266524751,1.81305069134874,0.0476675945946886,0.972769300998225,2.34416036346408,463.078017020391,1.85837998135078,0.010104425944031,1.29059182636539,62.8352742738292,446.744738502085,81.1266534696259,0.00921071156001481,1.37593644709677
5,4.905869,25,25.278446,12.92,12.456574,93.42292,NaN,6.911156,NaN,37.288101,400,400.22525,25,29.404266,9.968107,70.247139,49.985672,401.726593,398.556244,400.190674,4235.838379,9.414708,9.635458,65.00779,56.3577,8.648022,85.728935,51.901306,23.780987,68.02774,24.442043,13.474762,68.156937,101.155594,91.040565,NaN,178.050858,407.798968506967,1.81305401356679,0.0476663832662006,0.972772850884957,2.34513537374261,463.076880573113,1.85837663583657,0.0101043240548215,1.29059759597843,62.8354283368716,446.745997463641,81.1276879214288,0.00921074354315557,1.3759296603195
5,4.905307,25,25.276194,12.92,12.45231,93.434029,NaN,6.912601,NaN,37.279671,400,400.222229,25,29.392653,9.989798,70.195404,49.985672,401.836578,398.59494,400.255005,4232.888184,9.396112,9.624844,64.976135,56.350449,8.64632,85.712517,51.90313,23.788778,67.980934,24.449968,13.469172,68.245255,101.101234,91.071114,NaN,177.764343,407.796109108392,1.81305338191014,0.0476715040409685,0.972757614184303,2.34166719008533,463.094566153199,1.85843108883847,0.0101063178659766,1.29049296832773,62.8315298819117,446.743699325722,81.1229947702624,0.00921161274339023,1.37589019444386
5,4.905294,25,25.275738,12.92,12.441254,93.449867,NaN,6.91179,NaN,37.286816,400,400.172516,25,29.385372,10.018556,70.018715,49.985672,401.709106,398.514587,400.152985,4235.489258,9.395368,9.622335,64.981606,56.351616,8.646311,85.723984,51.903717,23.813879,67.981247,24.443094,13.468808,68.287964,101.061172,91.088745,NaN,176.930115,407.785384061361,1.81301604579001,0.0476689138658439,0.972765972985895,2.34158696159409,463.115682242363,1.85848994710772,0.0101076473244188,1.29040641815246,62.8307404610529,446.730052306023,81.1124642511579,0.00921104017192636,1.37597639969383
5,4.905441,25,25.276215,12.92,12.441254,93.449867,NaN,6.91122,NaN,37.286816,400,400.172516,25,29.385372,10.037507,69.777557,49.985672,401.709106,398.514587,400.152985,4235.489258,9.395368,9.622335,64.995712,56.36438,8.594413,85.721443,51.898308,23.813879,67.981247,24.443094,13.468808,68.287964,101.061172,91.088745,NaN,176.930115,407.785046980862,1.81301241191941,0.0476672986856669,0.97277084630975,2.34249415110418,463.114973159604,1.85848669775769,0.0101073852997637,1.29041723822505,62.8315662365291,446.729204322425,81.1124883597152,0.00921078025375406,1.37599430271197
5,4.903502,25,25.274143,12.92,12.422814,93.42466,NaN,6.910864,NaN,37.30368,400,400.168518,25,29.380447,10.040285,69.7966,49.985672,401.90506,398.658966,400.29184,4234.830566,9.415066,9.616596,65.005768,56.361271,8.57704,85.725105,51.898418,23.799414,68.0121,24.408302,13.483229,68.182106,101.002502,91.123825,NaN,175.525284,407.771556168332,1.81299754228892,0.0476840515871703,0.972721228149646,2.33052621937384,463.08552533003,1.8584120807645,0.0101068062214884,1.29049151605546,62.8279791247477,446.722028102378,81.1044912374997,0.00921129257541633,1.37599416466435
5,4.901796,25,25.272924,12.92,12.417589,93.412788,NaN,6.907109,NaN,37.293953,400,400.233887,25,29.385862,10.038438,70.149818,49.985672,401.825775,398.587646,400.245514,4232.651367,9.404428,9.601528,65.056198,56.376846,8.60146,85.75708,51.895416,23.835796,67.920845,24.425817,13.456324,68.178299,100.974098,91.142136,NaN,173.146591,407.770386406976,1.81302193778956,0.047701523514381,0.972668813917007,2.31999342442612,463.072017287196,1.85837859173273,0.0101066669746625,1.29052100818913,62.8258686376101,446.729547449472,81.1083194525038,0.00921226091631921,1.37591015457607
5,4.900074,25,25.272091,12.92,12.422808,93.436523,NaN,6.906493,NaN,37.267967,400,400.225098,25,29.391621,10.053802,70.329109,49.985672,401.825775,398.587646,400.245514,4232.651367,9.404428,9.601528,65.083916,56.371536,8.671927,85.81134,51.882504,23.835796,67.920845,24.425817,13.456324,68.178299,100.974098,91.142136,NaN,173.146591,407.779411495943,1.81308231185603,0.0477217678007381,0.972607590608339,2.30935900562986,463.10388488178,1.8584678220325,0.0101087419129034,1.29038786281815,62.8244263931676,446.750168438953,81.1221893002125,0.00921380200724121,1.37574218709721
5,4.89993,25,25.270161,12.92,12.432367,93.499992,NaN,6.905298,NaN,37.283478,400,400.195129,25,29.387238,10.09002,70.375259,49.985672,401.693848,398.42981,400.087769,4234.217773,9.394084,9.60064,65.100395,56.366261,8.734265,85.793503,51.878475,23.814545,67.943924,24.431021,13.454222,68.167908,100.941566,91.163872,NaN,172.064362,407.789038761382,1.81311842984215,0.0477257182747271,0.972595251522165,2.3084695869008,463.188641316294,1.85870432946234,0.010114125452808,1.29003941967138,62.8210846643539,446.761185728381,81.1276074424119,0.00921528494291957,1.37561567932001
5,4.898221,25,25.268169,12.92,12.441092,93.526054,NaN,6.902025,NaN,37.285984,400,400.134094,25,29.384272,10.114681,70.507576,49.989933,401.917297,398.683807,400.325287,4230.976563,9.392099,9.607912,65.07872,56.356163,8.746439,85.75618,51.880833,23.81735,67.782013,24.430431,13.449883,68.079147,100.976685,91.142792,NaN,171.508224,407.801442117112,1.81319042714362,0.0477467022211876,0.972531753192433,2.29791239104969,463.225217940867,1.85880958044695,0.0101169947228667,1.28986957289856,62.8176353589536,446.784857377635,81.1421435749588,0.00921751426306365,1.3753974933644
5,4.896746,25,25.266092,12.92,12.444992,93.498955,NaN,6.901047,NaN,37.276764,400,400.218811,25,29.379501,10.123219,70.663513,49.989933,401.917297,398.683807,400.325287,4230.976563,9.392099,9.607912,65.060417,56.34446,8.736505,85.74501,51.876999,23.81735,67.782013,24.430431,13.449883,68.079147,100.976685,91.142792,NaN,171.508224,407.808615597467,1.81324020913039,0.0477639256951041,0.972479846827908,2.28879844681825,463.193346550921,1.85872838817113,0.0101162914021401,1.28995230537028,62.8140386251365,446.800580294021,81.1507889589333,0.00921933011676951,1.37523402375405
5,4.896215,25,25.263208,12.92,12.457887,93.433495,NaN,6.898798,NaN,37.269264,400,400.315002,25,29.380005,10.095314,70.84697,49.989933,401.912994,398.657928,400.315247,4229.630371,9.388317,9.606504,65.076286,56.343151,8.699108,85.729126,51.89006,23.831268,67.883759,24.447491,13.423585,68.005768,100.949028,91.145363,NaN,172.231705,407.822372386119,1.81329725818914,0.0477729726440887,0.972452140797285,2.28551691347707,463.113183017609,1.85851768715937,0.0101134181375993,1.29020094488314,62.8090439987055,446.818133891623,81.1596848834927,0.00922160887569832,1.37503766726565
5,4.89633,25,25.263689,12.92,12.472221,93.382118,NaN,6.898735,NaN,37.253361,400,400.302094,25,29.38616,10.075869,70.887215,49.989933,401.907959,398.648468,400.368011,4229.020508,9.390536,9.602695,65.112511,56.335472,8.673551,85.736382,51.889645,23.80393,67.908737,24.438944,13.450066,68.012253,100.983643,91.114609,NaN,173.770172,407.836047982596,1.81334321583039,0.0477752517842913,0.972444703642991,2.28622762644852,463.046174481389,1.85833355548861,0.0101096522229808,1.29045899083677,62.8098770471321,446.834861001317,81.1724953827053,0.00922234491985962,1.37493062669437
5,4.895697,25,25.261063,12.92,12.482233,93.347641,NaN,6.898059,NaN,37.241711,400,400.285156,25,29.391293,10.052478,70.708313,49.989933,401.907959,398.648468,400.368011,4229.020508,9.390536,9.602695,65.186539,56.315262,8.585204,85.729401,51.87476,23.80393,67.908737,24.438944,13.450066,68.012253,100.983643,91.114609,NaN,173.770172,407.847233960426,1.81339296756735,0.047784711732217,0.972415935234035,2.2823154570313,463.005588856778,1.85823006460421,0.0101087454625705,1.29056549447539,62.8053288902237,446.850067294602,81.1800339075975,0.00922437598499416,1.37475759834919
5,4.894354,25,25.259455,12.92,12.482766,93.351112,NaN,6.896491,NaN,37.239864,400,400.257996,25,29.406597,10.03462,70.602058,49.989933,401.862732,398.648346,400.33316,4229.80127,9.390508,9.615778,65.286125,56.30378,8.549476,85.709442,51.869675,23.797268,67.867935,24.433537,13.461347,68.060532,100.979401,91.108833,NaN,174.115677,407.850828238148,1.81342802229132,0.04779966349755,0.97237112443512,2.27401395045746,463.012461381581,1.85825325182291,0.0101098664058638,1.29051219640674,62.8025436834059,446.861004951167,81.185833994284,0.00922571218950921,1.37464016407309
