P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,TC1,TC2,TC3,TC4,TC5,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,4.894361,25,25.258173,12.92,12.471924,93.359947,NaN,6.895908,NaN,37.224854,400,400.159485,25,29.4219,10.025503,70.629234,49.989933,401.696777,398.41333,400.114136,4230.965332,9.396994,9.616448,65.216743,56.275383,8.523585,85.682617,51.872334,23.778067,67.771523,24.472719,13.432674,68.001984,101.053825,91.067146,NaN,173.670273,407.84026970994,1.81339093905265,0.047796902449342,0.972379824924088,2.27405722417723,463.025770392694,1.85829310164405,0.010111173899617,1.29044047637633,62.8003230320561,446.846682534438,81.1736960353958,0.0092254690629693,1.37471014177129
5,4.894361,25,25.258173,12.92,12.469223,93.364578,NaN,6.895908,NaN,37.220119,400,400.141632,25,29.418135,10.01283,70.693024,49.989933,401.696777,398.41333,400.114136,4230.965332,9.396994,9.616448,65.146835,56.264938,8.515053,85.698517,51.873344,23.778067,67.771523,24.472719,13.432674,68.001984,101.053825,91.067146,NaN,173.670273,407.837643309181,1.81338174363396,0.0477962338339669,0.972381936583775,2.27405722417723,463.03174637088,1.85830940663244,0.0101114896542757,1.2904181665897,62.8003230320561,446.843424390438,81.1713259964474,0.0092252840311364,1.37473328157233
5,4.892553,25,25.255066,12.92,12.488935,93.378853,NaN,6.892817,NaN,37.217613,400,400.244141,25,29.40789,10.003561,70.864113,49.989933,401.934204,398.745483,400.30658,4228.955566,9.410493,9.62898,65.093407,56.246632,8.514238,85.679123,51.862202,23.791275,67.78138,24.497715,13.436207,67.977333,100.980171,91.079849,NaN,171.786331,407.860951029676,1.81349360733246,0.0478210773022335,0.972306803130352,2.26287866940919,463.054787995811,1.85838084491388,0.0101141719532678,1.29027888416732,62.7949407627903,446.880194514313,81.1939100864275,0.00922875436355115,1.37439552478738
5,4.891622,25,25.252924,12.92,12.494284,93.3964,NaN,6.892765,NaN,37.211201,400,400.263763,25,29.397863,9.99225,71.138985,49.989933,401.885376,398.652985,400.313721,4227.443359,9.417216,9.630001,65.058098,56.238811,8.523909,85.608917,51.858288,23.776297,67.881203,24.501234,13.440225,67.928093,101.008408,91.051941,NaN,171.397491,407.868283531142,1.81353486597196,0.047832687640875,0.972271891920322,2.25712122468087,463.080612751227,1.85845721214978,0.0101165466052121,1.29014591250104,62.7912298419948,446.892837414844,81.2002378048209,0.00923042551118116,1.37425299258329
5,4.891847,25,25.251244,12.92,12.490046,93.406799,NaN,6.892983,NaN,37.216461,400,400.26889,25,29.398979,9.996787,71.16433,49.989933,401.885376,398.652985,400.313721,4227.443359,9.417216,9.630001,65.023621,56.240585,8.487967,85.562004,51.860737,23.776297,67.881203,24.501234,13.440225,67.928093,101.008408,91.051941,NaN,171.397491,407.863647848167,1.81351486934901,0.047829152056177,0.972282616778801,2.25851273538859,463.096526216661,1.8585052631813,0.0101181798611467,1.29005786816734,62.7883191301889,446.884200958502,81.1917011296309,0.00923068278876197,1.37427267314549
5,4.893766,25,25.248825,12.92,12.484759,93.436325,NaN,6.894771,NaN,37.21991,400,400.200836,25,29.408796,9.991308,70.967331,49.989132,401.769958,398.536224,400.18277,4230.922852,9.391432,9.601424,65.022461,56.243397,8.439824,85.577942,51.85997,23.8008,67.89035,24.49769,13.460278,67.961693,101.026688,91.040359,NaN,171.712891,407.854112805065,1.8134493621792,0.0478066479029627,0.972350136209187,2.27037878925137,463.138208664478,1.85862565015228,0.0101215233699366,1.28986144854978,62.7841277649035,446.858756890178,81.1699438264682,0.00923031439811802,1.37439325347743
5,4.892765,25,25.247665,12.92,12.484759,93.436325,NaN,6.894991,NaN,37.21991,400,400.200836,25,29.408796,9.993279,70.686127,49.989132,401.807861,398.49646,400.180573,4226.300781,9.391774,9.603711,65.008301,56.254326,8.501552,85.588966,51.860298,23.789785,67.857597,24.500198,13.47217,67.966934,100.9506,91.077164,NaN,171.59613,407.856405186558,1.81347414340743,0.0478177017360158,0.972317058575656,2.264189592452,463.139932180236,1.85863355456471,0.0101221618783709,1.28983518015159,62.7821177300785,446.866466652311,81.1739980214069,0.00923126873637204,1.37430990841504
5,4.891673,25,25.245371,12.92,12.477025,93.438499,NaN,6.89309,NaN,37.221161,400,400.155243,25,29.413261,9.98868,70.59446,49.989132,401.807861,398.49646,400.180573,4226.300781,9.391774,9.603711,64.987907,56.258171,8.596944,85.577301,51.863937,23.789785,67.857597,24.500198,13.47217,67.966934,100.9506,91.077164,NaN,171.59613,407.851386177525,1.81347485494838,0.0478278504314439,0.972286997993117,2.25743663805031,463.146144406765,1.85865683526673,0.0101235728860468,1.28977282956785,62.7781424837112,446.864601008522,81.1695643094167,0.00923218414908892,1.37426642562047
5,4.891673,25,25.245371,12.92,12.472851,93.415558,NaN,6.89309,NaN,37.202316,400,400.211761,25,29.400805,9.992777,70.580551,49.989132,401.740143,398.544342,400.176514,4225.520508,9.368651,9.600737,65.01992,56.251228,8.64574,85.635406,51.862099,23.807955,67.774933,24.5023,13.482087,67.99826,100.936325,91.081543,NaN,170.698105,407.847327844812,1.81346064634061,0.0478268168212525,0.972290248358768,2.25743663805031,463.116554467852,1.85857611569993,0.0101220094904091,1.28988273627048,62.7781424837112,446.859566646586,81.1659010484377,0.00923189815943975,1.37430211367693
5,4.891016,25,25.245018,12.92,12.466865,93.414711,NaN,6.891677,NaN,37.196671,400,400.20105,25,29.397341,9.993072,70.674965,49.989132,401.740143,398.544342,400.176514,4225.520508,9.368651,9.600737,64.996101,56.255806,8.681782,85.571487,51.862228,23.807955,67.774933,24.5023,13.482087,67.99826,100.936325,91.081543,NaN,170.698105,407.843012520395,1.81345653978878,0.0478325948028974,0.972273197489687,2.25337317925107,463.115986550642,1.85857554115576,0.0101221461074424,1.28987879875509,62.7775307470137,446.857785746506,81.164131796024,0.00923195417289409,1.37430601251331
5,4.889801,25,25.241447,12.92,12.460242,93.445877,NaN,6.89173,NaN,37.210945,400,400.177307,25,29.403881,10.00633,70.645569,49.989132,401.849792,398.523224,400.267303,4226.65332,9.390436,9.600832,64.884834,56.26733,8.663404,85.659225,51.861355,23.805283,67.883347,24.515398,13.483868,67.879379,100.875015,91.110542,NaN,170.964142,407.839356144437,1.81346408845213,0.0478443859489941,0.972238197730302,2.24585746493392,463.16148888232,1.85870953002875,0.010126236326313,1.28964871476592,62.7713419229976,446.857163316158,81.1588898185726,0.00923350915819976,1.37422213881938
5,4.8894,25,25.239685,12.92,12.454569,93.499817,NaN,6.890604,NaN,37.227077,400,400.194244,25,29.403936,10.006043,70.619965,49.989132,401.849792,398.523224,400.267303,4226.65332,9.390436,9.600832,64.875862,56.261398,8.617795,85.671127,51.863434,23.805283,67.883347,24.515398,13.483868,67.879379,100.875015,91.110542,NaN,170.964142,407.834759165496,1.81345471068992,0.0478474149568801,0.972229359567485,2.24337665677774,463.233660495789,1.8589112530433,0.0101308813044528,1.28935130060973,62.7682879664051,446.852213730595,81.1529249575674,0.00923401280573914,1.3742136595006
5,4.88982,25,25.238476,12.92,12.453568,93.556625,NaN,6.888807,NaN,37.228592,400,400.138184,25,29.402214,10.005437,70.732635,49.989132,401.664032,398.391754,400.093903,4225.39209,9.375315,9.594522,64.935112,56.256996,8.551064,85.667297,51.872562,23.786682,67.881432,24.509775,13.487759,67.949684,100.936432,91.064713,NaN,169.587006,407.832823886346,1.81344089867437,0.0478425226094964,0.97224402244288,2.24597500562209,463.308690889099,1.85911921601186,0.0101354152889275,1.28905360370528,62.7661923837182,446.846203730069,81.1469300112629,0.00923420990327881,1.37422636949072
5,4.890358,25,25.238033,12.92,12.448007,93.586433,NaN,6.888288,NaN,37.242916,400,400.105042,25,29.408117,9.994945,71.089767,49.989132,401.71817,398.501831,400.217743,4227.505859,9.414056,9.618157,64.942574,56.265629,8.456922,85.622948,51.87339,23.803661,67.746788,24.505846,13.496392,67.908699,100.914917,91.082031,NaN,168.699814,407.826184718727,1.81340864071615,0.0478351970664958,0.972266144419153,2.24930311764501,463.347769422918,1.85922700238378,0.010137688156991,1.28890207336814,62.765424502211,446.834365917445,81.1377218523126,0.0092337345722769,1.37429935456258
5,4.8903,25,25.236349,12.92,12.444682,93.574005,NaN,6.890536,NaN,37.253319,400,400.131042,25,29.425917,9.975239,71.225601,49.985157,401.754913,398.547974,400.233643,4224.078125,9.379656,9.612736,64.92382,56.259853,8.537457,85.70105,51.87764,23.817701,67.672554,24.499407,13.507476,67.969101,100.885185,91.079697,NaN,167.887253,407.823084810078,1.813398758009,0.0478350145960794,0.972266820687659,2.24894433835311,463.33424670415,1.85919478380847,0.0101377701404126,1.28892314475692,62.7625054087832,446.829309624775,81.1317836148427,0.00923419749514431,1.37429356284596
5,4.88953,25,25.234617,12.92,12.439663,93.547394,NaN,6.889423,NaN,37.265121,400,400.118164,25,29.426434,9.972911,70.979454,49.985157,401.754913,398.547974,400.233643,4224.078125,9.379656,9.612736,64.935265,56.278435,8.473283,85.740654,51.869225,23.817701,67.672554,24.499407,13.507476,67.969101,100.885185,91.079697,NaN,167.887253,407.819969184953,1.81340074668703,0.0478422845694085,0.972245273352405,2.24418092583227,463.302513685507,1.85911303754053,0.0101369130684487,1.28901051853827,62.7595029395161,446.828414748654,81.1288089202519,0.00923491839104197,1.37425706621416
5,4.88953,25,25.234617,12.92,12.437865,93.567627,NaN,6.889423,NaN,37.265404,400,400.151825,25,29.421844,9.975835,70.570244,49.985157,401.835388,398.52536,400.282837,4226.231445,9.40758,9.624125,64.91777,56.27438,8.401032,85.651474,51.862869,23.795935,67.894974,24.505606,13.489695,67.914581,100.834984,91.100792,NaN,167.860764,407.818221086691,1.81339462565398,0.0478418391222223,0.972246676067352,2.24418092583227,463.328593262996,1.85918415573898,0.010138290391524,1.28891442204315,62.7595029395161,446.826246201078,81.1272309509663,0.00923479514137947,1.37427244660733
5,4.888995,25,25.233664,12.92,12.447305,93.620605,NaN,6.890254,NaN,37.286758,400,400.197601,25,29.411737,9.956147,70.3302,49.985157,401.835388,398.52536,400.282837,4226.231445,9.40758,9.624125,64.951912,56.266926,8.357422,85.6194,51.865448,23.795935,67.894974,24.505606,13.489695,67.914581,100.834984,91.100792,NaN,167.860764,407.82862465087,1.81344001662027,0.0478500945557625,0.972221627604976,2.24087094464244,463.398282198301,1.85937681134934,0.0101424207744139,1.28864186985302,62.7578508139285,446.841447272285,81.1370142299314,0.00923608377951242,1.37414109747116
5,4.889965,25,25.230824,12.92,12.462185,93.66758,NaN,6.890106,NaN,37.297592,400,400.211548,25,29.413666,9.943069,70.404938,49.985157,401.843719,398.600677,400.273682,4222.466797,9.393069,9.606097,64.925957,56.237667,8.363271,85.624725,51.864258,23.803083,67.602242,24.498795,13.501877,67.949722,100.842896,91.091888,NaN,170.663193,407.840869574604,1.81346664014872,0.0478430538873982,0.972242105705322,2.24687201500399,463.463014038945,1.85956114628225,0.0101471814356635,1.28835609872524,62.7529270637568,446.84825637565,81.1381601889245,0.00923773664764293,1.37402263290299
5,4.88936,25,25.229717,12.92,12.473174,93.673355,NaN,6.889721,NaN,37.312771,400,400.253998,25,29.423004,9.964075,70.492432,49.985157,401.981659,398.670746,400.385742,4225.375977,9.404508,9.609897,64.904091,56.233356,8.408496,85.611465,51.862606,23.811972,67.730972,24.491062,13.496696,67.889114,100.859612,91.057137,NaN,172.18721,407.852938957422,1.81351903246673,0.0478524662008277,0.972213571710049,2.24312918611838,463.472092314123,1.8595889572268,0.0101481844359095,1.28830402401501,62.7510077148964,446.865795949994,81.1494413094769,0.00923922702601428,1.37387107834991
5,4.889272,25,25.227468,12.92,12.475982,93.65107,NaN,6.889295,NaN,37.313694,400,400.296875,25,29.421385,9.988866,70.597481,49.985157,401.878601,398.641663,400.305817,4223.509766,9.38385,9.60576,64.901718,56.245461,8.329676,85.595535,51.864742,23.793762,67.79451,24.48313,13.509411,67.875267,100.805473,91.096458,NaN,175.891296,407.855870439695,1.81353077022173,0.0478541350599623,0.972208484541744,2.24258474514551,463.44671025509,1.85952598286943,0.0101479087666204,1.28835872862166,62.747108114565,446.867876592993,81.1479396818273,0.00924034811250239,1.37380078537343
5,4.888548,25,25.227659,12.92,12.474712,93.615341,NaN,6.891454,NaN,37.335396,400,400.299072,25,29.41049,9.991463,70.738403,49.985157,401.878601,398.641663,400.305817,4223.509766,9.38385,9.60576,64.890556,56.2505,8.46428,85.627792,51.879547,23.793762,67.79451,24.48313,13.509411,67.875267,100.805473,91.096458,NaN,175.891296,407.856293602153,1.81354438274034,0.0478618292563734,0.972185555618139,2.23810519677619,463.400392607349,1.8593991737681,0.0101453728115321,1.28853183875831,62.7474393058818,446.872875999609,81.1518349686567,0.0092405470797857,1.37377013274729
5,4.899899,25,25.218651,12.92,12.471924,93.574203,NaN,6.895378,NaN,37.346611,400,400.251648,25,29.397421,10.013448,70.745552,49.985157,401.638458,398.520172,400.221008,4223.560547,9.363921,9.581335,64.880013,56.242126,8.544604,85.636215,51.851959,23.802174,67.534546,24.541098,13.501556,67.566711,100.833389,91.065109,5.69093,211.875107,407.827582125901,1.81325390266905,0.0477358450735781,0.97256300936251,2.30827811222895,463.360728309602,1.85931594321749,0.0101475413624498,1.28852400767076,62.7318172597179,446.761649038511,81.0588001273243,0.00923824075098425,1.37433570979661
5,4.938926,25,25.215656,12.92,12.471924,93.574203,NaN,6.935734,NaN,37.346611,400,400.251648,25,29.397421,10.013939,70.711777,49.985157,401.638458,398.520172,400.221008,4223.560547,9.363921,9.581335,64.869446,56.241894,8.631911,85.566345,51.844349,23.802174,67.534546,24.541098,13.501556,67.566711,100.833389,91.065109,5.69093,211.875107,407.738060708681,1.81229114121848,0.047309396032583,0.973858554440727,2.54860306338441,463.365165376204,1.85933633048028,0.0101491939133804,1.28845667575192,62.7266221652026,446.417988573372,80.8049328117359,0.00922001171959508,1.37671943024963
5,4.973725,25,25.230589,12.92,12.466941,93.532219,NaN,6.9752,NaN,37.34597,400,399.834106,25,29.394846,10.003239,70.691849,49.98003,401.161346,397.777496,399.606293,4224.077637,9.381619,9.565275,64.930191,56.228951,8.649402,85.478729,51.822632,23.890688,67.36013,24.86797,13.457937,67.463234,100.794258,91.081383,2.879702,194.625595,407.653215235029,1.81141997542596,0.0469334932009459,0.975024920492286,2.76167203765897,463.288926027216,1.85908711843795,0.0101380998037279,1.28899186186067,62.752519619843,446.123470235873,80.6113437878759,0.00919657567655087,1.37923068188507
5,4.988015,25,25.242582,12.92,12.464291,93.503151,NaN,7.006504,NaN,37.341599,400,399.587433,25,29.399517,9.993749,70.632317,49.98003,401.209412,397.818451,399.668823,4233.437988,9.394943,9.581699,64.918381,56.255688,8.637393,85.518898,51.797916,24.166508,67.601776,25.044765,13.481426,68.836624,100.862503,91.092491,0.683800458908081,133.410385,407.617736622386,1.8110613215656,0.0467804797805403,0.975506409969684,2.84883782459252,463.233660000728,1.85890324758507,0.0101295128200536,1.28940081863376,62.7733090473223,446.007626805267,80.5435969498494,0.00918464002244915,1.38038206918863
5,4.982637,25,25.252739,12.92,12.4641,93.49411,NaN,7.006563,NaN,37.329506,400,399.571198,25,29.400307,9.988401,70.44278,49.98003,401.209412,397.818451,399.668823,4233.437988,9.394943,9.581699,64.926025,56.250393,8.634974,85.594887,51.792141,24.166508,67.601776,25.044765,13.481426,68.836624,100.862503,91.092491,0.683800458908081,133.410385,407.629933277933,1.81119216440256,0.0468376738765842,0.975326098632723,2.8160556437345,463.206924673968,1.85880227701748,0.0101233057650555,1.28967347980531,62.7909093251822,446.063236776814,80.5976162636171,0.00918330375136199,1.38023022232247
5,4.963929,25,25.260256,12.92,12.477298,93.456818,NaN,6.986129,NaN,37.326611,400,399.617157,25,29.398167,9.990541,70.278496,49.98003,401.372009,398.049072,399.828674,4230.256348,9.38897,9.578798,64.987106,56.239109,8.722861,85.60936,51.777657,24.558544,68.072266,25.030916,13.462276,68.952728,100.904572,91.093651,0.201077327132225,97.607307,407.685843952705,1.81169536509579,0.0470409812918735,0.974688267161613,2.70180807332179,463.147659275371,1.8586198767609,0.0101166304182983,1.29002211297222,62.8039311092205,446.248184906225,80.7418205368801,0.00919050722390501,1.37906718537804
5,4.941474,25,25.259924,12.92,12.499466,93.412857,NaN,6.954517,NaN,37.322529,400,399.710297,25,29.399529,9.988181,70.300102,49.98003,401.470764,398.113495,399.837646,4228.737793,9.391011,9.583553,64.993439,56.234058,8.754254,85.624405,51.770859,24.838957,67.960007,24.898041,13.448181,68.698601,100.95694,91.118515,0,79.513084,407.759033315741,1.81232237270749,0.0472885584872498,0.973920635654672,2.56424291794258,463.091437585832,1.85846742674515,0.0101138176318984,1.2902256258733,62.8033560508372,446.469822707337,80.9021832558194,0.00920327017467313,1.37745169030285
5,4.926063,25,25.259277,12.92,12.494721,93.380386,NaN,6.929509,NaN,37.333145,400,399.78125,25,29.406574,9.969124,70.460396,49.98003,401.470764,398.113495,399.837646,4228.737793,9.391011,9.583553,64.975418,56.261196,8.656549,85.623734,51.775635,24.838957,67.960007,24.898041,13.448181,68.698601,100.95694,91.118515,0,79.513084,407.789778769121,1.81268558257043,0.0474548323840315,0.973412142586891,2.46955457848344,463.050502543172,1.85835753420641,0.0101119602027454,1.29036712291027,62.8022353615204,446.597838985405,80.994281606499,0.00921083822979052,1.37651417389375
5,4.912798,25,25.253719,12.92,12.472136,93.367233,NaN,6.911945,NaN,37.333202,400,399.680115,25,29.403786,9.962026,70.548889,49.98003,401.23172,397.994232,399.663452,4223.812988,9.402972,9.577886,65.019608,56.275211,8.624075,85.65007,51.773037,24.890696,67.797935,24.742054,13.486078,68.490379,100.98494,91.11483,0,77.130775,407.798221661932,1.81293584770592,0.047594210310174,0.972990139473882,2.38787032082399,463.041798417408,1.85834912193463,0.0101141207916708,1.29030421067585,62.7926071755005,446.681354224702,81.0475002661341,0.009218056533244,1.37577771266183
5,4.904201,25,25.251829,12.92,12.467695,93.355858,NaN,6.897923,NaN,37.328308,400,399.644531,25,29.399471,9.962334,70.6726,49.98003,401.259521,398.024231,399.706757,4221.866211,9.402617,9.588943,65.076477,56.280079,8.583207,85.660019,51.77029,24.882351,67.819527,24.644562,13.513273,68.394966,100.937798,91.136818,0,76.361549,407.813609964647,1.81313312073893,0.0476874632447064,0.972708769650969,2.33484101677959,463.029932815975,1.85832196315137,0.010114385095516,1.29031603528005,62.7893327001479,446.7494898203,81.0944969661652,0.00922276961464349,1.37524446703552
5,4.904201,25,25.251829,12.92,12.47576,93.314713,NaN,6.897923,NaN,37.337215,400,399.671997,25,29.409452,9.958796,70.60006,49.98003,401.259521,398.024231,399.706757,4221.866211,9.402617,9.588943,65.129517,56.273022,8.537183,85.673386,51.7696,24.882351,67.819527,24.644562,13.513273,68.394966,100.937798,91.136818,0,76.361549,407.82145483513,1.81316058668332,0.0476894569646192,0.972702386593024,2.33484101677959,462.976838684875,1.85817708930968,0.0101115789073892,1.2905143246012,62.7893327001479,446.759219577605,81.1015720737625,0.0092233225169919,1.37517513851007
5,4.898272,25,25.247484,12.92,12.488533,93.284317,NaN,6.888634,NaN,37.339478,400,399.629211,25,29.423906,9.956402,70.386124,49.98003,401.167328,397.994263,399.707397,4220.626465,9.386637,9.552612,65.048676,56.262894,8.547139,85.686195,51.775848,24.860437,67.850777,24.607269,13.520551,68.151505,100.888023,91.148453,0,75.305824,407.847462289976,1.81335070117112,0.0477578779370144,0.97249614149335,2.29822747975544,462.944080970156,1.85809968665641,0.010111896258808,1.29056215674708,62.7818040883141,446.82256302592,81.1418128818331,0.00922885520937838,1.37461695266132
5,4.894981,25,25.244476,12.92,12.481544,93.291702,NaN,6.883034,NaN,37.337883,400,399.647736,25,29.419504,9.96505,70.267174,49.98003,401.167328,397.994263,399.707397,4220.626465,9.386637,9.552612,65.138092,56.257656,8.572416,85.713791,51.788429,24.860437,67.850777,24.607269,13.520551,68.151505,100.888023,91.148453,0,75.305824,407.848203934951,1.81340834272945,0.0477924411674977,0.972392803996677,2.27788985174476,462.95809050802,1.85814621982336,0.0101140559636068,1.29045805107672,62.7765914658652,446.840208820709,81.1506157111129,0.00923119693249377,1.37441727218299
5,4.893095,25,25.24404,12.92,12.473429,93.284264,NaN,6.880703,NaN,37.341297,400,399.701019,25,29.413866,9.9748,70.23143,49.989628,401.357971,398.043274,399.824249,4216.856445,9.392212,9.557479,65.112831,56.266205,8.612626,85.756287,51.785339,24.809958,67.758232,24.591873,13.520208,68.087219,100.784264,91.182274,0,74.774948,407.844632944543,1.81342740405198,0.0478112520735664,0.972336796881277,2.26623009388237,462.949141190006,1.85812300074837,0.0101137884629992,1.29048401958696,62.7758358694298,446.846559805493,81.1546518659184,0.0092317519065749,1.37436143615818
5,4.893664,25,25.24021,12.92,12.4726,93.271988,NaN,6.879211,NaN,37.339401,400,399.70871,25,29.423355,9.971033,70.334785,49.989628,401.207672,397.974579,399.771149,4216.979492,9.375358,9.547184,65.148369,56.275368,8.561934,85.779327,51.786125,24.74625,67.764702,24.580208,13.535331,68.06839,100.780464,91.176132,0,74.407791,407.842523578198,1.81341049490337,0.0478047640043553,0.972356253319973,2.26974816610601,462.939002806941,1.85810590446609,0.010115059579658,1.29045609123993,62.76919793254,446.837032932908,81.1425827222835,0.00923291635046788,1.37433428459766
5,4.892335,25,25.236002,12.92,12.4726,93.271988,NaN,6.879316,NaN,37.339401,400,399.70871,25,29.423355,9.972361,70.535645,49.989628,401.133514,397.866547,399.679504,4215.339844,9.359903,9.550461,65.156929,56.282021,8.659966,85.806915,51.774605,24.698284,67.776794,24.587702,13.529009,67.976349,100.791924,91.14016,0,74.342781,407.845567599027,1.81344339933446,0.0478194408937842,0.972312322941049,2.26153059950752,462.945269066165,1.85813462316817,0.0101173772476687,1.29036032401448,62.7619038887265,446.844805030605,81.1425938074618,0.00923523271094147,1.37417510986713
5,4.892754,25,25.234987,12.92,12.471044,93.278412,NaN,6.879489,NaN,37.321537,400,399.621246,25,29.435257,9.964928,70.791641,49.989628,401.133514,397.866547,399.679504,4215.339844,9.359903,9.550461,65.170486,56.266903,8.782294,85.850044,51.765408,24.698284,67.776794,24.587702,13.529009,67.976349,100.791924,91.14016,0,74.342781,407.843094980096,1.81342772774312,0.0478144275324017,0.972327385892951,2.26412157393383,462.955069457698,1.85816417177986,0.0101183748143511,1.29030625827814,62.7601443592024,446.838315368807,81.1365097706692,0.00923531619586739,1.37419601425801
6,6.034297,30,30.586338,18.59,18.792786,101.305626,NaN,8.476381,NaN,41.078476,400,399.827942,25,30.903727,10.345171,81.769424,49.991795,401.387878,398.160431,400.129608,5051.512207,10.205143,10.461271,69.049057,65.893669,12.947893,92.701088,60.308456,25.310003,83.489525,29.894972,20.055933,83.728706,126.481972,98.78653,NaN,240.860138,411.513285111512,1.80911480367791,0.0389052457249417,1.0034210476544,8.7687188288059,465.632213042482,1.85227299828912,0.00816809620683925,1.37183492130823,71.2815318278803,449.717281098201,90.1145672622965,0.00742436594564716,1.48548358029508
6,6.033792,30,30.587582,18.59,18.792759,101.248695,NaN,8.476934,NaN,41.053726,400,399.850006,25,30.904175,10.356098,81.782349,49.991795,401.387878,398.160431,400.129608,5051.512207,10.205143,10.461271,69.080475,65.863754,12.950087,92.70694,60.30983,25.310003,83.489525,29.894972,20.055933,83.728706,126.481972,98.78653,NaN,240.860138,411.514380582808,1.80912528614688,0.0389090022854093,1.00340459635359,8.76605775658783,465.552232915569,1.85205667854012,0.00816408951437027,1.37227377021521,71.2833513221457,449.722012615683,90.1193204715808,0.00742422049274111,1.48546994755531
6,6.034074,30,30.585869,18.59,18.797581,101.208565,NaN,8.47729,NaN,41.046448,400,399.746948,25,30.902054,10.350764,81.881233,49.991795,401.217987,397.866791,399.892517,5050.760742,10.169827,10.444933,69.129433,65.832466,12.965874,92.705727,60.314125,25.272394,83.721367,29.881161,20.089928,83.823997,126.363602,98.843925,NaN,241.192383,411.518592176132,1.80913595381727,0.0389079110941923,1.00340781353424,8.76754376239865,465.499732635921,1.8519201805588,0.0081622678988736,1.37251769695696,71.2808458429066,449.724616026938,90.1189139806634,0.00742486265980159,1.48540087985902
6,6.034074,30,30.585869,18.59,18.800472,101.161316,NaN,8.47729,NaN,41.053417,400,399.715179,25,30.90398,10.325598,82.009865,49.991795,401.217987,397.866791,399.892517,5050.760742,10.169827,10.444933,69.120422,65.828148,12.964211,92.705986,60.297417,25.272394,83.721367,29.881161,20.089928,83.823997,126.363602,98.843925,NaN,241.192383,411.521493022933,1.80914588995865,0.0389085164800938,1.00340422471593,8.76754376239865,465.434874529298,1.85174691832794,0.00815933985888503,1.37285723613281,71.2808458429066,449.728225530813,90.1213439954564,0.0074250375626368,1.4853661189437
6,6.034094,30,30.585432,18.59,18.798307,101.132629,NaN,8.474422,NaN,41.063461,400,399.822205,25,30.904833,10.3004,82.133484,49.991795,401.332947,398.152466,400.106934,5050.316895,10.197175,10.470373,69.099251,65.828506,12.962193,92.698097,60.28463,25.263741,83.605377,29.882235,20.09926,83.756516,126.350456,98.865898,NaN,241.000961,411.519276195438,1.80913803022676,0.0389079141230525,1.0034075649623,8.76764915086659,465.396146105745,1.85164440107979,0.00815773078469648,1.37305260281153,71.2802066539678,449.725045851828,90.1186525440396,0.00742501513830744,1.48538551845868
6,6.034009,30,30.584373,18.59,18.786894,101.139481,NaN,8.4743,NaN,41.039108,400,399.882263,25,30.905024,10.292101,82.156029,49.991795,401.380249,398.136688,400.119446,5050.525879,10.166933,10.451891,69.092789,65.818779,12.979804,92.697708,60.286449,25.276823,83.601494,29.843489,20.141436,83.710167,126.335197,98.88163,NaN,241.378937,411.508013186721,1.80910058348587,0.0389061573541717,1.00341896628876,8.76720124802029,465.407147694066,1.85167610286534,0.00815856620833377,1.37297606437243,71.2786576455698,449.710656539727,90.1076307695629,0.00742463688319652,1.48549693430337
6,6.033885,30,30.58399,18.59,18.792112,101.166237,NaN,8.474149,NaN,41.029613,400,399.817078,25,30.90527,10.287199,81.895149,49.991795,401.380249,398.136688,400.119446,5050.525879,10.166933,10.451891,69.09465,65.825142,12.959315,92.707695,60.318069,25.276823,83.601494,29.843489,20.141436,83.710167,126.335197,98.88163,NaN,241.378937,411.513524650546,1.8091211148378,0.0389081739039984,1.00340843561853,8.76654782817343,465.444456536319,1.85177661331856,0.00816037337199817,1.37277367742465,71.2780974157482,449.717830383101,90.1119773588258,0.0074250999246558,1.4854179828274
6,6.034221,30,30.585144,18.59,18.80554,101.166748,NaN,8.475168,NaN,41.048866,400,399.820129,25,30.908087,10.278743,81.554367,49.991795,401.311584,398.122192,400.072235,5050.71582,10.199436,10.473625,69.096039,65.812447,12.95576,92.705322,60.31916,25.286901,83.529205,29.850594,20.124458,83.706596,126.379898,98.865936,NaN,242.215576,411.526251553066,1.80916022985275,0.0389084825719221,1.00340273249387,8.76831836145783,465.443422285712,1.85177133454045,0.0081599576316132,1.37279957537977,71.2797853988914,449.732896488588,90.1235749550817,0.0074254823177205,1.4853025302392
6,6.032583,30,30.586437,18.59,18.80554,101.166748,NaN,8.472502,NaN,41.048866,400,399.820129,25,30.908087,10.264009,81.572174,49.991795,401.450775,398.225464,400.221375,5049.829102,10.189286,10.453293,69.128433,65.80529,12.971375,92.697952,60.303116,25.274469,83.602577,29.847239,20.133286,83.78643,126.377907,98.845474,NaN,242.338379,411.529891852049,1.80919453133581,0.0389206885562133,1.00334928916599,8.75968630189584,465.441477417672,1.85176332015645,0.008159456363216,1.37283271339818,71.2816766294126,449.74631762779,90.1342407119511,0.00742574306698728,1.48520654172906
6,6.031396,30,30.585257,18.59,18.816647,101.161041,NaN,8.472835,NaN,41.048244,400,399.908325,25,30.905821,10.273683,81.615311,49.991795,401.450775,398.225464,400.221375,5049.829102,10.189286,10.453293,69.095352,65.828369,12.98219,92.684021,60.273628,25.274469,83.602577,29.847239,20.133286,83.78643,126.377907,98.845474,NaN,242.338379,411.543673341141,1.80925756041219,0.0389318641963401,1.00329682644969,8.75342984092561,465.435417618278,1.85174970330306,0.00815956007500575,1.37284352676093,71.2799506834457,449.76833919966,90.1475823501991,0.00742716552044593,1.48496446458456
6,6.031294,30,30.584213,18.59,18.818974,101.16433,NaN,8.471553,NaN,41.057362,400,399.895203,25,30.902805,10.307715,81.419586,49.990566,401.08963,397.96994,399.965057,5052.816406,10.17842,10.441349,69.072006,65.853798,13.000816,92.640755,60.26363,25.261122,83.680801,29.791809,20.156218,83.669456,126.329979,98.876114,NaN,241.403015,411.546234625143,1.80926769302022,0.0389331121813046,1.00329062350571,8.75289217369959,465.441503218602,1.85176823724656,0.00816016870769233,1.37279310762948,71.2784236078051,449.77124493526,90.1482238142047,0.00742762088869962,1.48490975763887
6,6.02985,30,30.582876,18.59,18.818207,101.187851,NaN,8.470921,NaN,41.049679,400,399.739014,25,30.896255,10.328995,81.19442,49.990566,401.00412,397.884003,399.84024,5055.026367,10.190934,10.471461,69.048958,65.840759,12.989257,92.633553,60.254852,25.253485,83.65815,29.815353,20.13129,83.747963,126.317627,98.862442,NaN,241.115311,411.548673170721,1.80929530302082,0.038943722187794,1.00324449704753,8.745279749156,465.475800909834,1.85186277737838,0.00816214485289746,1.37258980907267,71.2764678846791,449.780282532094,90.1526259382727,0.00742846166507505,1.48478863062794
6,6.029625,30,30.583258,18.59,18.816885,101.220802,NaN,8.468564,NaN,41.046329,400,399.661407,25,30.896961,10.332052,81.130737,49.990566,401.00412,397.884003,399.84024,5055.026367,10.190934,10.471461,69.036743,65.83432,12.979096,92.63472,60.263306,25.253485,83.65815,29.815353,20.13129,83.747963,126.317627,98.862442,NaN,241.115311,411.547846740172,1.8092954736527,0.0389451239651309,1.0032387953271,8.74409347758171,465.520451202388,1.8519812172077,0.0081640382871048,1.37236313941967,71.2770266709275,449.780628288645,90.1533400466898,0.00742836328820852,1.48479510353838
6,6.02927,30,30.581627,18.59,18.811209,101.24543,NaN,8.469831,NaN,41.060841,400,399.667694,25,30.911362,10.343,81.273811,49.990566,401.079987,397.911804,399.932129,5050.763672,10.170259,10.442019,69.05085,65.833794,12.963335,92.623322,60.26936,25.232901,83.597244,29.805996,20.130802,83.660881,126.337105,98.862518,NaN,240.880569,411.542941057936,1.80928340674083,0.0389465837679567,1.00323423268738,8.74222173603329,465.556697368321,1.8520815900477,0.00816619611696604,1.37214503701674,71.2746408125814,449.775032789244,90.1475167379925,0.00742858376416759,1.48480704008962
6,6.028471,30,30.580193,18.59,18.804466,101.238144,NaN,8.470644,NaN,41.068363,400,399.657593,25,30.918962,10.340057,81.571091,49.990566,401.1073,397.932526,399.965088,5050.694824,10.15681,10.449135,69.080383,65.807648,12.948111,92.616493,60.268509,25.245687,83.466751,29.816238,20.125946,83.724792,126.19809,98.930649,NaN,241.124939,411.537951520083,1.80927697593542,0.0389511338551639,1.00321651222685,8.7380086921857,465.548853796445,1.85206376772342,0.00816630097774648,1.37216056758798,71.2725430307027,449.771631227926,90.1434191248081,0.00742885118716906,1.48480294924214
6,6.028471,30,30.580193,18.59,18.809431,101.205261,NaN,8.470644,NaN,41.07737,400,399.665009,25,30.93445,10.334212,81.653793,49.990566,401.1073,397.932526,399.965088,5050.694824,10.15681,10.449135,69.071266,65.799438,12.946424,92.583336,60.269234,25.245687,83.466751,29.816238,20.125946,83.724792,126.19809,98.930649,NaN,241.124939,411.542932474845,1.80929403651503,0.0389521740974209,1.00321038121615,8.7380086921857,465.503729167533,1.85194323342904,0.00816426402773225,1.37239619925134,71.2725430307027,449.777829260709,90.1475935218713,0.00742915149396233,1.48474340433933
6,6.028384,30,30.579483,18.59,18.804367,101.19223,NaN,8.471135,NaN,41.064297,400,399.83139,25,30.945698,10.308404,81.513412,49.990566,401.302368,398.10965,400.172485,5051.356934,10.197408,10.460755,69.066574,65.800201,12.92025,92.540268,60.255409,25.222895,83.638474,29.770365,20.159859,83.814926,126.350296,98.834404,NaN,241.7052,411.538045502702,1.80927845856487,0.0389517624642409,1.00321379801865,8.73754992453939,465.486912186526,1.85189985853504,0.00816373196296732,1.37247152509353,71.2715043457121,449.771642400599,90.1425320984793,0.00742906574973962,1.48478463419325
6,6.028217,30,30.579546,18.59,18.794449,101.176994,NaN,8.471102,NaN,41.055904,400,399.858398,25,30.947044,10.298683,81.226074,49.990566,401.302368,398.10965,400.172485,5051.356934,10.197408,10.460755,69.04126,65.798996,12.938704,92.516556,60.25243,25.222895,83.638474,29.770365,20.159859,83.814926,126.350296,98.834404,NaN,241.7052,411.528466668136,1.80924787673517,0.0389509308638188,1.00322060664535,8.73666928748429,465.46590564724,1.85184360413836,0.0081627633438989,1.37258252803446,71.2715965116368,449.760579162778,90.1351606767542,0.00742851069245688,1.48489256848083
6,6.02926,30,30.579973,18.59,18.801519,101.175751,NaN,8.470273,NaN,41.083847,400,399.786835,25,30.939886,10.305241,81.154465,49.990566,401.157349,397.974854,400.0271,5055.518555,10.180335,10.461498,69.029144,65.817085,13.072533,92.489761,60.253403,25.180088,83.671173,29.796394,20.139111,83.675354,126.387978,98.818451,NaN,241.997726,411.533241880653,1.80925031881102,0.0389446283442285,1.00324588064973,8.7421690097035,465.463557445711,1.85183639987347,0.00816252070888068,1.37260239095759,71.2722211870763,449.761783530506,90.1365098004529,0.00742844034140507,1.48489194513828
6,6.030117,30,30.578579,18.59,18.802654,101.18084,NaN,8.470481,NaN,41.080929,400,399.72345,25,30.937523,10.311734,81.456253,49.999432,401.223267,398.005127,400.058289,5052.049805,10.192611,10.454588,69.025368,65.847008,13.1222,92.489799,60.268745,25.196571,83.620598,29.815781,20.133097,83.708519,126.308273,98.849365,NaN,242.042252,411.532476261016,1.80923626544173,0.0389384723035001,1.00327242550655,8.74668741433783,465.472638463634,1.85186369926039,0.0081633767342473,1.37253014992065,71.2701818181721,449.755642638137,90.130617690143,0.00742856297303172,1.48491521618489
6,6.028948,30,30.577864,18.59,18.802654,101.18084,NaN,8.469345,NaN,41.080929,400,399.72345,25,30.937523,10.315276,81.678162,49.999432,401.223267,398.005127,400.058289,5052.049805,10.192611,10.454588,69.037224,65.84877,13.144386,92.523476,60.263229,25.196571,83.620598,29.815781,20.133097,83.708519,126.308273,98.849365,NaN,242.042252,411.535073824049,1.80926075564628,0.0389471943147269,1.00323430374138,8.74052391473538,465.473713467296,1.85186813035406,0.00816365404979924,1.37251184644165,71.2691357664582,449.764008349323,90.1353507150468,0.00742918389927016,1.48481646621249
6,6.028972,30,30.576019,18.59,18.803322,101.193626,NaN,8.468313,NaN,41.056274,400,399.763275,25,30.948614,10.30753,81.6586,49.999432,401.230957,398.01059,399.969788,5050.671875,10.158498,10.442702,69.037971,65.837906,13.156833,92.557236,60.256634,25.219765,83.621796,29.78266,20.164589,83.725075,126.260559,98.880905,NaN,242.06871,411.535690657521,1.80926254826452,0.0389471551670759,1.00323426080963,8.74065046279577,465.494035083746,1.85192644127751,0.00816516203063784,1.37237287993186,71.2664364077849,449.763288845748,90.1325413406971,0.00742970528068031,1.48477605804656
6,6.029023,30,30.575949,18.59,18.81282,101.22702,NaN,8.468088,NaN,41.067608,400,399.791534,25,30.960487,10.292859,81.412865,49.999432,401.410248,398.199371,400.173401,5049.21582,10.193271,10.466323,69.023354,65.838959,13.153611,92.556076,60.234291,25.216389,83.60202,29.816202,20.14974,83.631302,126.308479,98.850197,NaN,242.719971,411.54510601699,1.80929411692383,0.0389487644340494,1.00322419118169,8.74091937617817,465.539965263361,1.85204928373798,0.00816725805025788,1.37213179190999,71.266333990076,449.774705300163,90.1401424371504,0.00743027961000394,1.48466459079684
6,6.029755,30,30.576454,18.59,18.826632,101.24305,NaN,8.469778,NaN,41.095543,400,399.882019,25,30.960135,10.289105,81.143517,49.999432,401.410248,398.199371,400.173401,5049.21582,10.193271,10.466323,69.015045,65.826218,13.154518,92.562256,60.219719,25.216389,83.60202,29.816202,20.14974,83.631302,126.308479,98.850197,NaN,242.719971,411.557336484243,1.80932624186994,0.0389461957469276,1.00323100094834,8.74477888305466,465.561201190129,1.8521049041773,0.00816805499974451,1.37202997244746,71.2670728557537,449.786751358777,90.1488926031943,0.00743071103665461,1.48456187197691
6,6.028255,30,30.578079,18.59,18.834402,101.209183,NaN,8.469997,NaN,41.123749,400,399.908966,25,30.953444,10.294788,80.917259,49.999432,401.416595,398.215912,400.064697,5052.525879,10.197129,10.473248,69.008163,65.840271,13.162837,92.589493,60.21772,25.191519,83.583504,29.811417,20.143124,83.635811,126.318825,98.861526,NaN,243.271317,411.568462963465,1.80938436002913,0.0389590178366383,1.00317255302843,8.73686967358805,465.512288593424,1.8519707084263,0.00816532689577764,1.37231401391719,71.2694503158963,449.809073660156,90.1659766962926,0.00743130257914442,1.48438931411939
6,6.027421,30,30.575413,18.59,18.829506,101.18718,NaN,8.46899,NaN,41.129169,400,399.901794,25,30.951738,10.29604,80.984718,49.999432,401.477844,398.270081,400.160614,5052.807129,10.162413,10.458962,69.022888,65.833588,13.169986,92.579895,60.20105,25.186752,83.534172,29.808304,20.139061,83.678078,126.310715,98.862885,NaN,243.00647,411.565403698142,1.80938501121193,0.03896421862686,1.00315141604117,8.73247150433463,465.486099584855,1.85190656446221,0.00816499766709266,1.37240361618441,71.2655497557228,449.807328961859,90.1614433927966,0.00743202197702178,1.48433774948608
6,6.028035,30,30.575819,18.59,18.824463,101.172066,NaN,8.468062,NaN,41.13623,400,399.927307,25,30.949154,10.299195,81.266869,49.999432,401.477844,398.270081,400.160614,5052.807129,10.162413,10.458962,69.018913,65.836899,13.179394,92.577118,60.196693,25.186752,83.534172,29.808304,20.139061,83.678078,126.310715,98.862885,NaN,243.00647,411.558981026411,1.8093548208132,0.0389585779537386,1.00317763038403,8.73570953008527,465.464745784447,1.85184863349501,0.00816390349564888,1.37252249121789,71.2661437851715,449.796662270976,90.1547689085759,0.00743138272786191,1.48445047757842
6,6.028576,30,30.57502,18.59,18.827555,101.163429,NaN,8.468252,NaN,41.147041,400,399.880066,25,30.951218,10.29607,81.570564,49.999432,401.236267,398.076996,399.939026,5054.867188,10.186594,10.475255,68.999207,65.836159,13.165317,92.582062,60.169552,25.184029,83.469536,29.81082,20.150631,83.648918,126.304276,98.864296,NaN,243.069077,411.560881240917,1.80935411064238,0.0389551873869899,1.00319144584443,8.73856237053593,465.454092608347,1.85182191584862,0.00816367810112077,1.37256406338871,71.2649747398521,449.795810487352,90.1531886132547,0.00743158240354957,1.48443817547684
6,6.028576,30,30.57502,18.59,18.826035,101.160667,NaN,8.468252,NaN,41.160351,400,399.842255,25,30.953484,10.298899,81.496155,49.999432,401.554474,398.329468,400.281891,5051.931641,10.172899,10.46091,68.972672,65.81649,13.165532,92.62056,60.172264,25.174332,83.547653,29.831631,20.136978,83.696854,126.278099,98.855095,NaN,243.485596,411.559356388496,1.80934888813002,0.038954868961208,1.00319331950779,8.73856237053593,465.450301559002,1.85181178780341,0.00816350689511182,1.37258390563338,71.2649747398521,449.793913135029,90.1519104591895,0.00743149046998241,1.4844563814296
6,6.02854,30,30.574429,18.59,18.826466,101.169067,NaN,8.470012,NaN,41.163357,400,399.942108,25,30.957689,10.306605,81.395287,49.999432,401.554474,398.329468,400.281891,5051.931641,10.172899,10.46091,68.999695,65.800209,13.146655,92.651329,60.168285,25.174332,83.547653,29.831631,20.136978,83.696854,126.278099,98.855095,NaN,243.485596,411.559868725976,1.80935112315993,0.0389552279547307,1.00319161525299,8.73837253878321,465.462719679084,1.85184625238561,0.00816425683276559,1.37250843701543,71.2641100082342,449.794285918162,90.1514170923363,0.00743168676228775,1.48443765876692
6,6.0302,30,30.574383,18.59,18.832911,101.196732,NaN,8.4726,NaN,41.15847,400,399.882019,25,30.961782,10.30411,81.516624,49.994862,401.443115,398.242554,400.154266,5052.131836,10.203042,10.484199,69.011414,65.796234,13.147547,92.663544,60.160519,25.148214,83.676422,29.858885,20.130842,83.746498,126.386589,98.779648,NaN,244.080246,411.56264735559,1.80933849549362,0.0389441909665217,1.00323775494673,8.74712499347299,465.500756514214,1.85194796504511,0.00816598913336078,1.37230876008756,71.2640427018988,449.789664103185,90.148245677008,0.00743147668465784,1.48448083168277
6,6.031796,30,30.574617,18.59,18.845552,101.237137,NaN,8.473776,NaN,41.162491,400,399.939819,25,30.963188,10.311636,81.630562,49.994862,401.555664,398.32666,400.243866,5052.650391,10.184617,10.462215,69.000298,65.781975,13.144869,92.66819,60.153362,25.146595,83.559631,29.843084,20.161684,83.650032,126.36171,98.808884,NaN,244.162079,411.571784765538,1.80934850495786,0.0389349348338294,1.00327415990733,8.75553827294891,465.555847352169,1.85209461187921,0.00816840139427193,1.37202536840982,71.2643850853112,449.793474436777,90.1511072631723,0.00743159074601636,1.48445026324357
6,6.032096,30,30.575293,18.59,18.850613,101.270226,NaN,8.475021,NaN,41.159851,400,399.96582,25,30.955917,10.306639,81.495605,49.994862,401.555664,398.32666,400.243866,5052.650391,10.184617,10.462215,68.981117,65.787865,13.169868,92.6828,60.158108,25.146595,83.559631,29.843084,20.161684,83.650032,126.36171,98.808884,NaN,244.162079,411.576196091591,1.80935961220773,0.0389337577180646,1.0032776898094,8.75711952705336,465.600227646433,1.85221167282754,0.0081701881453069,1.37180610624938,71.265374179096,449.798012111509,90.1550156493623,0.00743160675098153,1.48442404722366
6,6.03242,30,30.575752,18.59,18.850613,101.270226,NaN,8.474523,NaN,41.159851,400,399.96582,25,30.955917,10.284656,81.437805,49.994862,401.577332,398.281158,400.264679,5053.560547,10.185774,10.472579,69.016129,65.777977,13.173537,92.709213,60.157784,25.142166,83.666077,29.853888,20.149668,83.737968,126.339264,98.808495,NaN,244.253586,411.57547655262,1.80935282813435,0.038931342135452,1.0032882445194,8.75882721414627,465.599538634644,1.85220883104906,0.00817001009088641,1.37181781161111,71.2660457561943,449.795888531518,90.1541632813352,0.00743136544242465,1.48445618497727
6,6.032867,30,30.573599,18.59,18.843613,101.248093,NaN,8.475358,NaN,41.174839,400,399.917786,25,30.948656,10.293167,81.468811,49.994862,401.577332,398.281158,400.264679,5053.560547,10.185774,10.472579,69.035706,65.776619,13.164052,92.723557,60.141174,25.142166,83.666077,29.853888,20.149668,83.737968,126.339264,98.808495,NaN,244.253586,411.567460684977,1.80931941687455,0.0389265443133598,1.00331144943035,8.7611830751465,465.572407488014,1.85214106507582,0.00816947484625974,1.37192103240255,71.2628955531784,449.782150308061,90.1421965032491,0.00743134902632038,1.48453285591671
6,6.032277,30,30.574732,18.59,18.834206,101.227768,NaN,8.47638,NaN,41.169098,400,400.017944,25,30.95866,10.281572,81.332443,49.994862,401.491882,398.285431,400.203491,5051.839844,10.20734,10.477362,69.035736,65.777382,13.1456,92.757179,60.138241,25.127541,83.668259,29.8818,20.128721,83.724564,126.369499,98.784729,NaN,244.85788,411.559333088533,1.80929944742192,0.0389289727179509,1.00330384189622,8.75807352136104,465.542819783321,1.8520595634901,0.00816777648298643,1.37209534838378,71.2645533497599,449.775737524839,90.1393043686518,0.00743069659948229,1.48462347361675
6,6.033014,30,30.575706,18.59,18.824913,101.199928,NaN,8.474472,NaN,41.173126,400,400.043213,25,30.973707,10.279121,81.162209,49.994862,401.794312,398.513306,400.430786,5050.564453,10.17985,10.469998,69.053978,65.780731,13.098339,92.739189,60.13451,25.134424,83.623367,29.878273,20.128452,83.742989,126.399628,98.77626,NaN,245.244308,411.548371952265,1.80925208134115,0.0389215330830199,1.00333935772337,8.76195779232256,465.503154050197,1.85195148368368,0.00816567393367112,1.372319681448,71.2659784525969,449.759253862682,90.1294293910318,0.00742960411626773,1.48480680384343
6,6.033278,30,30.574347,18.59,18.811705,101.202888,NaN,8.475681,NaN,41.171902,400,400.092743,25,30.974241,10.267108,81.208313,49.994862,401.794312,398.513306,400.430786,5050.564453,10.17985,10.469998,69.044319,65.769035,13.075679,92.730873,60.138031,25.134424,83.623367,29.878273,20.128452,83.742989,126.399628,98.77626,NaN,245.244308,411.534533084341,1.80920116371255,0.038916799800592,1.0033643220603,8.76334908499791,465.509258411562,1.85197075468035,0.00816638452779197,1.37226371085238,71.2639900273085,449.739747263799,90.1145799435002,0.00742906850152032,1.48495946529113
6,6.032415,30,30.574009,18.59,18.814491,101.193512,NaN,8.475608,NaN,41.164299,400,400.075439,25,30.970619,10.268767,81.33609,49.994862,401.592407,398.290161,400.247009,5052.233398,10.181963,10.476611,69.021721,65.781006,13.076045,92.763359,60.152725,25.15889,83.366463,29.897091,20.098473,83.760635,126.426529,98.772308,NaN,245.329788,411.539246078806,1.80922881041534,0.0389238154003222,1.00333272322965,8.75880086149681,465.49689977374,1.85193847825527,0.0081659347027389,1.37232228207786,71.26349546859,449.749539306018,90.1207483391037,0.00742964500002408,1.48485664099722
6,6.032291,30,30.574343,18.59,18.828157,101.173988,NaN,8.475259,NaN,41.144585,400,400.003784,25,30.967962,10.27467,81.519348,49.986752,401.505554,398.273895,400.148712,5051.233398,10.202958,10.492449,69.005714,65.78157,13.072177,92.763802,60.125504,25.163286,83.344688,29.839811,20.140997,83.742676,126.361153,98.798897,NaN,245.476654,411.553232979506,1.80927836863665,0.0389276016500959,1.00331177408813,8.75814731007188,465.469603009803,1.85186482878122,0.00816459519827671,1.37247090447391,71.2639841745738,449.767790839082,90.1334616958576,0.00743042880946632,1.48468982190643
6,6.032623,30,30.573708,18.59,18.840483,101.150192,NaN,8.478514,NaN,41.147087,400,399.992889,25,30.97533,10.280103,81.529655,49.986752,401.505554,398.273895,400.148712,5051.233398,10.202958,10.492449,68.99559,65.777817,13.084274,92.794807,60.131546,25.163286,83.344688,29.839811,20.140997,83.742676,126.361153,98.798897,NaN,245.476654,411.564862283768,1.80931377090115,0.0389277077505685,1.00330736398181,8.75989711828112,465.437896779044,1.85178150842147,0.00816336652260392,1.37262556779782,71.2630550436242,449.780180174092,90.1410067325702,0.00743122068456483,1.48455456349808
6,6.032555,30,30.573439,18.59,18.840483,101.150192,NaN,8.476693,NaN,41.147087,400,399.992889,25,30.97533,10.281692,81.393288,49.986752,401.606964,398.323639,400.247498,5053.288086,10.203907,10.500109,69.020485,65.783195,13.068664,92.726028,60.134323,25.158426,83.659691,29.832851,20.131725,83.71244,126.390259,98.765915,NaN,245.69574,411.565013323237,1.80931519474758,0.0389282146553184,1.00330514799317,8.75953872980938,465.438301384377,1.85178317607035,0.00816347088412042,1.37261867553286,71.2626614377933,449.78049754346,90.1408816043559,0.00743131718887553,1.48454462058678
6,6.032555,30,30.573439,18.59,18.851509,101.137161,NaN,8.476693,NaN,41.151062,400,400.070435,25,30.979372,10.277253,81.230705,49.986752,401.606964,398.323639,400.247498,5053.288086,10.203907,10.500109,69.116249,65.779556,13.087228,92.723572,60.128494,25.158426,83.659691,29.832851,20.131725,83.71244,126.390259,98.765915,NaN,245.69574,411.576075690748,1.80935308008732,0.0389305233206326,1.00329153692257,8.75953872980938,465.420414180062,1.85173538684642,0.00816266297717107,1.37271236399767,71.2626614377933,449.794261119507,90.1501532613275,0.00743198413413372,1.4844125263661
6,6.032221,30,30.571291,18.59,18.848785,101.114426,NaN,8.475986,NaN,41.139755,400,400.036011,25,30.979033,10.266243,81.013985,49.986752,401.580536,398.272736,400.20874,5053.371094,10.19904,10.479327,69.152534,65.78273,12.997774,92.777664,60.116505,25.141945,83.723846,29.818043,20.126696,83.659248,126.381226,98.789932,NaN,245.893173,411.574084492035,1.80935071403654,0.0389324429910963,1.00328401697097,8.75777836522502,465.392436401603,1.85166531953022,0.00816208655418806,1.37282087219397,71.2595183271155,449.791805090282,90.1457927518126,0.00743251300284346,1.48438104414065
