P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,TC1,TC2,TC3,TC4,TC5,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,6.032625,30,30.573675,18.59,18.849228,101.121437,NaN,8.476181,NaN,41.128952,400,400.045319,25,30.969419,10.269645,81.011925,49.986752,401.765045,398.51178,400.453094,5048.391113,10.168689,10.469559,69.153,65.788315,12.9415,92.781807,60.1231,25.131485,83.580856,29.836205,20.116665,83.645935,126.345734,98.804802,NaN,245.799271,411.573631717674,1.80934377707427,0.0389295239007285,1.00329663211593,8.75990765908494,465.398473617913,1.85167625135996,0.00816159639369696,1.37283155770627,71.2630067575828,449.791056733846,90.1482918983546,0.00743175768625238,1.48444932163015
6,6.031229,30,30.572781,18.59,18.851925,101.13356,NaN,8.473117,NaN,41.12545,400,400.152405,25,30.964931,10.269404,81.193069,49.986752,401.765045,398.51178,400.453094,5048.391113,10.168689,10.469559,69.121262,65.772797,12.885315,92.724335,60.128468,25.131485,83.580856,29.836205,20.116665,83.645935,126.345734,98.804802,NaN,245.799271,411.579437725485,1.80938227472174,0.0389404976319599,1.00324783171519,8.75254953903351,465.416460968786,1.85172625983436,0.00816269498407431,1.37272139596805,71.2616986261521,449.804378576138,90.1561404576593,0.00743267283574849,1.4842986162613
6,6.0313,30,30.573704,18.59,18.858463,101.131348,NaN,8.472731,NaN,41.11282,400,400.149292,25,30.965675,10.271157,81.474777,49.986752,401.68631,398.463806,400.368622,5050.221191,10.205534,10.494169,69.103081,65.765282,12.8884,92.722832,60.119316,25.098848,83.522072,29.796434,20.147997,83.68502,126.305367,98.840225,NaN,245.546463,411.585839283251,1.80940325064059,0.0389413371782482,1.00324208844034,8.75292380139916,465.412035764689,1.85171242376502,0.00816219973076752,1.37276097417356,71.2630491907732,449.812685369925,90.1628995836205,0.0074327969252808,1.48424260853866
6,6.031107,30,30.573124,18.59,18.864756,101.103378,NaN,8.474421,NaN,41.098896,400,400.181488,25,30.972792,10.277727,81.605881,49.986752,401.6828,398.456451,400.36261,5050.555176,10.195407,10.473878,69.059425,65.750069,12.890536,92.731255,60.110821,25.121731,83.690773,29.817427,20.120016,83.674149,126.301849,98.855263,NaN,245.52359,411.592581162538,1.8094289122015,0.038944094354498,1.00322805573302,8.75190643247169,465.374509900507,1.85161342368089,0.00816069013807669,1.37294748027964,71.2622005197605,449.821577494861,90.1681603165715,0.00743340269679276,1.48414251945381
6,6.030712,30,30.573574,18.59,18.872009,101.078323,NaN,8.472491,NaN,41.054436,400,400.169739,25,30.971914,10.285184,81.458931,49.986752,401.6828,398.456451,400.36261,5050.555176,10.195407,10.473878,69.023773,65.772247,12.882299,92.721184,60.107574,25.121731,83.690773,29.817427,20.120016,83.674149,126.301849,98.855263,NaN,245.52359,411.600734420563,1.80946210065304,0.0389485594566133,1.00320627486902,8.74982417524228,465.339430763723,1.85151870839544,0.00815896126525995,1.37313969818999,71.262858972725,449.833970125378,90.177077347686,0.00743386735639997,1.48403530575912
6,6.029011,30,30.570494,18.59,18.861687,101.091393,NaN,8.470081,NaN,41.025715,400,400.135529,25,30.965267,10.282248,81.367897,49.986752,401.558319,398.348419,400.321869,5051.863281,10.175246,10.464167,69.008255,65.772888,12.899274,92.724152,60.112686,25.100727,83.689857,29.823261,20.111158,83.658028,126.217224,98.88665,NaN,245.164841,411.594155742169,1.80946226285986,0.0389590901372094,1.00316360026848,8.74085610259613,465.362014203182,1.85158576978191,0.00816096714437052,1.37296632833567,71.2583520455772,449.831739300561,90.1716954859336,0.00743468843885898,1.48397782659826
6,6.030728,30,30.569588,18.59,18.848103,101.101578,NaN,8.470354,NaN,41.025387,400,400.061584,25,30.948008,10.271557,81.415833,49.985611,401.380493,398.295166,400.172546,5054.974609,10.196847,10.483229,69.035789,65.766411,12.903516,92.751717,60.121525,25.059792,83.400719,29.806049,20.124825,83.725494,126.207581,98.885834,NaN,245.397186,411.576715888556,1.80937963484364,0.0389434340104997,1.00323622421388,8.74990852186039,465.377361221288,1.85162875334195,0.00816195049858643,1.37286968915031,71.2570262252905,449.80104611895,90.1498732195092,0.00743347454792822,1.48424876995278
6,6.029703,30,30.572229,18.59,18.843531,101.11393,NaN,8.472,NaN,41.004028,400,399.993378,25,30.928802,10.271996,81.29966,49.985611,401.380493,398.295166,400.172546,5054.974609,10.196847,10.483229,69.056007,65.760818,12.926058,92.760391,60.110619,25.059792,83.400719,29.806049,20.124825,83.725494,126.207581,98.885834,NaN,245.397186,411.574405386781,1.80938539363511,0.0389501233423349,1.00320847245394,8.74450472222173,465.390343820269,1.85165768276798,0.00816169184639394,1.3728485081046,71.2608909028662,449.805101407079,90.1559321391423,0.00743287436095156,1.48427754287247
6,6.03032,30,30.571556,18.59,18.838894,101.120361,NaN,8.474257,NaN,40.980919,400,399.99057,25,30.925028,10.248236,81.319199,49.985611,401.544556,398.486786,400.351013,5052.1875,10.173014,10.460211,69.036163,65.749954,12.93289,92.746948,60.107864,25.02951,83.575012,29.816418,20.106316,83.716698,126.213219,98.88205,NaN,245.485062,411.56838319175,1.80935653918572,0.0389445488675576,1.00323428574386,8.7477576298599,465.400185196942,1.85168544550609,0.00816235180163298,1.37278494969298,71.2599061057309,449.794118310384,90.1476849700164,0.00743254516319578,1.48436564265418
6,6.028956,30,30.571039,18.59,18.830135,101.15274,NaN,8.472686,NaN,40.977623,400,400.053741,25,30.926563,10.237729,81.414833,49.985611,401.544556,398.486786,400.351013,5052.1875,10.173014,10.460211,69.02787,65.711647,12.897329,92.724876,60.11459,25.02951,83.575012,29.816418,20.106316,83.716698,126.213219,98.88205,NaN,245.485062,411.56262547111,1.80935501473764,0.0389528917217929,1.00320064624994,8.74056609746583,465.445408376097,1.85180739813799,0.00816456002431718,1.37253888447322,71.2591495686668,449.793180217226,90.1464016937898,0.00743265565448865,1.48436139357941
6,6.028956,30,30.571039,18.59,18.821774,101.186668,NaN,8.472686,NaN,40.971375,400,400.087219,25,30.937176,10.231654,81.543282,49.985611,401.574249,398.473511,400.386871,5051.641113,10.203672,10.475986,69.001373,65.661194,12.842639,92.706299,60.120579,25.035782,83.560349,29.815172,20.097654,83.658203,126.273476,98.855568,NaN,245.356232,411.554237667409,1.80932628701684,0.0389511402309456,1.00321095661707,8.74056609746583,465.491971743403,1.85193179278487,0.00816666291823819,1.37229538773132,71.2591495686668,449.782743639145,90.139370908626,0.00743214989731255,1.48446153782288
6,6.02907,30,30.572054,18.59,18.821774,101.186668,NaN,8.470013,NaN,40.971375,400,400.087219,25,30.937176,10.223883,81.649506,49.985611,401.520966,398.423431,400.375824,5048.692383,10.163668,10.452823,68.994736,65.66671,12.852612,92.694939,60.106236,25.032215,83.52021,29.796019,20.110468,83.77121,126.29863,98.8209,NaN,245.760712,411.553984433116,1.80932389886667,0.0389502894762965,1.00321467174139,8.7411671967829,465.49044609909,1.85192550288379,0.00816626908952937,1.37232135153556,71.2606348283088,449.782630395724,90.1405734008023,0.00743183825992314,1.48448864269326
6,6.029182,30,30.570229,18.59,18.817049,101.190987,NaN,8.470447,NaN,40.974731,400,400.053131,25,30.954929,10.234802,81.58139,49.985611,401.520966,398.423431,400.375824,5048.692383,10.163668,10.452823,69.002266,65.666649,12.869911,92.69561,60.104771,25.032215,83.52021,29.796019,20.110468,83.77121,126.29863,98.8209,NaN,245.760712,411.548995419679,1.809305317309,0.0389484638572114,1.00322415300239,8.74175774205503,465.499116011906,1.85195264499467,0.00816724486217449,1.37224370869421,71.2579642542863,449.774523636701,90.1328131068854,0.00743199586157559,1.4845196763885
6,6.028344,30,30.568314,18.59,18.811121,101.175201,NaN,8.47032,NaN,40.989544,400,399.990662,25,30.967239,10.240906,81.564125,49.985611,401.341522,398.157532,400.116455,5050.651367,10.159258,10.454695,68.983833,65.662384,12.990305,92.700546,60.117348,25.040874,83.65004,29.756823,20.135567,83.712036,126.226555,98.868477,NaN,245.85701,411.544910045471,1.80930250435024,0.038953476099887,1.00320415522549,8.73733899519971,465.480331707386,1.85190664238383,0.00816700971017918,1.37230790589968,71.2551618194281,449.772078470926,90.1287530657154,0.00743245503653608,1.48449405200475
6,6.028726,30,30.570543,18.59,18.808712,101.161003,NaN,8.470753,NaN,41.0163,400,399.893463,25,30.965919,10.22961,81.630302,49.985611,401.341522,398.157532,400.116455,5050.651367,10.159258,10.454695,68.961273,65.659126,13.046595,92.718597,60.13176,25.040874,83.65004,29.756823,20.135567,83.712036,126.226555,98.868477,NaN,245.85701,411.541644625129,1.80928622342,0.0389501202687523,1.00321958184522,8.73935332688615,465.457495267721,1.8518407714801,0.0081652647071764,1.37246683990707,71.2584237500358,449.767820551514,90.1286935419233,0.00743157628482034,1.48459208928737
6,6.027452,30,30.568851,18.59,18.805489,101.180656,NaN,8.468693,NaN,41.035362,400,399.974548,25,30.955801,10.21539,81.608398,49.985611,401.518677,398.450165,400.35965,5054.431152,10.184427,10.478827,68.958664,65.68721,13.132221,92.683952,60.150074,25.059793,83.529671,29.770811,20.10235,83.814812,126.226273,98.849724,NaN,246.062851,411.541241782625,1.80930184203501,0.0389589549909368,1.00318202952515,8.73263499373968,465.48701035489,1.85192331246139,0.00816713938910095,1.37228252591039,71.2559476885836,449.772236984442,90.1295364803491,0.00743230072005429,1.48450629857422
6,6.027186,30,30.568981,18.59,18.797277,101.201141,NaN,8.466749,NaN,41.037868,400,400.039825,25,30.957491,10.215832,81.499748,49.997955,401.509735,398.390198,400.289337,5050.702148,10.18579,10.478547,68.97039,65.706299,13.156272,92.68132,60.160923,25.032944,83.520737,29.76123,20.105619,83.74778,126.216095,98.893494,NaN,246.224182,411.53359464904,1.80927919846406,0.0389592202716211,1.00318349406584,8.73123212830654,465.514924716974,1.85199759817658,0.00816835832639645,1.37213904853813,71.2561379342857,449.764107714587,90.1242243634891,0.00743186750081487,1.48458768932416
6,6.026894,30,30.568485,18.59,18.792299,101.218536,NaN,8.462139,NaN,41.018715,400,400.009064,25,30.962769,10.20933,81.4729,49.997955,401.509735,398.390198,400.289337,5050.702148,10.18579,10.478547,68.997482,65.727058,13.116219,92.672279,60.166561,25.032944,83.520737,29.76123,20.105619,83.74778,126.216095,98.893494,NaN,246.224182,411.529249633589,1.80926821217573,0.0389603574417486,1.00318012002094,8.72969208631338,465.539537071795,1.85206442568941,0.00816962849576775,1.37200185103343,71.255412069676,449.759748078958,90.1206627626603,0.00743180581683759,1.4846168403335
6,6.025518,30,30.568871,18.59,18.792717,101.232147,NaN,8.46174,NaN,40.996296,400,400.049957,25,30.974743,10.222367,81.467796,49.997955,401.451813,398.289917,400.287384,5053.503906,10.18805,10.480371,68.970291,65.72924,13.130092,92.72039,60.149578,25.047304,83.498985,29.739573,20.125805,83.669388,126.20359,98.897583,NaN,245.860657,411.532726389254,1.80929848667725,0.0389707223280123,1.00313474101878,8.72243413683395,465.557631021392,1.85211191436345,0.00817032180633758,1.37191435523601,71.2559769572029,449.771032917317,90.1287505950311,0.00743223632979289,1.48451837110557
6,6.023594,30,30.566833,18.59,18.79871,101.238289,NaN,8.461401,NaN,40.989353,400,400.042297,25,30.977291,10.229432,81.428589,49.997955,401.440491,398.220123,400.187195,5050.224121,10.169204,10.462596,68.949654,65.743813,13.149682,92.7397,60.144585,25.04237,83.540054,29.724148,20.126667,83.65554,126.249802,98.847176,NaN,245.6548,411.543012464689,1.80935940740825,0.0389863566594062,1.00306464843084,8.71228354860489,465.569117523272,1.85214704324192,0.00817149315758929,1.37181843840982,71.2529943923074,449.791649617471,90.1400718339085,0.00743385039420205,1.48426829392306
6,6.024327,30,30.565887,18.59,18.799541,101.226303,NaN,8.462614,NaN,40.986099,400,399.985596,25,30.975971,10.241227,81.3825,49.997955,401.440491,398.220123,400.187195,5050.224121,10.169204,10.462596,68.98922,65.75164,13.20596,92.798721,60.177711,25.04237,83.540054,29.724148,20.126667,83.65554,126.249802,98.847176,NaN,245.6548,411.542217667943,1.80934689734418,0.0389810519998129,1.00308751086526,8.71615098189756,465.554095179602,1.85210898231244,0.00817111793425939,1.37187996173862,71.2516098800569,449.786401620314,90.1353442967524,0.00743388149465942,1.48429438911615
6,6.023391,30,30.565281,18.59,18.792049,101.209595,NaN,8.463239,NaN,40.990833,400,399.873993,25,30.978888,10.269424,81.253166,49.997955,401.231659,397.940582,399.977539,5046.657227,10.148808,10.449285,68.983963,65.759766,13.217611,92.760567,60.18539,25.057398,83.337822,29.765448,20.09856,83.679405,126.262184,98.837952,NaN,245.505524,411.536782021966,1.80934077714781,0.0389864778314028,1.00306623412501,8.71121242249285,465.532083195471,1.85205150720356,0.00817031812059035,1.37198398562925,71.2507229514501,449.783727755183,90.1327793609655,0.00743393476161984,1.48430450805844
6,6.02314,30,30.565413,18.59,18.796585,101.1688,NaN,8.463181,NaN,40.990471,400,399.810669,25,30.978077,10.294633,81.249977,49.997955,401.231659,397.940582,399.977539,5046.657227,10.148808,10.449285,68.951561,65.787102,13.301069,92.794876,60.1749,25.057398,83.337822,29.765448,20.09856,83.679405,126.262184,98.837952,NaN,245.505524,411.541889512047,1.809361623884,0.0389893052778429,1.00305247049844,8.70988798713734,465.475908712341,1.85190115609193,0.00816773890580197,1.37227958653769,71.2509161452285,449.791399202299,90.13811416555,0.00743426674193135,1.48423430801626
6,6.023905,30,30.564535,18.59,18.798317,101.125107,NaN,8.462848,NaN,40.975208,400,399.950897,25,30.977739,10.306546,81.487991,49.997955,401.629425,398.318054,400.318451,5051.185547,10.197474,10.485086,68.94072,65.796364,13.231281,92.875458,60.134499,25.048508,83.56279,29.75268,20.101105,83.594238,126.192551,98.883484,NaN,245.048096,411.541927376063,1.80935153777789,0.0389839495316385,1.00307526637402,8.71392448156371,465.417263733006,1.85174639139121,0.00816537088692753,1.37257080098443,71.2496310991265,449.787082328217,90.1340995382332,0.00743432246995,1.48425321081921
6,6.023905,30,30.564535,18.59,18.790949,101.108925,NaN,8.462848,NaN,40.956047,400,400.10437,25,30.980225,10.303292,81.614777,49.997955,401.644684,398.369507,400.373718,5054.101074,10.175671,10.455405,68.984299,65.804741,13.155458,92.814262,60.130775,25.029942,83.506256,29.724781,20.114502,83.631218,126.163429,98.892303,NaN,245.133545,411.534536684072,1.80932622238875,0.0389824049996842,1.00308434144565,8.71392448156371,465.395051850935,1.85168704370324,0.00816436732396461,1.37268716597562,71.2496310991265,449.777885726988,90.1279036089518,0.00743387671751798,1.48434143627405
6,6.022899,30,30.562664,18.59,18.790949,101.108925,NaN,8.462414,NaN,40.956047,400,400.10437,25,30.980225,10.275625,81.597404,49.997955,401.644684,398.369507,400.373718,5054.101074,10.175671,10.455405,68.983803,65.801636,13.111674,92.853065,60.128517,25.029942,83.506256,29.724781,20.114502,83.631218,126.163429,98.892303,NaN,245.133545,411.536771705388,1.80934731237131,0.0389899256012135,1.00305155445924,8.70861627853492,465.397867304512,1.85169864816838,0.00816509363013472,1.37263918448441,71.2468925763729,449.784156312254,90.1297708451284,0.00743474530538984,1.48423332540199
6,6.021894,30,30.562382,18.59,18.782185,101.104904,NaN,8.459481,NaN,40.962986,400,400.028564,25,30.979624,10.262625,81.709213,50.009315,401.588928,398.294067,400.27359,5053.894531,10.162904,10.4581,68.978729,65.814362,13.155745,92.846497,60.133671,24.969688,83.495468,29.713327,20.097544,83.724678,126.173836,98.873444,NaN,244.26561,411.530213880839,1.80933827255917,0.0389956035594465,1.00302959012076,8.7033126773502,465.392772231162,1.85168564955835,0.00816495370787899,1.37266087545507,71.2464798083313,449.78066268443,90.1270617290743,0.00743466107465262,1.4842596084478
6,6.02059,30,30.562813,18.59,18.773655,101.102104,NaN,8.458487,NaN,40.952892,400,400.026642,25,30.974134,10.249359,82.003853,50.009315,401.588928,398.294067,400.27359,5053.894531,10.162904,10.4581,68.977325,65.81015,13.127861,92.803452,60.129547,24.969688,83.495468,29.713327,20.097544,83.724678,126.173836,98.873444,NaN,244.26561,411.524555479099,1.80933631024024,0.0390035696654596,1.00299758795399,8.69643018331101,465.388280131111,1.85167270645386,0.00816461271312663,1.37269207418036,71.2471106686794,449.780270249415,90.1273403872393,0.00743451197252497,1.48427441995866
6,6.021362,30,30.560383,18.59,18.768839,101.133583,NaN,8.458479,NaN,40.940586,400,400.021057,25,30.966806,10.221622,82.025887,50.009315,401.535278,398.274902,400.224243,5051.284668,10.193907,10.472923,69.005348,65.784409,13.100566,92.738602,60.133991,25.005043,83.655151,29.707033,20.105425,83.720726,126.201088,98.867455,NaN,243.880386,411.518009549159,1.80930357283697,0.038996784158094,1.00302868494764,8.70050492586802,465.43514244897,1.85180321905742,0.00816750835563845,1.37240352941335,71.243553736416,449.766571096525,90.1150490822159,0.00743458133450411,1.48434356793168
6,6.02174,30,30.560787,18.59,18.771107,101.135109,NaN,8.459618,NaN,40.931019,400,399.971924,25,30.958935,10.200636,81.917404,50.009315,401.529633,398.24939,400.218903,5047.165527,10.172955,10.445103,69.028275,65.776825,13.096955,92.710167,60.117439,25.013277,83.589378,29.736216,20.086739,83.619095,126.240143,98.830879,NaN,244.359497,411.519444454495,1.80930343879799,0.0389944324029348,1.00303821439174,8.70249992662258,465.436629112747,1.85180630948241,0.00816744611820716,1.37240292012313,71.2441451131413,449.76682275979,90.1157277341636,0.00743447159321282,1.4843515111198
6,6.022372,30,30.558521,18.59,18.777214,101.107956,NaN,8.459401,NaN,40.904907,400,399.955872,25,30.953821,10.20125,81.906998,50.009315,401.529633,398.24939,400.218903,5047.165527,10.172955,10.445103,69.020561,65.76915,13.101825,92.803596,60.102749,25.013277,83.589378,29.736216,20.086739,83.619095,126.240143,98.830879,NaN,244.359497,411.524165695275,1.80931116992084,0.0389909864615588,1.0030512935723,8.70583527028833,465.402771166133,1.85172079056991,0.00816664209548914,1.37253992791117,71.2408280387388,449.767946468411,90.1136292499517,0.00743521007341399,1.48428263079349
6,6.021886,30,30.556637,18.59,18.783115,101.0951,NaN,8.460616,NaN,40.863991,400,399.963409,25,30.955784,10.229869,82.058853,50.009315,401.471802,398.225708,400.085419,5051.990723,10.187705,10.474122,69.016106,65.772728,13.07591,92.873085,60.098598,25.013218,83.39563,29.739809,20.104937,83.656296,126.202148,98.839943,NaN,244.218643,411.531164471959,1.80934163562152,0.0389958583994115,1.00302818451236,8.70327045692414,465.387960448296,1.85168532744504,0.00816657627947475,1.37258405504205,71.2380699772577,449.777612722148,90.1177678945975,0.00743624748307076,1.4841416134746
6,6.022129,30,30.556187,18.59,18.792625,101.125702,NaN,8.458088,NaN,40.813171,400,399.99408,25,30.959505,10.236677,82.063339,50.009315,401.599915,398.370575,400.300873,5049.81543,10.156664,10.445962,69.037292,65.772827,13.083916,92.961159,60.068649,24.978464,83.5411,29.750395,20.112173,83.646706,126.261673,98.807533,NaN,245.285202,411.540163396938,1.80936921451519,0.0389960349967797,1.00302440061668,8.70455288333284,465.430637736348,1.85180034049634,0.00816864903466176,1.37235263969458,71.2374111809477,449.787296683985,90.1237260724413,0.00743685282731086,1.48403723404086
6,6.022342,30,30.557676,18.59,18.801786,101.149086,NaN,8.460483,NaN,40.793537,400,399.983002,25,30.967649,10.25431,81.789093,50.009315,401.599915,398.370575,400.300873,5049.81543,10.156664,10.445962,69.087502,65.765137,13.216039,92.877129,60.054855,24.978464,83.5411,29.750395,20.112173,83.646706,126.261673,98.807533,NaN,245.285202,411.548878936385,1.80939622255042,0.0389963627248582,1.00302007452923,8.70567695303208,465.460488154406,1.8518768433169,0.0081695206745648,1.37222297949976,71.2395910298848,449.798215473445,90.1329597141257,0.0074369325346653,1.48397073718048
6,6.023532,30,30.555479,18.59,18.800091,101.149979,NaN,8.46269,NaN,40.780491,400,399.772278,25,30.978889,10.27584,81.769165,50.009315,401.133728,397.672577,399.726288,5051.118164,10.194203,10.463861,69.122299,65.761978,13.268535,92.926659,60.067184,24.979704,83.426018,29.790213,20.091024,83.676231,126.227554,98.819641,NaN,246.476959,411.544535423362,1.80936545186806,0.0389871096404378,1.00306092850352,8.71195640956302,465.465016660191,1.85189373740501,0.00817042925189636,1.37216035782877,71.2363746562794,449.785403283308,90.1215581609868,0.00743697482381715,1.48403724194173
6,6.024308,30,30.555607,18.59,18.793013,101.142357,NaN,8.463202,NaN,40.797497,400,399.638702,25,30.974657,10.281701,81.965027,50.009315,401.133728,397.672577,399.726288,5051.118164,10.194203,10.463861,69.115257,65.74276,13.129461,92.990479,60.066849,24.979704,83.426018,29.790213,20.091024,83.676231,126.227554,98.819641,NaN,246.476959,411.535711699348,1.8093248662163,0.0389798256235279,1.00309493356071,8.71605073917544,465.454365382199,1.85186500118737,0.00816990699495053,1.3722182844081,71.2365620522417,449.770755053791,90.1118494023377,0.00743622600917964,1.48418098295284
6,6.023995,30,30.554806,18.59,18.793013,101.142357,NaN,8.462611,NaN,40.797497,400,399.638702,25,30.974657,10.264791,82.19252,50.016731,401.138153,397.80899,399.82254,5047.59668,10.19554,10.457786,69.099892,65.726036,12.941467,93.013268,60.077808,24.972012,83.566429,29.795382,20.111122,83.655502,126.179955,98.844521,NaN,247.08609,411.536407095515,1.80933142743282,0.0389821649748823,1.00308473190695,8.71439933756608,465.455569772316,1.85186996739117,0.00817021809258799,1.37219778387891,71.2353893512976,449.772542839308,90.1120445909987,0.00743655455157412,1.4841433031805
6,6.023071,30,30.553844,18.59,18.792305,101.145958,NaN,8.461927,NaN,40.831306,400,399.70047,25,30.957211,10.254166,82.157791,50.016731,401.598511,397.99823,400.280701,5049.150391,10.262424,10.45326,69.037285,65.70752,12.87627,92.918564,60.083572,24.995913,83.426079,29.777922,20.141079,83.648468,126.174042,98.839264,NaN,247.710876,411.537749727409,1.80934836533494,0.0389889238811475,1.0030554903223,8.70952389196162,465.461957360049,1.85188913304279,0.00817081499795949,1.37214734812795,71.2339809007112,449.777980334407,90.1144961724117,0.00743710868123653,1.48406650497987
6,6.023071,30,30.553844,18.59,18.788578,101.132896,NaN,8.461927,NaN,40.846962,400,399.888672,25,30.944092,10.247182,81.822403,50.016731,401.598511,397.99823,400.280701,5049.150391,10.262424,10.45326,69.034775,65.657562,12.934309,92.861244,60.075645,24.995913,83.426079,29.777922,20.141079,83.648468,126.174042,98.839264,NaN,247.710876,411.534011331045,1.8093355599958,0.0389881425168324,1.00306007950079,8.70952389196162,465.444033759712,1.85184124603597,0.00817000512685311,1.37224101673269,71.2339809007112,449.773328628735,90.1113617874256,0.00743688314848177,1.48411110885829
6,6.023082,30,30.552082,18.59,18.783716,101.11071,NaN,8.461686,NaN,40.838604,400,399.973724,25,30.942163,10.2407,81.567017,50.016731,401.496246,397.979767,400.296539,5050.669434,10.255237,10.450141,68.999138,65.634079,12.90727,92.851624,60.065121,24.961119,83.552017,29.82205,20.104076,83.700531,126.209732,98.808647,NaN,248.09491,411.52910999761,1.80931862403279,0.0389870409366065,1.00306642720467,8.70958193631139,465.416238088731,1.85177082615183,0.00816931370921575,1.37235512304887,71.2314010732962,449.765866113882,90.104113081975,0.00743705343915982,1.48413751094902
6,6.023358,30,30.552513,18.59,18.788189,101.088387,NaN,8.46225,NaN,40.854012,400,399.968109,25,30.945068,10.232361,81.294823,50.016731,401.736664,398.154144,400.361115,5048.902344,10.238141,10.446727,68.977844,65.633682,12.928112,92.92881,60.05117,24.921,83.49749,29.846645,20.076941,83.607346,126.164696,98.847618,NaN,248.276672,411.532983495796,1.80932820651609,0.0389859153087944,1.00306991284601,8.71103829593437,465.384952612381,1.85168629020388,0.0081677616037053,1.37252656721702,71.2320321336783,449.769667544036,90.1072176365329,0.00743710759508857,1.48411210086086
6,6.022505,30,30.552053,18.59,18.791607,101.089828,NaN,8.462422,NaN,40.865845,400,400.029724,25,30.961193,10.23029,81.277092,50.016731,401.736664,398.154144,400.361115,5048.902344,10.238141,10.446727,69.066132,65.624664,13.006518,92.969101,60.050499,24.921,83.49749,29.846645,20.076941,83.607346,126.164696,98.847618,NaN,248.276672,411.538307018133,1.80935783358499,0.0389930096743925,1.00303790503913,8.70653713618105,465.387622643048,1.85169442872764,0.00816802968697946,1.37250441152902,71.2313586118557,449.780087765714,90.1136594150894,0.00743775175832705,1.48400040223376
6,6.021917,30,30.552378,18.59,18.788605,101.109779,NaN,8.462026,NaN,40.880077,400,400.045258,25,30.979712,10.230259,81.406815,50.016731,401.805328,398.337341,400.560211,5048.040039,10.217489,10.448943,69.124573,65.641304,12.988299,93.023483,60.059086,24.922029,83.470543,29.852901,20.061176,83.567719,126.160362,98.845787,NaN,248.112976,411.536602208879,1.80935984800671,0.0389967776843772,1.00302243829447,8.70343406084726,465.414515141718,1.85176557644612,0.00816914098396899,1.37236939233494,71.231834470654,449.781061259303,90.1147249348444,0.00743770079903897,1.48399939926114
6,6.023674,30,30.551836,18.59,18.788645,101.113319,NaN,8.461634,NaN,40.873421,400,400.159668,25,30.985737,10.22616,81.438141,50.016731,401.805328,398.337341,400.560211,5048.040039,10.217489,10.448943,69.085915,65.655121,12.978708,92.980644,60.081402,24.922029,83.470543,29.852901,20.061176,83.567719,126.160362,98.845787,NaN,248.112976,411.532738813127,1.80932314859396,0.0389836486746337,1.00307965092572,8.71270565973157,465.420188578799,1.85178191853682,0.00816957108314461,1.37233008831,71.2310408819466,449.767326727724,90.1047872178209,0.007437198557646,1.48411719570072
6,6.021515,30,30.553797,18.59,18.787302,101.126778,NaN,8.45866,NaN,40.886154,400,400.274384,25,30.985258,10.202594,81.442078,50.016731,401.897644,398.444183,400.616516,5050.441406,10.260328,10.46826,69.073631,65.641754,12.943192,92.961357,60.096046,24.931625,83.356071,29.848764,20.052677,83.642151,126.132332,98.852318,NaN,247.743408,411.536188356664,1.80936380046709,0.038999511345305,1.00301094177287,8.70131243767111,465.435708940741,1.85181910639612,0.0081696440136969,1.37228370905499,71.233912087608,449.783552444139,90.1181916411105,0.00743739302604091,1.48401188265234
6,6.020817,30,30.550564,18.59,18.778904,101.090378,NaN,8.458463,NaN,40.878323,400,400.286804,25,30.976871,10.193992,81.486832,50.008232,401.712555,398.292816,400.43396,5050.878906,10.216824,10.44374,69.075027,65.632401,12.998343,93.03273,60.086723,24.94437,83.597443,29.84495,20.052057,83.669983,126.118042,98.867294,NaN,247.449692,411.529315856297,1.80934958414952,0.0390029720513428,1.00299852710937,8.69762836787038,465.390618152682,1.85170568293269,0.00816864224766991,1.37246228012875,71.2291783856056,449.775983563944,90.1090174634209,0.00743800250254678,1.48400158555387
6,6.020758,30,30.550816,18.59,18.774715,101.0961,NaN,8.458307,NaN,40.895779,400,400.202118,25,30.967245,10.187159,81.631813,50.008232,401.712555,398.292816,400.43396,5050.878906,10.216824,10.44374,69.175568,65.646339,13.04343,93.08284,60.068596,24.94437,83.597443,29.84495,20.052057,83.669983,126.118042,98.867294,NaN,247.449692,411.525245377328,1.809336428925,0.0390025349861192,1.00300175918293,8.69731694875543,465.398092099888,1.85172510370887,0.00816889930510846,1.37242762141619,71.2295473765224,449.771392261562,90.1062412142784,0.00743770376180006,1.48405206285144
6,6.021122,30,30.550264,18.59,18.770893,101.096382,NaN,8.459792,NaN,40.926968,400,400.236145,25,30.974657,10.196115,82.052963,50.008232,401.718323,398.271149,400.382904,5049.245117,10.243947,10.469403,69.122208,65.653694,13.038326,93.098557,60.055904,24.953545,83.531693,29.798933,20.091339,83.560715,126.11657,98.872032,NaN,247.273911,411.520603068621,1.80931566337758,0.0389990102403753,1.00301833030096,8.69923820917842,465.399309667441,1.85172956199599,0.00816913124676226,1.37241144636565,71.2287391069735,449.763438553263,90.100186214293,0.00743748481747029,1.48411418672981
6,6.02098,30,30.549931,18.59,18.775223,101.095451,NaN,8.458044,NaN,40.951702,400,400.31604,25,30.983795,10.187363,82.083359,50.008232,401.870605,398.355438,400.593048,5049.191406,10.262385,10.458529,69.097488,65.654823,13.01455,93.109169,60.051159,24.913479,83.570595,29.778299,20.112829,83.527428,126.1436,98.854012,NaN,247.423187,411.525261639688,1.80933351866807,0.0390009806109673,1.00300836990493,8.69848871701242,465.398532985823,1.85172821355548,0.0081692028669883,1.37240959973872,71.2282515029422,449.769676850514,90.1039700238088,0.00743788790016761,1.48404582619909
6,6.020271,30,30.549105,18.59,18.775223,101.095451,NaN,8.457315,NaN,40.951702,400,400.31604,25,30.983795,10.185827,81.945328,50.008232,401.870605,398.355438,400.593048,5049.191406,10.262385,10.458529,69.077866,65.675316,12.942406,93.138107,60.096779,24.913479,83.570595,29.778299,20.112829,83.527428,126.1436,98.854012,NaN,247.423187,411.526836948099,1.80934838777031,0.0390062854739469,1.00298526132017,8.69474633277451,465.399775778898,1.85173333741866,0.00816952378265583,1.37238842857212,71.2270419890824,449.774463738261,90.1061547324471,0.00743836952897436,1.48397876213251
6,6.020271,30,30.549105,18.59,18.778133,101.065987,NaN,8.457315,NaN,40.962242,400,400.299438,25,30.989157,10.199608,81.946609,50.008232,401.979004,398.46936,400.68866,5046.550781,10.224812,10.435542,69.02047,65.729874,12.865151,93.125267,60.083382,24.917112,83.401573,29.760847,20.105934,83.613358,126.147514,98.85714,NaN,247.288345,411.529755630001,1.8093583857668,0.0390068957747818,1.0029816817043,8.69474633277451,465.359336606415,1.85162527795029,0.00816769576709536,1.37260025781763,71.2270419890824,449.778095584778,90.108602132107,0.00743854563548463,1.48394395004137
6,6.021208,30,30.549641,18.59,18.782253,101.045807,NaN,8.458574,NaN,40.976219,400,400.342804,25,30.987013,10.207655,82.007622,50.008232,401.979004,398.46936,400.68866,5046.550781,10.224812,10.435542,69.077858,65.759209,12.881037,93.113312,60.069191,24.917112,83.401573,29.760847,20.105934,83.613358,126.147514,98.85714,NaN,247.288345,411.531806210467,1.80935289103648,0.0390007491465123,1.0030071490977,8.69969212042423,465.330828926507,1.85154792633848,0.00816623516226732,1.37275930496128,71.2278268587236,449.776498277334,90.108201187846,0.00743830626729821,1.48397299651825
6,6.021924,30,30.54882,18.59,18.789429,101.050934,NaN,8.460684,NaN,40.984116,400,400.336212,25,30.979723,10.208258,81.949066,50.008232,401.775543,398.367065,400.5354,5049.703125,10.240042,10.444819,69.094948,65.773521,13.04734,93.101501,60.065231,24.91926,83.514435,29.787897,20.09008,83.628891,126.132957,98.850761,NaN,247.502609,411.537413147998,1.80936253227051,0.0389968981022281,1.00302165259167,8.70347100357435,465.339103167469,1.85157183001025,0.0081668723450633,1.37270129560374,71.2266246557366,449.779389838436,90.1091151713543,0.00743869448928405,1.48392424225357
6,6.02237,30,30.548008,18.59,18.785694,101.072685,NaN,8.463388,NaN,40.965435,400,400.294861,25,30.970953,10.208359,81.730957,50.008232,401.960541,398.49408,400.707672,5050.546387,10.218474,10.439976,68.989563,65.769112,13.188293,93.100082,60.083138,24.906425,83.548347,29.762474,20.090305,83.662766,126.134361,98.835449,NaN,247.637421,411.532675969434,1.80934034825164,0.0389927794598128,1.0030407838772,8.70582471581912,465.370181259105,1.85165665178366,0.00816853760702745,1.372523931842,71.2254356017092,449.77072735116,90.1022544727575,0.00743851974501688,1.48398646403495
6,6.023395,30,30.547256,18.59,18.776926,101.089287,NaN,8.463273,NaN,40.947468,400,400.320404,25,30.965763,10.204154,81.346954,50.008232,401.960541,398.49408,400.707672,5050.546387,10.218474,10.439976,68.956985,65.745926,13.268276,93.006653,60.055565,24.906425,83.548347,29.762474,20.090305,83.662766,126.134361,98.835449,NaN,247.637421,411.52160362183,1.80928873124456,0.0389832774012825,1.00308500117243,8.71123352869074,465.394098428452,1.85172220352582,0.00816985982940812,1.37238531716532,71.2243343823083,449.751418364261,90.08829585019,0.00743781053763447,1.48415236396873
6,6.023987,30,30.548561,18.59,18.776585,101.103394,NaN,8.463422,NaN,40.921448,400,400.247742,25,30.964123,10.205928,81.121552,50.008232,401.752869,398.332184,400.577515,5052.424805,10.24996,10.453973,69.017792,65.71801,13.326339,92.96521,60.021259,24.928005,83.563957,29.763096,20.10441,83.682953,126.109131,98.847801,NaN,248.031052,411.51994603105,1.80927514815351,0.0389787808655161,1.00310472521185,8.71435712836603,465.411494806727,1.85176583838818,0.00817022784558057,1.37231744384023,71.2262453917308,449.747455068085,90.0872704360996,0.00743722411511207,1.48422386021421
6,6.023433,30,30.547867,18.59,18.776863,101.099197,NaN,8.463326,NaN,40.916519,400,400.312531,25,30.959187,10.196308,81.116615,50.007118,401.928864,398.443604,400.680817,5048.40332,10.233868,10.440338,69.02803,65.703545,13.354826,93.001579,60.032967,24.911625,83.350784,29.765236,20.095778,83.710526,126.133034,98.855034,NaN,248.600449,411.521455985705,1.80928771807305,0.0389829801270914,1.00308631787776,8.71143403704616,465.406779212849,1.85175475337715,0.00817023716536026,1.37232979785646,71.2252291250127,449.751504785999,90.0891242231306,0.00743763015229773,1.48416720343688
6,6.022127,30,30.548042,18.59,18.777994,101.106766,NaN,8.462379,NaN,40.931702,400,400.338531,25,30.961237,10.201288,81.384499,50.007118,401.928864,398.443604,400.680817,5048.40332,10.233868,10.440338,69.068741,65.697678,13.331317,93.01767,60.023991,24.911625,83.350784,29.765236,20.095778,83.710526,126.133034,98.855034,NaN,248.600449,411.525492459131,1.80931898715854,0.0389929821888938,1.00304234587074,8.70454232852148,465.416902929009,1.85178142179127,0.00817063865158424,1.37227994041969,71.2254853902818,449.76299323034,90.0970857347838,0.00743813442278579,1.48406149244163
6,6.021775,30,30.547564,18.59,18.783182,101.117584,NaN,8.461319,NaN,40.94006,400,400.283142,25,30.966824,10.212316,81.686775,50.007118,401.917999,398.4776,400.721741,5051.151367,10.209063,10.439351,69.041901,65.680794,13.229913,92.98835,60.020199,24.919443,83.464439,29.776661,20.087234,83.604156,126.090996,98.873909,NaN,248.490906,411.531478289927,1.80934419331901,0.0389967026626303,1.00302448440163,8.70268464407405,465.432466726126,1.85182405066265,0.0081714953234736,1.37219007293263,71.2247854167391,449.771793806517,90.1024135774365,0.00743870559616738,1.48396486055384
6,6.021337,30,30.547194,18.59,18.78583,101.11557,NaN,8.461301,NaN,40.943932,400,400.187012,25,30.974699,10.215734,81.823563,50.007118,401.715729,398.239349,400.429138,5052.359863,10.245916,10.465873,68.994057,65.683167,13.109304,92.963089,60.006672,24.930956,83.480698,29.764784,20.094635,83.602089,126.106987,98.864243,NaN,248.776215,411.53510737214,1.80936247557612,0.0390005342058422,1.00300695223857,8.70037297800076,465.430259598883,1.85181896129138,0.00817151418965901,1.37219504642417,71.2242435891446,449.778159676444,90.1062371796303,0.00743912607457793,1.48389436399259
6,6.021451,30,30.544756,18.59,18.786562,101.11026,NaN,8.46033,NaN,40.975517,400,400.212189,25,30.980406,10.235935,81.876205,50.007118,401.715729,398.239349,400.429138,5052.359863,10.245916,10.465873,68.983093,65.67791,13.174258,92.940483,59.997936,24.930956,83.480698,29.764784,20.094635,83.602089,126.106987,98.864243,NaN,248.776215,411.535588311017,1.80936260004432,0.0389998349179251,1.00300976658958,8.70097465685893,465.4266400823,1.85181461347593,0.00817213226910595,1.37217071018833,71.2206732303197,449.776391150993,90.1019730332558,0.00743977696485718,1.48384883530859
6,6.021451,30,30.544756,18.59,18.786562,101.11026,NaN,8.46033,NaN,40.975517,400,400.212189,25,30.980406,10.226952,81.803757,50.007118,401.932404,398.403168,400.615448,5049.461426,10.232573,10.441683,68.941887,65.667671,13.204437,92.926811,59.993702,24.91769,83.499077,29.78186,20.07464,83.65229,126.054443,98.886528,NaN,248.986908,411.535588311017,1.80936260004432,0.0389998349179251,1.00300976658958,8.70097465685893,465.4266400823,1.85181461347593,0.00817213226910595,1.37217071018833,71.2206732303197,449.776391150993,90.1019730332558,0.00743977696485718,1.48384883530859
6,6.020295,30,30.545757,18.59,18.787899,101.070564,NaN,8.458839,NaN,41.004837,400,400.297394,25,30.981277,10.227909,81.596634,50.007118,401.798798,398.329071,400.530853,5051.844727,10.214545,10.44694,68.97168,65.688164,13.070446,92.874336,59.997959,24.912867,83.565674,29.781843,20.076004,83.496719,126.115852,98.861717,NaN,249.295074,411.539497376393,1.80939143488106,0.039008764284839,1.00297045744908,8.69487301983224,465.370658165836,1.85166283990328,0.00816928069224927,1.37248144426975,71.2221391893955,449.787610325109,90.1107954923119,0.00744001853808885,1.48376700006216
6,6.020897,30,30.545393,18.59,18.780788,101.042259,NaN,8.458748,NaN,41.04216,400,400.266876,25,30.97893,10.221045,81.465042,50.007118,401.798798,398.329071,400.530853,5051.844727,10.214545,10.44694,69.150414,65.715668,13.052134,92.874039,60.01992,24.912867,83.565674,29.781843,20.076004,83.496719,126.115852,98.861717,NaN,249.295074,411.531027765755,1.80935437943344,0.0390027686065807,1.00299881634374,8.69805062731569,465.332355310114,1.85156127690975,0.00816766556417745,1.37267576890261,71.2216061185936,449.773878905081,90.1010827504527,0.00743946265172189,1.48388923438729
6,6.021079,30,30.545183,18.59,18.779255,101.022987,NaN,8.459293,NaN,41.050663,400,400.267273,25,30.976345,10.220988,81.409393,50.007118,401.846588,398.385834,400.555359,5046.379395,10.208918,10.437771,69.096626,65.696045,13.038136,92.852844,60.018204,24.903511,83.435059,29.830204,20.042349,83.552528,126.136429,98.827164,NaN,249.705582,411.529085802195,1.80934529575435,0.0390010855130156,1.00300663403443,8.69901125169957,465.306216085831,1.8514918784037,0.00816655085653138,1.37280922097534,71.2212985750296,449.770423032431,90.0984891919507,0.00743935851275546,1.48391697434334
6,6.021115,30,30.544638,18.59,18.780142,101.013016,NaN,8.45677,NaN,41.071877,400,400.26825,25,30.970932,10.236092,81.321831,50.007118,401.846588,398.385834,400.555359,5046.379395,10.208918,10.437771,69.030388,65.667381,13.050971,92.815765,60.021034,24.903511,83.435059,29.830204,20.042349,83.552528,126.136429,98.827164,NaN,249.705582,411.529895484898,1.80934758835749,0.0390010022002171,1.0030067157816,8.69920126269403,465.293348506371,1.85145867804053,0.00816614360257013,1.37286710416772,71.220500416984,449.77085036646,90.0980903261537,0.00743954391843227,1.48389891017938
6,6.020956,30,30.543211,18.59,18.779312,101.000656,NaN,8.456736,NaN,41.072609,400,400.311707,25,30.966776,10.247291,81.204048,50.011261,401.990356,398.451752,400.677551,5048.370605,10.251803,10.465058,69.10746,65.67173,13.068695,92.779579,60.016415,24.895435,83.460991,29.821449,20.064083,83.591095,126.026505,98.903259,NaN,249.948746,411.529416253369,1.80934807098213,0.039002017667123,1.00300255518536,8.69836204095435,465.278529537904,1.85142218619098,0.0081659307300101,1.3729195712107,71.21841049753,449.769964027319,90.0956946008378,0.0074399321566824,1.48387083135555
6,6.019735,30,30.542446,18.59,18.773842,101.003998,NaN,8.456385,NaN,41.060638,400,400.403107,25,30.97263,10.228122,81.296371,50.011261,401.990356,398.451752,400.677551,5048.370605,10.251803,10.465058,69.192848,65.675514,13.021177,92.771622,60.002594,24.895435,83.460991,29.821449,20.064083,83.591095,126.026505,98.903259,NaN,249.948746,411.526642733008,1.80935488472872,0.0390100070844268,1.00296949141819,8.69191688845007,465.284270407612,1.85143919953624,0.00816643558944816,1.37287579026874,71.2172900754433,449.771869925451,90.0960149117863,0.00744025578213713,1.48383296087632
6,6.020343,30,30.543873,18.59,18.769468,101.030243,NaN,8.456257,NaN,41.035954,400,400.402039,25,30.974064,10.202078,81.623047,50.011261,402.030792,398.51474,400.679108,5046.437012,10.252899,10.458891,69.224693,65.658371,13.024514,92.783226,60.016365,24.906984,83.457451,29.815826,20.077122,83.63134,126.064873,98.874901,NaN,249.629745,411.520904761862,1.80932710462668,0.039004539712891,1.00299469046392,8.69512639276076,465.318149956917,1.85152663138285,0.00816751041417915,1.37272327583447,71.2193800441088,449.762840635106,90.0917285279843,0.00743938663114821,1.48395608044155
6,6.020531,30,30.541725,18.59,18.771385,101.069016,NaN,8.456724,NaN,41.006783,400,400.356537,25,30.976625,10.210102,81.54969,50.011261,401.952209,398.562195,400.682617,5046.712402,10.208923,10.442759,69.244614,65.621422,13.04532,92.820816,60.055,24.927902,83.431702,29.79146,20.100796,83.589676,126.07209,98.867004,NaN,250.054672,411.522409768872,1.80932974826186,0.0390035350468089,1.00299845890078,8.69611875527346,465.374601912484,1.85168218120311,0.00817075168160627,1.37238916648945,71.2162340717819,449.76220286239,90.0885914475313,0.00744000483017601,1.48390713138753
6,6.020627,30,30.540674,18.59,18.781696,101.140442,NaN,8.459228,NaN,40.968315,400,400.346619,25,30.994179,10.217562,81.272812,50.011261,401.952209,398.562195,400.682617,5046.712402,10.208923,10.442759,69.250954,65.620361,13.077653,92.873489,60.04464,24.927902,83.431702,29.79146,20.100796,83.589676,126.07209,98.867004,NaN,250.054672,411.532538341479,1.80936316122843,0.039004979155707,1.00298890070894,8.69662548448923,465.474187655579,1.85195056724225,0.008175590488569,1.37185000712381,71.2146946957537,449.773557858302,90.0949192824057,0.00744087321732552,1.48377137677363
6,6.021395,30,30.541615,18.59,18.788778,101.207977,NaN,8.460093,NaN,40.925045,400,400.267487,25,31.007626,10.203186,81.396187,50.011261,401.754028,398.311371,400.416138,5048.992188,10.246085,10.465982,69.298058,65.612404,13.096025,92.883652,60.033218,24.899397,83.531052,29.80789,20.097126,83.630997,126.048294,98.873085,NaN,250.603607,411.537935383134,1.80937138778887,0.0390007184951062,1.00300521615951,8.70067909639852,465.565406430674,1.85219220075319,0.00817941043183469,1.3713915455853,71.2160729595943,449.77724631162,90.0985910456208,0.00744076768513853,1.48376015398253
6,6.02259,30,30.542171,18.59,18.788778,101.207977,NaN,8.460185,NaN,40.925045,400,400.267487,25,31.007626,10.190102,81.621414,50.011261,401.772614,398.527588,400.341003,5045.975098,10.178265,10.468802,69.218147,65.61338,13.1047,92.874008,60.014408,24.930874,83.550316,29.84642,20.071447,83.60257,126.14843,98.805374,NaN,250.920197,411.535280577845,1.80934633165503,0.0389917809287115,1.00304415705004,8.70698569088302,465.56457163863,1.85218875602559,0.00817919431630483,1.37140572354919,71.2168873028871,449.768558460039,90.0934366525356,0.0074401782897615,1.48385764674141
6,6.022616,30,30.54122,18.59,18.792051,101.219345,NaN,8.461186,NaN,40.900162,400,400.282104,25,31.011042,10.19084,81.592285,50.011261,401.772614,398.527588,400.341003,5045.975098,10.178265,10.468802,69.224152,65.630249,13.147533,92.86837,60.006027,24.930874,83.550316,29.84642,20.071447,83.60257,126.14843,98.805374,NaN,250.920197,411.538505774211,1.80935703184226,0.038992272725432,1.0030409757066,8.70712289489063,465.581588890134,1.85223629040408,0.00818026823817527,1.37130043283128,71.2154944158719,449.771737656181,90.0943806671673,0.00744061990632403,1.48380280860723
6,6.021609,30,30.541111,18.59,18.79314,101.176422,NaN,8.46154,NaN,40.879543,400,400.246613,25,31.007011,10.213091,81.317398,50.011261,401.408813,398.243317,400.119232,5048.120605,10.156731,10.456241,69.295792,65.651947,13.109974,92.879723,59.995785,24.915493,83.503372,29.802898,20.109089,83.597,126.093979,98.836723,NaN,250.65657,411.54183510188,1.80938188686622,0.03900003233104,1.00300682471243,8.70180854826282,465.522885731525,1.85207971409974,0.00817765099468345,1.37160390712217,71.2153347658608,449.780685073168,90.1002735394098,0.0074410867948596,1.48371430066431
6,6.021134,30,30.540287,18.59,18.793081,101.130157,NaN,8.460472,NaN,40.873032,400,400.119781,25,31.000961,10.211871,81.231926,50.011261,401.408813,398.243317,400.119232,5048.120605,10.156731,10.456241,69.228439,65.677238,13.06823,92.881088,60.028767,24.915493,83.503372,29.802898,20.109089,83.597,126.093979,98.836723,NaN,250.65657,411.542831080157,1.80939164412306,0.039003573312381,1.00299142218868,8.69930154590446,465.460659599244,1.85191526884707,0.00817510320353096,1.37191374020431,71.2141278530253,449.783616242535,90.1012107537862,0.00744147802300406,1.48366511733831
6,6.021134,30,30.540287,18.59,18.795784,101.086838,NaN,8.460472,NaN,40.870449,400,399.934937,25,30.987116,10.206601,81.340622,49.999889,401.326935,398.182343,400.022003,5048.669434,10.186175,10.470332,69.146461,65.706001,13.084673,92.875389,60.019287,24.88728,83.537773,29.794764,20.110909,83.545906,126.027519,98.890015,NaN,250.911789,411.545542161481,1.80940093041532,0.0390041400962109,1.00298810037049,8.69930154590446,465.401222943885,1.85175645707405,0.00817241640883485,1.37222430714849,71.2141278530253,449.786989510485,90.103484383214,0.00744164162045046,1.48363281625577
6,6.022796,30,30.539713,18.59,18.799824,101.084557,NaN,8.463079,NaN,40.862106,400,399.91333,25,30.985228,10.217799,81.233238,49.999889,401.35144,398.201324,400.106628,5049.779785,10.16946,10.461547,69.1427,65.698486,13.103732,92.895302,59.996815,24.873009,83.514801,29.802687,20.097702,83.572495,125.989548,98.906708,NaN,251.222366,411.545902537078,1.80937996382571,0.0389925563866964,1.00303727722145,8.70807275641226,465.398956468677,1.85175165428219,0.00817249803364066,1.37222597305299,71.2132870971116,449.778946242878,90.0973398281059,0.00744142504158156,1.48369513583513
6,6.022357,30,30.539534,18.59,18.803242,101.120529,NaN,8.464032,NaN,40.863373,400,399.949951,25,30.991543,10.22921,81.046402,49.999889,401.35144,398.201324,400.106628,5049.779785,10.16946,10.461547,69.21553,65.706596,13.109359,92.906654,60.00148,24.873009,83.514801,29.802687,20.097702,83.572495,125.989548,98.906708,NaN,251.222366,411.550306014827,1.80940091024341,0.0389965557993777,1.00301877339256,8.70575611172501,465.448582679563,1.85188464608208,0.00817479887464462,1.37196343583206,71.2130249071243,449.786421819599,90.1021528720287,0.00744184171483708,1.48361896232995
6,6.022802,30,30.538589,18.59,18.796179,101.163094,NaN,8.462247,NaN,40.8638,400,399.921631,25,30.990044,10.224514,81.119942,49.999889,401.39328,398.124542,400.070587,5045.400879,10.17166,10.461143,69.217453,65.703346,13.091424,92.916145,59.98064,24.836706,83.348503,29.795441,20.10961,83.506851,125.994469,98.908768,NaN,251.207901,411.542233129337,1.80936731498751,0.0389917473588474,1.00304195676736,8.70810441808271,465.508393645483,1.85204650809675,0.00817780531496333,1.37163473169363,71.2116406958145,449.773515196676,90.0922628453546,0.00744150140724582,1.48371835599251
6,6.022751,30,30.537331,18.59,18.79076,101.170509,NaN,8.461699,NaN,40.890877,400,399.925171,25,30.981777,10.223565,81.348503,49.999889,401.510284,398.269135,400.225037,5044.486816,10.162647,10.440588,69.270729,65.695786,13.218469,92.915665,59.989235,24.846174,83.495193,29.8004,20.100519,83.570419,125.991623,98.899063,NaN,251.204269,411.536910929676,1.80934976589253,0.0389909925948217,1.0030469640086,8.7078352930597,465.520453927071,1.85208147609477,0.00817875401866924,1.37154963720035,71.2097979478025,449.766204537036,90.0857501466382,0.00744152711636297,1.48375615431577
6,6.022003,30,30.53684,18.59,18.785273,101.14489,NaN,8.460482,NaN,40.906879,400,400.013885,25,30.978991,10.234321,81.459717,49.999889,401.510284,398.269135,400.225037,5044.486816,10.162647,10.440588,69.288383,65.687042,13.26159,92.932594,59.979073,24.846174,83.495193,29.8004,20.100519,83.570419,125.991623,98.899063,NaN,251.204269,411.533069064676,1.80934659682057,0.0389954358298904,1.00302934131417,8.70388792641421,465.48605175243,1.85199064004678,0.00817735680356337,1.37172018440186,71.2090787000859,449.764688038262,90.0841092245291,0.00744160199809571,1.48375810011131
6,6.021288,30,30.537109,18.59,18.775488,101.125031,NaN,8.460732,NaN,40.92448,400,400.091461,25,30.973206,10.227407,81.370766,49.999889,401.667603,398.371918,400.359497,5044.709961,10.169323,10.44805,69.277908,65.654785,13.323738,92.949783,59.969398,24.837055,83.519112,29.792685,20.089764,83.554794,126.020378,98.889412,NaN,250.391708,411.524843083821,1.80932797015572,0.0389987320544697,1.00301808311263,8.70011435899846,465.458404947981,1.85191618672821,0.0081760208476668,1.37186916121837,71.2094727495707,449.758122409117,90.0800233889039,0.00744120218898178,1.48382791322221
