P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,TC1,TC2,TC3,TC4,TC5,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,6.018527,30,30.535679,18.59,18.775488,101.125031,NaN,8.455741,NaN,40.92448,400,400.091461,25,30.973206,10.196676,81.05101,49.999889,401.59259,398.291718,400.281952,5044.300293,10.202016,10.459058,69.30349,65.637459,13.348254,92.94268,59.981838,24.845493,83.462738,29.801661,20.074942,83.575165,125.98925,98.87468,NaN,250.058228,411.530977417437,1.80938587786282,0.0390193951964057,1.00292810397105,8.68553937707168,465.460554714578,1.85192505447801,0.00817657686462647,1.37183258970302,71.2073779509369,449.778092374944,90.0916805000036,0.00744260322259821,1.48359995623597
6,6.019686,30,30.535372,18.59,18.769596,101.130615,NaN,8.458284,NaN,40.911583,400,400.09314,25,30.969187,10.173384,80.930061,49.999889,401.59259,398.291718,400.281952,5044.300293,10.202016,10.459058,69.281944,65.623573,13.345804,92.949486,60.016159,24.845493,83.462738,29.801661,20.074942,83.575165,125.98925,98.87468,NaN,250.058228,411.522492988924,1.8093413242566,0.0390094832479912,1.00297311747728,8.69165821699272,465.468676385482,1.85194742475605,0.00817704250528552,1.37178477643826,71.2069282164092,449.76168042362,90.0802318774749,0.00744189994421643,1.48374929138578
6,6.019638,30,30.534697,18.59,18.767616,101.152313,NaN,8.458298,NaN,40.902023,400,399.968506,25,30.981958,10.166119,80.988708,49.994923,401.867401,398.618378,400.5354,5044.900391,10.165581,10.469181,69.404678,65.612747,13.347924,92.926262,59.992516,24.838558,83.614548,29.793703,20.072304,83.495537,126.027954,98.873642,NaN,250.35437,411.520613756076,1.80933552816335,0.0390094271983561,1.00297398915829,8.69140482295427,465.499453932109,1.85203112837823,0.0081786502809479,1.37161236733317,71.2059393714771,449.759072783497,90.0776235939917,0.00744197754154721,1.48375697581648
6,6.019052,30,30.533945,18.59,18.770056,101.161201,NaN,8.458241,NaN,40.882145,400,400.116638,25,30.989214,10.150522,81.105408,49.994923,401.867401,398.618378,400.5354,5044.900391,10.165581,10.469181,69.447441,65.609169,13.356273,92.905678,59.975075,24.838558,83.614548,29.793703,20.072304,83.495537,126.027954,98.873642,NaN,250.35437,411.524363036373,1.80935620300682,0.0390143253038629,1.00295188817106,8.68831118024588,465.512774292746,1.8520683583416,0.00817949368519355,1.37152966609452,71.204837700779,449.7660228393,90.0813599588076,0.00744254208420265,1.48367111538695
6,6.019052,30,30.533945,18.59,18.774752,101.151871,NaN,8.458241,NaN,40.856899,400,400.20694,25,30.988705,10.140188,81.336685,49.994923,401.62442,398.456299,400.354523,5042.790039,10.191557,10.47869,69.435814,65.6586,13.375624,92.893135,59.979713,24.847973,83.346657,29.80294,20.060951,83.586082,126.047249,98.840057,NaN,251.201859,411.529072884883,1.80937233691242,0.0390153103200747,1.00294611501,8.68831118024588,465.499977610057,1.85203417063324,0.00817891531126431,1.37159631786448,71.204837700779,449.771883212491,90.085309947448,0.00744282636936412,1.48361498572977
6,6.018937,30,30.532024,18.59,18.771824,101.164726,NaN,8.4591,NaN,40.854263,400,400.188202,25,30.980684,10.139197,81.305779,49.994923,401.561432,398.333038,400.304016,5042.88916,10.177461,10.446932,69.353119,65.702148,13.366414,92.884491,59.950611,24.867016,83.510231,29.806021,20.050007,83.613693,125.955101,98.885643,NaN,251.32225,411.526391759299,1.80936468953317,0.0390155570556707,1.00294596666701,8.68770403910719,465.520494595662,1.85209318162399,0.00818045927011356,1.37145545589277,71.2020233437613,449.767675630267,90.0800527048889,0.00744320320042354,1.4836060549315
6,6.018055,30,30.530346,18.59,18.761381,101.190956,NaN,8.457466,NaN,40.857254,400,400.076324,25,30.969963,10.169147,80.941345,49.994923,401.561432,398.333038,400.304016,5042.88916,10.177461,10.446932,69.389351,65.722153,13.358868,92.850838,59.933125,24.867016,83.510231,29.806021,20.050007,83.613693,125.955101,98.885643,NaN,251.32225,411.517877794674,1.80934731265962,0.0390199700756789,1.0029300608295,8.68304723669598,465.558984853225,1.85219967418338,0.00818273755884901,1.37122556217146,71.1995648572059,449.760114907472,90.0728415064675,0.00744334390519074,1.48363546672123
6,6.01787,30,30.528854,18.59,18.741879,101.201195,NaN,8.457063,NaN,40.847961,400,399.902985,25,30.96146,10.215399,80.828064,49.994923,401.45166,398.22995,400.199341,5044.936523,10.163611,10.457297,69.331429,65.725731,13.363199,92.846405,59.969952,24.867155,83.459343,29.794369,20.065004,83.492126,125.936501,98.892906,NaN,251.457108,411.498729607792,1.8092841874812,0.0390172638058435,1.00294802971109,8.68207040375529,465.575264144514,1.85224642302759,0.00818395236944072,1.37111459319624,71.1973787779969,449.73607647412,90.0547592517655,0.00744262883674187,1.48382757966714
6,6.017972,30,30.528776,18.59,18.730469,101.198235,NaN,8.455642,NaN,40.85804,400,400.104523,25,30.961472,10.25938,81.110741,49.994923,401.773224,398.663727,400.523682,5044.849609,10.162809,10.463073,69.350487,65.718788,13.295932,92.805725,59.956234,24.862312,83.458588,29.774372,20.08547,83.625893,125.926651,98.88002,NaN,251.336716,411.487059143422,1.80924284114337,0.0390141059754388,1.00296541851922,8.68260898474205,465.571322705833,1.8522360647869,0.00818379930557596,1.37113368543164,71.1972644895937,449.721001447511,90.0445018351391,0.00744192090710669,1.4839701563695
6,6.017512,30,30.528601,18.59,18.727379,101.172333,NaN,8.457451,NaN,40.854012,400,400.211273,25,30.963163,10.274875,81.375343,49.994923,401.773224,398.663727,400.523682,5044.849609,10.162809,10.463073,69.343521,65.703987,13.297495,92.757874,59.997543,24.862312,83.458588,29.774372,20.08547,83.625893,125.926651,98.88002,NaN,251.336716,411.484982596132,1.80924187555771,0.0390169021699341,1.00295422112579,8.68018003504216,465.536068031311,1.85214226793412,0.00818226220070694,1.37131382994695,71.1970080723056,449.720520518387,90.0439570781282,0.00744195049725864,1.48397028024914
6,6.017303,30,30.52667,18.59,18.727379,101.172333,NaN,8.455526,NaN,40.854012,400,400.211273,25,30.963163,10.296891,81.540352,49.994923,401.776215,398.537811,400.496704,5044.695801,10.18203,10.454597,69.331497,65.671074,13.277163,92.706154,60.032051,24.850624,83.49778,29.790401,20.057947,83.538818,125.965675,98.862747,NaN,251.216339,411.485447213773,1.80924626125987,0.0390184673708347,1.0029474025151,8.67907640025578,465.538967990419,1.85215423629954,0.00818301341321839,1.37126457285966,71.1941785989575,449.720676275651,90.0416270342952,0.00744254212481209,1.48391924341862
6,6.017016,30,30.527935,18.59,18.726555,101.143661,NaN,8.455955,NaN,40.834381,400,400.239197,25,30.962749,10.315501,81.468178,49.994923,401.721924,398.533417,400.544586,5041.520508,10.176861,10.454391,69.311592,65.664627,13.213285,92.663803,59.956947,24.812674,83.358276,29.782314,20.067896,83.511551,125.98027,98.852539,NaN,251.116379,411.485258799548,1.80924945248171,0.039020443970255,1.00293905514093,8.67756083503173,465.497747484517,1.85204134660986,0.0081807439086957,1.37150147411367,71.1960322087327,449.722776769913,90.0446376945938,0.00744226142456961,1.48393154927586
6,6.01606,30,30.525389,18.59,18.730639,101.140823,NaN,8.454756,NaN,40.836811,400,400.260956,25,30.95649,10.321412,81.431343,49.994923,401.721924,398.533417,400.544586,5041.520508,10.176861,10.454391,69.281586,65.660614,13.129074,92.629738,59.92207,24.812674,83.358276,29.782314,20.067896,83.511551,125.98027,98.852539,NaN,251.116379,411.49147982842,1.80928354804983,0.0390284625766195,1.00290284004621,8.67251207405121,465.497680648615,1.85204673300306,0.00818155847129326,1.37145672418963,71.1923014707604,449.733265201613,90.0484957642914,0.00744354057121007,1.48376566548408
6,6.015919,30,30.524975,18.59,18.734573,101.154549,NaN,8.452175,NaN,40.819351,400,400.284698,25,30.955471,10.322115,81.478226,49.997341,401.894012,398.717712,400.686859,5044.157715,10.208895,10.47562,69.250389,65.661934,13.109806,92.60144,59.931049,24.836599,83.223625,29.789227,20.064322,83.531631,125.963623,98.87352,NaN,250.603546,411.495738631961,1.80930002425647,0.0390303446467244,1.00289339941442,8.67176738287719,465.517126481885,1.85209959085254,0.00818257052299919,1.37134817511507,71.191694795234,449.738941192172,90.0517992519587,0.00744394126757861,1.48370064407015
6,6.014703,30,30.524673,18.59,18.730677,101.16832,NaN,8.454222,NaN,40.799496,400,400.381866,25,30.957857,10.300243,81.342667,49.997341,401.868988,398.752838,400.710938,5044.191406,10.18336,10.472652,69.171951,65.673737,13.089467,92.553902,59.924183,24.851227,83.392342,29.774181,20.061398,83.488815,125.923195,98.874458,NaN,250.495209,411.494534145574,1.80931215964083,0.0390386399399976,1.00285853957339,8.66534452960764,465.536464180794,1.85215191313128,0.00818354166075768,1.3712422480212,71.1912522396137,449.743123989485,90.0542377024511,0.00744423561884512,1.48365281751004
6,6.015021,30,30.523354,18.59,18.730532,101.193375,NaN,8.451427,NaN,40.771534,400,400.441345,25,30.95533,10.269002,81.311035,49.997341,401.868988,398.752838,400.710938,5044.191406,10.18336,10.472652,69.131363,65.678314,13.07923,92.517548,59.938599,24.851227,83.392342,29.774181,20.061398,83.488815,125.923195,98.874458,NaN,250.495209,411.493681929938,1.80930498682437,0.0390362260028157,1.00286908754008,8.66702428581408,465.572798392079,1.85225186149777,0.00818560766901671,1.37103012976815,71.1893193077234,449.73953689646,90.0501569642715,0.00744446063466287,1.48365336936554
6,6.015021,30,30.523354,18.59,18.72127,101.214043,NaN,8.451427,NaN,40.757927,400,400.116302,25,30.939837,10.245687,81.324539,49.997341,401.029297,398.436554,399.970978,5042.189453,10.097775,10.472797,69.051521,65.678955,13.080263,92.510025,59.943333,24.822683,83.420494,29.779589,20.047884,83.483772,125.900993,98.897232,NaN,250.814194,411.484393303671,1.8092731629354,0.0390342819517708,1.00288048604303,8.66702428581408,465.601133322992,1.85232755176142,0.00818688823517307,1.37088308881039,71.1893193077234,449.727978577236,90.0423668105917,0.0074438996998514,1.4837641524949
6,6.015523,30,30.521889,18.59,18.722481,101.191696,NaN,8.452201,NaN,40.762878,400,399.904388,25,30.934805,10.229464,81.244308,49.997341,401.029297,398.436554,399.970978,5042.189453,10.097775,10.472797,69.137421,65.667526,13.073256,92.513428,59.966156,24.822683,83.420494,29.779589,20.047884,83.483772,125.900993,98.897232,NaN,250.814194,411.484491866898,1.80926678729652,0.039030774095764,1.00289536991308,8.66967583865807,465.572695544309,1.85225479030705,0.00818607372452519,1.37100475564151,71.1871723277678,449.724572454584,90.0382238641739,0.00744417767142955,1.48375922989432
6,6.016434,30,30.522343,18.59,18.727541,101.16613,NaN,8.452665,NaN,40.77581,400,399.701263,25,30.939533,10.188757,81.3302,49.997341,400.736633,398.045593,399.682495,5040.911621,10.058586,10.444333,69.201393,65.679672,13.071504,92.504921,60.003258,24.822626,83.513069,29.785814,20.02923,83.472557,125.888016,98.900772,NaN,251.832596,411.48754146212,1.80926505420622,0.0390250104536053,1.0029188542417,8.67448728977115,465.53696031976,1.85215833280374,0.00818431257452541,1.37119843189683,71.1878376820806,449.724280978549,90.0385999211182,0.00744402614880635,1.48377367019809
6,6.017238,30,30.521849,18.59,18.730831,101.164589,NaN,8.455055,NaN,40.79464,400,399.55246,25,30.945337,10.158155,81.517044,49.997341,401.126556,398.484497,400.063934,5047.810059,10.09755,10.494328,69.206573,65.664543,13.082697,92.514923,59.962547,24.796967,83.432922,29.742926,20.070154,83.564247,125.819664,98.925339,NaN,252.680115,411.489053870791,1.80925948687598,0.039019678558829,1.00294102725154,8.67873315860305,465.535589172896,1.85215574984953,0.00818440929890795,1.37119681698577,71.1871137057975,449.721891257713,90.0363664083853,0.00744405964307936,1.48378391090207
6,6.015725,30,30.521645,18.59,18.736967,101.176224,NaN,8.454251,NaN,40.803707,400,399.720428,25,30.948961,10.144469,81.803528,49.997341,401.126556,398.484497,400.063934,5047.810059,10.09755,10.494328,69.215088,65.684868,13.042163,92.520363,60.029953,24.796967,83.432922,29.742926,20.070154,83.564247,125.819664,98.925339,NaN,252.680115,411.498570729831,1.80931232120925,0.0390323007211826,1.00288412791494,8.67074275058576,465.551848864981,1.85219963381076,0.00818520984432125,1.37110870617417,71.1868147326239,449.740928433295,90.048940142797,0.00744504531248624,1.48359621618411
6,6.014625,30,30.520479,18.59,18.736967,101.176224,NaN,8.45225,NaN,40.803707,400,399.720428,25,30.948961,10.162455,81.826187,49.997341,401.215271,398.484436,400.07135,5045.945313,10.063112,10.481599,69.219559,65.675529,13.003577,92.556,59.939041,24.80172,83.350578,29.719824,20.079525,83.509056,125.845291,98.91626,NaN,252.771576,411.501015449577,1.80933540797566,0.0390405448507221,1.00284826343494,8.66493250358332,465.553599546464,1.85220686040412,0.00818566362914222,1.37107898283529,71.185105859715,449.748445430645,90.0525369792612,0.00744576299560735,1.48349431975299
6,6.013459,30,30.520172,18.59,18.745193,101.175156,NaN,8.451134,NaN,40.81543,400,399.818298,25,30.952845,10.179798,81.758087,50.00758,400.853027,398.312103,399.677979,5043.192383,10.066779,10.49382,69.278847,65.674713,13.007761,92.586739,60.006496,24.832636,83.400665,29.747517,20.042313,83.569519,125.875916,98.889587,NaN,252.853439,411.511855770969,1.80938814360298,0.0390510135973875,1.00280015739401,8.65877275757856,465.552596172531,1.85220485126272,0.00818571692037928,1.37107876376759,71.1846559147093,449.767370872739,90.0649081161349,0.00744677434661425,1.48330527941121
6,6.013812,30,30.519623,18.59,18.755341,101.175827,NaN,8.451726,NaN,40.839359,400,399.708557,25,30.960283,10.188184,81.777603,50.00758,400.853027,398.312103,399.677979,5043.192383,10.066779,10.49382,69.362289,65.63382,13.177139,92.617554,60.034966,24.832636,83.400665,29.747517,20.042313,83.569519,125.875916,98.889587,NaN,252.853439,411.521247867028,1.80941559683037,0.039050496596273,1.0027992127307,8.66063768243549,465.554340437735,1.85221071158514,0.00818597218287229,1.37105999083674,71.1838512793253,449.776933529271,90.0706631995618,0.00744740456538533,1.48319972951715
6,6.014715,30,30.518085,18.59,18.756023,101.188446,NaN,8.45276,NaN,40.856472,400,399.628418,25,30.960608,10.182626,81.836899,50.00758,400.77832,398.161011,399.556488,5042.265625,10.04672,10.468358,69.37471,65.607765,13.257478,92.632149,60.019703,24.832426,83.313934,29.765455,20.026888,83.556564,125.965034,98.823074,NaN,253.239853,411.519925541851,1.80939898774703,0.0390438696739366,1.00282779667694,8.66540791786849,465.573949886719,1.85226646035917,0.00818735286803054,1.37093097519348,71.1815970553299,449.769755402084,90.0638850153088,0.00744752181246968,1.48322899559374
6,6.016036,30,30.519125,18.59,18.752211,101.20134,NaN,8.452971,NaN,40.861271,400,399.557831,25,30.959843,10.177794,81.950859,50.00758,400.77832,398.161011,399.556488,5042.265625,10.04672,10.468358,69.349495,65.622185,13.29008,92.663094,59.969517,24.832426,83.313934,29.765455,20.026888,83.556564,125.965034,98.823074,NaN,253.239853,411.51316749212,1.80935816941862,0.0390331694102526,1.00287552566422,8.67238531903553,465.590065342177,1.85230723545868,0.00818774703668611,1.37086574649023,71.1831213797272,449.755704273615,90.055723216553,0.00744652509286324,1.48339011164412
6,6.016396,30,30.519657,18.59,18.753981,101.19928,NaN,8.452869,NaN,40.850765,400,399.536652,25,30.953928,10.172118,81.938484,50.00758,400.679291,398.093719,399.430359,5042.319824,10.039863,10.472147,69.376289,65.630867,13.316962,92.677872,59.950268,24.808249,83.402931,29.757723,20.036465,83.547768,125.939301,98.853668,NaN,253.921234,411.514142644868,1.80935669632878,0.039030843537791,1.00288508431159,8.67428660368546,465.586442922749,1.85229639534834,0.00818741233121678,1.37089394330844,71.183901111419,449.755565389295,90.0563002700584,0.0074463573239321,1.48340507580164
6,6.016396,30,30.519657,18.59,18.757845,101.174286,NaN,8.452869,NaN,40.844711,400,399.566833,25,30.949408,10.169866,81.864113,50.00758,401.293121,398.45697,400.090424,5043.286133,10.132727,10.477474,69.352219,65.684792,13.32676,92.708252,59.941864,24.830711,83.445885,29.768751,20.02626,83.623314,125.886719,98.859085,NaN,254.117416,411.518017783662,1.80936997162956,0.0390316543292826,1.00288033696259,8.67428660368546,465.552176576961,1.85220485653254,0.00818586344077207,1.37107183226094,71.183901111419,449.76038708446,90.0595507444298,0.00744659131956094,1.4833589202091
6,6.016793,30,30.518929,18.59,18.75387,101.149368,NaN,8.453339,NaN,40.81144,400,399.813446,25,30.95472,10.180057,81.844894,50.00758,401.293121,398.45697,400.090424,5043.286133,10.132727,10.477474,69.313591,65.645264,13.336309,92.696365,60.006565,24.830711,83.445885,29.768751,20.02626,83.623314,125.886719,98.859085,NaN,254.117416,411.513149154762,1.80934798471214,0.0390278460977261,1.00289816064791,8.67638319755957,465.519103496406,1.85211809145249,0.00818460218977085,1.37123084856453,71.1828341069387,449.75185919314,90.0528840571884,0.00744639781285078,1.48342189993109
6,6.016442,30,30.517349,18.59,18.754204,101.138336,NaN,8.454279,NaN,40.769936,400,400.063293,25,30.953617,10.186394,81.877411,50.00758,401.577179,398.614044,400.408722,5042.289063,10.12679,10.448524,69.263351,65.615669,13.256124,92.646744,60.054016,24.846563,83.548256,29.774347,20.030819,83.577141,125.848045,98.891563,NaN,254.319656,411.514264073518,1.80935649724783,0.0390305456990957,1.00288630956663,8.67452953934583,465.506349273392,1.85208747096204,0.00818453322032989,1.37126921444687,71.1805182731905,449.753774391635,90.0521832134784,0.00744696904232255,1.48336306889921
6,6.020715,30,30.515116,18.59,18.763525,101.170273,NaN,8.456262,NaN,40.715946,400,400.112488,25,30.936771,10.229036,81.911148,50.00758,401.548157,398.579163,400.296356,5044.839355,10.131145,10.479899,69.244606,65.623924,13.225451,92.658455,60.099873,24.803785,82.982742,29.860741,20.040607,83.349915,125.950523,98.814484,7.902843,270.972839,411.514117268089,1.8092988828996,0.0390005098933401,1.00301413721659,8.69708998083138,465.55349251109,1.85221830344674,0.0081873823716679,1.37098466375339,71.1772451337766,449.731186389253,90.0341409727835,0.00744654868622725,1.48352213328002
6,6.058527,30,30.501892,18.59,18.763525,101.170273,NaN,8.483593,NaN,40.715946,400,400.112488,25,30.936771,10.243721,81.739754,50.00758,401.548157,398.579163,400.296356,5044.839355,10.131145,10.479899,69.252777,65.582428,13.209584,92.679825,60.055798,24.803785,82.982742,29.860741,20.040607,83.349915,125.950523,98.814484,7.902843,270.972839,411.4300037354,1.80850738274376,0.0387193442922735,1.00425062510808,8.89619864810493,465.573343273929,1.85230026844968,0.0081925327661642,1.37064780573988,71.1578567347161,449.433971768665,89.8172677189668,0.00743611173684058,1.48604550810258
6,6.100787,30,30.510635,18.59,18.767559,101.185066,NaN,8.529814,NaN,40.67561,400,400.115356,25,30.917936,10.220944,81.48101,50.014492,401.519745,398.478363,400.214172,5052.119629,10.164039,10.483777,69.237152,65.570259,13.216379,92.69426,59.930141,25.048954,83.060165,30.219007,20.023424,83.289368,125.911018,98.80584,4.629855,296.707062,411.339849631841,1.80764025899039,0.0384099896641855,1.00563588864702,9.11761190414347,465.580498266808,1.85230025068333,0.00819004396926187,1.37076527811187,71.1706761890804,449.125812761028,89.621195790145,0.00741847389502455,1.48927915428573
6,6.131217,30,30.536945,18.59,18.770454,101.155296,NaN,8.567357,NaN,40.639458,400,400.071777,25,30.937017,10.227037,81.345581,50.014492,401.519745,398.478363,400.214172,5052.119629,10.164039,10.483777,69.245926,65.587883,13.162939,92.699287,59.974739,25.048954,83.060165,30.219007,20.023424,83.289368,125.911018,98.80584,4.629855,296.707062,411.274796531368,1.80701817146254,0.0381898246179308,1.00663886106225,9.2763214387947,465.500167714783,1.85202812359861,0.00817796109942767,1.37164847063158,71.2092325116102,448.919664408522,89.5162934504039,0.00740049776049547,1.49200274570788
6,6.126475,30,30.552938,18.59,18.772087,101.105667,NaN,8.564633,NaN,40.614544,400,400.079803,25,30.969,10.221624,81.374893,50.014492,401.364868,398.396851,400.06842,5045.417969,10.107663,10.4669,69.236008,65.598061,13.145933,92.707634,59.96999,25.693209,83.438133,30.364508,20.068106,84.33876,125.917282,98.856354,0.744584262371063,253.541901,411.287038586156,1.80712217166511,0.038224424859963,1.00647947084712,9.25162878356252,465.408029405843,1.85174702453894,0.00816866841289627,1.37241327605202,71.2326544007987,448.969218100243,89.5698172172258,0.00739809403235104,1.491930085837
6,6.10549,30,30.561541,18.59,18.771942,101.024338,NaN,8.547318,NaN,40.636398,400,399.951141,25,30.99461,10.203363,81.406883,50.014492,401.304321,398.303101,399.97995,5046.060059,10.13997,10.475409,69.233765,65.598991,13.156888,92.687996,59.983318,26.10519,83.79361,30.288589,20.072006,84.694801,125.978432,98.879173,0.210579812526703,236.224335,411.333760866912,1.80755754742676,0.0383766404283164,1.00578541403429,9.14218004068198,465.283426353114,1.85139528302265,0.00816028082929458,1.37322008652944,71.2452488015143,449.133530905307,89.6909168081954,0.00740349774593613,1.49053029793633
6,6.082893,30,30.564432,18.59,18.769327,100.980408,NaN,8.523364,NaN,40.665695,400,399.871429,25,31.010643,10.184763,81.389191,50.014492,401.304321,398.303101,399.97995,5046.060059,10.13997,10.475409,69.233772,65.608742,13.171073,92.691193,60.054749,26.10519,83.79361,30.288589,20.072006,84.694801,125.978432,98.879173,0.210579812526703,236.224335,411.381541740344,1.80801892713207,0.0385411878524493,1.00504375698884,9.02400280137545,465.218733998266,1.85121607545742,0.00815643065390403,1.37361237964026,71.24948034543,449.303106973686,89.8084081632254,0.00741086895959494,1.48893993662093
6,6.082893,30,30.564432,18.59,18.759905,100.907387,NaN,8.523364,NaN,40.701443,400,399.88089,25,31.020462,10.18726,81.475487,50.014492,401.32489,398.321808,400.03418,5046.013184,10.116189,10.461824,69.185951,65.616112,13.204694,92.711662,60.007309,26.440973,83.903381,30.107956,20.058706,84.521362,126.209206,98.806671,0,209.928665,411.372072160601,1.80798648757877,0.0385392242474496,1.00505595672853,9.02400280137545,465.118412106238,1.85094790243015,0.00815189340053589,1.37414251452631,71.24948034543,449.291332885493,89.8005007707309,0.00741029695230974,1.48905521038337
6,6.059083,30,30.560249,18.59,18.749256,100.801407,NaN,8.49621,NaN,40.746979,400,399.872314,25,31.02998,10.194645,81.565613,50.014492,401.307373,398.33551,400.081604,5043.898926,10.116909,10.447742,69.15564,65.625755,13.205488,92.745346,60.091408,26.605013,83.736732,29.947191,20.057404,84.082405,126.165741,98.850563,0,210.235626,411.414435586285,1.80844667579063,0.0387122545761384,1.0042870047834,8.89911933346275,464.979067055975,1.85058444104981,0.00814692555579955,1.37480714761581,71.2433575850862,449.455280652524,89.9053755071533,0.00741951977528139,1.48734706060547
6,6.044804,30,30.556011,18.59,18.749256,100.801407,NaN,8.476377,NaN,40.746979,400,399.872314,25,31.02998,10.205002,81.439995,50.014492,401.307373,398.33551,400.081604,5043.898926,10.116909,10.447742,69.13002,65.642982,13.212582,92.770638,60.087246,26.605013,83.736732,29.947191,20.057404,84.082405,126.165741,98.850563,0,210.235626,411.446227184776,1.80874521806336,0.0388180025224241,1.00381897040464,8.82404647935533,464.985477066697,1.85061081620522,0.00814857123890663,1.37469714646773,71.2371535159075,449.560532065318,89.9708134906332,0.00742590680301978,1.48621673027125
6,6.036385,30,30.555346,18.59,18.744095,100.706062,NaN,8.463339,NaN,40.803928,400,399.918732,25,31.031906,10.20527,81.287575,50.014492,401.48877,398.563904,400.265289,5042.628906,10.126652,10.453988,69.138962,65.691734,13.183384,92.783295,60.063812,26.598303,83.574005,29.872244,20.049561,83.959976,126.18206,98.846245,0,215.685211,411.4597810082,1.80890370077254,0.0388795015003762,1.00354994920866,8.77971963916571,464.855380691662,1.85026432411667,0.00814289256078077,1.37537851258875,71.2361799393794,449.617589498607,90.0083724804609,0.00742887614990006,1.48564812977208
6,6.029317,30,30.554159,18.59,18.737505,100.667114,NaN,8.4548,NaN,40.859863,400,400.005859,25,31.037169,10.172077,81.234055,50.014492,401.48877,398.563904,400.265289,5042.628906,10.126652,10.453988,69.148918,65.712898,13.169672,92.791763,60.064281,26.598303,83.574005,29.872244,20.049561,83.959976,126.18206,98.846245,0,215.685211,411.468890785092,1.8090291172873,0.0389307896182862,1.00332711690632,8.74246954891026,464.803606212514,1.85012841437367,0.0081409265489318,1.37563399202809,71.2344420923457,449.662255396543,90.0369444399776,0.00743140131886716,1.48518683905602
6,6.027481,30,30.553379,18.59,18.720119,100.667648,NaN,8.448664,NaN,40.906456,400,399.963074,25,31.051397,10.164283,81.232582,50.014492,401.268127,398.320923,400.086731,5039.931152,10.119147,10.448761,69.195236,65.719337,13.162429,92.782959,60.038837,26.579699,83.517731,29.805185,20.06403,83.85746,126.118713,98.863892,NaN,222.315704,411.455531114029,1.80900783771945,0.0389408461431459,1.00328874245352,8.73278793486674,464.805523138908,1.85013524105405,0.00814126279780665,1.37560971157138,71.2333000858413,449.653947361127,90.0303666546585,0.00743123372555273,1.48524684046582
6,6.025736,30,30.549814,18.59,18.709093,100.71418,NaN,8.44722,NaN,40.939636,400,399.87384,25,31.061867,10.168307,81.205276,50.012711,401.092102,398.234924,399.870422,5040.308105,10.133474,10.470365,69.225304,65.716957,13.139653,92.788414,60.113922,26.522978,83.458252,29.819784,20.045256,83.797112,126.079506,98.8731,NaN,228.235962,411.448350956615,1.80900652188744,0.0389515631454203,1.00324542049439,8.72358409964681,464.874924317528,1.85032865033635,0.00814554717511397,1.37517484766264,71.2280801814189,449.650820080277,90.023763511889,0.00743215822044358,1.48518530772908
6,6.024475,30,30.549065,18.59,18.696762,100.750839,NaN,8.447972,NaN,40.955757,400,399.801056,25,31.066334,10.172759,81.247597,50.012711,401.092102,398.234924,399.870422,5040.308105,10.133474,10.470365,69.279678,65.685478,13.084299,92.796318,60.050678,26.522978,83.458252,29.819784,20.045256,83.797112,126.079506,98.8731,NaN,228.235962,411.438785528229,1.80899057822194,0.038958396587297,1.00321953336442,8.71693181168388,464.926465524545,1.85046813641478,0.00814812139867413,1.37488666650513,71.2269834162029,449.64447313417,90.0185450872139,0.00743207641410347,1.48522721321216
6,6.02306,30,30.546682,18.59,18.678238,100.831909,NaN,8.448914,NaN,40.966476,400,399.820923,25,31.064644,10.175152,81.148109,50.012711,401.331177,398.393433,400.10556,5041.821777,10.116998,10.451751,69.315056,65.672279,13.04612,92.821831,59.987984,26.493347,83.616722,29.838696,20.019482,83.601707,126.08094,98.854721,NaN,232.829651,411.423350637796,1.80895658052066,0.0389650849537813,1.00319630854274,8.7094658475084,465.041505035811,1.85078097133985,0.0081540932706626,1.37423269172483,71.2234938067288,449.630355380585,90.0060330307285,0.00743211090713168,1.48530201558359
6,6.02306,30,30.546682,18.59,18.663177,100.873665,NaN,8.448914,NaN,40.975346,400,399.901031,25,31.061516,10.171746,80.932167,50.012711,401.313568,398.376892,400.090149,5041.444336,10.121773,10.466119,69.299538,65.742195,13.045956,92.829193,60.024937,26.450008,83.513695,29.826223,20.047319,83.801575,126.052269,98.868256,NaN,238.464615,411.40824135701,1.80890480461716,0.038961925399329,1.00321506110993,8.7094658475084,465.098881148768,1.85093438226386,0.00815669046545259,1.37392878940027,71.2234938067288,449.611552973713,89.9933748245584,0.00743119845571237,1.48548338538505
6,6.021973,30,30.545719,18.59,18.671318,100.879715,NaN,8.448465,NaN,40.961643,400,399.933258,25,31.056852,10.175012,81.045898,50.012711,401.313568,398.376892,400.090149,5041.444336,10.121773,10.466119,69.287491,65.695877,13.042686,92.808014,60.113159,26.450008,83.513695,29.826223,20.047319,83.801575,126.052269,98.868256,NaN,238.464615,411.418827598811,1.80895559646598,0.0389717589633619,1.00316936881507,8.70372960178514,465.108647431771,1.85096259364211,0.00815744088585976,1.37385992253973,71.2220835394259,449.629282291998,90.0040953516525,0.00743234962972356,1.48528758752312
6,6.022271,30,30.54529,18.59,18.682619,100.890991,NaN,8.448102,NaN,40.939754,400,399.99707,25,31.045931,10.174672,81.332985,50.012711,401.410614,398.496582,400.216156,5044.117676,10.154575,10.469376,69.310837,65.66098,13.189287,92.782471,60.171261,26.426189,83.553635,29.785595,20.077028,83.57901,126.080704,98.866516,NaN,244.863983,411.429501264138,1.80898819216757,0.0389719019088488,1.00316506112976,8.70530226650902,465.124786275364,1.85100667721949,0.00815830870462814,1.37376693083001,71.2214552760468,449.640800811173,90.0113094179179,0.00743303813821744,1.48516551850344
6,6.021083,30,30.545488,18.59,18.697063,100.944427,NaN,8.448533,NaN,40.9161,400,400.042999,25,31.04884,10.163485,81.675781,50.012711,401.410614,398.496582,400.216156,5044.117676,10.154575,10.469376,69.331947,65.659027,13.260925,92.761467,60.186119,26.426189,83.553635,29.785595,20.077028,83.57901,126.080704,98.866516,NaN,244.863983,411.446633615643,1.80906276362096,0.0389838157412703,1.00310829998706,8.69903236407538,465.197885881942,1.85120166341732,0.00816155304586322,1.3733845984104,71.2217452447914,449.668030161559,90.0298950248618,0.00743429956877799,1.48490834416098
6,6.020397,30,30.544344,18.59,18.698477,100.982697,NaN,8.44906,NaN,40.89724,400,400.025299,25,31.063269,10.154648,81.703072,50.012711,401.444458,398.461945,400.184265,5041.407715,10.1174,10.453013,69.327293,65.647156,13.290376,92.77372,60.190468,26.369007,83.620354,29.783493,20.065277,83.626945,126.08857,98.852463,NaN,250.691574,411.449577942211,1.80908201613231,0.0389892438397089,1.00308413448306,8.69541143547264,465.252164376952,1.85134924517823,0.00816437507266277,1.37307837192617,71.2200698454316,449.674171792526,90.0325881121058,0.00743494309571159,1.4848198346424
6,6.019669,30,30.543659,18.59,18.696663,100.978249,NaN,8.448323,NaN,40.898624,400,399.918579,25,31.075634,10.13577,81.693405,50.012711,401.172333,398.230438,399.959259,5039.661133,10.129307,10.459784,69.328857,65.642128,13.289537,92.756935,60.12793,26.336313,83.576851,29.793503,20.058233,83.652596,126.090881,98.825783,NaN,256.018372,411.449377684423,1.80909105627463,0.0389943100861822,1.00306259957228,8.69156847345698,465.247089415683,1.8513371753196,0.00816436502318241,1.37309287280015,71.2190666278886,449.676945714317,90.0335922813726,0.00743528460256055,1.48477554259576
6,6.019917,30,30.541668,18.59,18.696663,100.978249,NaN,8.446774,NaN,40.898624,400,399.918579,25,31.075634,10.133682,81.59993,50.012711,401.172333,398.230438,399.959259,5039.661133,10.129307,10.459784,69.332939,65.730621,13.289036,92.747025,60.170937,26.336313,83.576851,29.793503,20.058233,83.652596,126.090881,98.825783,NaN,256.018372,411.44882604861,1.80908585261159,0.0389924544227785,1.00307070118964,8.69287765412787,465.250090528547,1.85134954197458,0.00816513887564306,1.37304162617535,71.2161505864441,449.67357543203,90.0288109322682,0.00743572255271811,1.48475681246938
6,6.019917,30,30.541668,18.59,18.6933,100.981628,NaN,8.446774,NaN,40.913376,400,400.178833,25,31.092396,10.151218,81.467049,50.0065,401.811127,398.803955,400.611237,5042.53418,10.142635,10.456902,69.341797,65.706337,13.297192,92.737106,60.178192,26.311506,83.499329,29.784151,20.060408,83.647072,126.097404,98.807625,NaN,260.329132,411.445452714835,1.80907429396235,0.0389917487835488,1.00307486842768,8.69287765412787,465.254729994973,1.85136194265667,0.00816534875084359,1.37301722372737,71.2161505864441,449.669377591253,90.0259836789135,0.00743551886147048,1.48479720521861
6,6.019091,30,30.53937,18.59,18.6933,100.981628,NaN,8.448689,NaN,40.913376,400,400.178833,25,31.092396,10.158236,81.440842,50.0065,401.811127,398.803955,400.611237,5042.53418,10.142635,10.456902,69.343399,65.722488,13.296684,92.719147,60.185204,26.311506,83.499329,29.784151,20.060408,83.647072,126.097404,98.807625,NaN,260.329132,411.447290080262,1.80909162634292,0.0389979298624389,1.00304788322972,8.68851707826337,465.258193471655,1.85137621564527,0.00816624204106998,1.3729580930971,71.2127846870948,449.673963509877,90.0261735367741,0.00743643570605502,1.48469403363113
6,6.019153,30,30.539949,18.59,18.688896,100.969101,NaN,8.449554,NaN,40.941608,400,400.303436,25,31.097301,10.167732,81.560547,50.0065,401.786072,398.616974,400.524841,5041.583008,10.154249,10.448192,69.390701,65.761917,13.277661,92.715942,60.181034,26.304558,83.504768,29.74478,20.085445,83.630264,126.146576,98.782448,NaN,265.458527,411.442734725649,1.80907518884489,0.0389965416915495,1.00305536440773,8.68884440125311,465.240121040126,1.85132664609007,0.00816523884565017,1.37306345841004,71.2136327755566,449.668424382974,90.0231731943052,0.00743599196896593,1.48476220335831
6,6.019252,30,30.537975,18.59,18.68915,100.972198,NaN,8.450224,NaN,40.966576,400,400.263,25,31.096506,10.181675,81.601112,50.0065,401.447357,398.283875,400.15332,5041.467285,10.186548,10.467124,69.356293,65.850876,13.211241,92.711334,60.107422,26.266726,83.46035,29.75,20.070724,83.66423,126.11718,98.778389,NaN,269.338318,411.442769274888,1.80907398436881,0.0389958540973447,1.00305828425155,8.68936705681551,465.247348897429,1.85135027421697,0.00816619863966265,1.37299027961813,71.210741303076,449.666519036577,90.0193996688946,0.00743649598564173,1.4847298091142
6,6.019811,30,30.538288,18.59,18.687607,100.960808,NaN,8.452085,NaN,40.973145,400,400.095459,25,31.097412,10.198691,81.46254,50.0065,401.447357,398.283875,400.15332,5041.467285,10.186548,10.467124,69.301445,65.732132,13.194551,92.705757,60.188728,26.266726,83.46035,29.75,20.070724,83.66423,126.11718,98.778389,NaN,269.338318,411.439978001607,1.80905695091494,0.0389913473321734,1.00307846204874,8.69231809000019,465.231238186449,1.85130652768375,0.00816536939422978,1.37308061231325,71.2111997904244,449.660565793642,90.0157849828813,0.00743611249837462,1.48479514157488
6,6.020975,30,30.535942,18.59,18.693007,100.92878,NaN,8.454575,NaN,40.97752,400,400.171295,25,31.11058,10.197067,81.397964,50.0065,401.807343,398.604401,400.529602,5042.605957,10.177893,10.45153,69.272537,65.688568,13.189363,92.724304,60.185905,26.262341,83.546661,29.764143,20.052917,83.69651,126.089272,98.789658,NaN,272.778809,411.442805255501,1.80905108846889,0.0389837725733388,1.00310980148543,8.69846232619511,465.190796158797,1.85120354159816,0.00816429144020261,1.3732517694895,71.2077632250183,449.65669219595,90.010216307004,0.00743663345649751,1.48477212291033
6,6.021635,30,30.535984,18.59,18.699423,100.897072,NaN,8.45536,NaN,40.983578,400,400.288483,25,31.117445,10.185672,81.438148,50.0065,401.758636,398.578766,400.483276,5044.883301,10.161858,10.459768,69.291473,65.675644,13.104718,92.749878,60.243568,26.25753,83.511917,29.812477,20.010042,83.659088,126.085228,98.779327,NaN,276.133759,411.447773059891,1.80905929482467,0.0389801825864064,1.00312340920159,8.70194576931027,465.147186066616,1.85108686503099,0.0081623042086004,1.37348250225928,71.2078247513879,449.659703661033,90.0122975495433,0.00743676691848404,1.48474422096343
6,6.020975,30,30.534372,18.59,18.701941,100.894463,NaN,8.455624,NaN,40.978104,400,400.279541,25,31.105984,10.173115,81.246376,50.0065,401.758636,398.578766,400.483276,5044.883301,10.161858,10.459768,69.25219,65.654808,13.051639,92.776932,60.262379,26.25753,83.511917,29.812477,20.010042,83.659088,126.085228,98.779327,NaN,276.133759,411.451766988978,1.80908179537669,0.0389856469153426,1.00309872404519,8.69846232619511,465.146035473488,1.85108730670891,0.00816276883132466,1.37345980772722,71.205463253627,449.666676170488,90.0149601122994,0.00743759252597611,1.48463571038179
6,6.02071,30,30.536259,18.59,18.696552,100.908829,NaN,8.455215,NaN,40.968182,400,400.346161,25,31.112202,10.187377,81.18676,50.0065,401.981873,398.739014,400.686279,5042.030762,10.167272,10.451108,69.167091,65.617355,13.014867,92.776688,60.291298,26.235645,83.524376,29.796434,20.019493,83.63308,126.113129,98.761635,NaN,279.025269,411.446950755648,1.80906883285426,0.0389864985077856,1.00309674646395,8.69706358913226,465.16291865853,1.8511283247226,0.00816292815190176,1.37340439798613,71.208227600659,449.663372040221,90.0151152323987,0.00743686184174521,1.48471598976265
6,6.02024,30,30.532436,18.59,18.690449,100.96106,NaN,8.45542,NaN,40.934395,400,400.386139,25,31.114624,10.179701,81.152489,50.0065,401.981873,398.739014,400.686279,5042.030762,10.167272,10.451108,69.116051,65.593513,12.990495,92.757317,60.283409,26.235645,83.524376,29.796434,20.019493,83.63308,126.113129,98.761635,NaN,279.025269,411.441874405612,1.80905771754052,0.0389887339807299,1.0030889564327,8.69458269476183,465.240406098157,1.8513438079527,0.00816766056817197,1.37292814619241,71.2026269575155,449.656492127391,90.0056580605322,0.0074376834479257,1.48468393284649
6,6.02056,30,30.534809,18.59,18.689993,101.019691,NaN,8.457288,NaN,40.912281,400,400.425507,25,31.111378,10.17738,81.060066,50.001915,401.89978,398.788116,400.706268,5043.314453,10.187864,10.4767,69.092064,65.583687,12.984961,92.727783,60.254284,26.206482,83.491989,29.773739,20.021873,83.688515,126.064728,98.790878,NaN,281.481018,411.440705115865,1.80904943599045,0.0389862444169618,1.0030999787082,8.69627183036732,465.317316288427,1.85154419178491,0.00817037899529804,1.37256646648739,71.20610344791,449.655249497042,90.0078151446078,0.00743690586083448,1.48475688495822
6,6.02056,30,30.534809,18.59,18.696602,101.05275,NaN,8.457288,NaN,40.897945,400,400.205872,25,31.109819,10.176508,81.068161,50.001915,401.117432,398.600342,400.081268,5046.368164,10.083463,10.481617,69.137794,65.606926,12.973601,92.700035,60.260433,26.185316,83.484367,29.790197,20.004761,83.69767,126.077141,98.769302,NaN,281.879456,411.447334576541,1.80907215181341,0.0389876310668676,1.00309178365655,8.69627183036732,465.362688031845,1.85166544623262,0.00817243106864895,1.37232869753296,71.20610344791,449.663498990026,90.0133714168916,0.00743730624213023,1.48467750466211
6,6.019683,30,30.533459,18.59,18.698479,101.051865,NaN,8.456244,NaN,40.901951,400,399.992157,25,31.108051,10.166334,81.165329,50.001915,401.117432,398.600342,400.081268,5046.368164,10.083463,10.481617,69.194504,65.604996,12.963165,92.683525,60.256058,26.185316,83.484367,29.790197,20.004761,83.69767,126.077141,98.769302,NaN,281.879456,411.451168104356,1.80909700399487,0.038994586371876,1.00306080759855,8.69164237989474,465.363505431025,1.85167057904197,0.00817290112405084,1.37230043537672,71.2041257032246,449.671520348757,90.017071267762,0.00743810360486529,1.4845656604114
6,6.020281,30,30.533762,18.59,18.698479,101.051865,NaN,8.453707,NaN,40.901951,400,399.992157,25,31.108051,10.159271,81.587372,50.001915,401.250916,398.63678,400.067474,5047.388184,10.093279,10.49103,69.254807,65.581871,12.967604,92.667389,60.244503,26.16538,83.465012,29.818531,19.97752,83.642136,126.100372,98.759735,NaN,279.46344,411.449837972254,1.80908445681767,0.0389901120809685,1.00308034242997,8.69479911908769,465.363049385541,1.85166869855267,0.00817278329145341,1.37230820570138,71.2045696041865,449.667189012448,90.0145359877091,0.00743780179993502,1.48461510282472
6,6.018063,30,30.532818,18.59,18.69305,101.026459,NaN,8.455245,NaN,40.913635,400,399.9841,25,31.098009,10.159066,81.907654,50.001915,401.125397,398.56311,400.040405,5046.26709,10.088101,10.494751,69.289734,65.552376,12.976064,92.663445,60.236382,26.154869,83.515785,29.786856,20.002325,83.688782,126.094917,98.757759,NaN,280.314514,411.449325909911,1.80911234024052,0.0390055723959803,1.0030146129356,8.68308947759471,465.329603622089,1.85158137825277,0.00817157342960184,1.37246664220261,71.2031866119731,449.676613192335,90.0196932502257,0.00743854454676772,1.48450022300144
6,6.018053,30,30.53146,18.59,18.687708,100.986382,NaN,8.454482,NaN,40.914112,400,399.966003,25,31.092939,10.130094,81.956787,50.001915,401.125397,398.56311,400.040405,5046.26709,10.088101,10.494751,69.31308,65.595497,12.984641,92.654892,60.241028,26.154869,83.515785,29.786856,20.002325,83.688782,126.094917,98.757759,NaN,280.314514,411.443990032424,1.80909419034483,0.039004526138911,1.00302089863531,8.68303667647183,465.276639628096,1.85144278801428,0.00816961305979583,1.37272036435968,71.2011970251406,449.669011603687,90.0128595298817,0.00743858615576384,1.48453842522938
6,6.016726,30,30.530603,18.59,18.688105,100.981445,NaN,8.451939,NaN,40.893509,400,399.976318,25,31.095657,10.108727,81.886574,50.001915,401.041168,398.450806,399.921204,5043.430664,10.074265,10.474495,69.28286,65.632874,12.991346,92.665588,60.23988,26.137644,83.52607,29.779562,20.008257,83.647247,126.079643,98.766708,NaN,281.316071,411.447339918665,1.80912340674016,0.0390145462946617,1.00297706163904,8.6760293717266,465.271153755919,1.85142999651097,0.00816963975379426,1.37273392230117,71.1999414036081,449.678984478344,90.018496503274,0.00743932929856774,1.48442053012084
6,6.017874,30,30.528767,18.59,18.687904,100.964752,NaN,8.453789,NaN,40.887699,400,399.892365,25,31.092625,10.104682,81.82505,50.001915,401.041168,398.450806,399.921204,5043.430664,10.074265,10.474495,69.230019,65.656296,12.954085,92.692879,60.230278,26.137644,83.52607,29.779562,20.008257,83.647247,126.079643,98.766708,NaN,281.316071,411.444584793148,1.80909862073074,0.0390059074093494,1.00301480850991,8.68209152472201,465.251004900011,1.85138014944257,0.00816931700455821,1.37280709338835,71.1972513024526,449.668617228239,90.0091964119248,0.00743938125382113,1.48447302606698
6,6.017522,30,30.528179,18.59,18.686684,100.952744,NaN,8.452564,NaN,40.870327,400,399.817261,25,31.095732,10.107036,81.518326,50.001915,401.100677,398.396881,399.98761,5039.428223,10.055612,10.465235,69.201042,65.679489,12.95488,92.705765,60.22171,26.135853,83.535484,29.769144,20.019468,83.626457,126.08799,98.760902,NaN,280.957306,411.444144107911,1.80910181554032,0.0390082869284763,1.00300481996758,8.68023283979556,465.235406092715,1.85133973748549,0.00816879972600776,1.37287861912531,71.1963897346463,449.669340010417,90.0089414887163,0.0074395941420483,1.48445097007748
6,6.016988,30,30.529623,18.59,18.679541,100.99559,NaN,8.452387,NaN,40.872864,400,399.800659,25,31.094509,10.108664,80.98996,50.012592,401.084198,398.413971,399.875885,5045.933594,10.096948,10.493134,69.196793,65.625359,12.963366,92.702988,60.226078,26.116634,83.389381,29.80043,19.992622,83.592247,126.048111,98.784958,NaN,281.944397,411.438167546406,1.80908847417472,0.0390107864630407,1.00299621678835,8.67741297208102,465.292046639023,1.85148797923266,0.00817089942881744,1.37260679916963,71.1985055297521,449.665569211397,90.0082231260645,0.00743897447577654,1.48452432811224
6,6.016988,30,30.529623,18.59,18.67119,101.063538,NaN,8.452387,NaN,40.872314,400,399.795441,25,31.097715,10.122512,81.028725,50.012592,401.084198,398.413971,399.875885,5045.933594,10.096948,10.493134,69.157341,65.596191,13.121349,92.699966,60.241474,26.116634,83.389381,29.80043,19.992622,83.592247,126.048111,98.784958,NaN,281.944397,411.42979148182,1.80905977185622,0.0390090335092361,1.00300655915749,8.67741297208102,465.385295918665,1.85173718920929,0.00817511748493253,1.37211828517827,71.1985055297521,449.655145827599,90.0012020003945,0.00743846852303617,1.48462458538844
6,6.018365,30,30.528381,18.59,18.665707,101.084099,NaN,8.454664,NaN,40.861076,400,399.921875,25,31.105873,10.1166,81.322609,50.012592,401.24057,398.598297,400.134155,5044.886719,10.075293,10.476008,69.106628,65.582016,13.193592,92.711403,60.278927,26.113653,83.527039,29.817059,19.970322,83.577805,126.080132,98.767349,NaN,282.005798,411.421228019686,1.80901202224683,0.0389975729174104,1.00305836569826,8.68468404059627,465.415374616558,1.85182027894117,0.00817687637189798,1.37193902401096,71.1966857171801,449.63688200157,89.9873333780474,0.00743795743776036,1.48476842421666
6,6.01735,30,30.528265,18.59,18.665707,101.084099,NaN,8.45508,NaN,40.861076,400,399.921875,25,31.105873,10.119034,81.474075,50.012592,401.296234,398.652283,400.116364,5045.797852,10.092774,10.491641,69.114754,65.633507,13.213087,92.68483,60.288925,26.123728,83.45015,29.785208,19.979973,83.574562,126.110039,98.746132,NaN,281.322052,411.423486515054,1.80903332725027,0.0390051717861967,1.00302518620913,8.67932458861895,465.415549088952,1.85182099860948,0.00817692149704836,1.37193605431452,71.196515747237,449.644532415511,89.9923397242578,0.00743836391056238,1.48469180244491
6,6.017399,30,30.527439,18.59,18.666965,101.078514,NaN,8.453862,NaN,40.863041,400,400.033722,25,31.117378,10.130365,81.217369,50.012592,401.296234,398.652283,400.116364,5045.797852,10.092774,10.491641,69.13002,65.696136,13.221023,92.661865,60.286026,26.123728,83.45015,29.785208,19.979973,83.574562,126.110039,98.746132,NaN,281.322052,411.424639293787,1.80903662265743,0.0390050689541182,1.00302522804733,8.67958333661062,465.409129181321,1.85180564849083,0.00817689632205296,1.37195493520922,71.1953054264668,449.645114695872,89.9916895970392,0.00743864193752609,1.48466496367791
6,6.016611,30,30.526863,18.59,18.668396,101.074577,NaN,8.452368,NaN,40.862305,400,399.967316,25,31.121466,10.137725,81.101845,50.012592,401.240967,398.550354,400.050415,5044.747559,10.061588,10.46837,69.115791,65.680893,13.237907,92.652473,60.290638,26.097692,83.534866,29.777685,19.989603,83.614021,126.061073,98.747551,NaN,281.815613,411.427827865619,1.80905808268543,0.0390112704377858,1.00299770043376,8.67542205172771,465.404594199492,1.85179478877703,0.00817687613401449,1.37196840777904,71.1944614073273,449.65247929203,89.995923358327,0.00743917363600503,1.4845792992026
6,6.016397,30,30.526424,18.59,18.668358,101.048729,NaN,8.452003,NaN,40.852047,400,399.9245,25,31.124189,10.149526,81.321297,50.012592,401.240967,398.550354,400.050415,5044.747559,10.061588,10.46837,69.056732,65.713959,13.251291,92.652512,60.273914,26.097692,83.534866,29.777685,19.989603,83.614021,126.061073,98.747551,NaN,281.815613,411.428265873966,1.80906244453067,0.0390128653063434,1.00299075406943,8.67429188488092,465.369789821465,1.85170274074917,0.0081754429089701,1.37214258660984,71.193818125749,449.653736695106,89.9962164093507,0.00743936743433111,1.48455592049608
6,6.016397,30,30.525421,18.59,18.666399,101.050537,NaN,8.453821,NaN,40.845493,400,399.852203,25,31.126778,10.158203,81.629547,50.012592,401.271454,398.55072,399.983887,5042.09082,10.065337,10.478561,69.003395,65.633926,13.232795,92.676575,60.261463,26.061325,83.4767,29.782282,19.968119,83.620605,126.050407,98.75248,NaN,281.468933,411.426301012702,1.80905571134269,0.0390124540512338,1.00299318084898,8.67429188488092,465.373779998302,1.85171559538219,0.00817594535303355,1.37210390064007,71.1923483632336,449.650545398167,89.9928011417987,0.00743951583689795,1.48456083877232
6,6.015152,30,30.523643,18.59,18.668533,101.067192,NaN,8.451994,NaN,40.855206,400,399.897034,25,31.121948,10.161243,81.562614,50.012592,401.41217,398.709106,400.215088,5043.494141,10.081182,10.488194,68.998024,65.653595,13.221375,92.680077,60.232986,26.050117,83.619286,29.782869,19.965637,83.616905,126.055458,98.763199,NaN,282.291107,411.431211245449,1.80908918395102,0.0390222292353363,1.0029498559712,8.6677162411541,465.399306146342,1.85178769411391,0.00817767073977558,1.37193888897943,71.1897428302187,449.661377980274,89.9978548742496,0.00744057949702934,1.4844109708206
6,6.015254,30,30.522608,18.59,18.669804,101.094536,NaN,8.451977,NaN,40.858978,400,399.982056,25,31.111629,10.163507,81.409821,50.012592,401.41217,398.709106,400.215088,5043.494141,10.081182,10.488194,68.973473,65.686058,13.20791,92.656868,60.238548,26.050117,83.619286,29.782869,19.965637,83.616905,126.055458,98.763199,NaN,282.291107,411.432259077593,1.80909141069967,0.0390217317887043,1.00295161583202,8.66825500759967,465.4383739977,1.85189435113453,0.008179769985168,1.37171654813116,71.1882260453884,449.661416501352,89.9965749248157,0.00744089444632376,1.48438400618793
