P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,TC1,TC2,TC3,TC4,TC5,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,6.015035,30,30.521797,18.59,18.665049,101.102882,NaN,8.452847,NaN,40.855797,400,399.970215,25,31.108149,10.17417,81.452454,50.012592,401.179535,398.549927,399.953003,5043.295898,10.046984,10.473548,68.950813,65.687561,13.217839,92.639565,60.250805,26.0378,83.405128,29.758974,19.989918,83.551178,126.010056,98.78006,NaN,280.972931,411.427977263432,1.8090796662633,0.0390223744565218,1.00295034470032,8.66709823578049,465.451041318144,1.85192997112001,0.00818060329444233,1.37163609645828,71.1870374971281,449.656548116958,89.9922719194435,0.00744090342272618,1.48440997103297
6,6.015858,30,30.522936,18.59,18.669876,101.134727,NaN,8.450759,NaN,40.862614,400,399.953735,25,31.100637,10.171496,81.782188,50.01619,401.303833,398.703003,400.090454,5044.254883,10.071847,10.497448,68.934479,65.67012,13.229446,92.628464,60.239063,26.019669,83.594627,29.748091,19.971487,83.473267,126.026253,98.781723,NaN,281.542358,411.430987566684,1.80907897738707,0.0390172215664501,1.00297126142408,8.67144520739612,465.493006040058,1.85203960586257,0.00818213497757607,1.37143761352032,71.1887067321879,449.657145457512,89.9941115150671,0.00744058787335909,1.48443349739038
6,6.015997,30,30.521248,18.59,18.6796,101.164429,NaN,8.452438,NaN,40.871166,400,399.962677,25,31.09252,10.159453,82.036102,50.01619,401.303833,398.703003,400.090454,5044.254883,10.071847,10.497448,68.941582,65.729942,13.167339,92.615883,60.225849,26.019669,83.594627,29.748091,19.971487,83.473267,126.026253,98.781723,NaN,281.542358,411.440431204353,1.8091094795693,0.0390182216395933,1.00296376948721,8.67217934134027,465.536272339887,1.85215888907254,0.00818463327190162,1.37118262913749,71.1862329019917,449.666966160348,89.998597794894,0.00744157530290142,1.48429572278328
6,6.016435,30,30.519388,18.59,18.684011,101.151398,NaN,8.45053,NaN,40.876614,400,399.911896,25,31.09339,10.1635,82.09594,50.01619,401.194885,398.519958,399.923676,5043.262207,10.073943,10.483062,68.960213,65.763306,13.115787,92.56749,60.23418,25.980202,83.607018,29.764126,19.95553,83.538567,126.043541,98.754356,NaN,281.128235,411.443881011324,1.80911544485618,0.0390158665657219,1.00297262046171,8.67449257094199,465.521197661051,1.85212268266504,0.00818454938616204,1.37122808373597,71.183506850187,449.667748251326,89.9967779612741,0.00744217603167402,1.48424042467618
6,6.016435,30,30.519388,18.59,18.676216,101.141945,NaN,8.45053,NaN,40.882904,400,399.860992,25,31.099792,10.170015,81.824905,50.01619,401.194885,398.519958,399.923676,5043.262207,10.073943,10.483062,68.944427,65.769424,13.118531,92.554733,60.235374,25.980202,83.607018,29.764126,19.95553,83.538567,126.043541,98.754356,NaN,281.128235,411.43606280216,1.8090886545806,0.0390142302699974,1.00298226565147,8.67449257094199,465.508235123316,1.85208805094447,0.0081839633207664,1.37129550935829,71.183506850187,449.658019535389,89.9902234911314,0.00744170368212132,1.48433392219327
6,6.016006,30,30.518654,18.59,18.664879,101.124779,NaN,8.452814,NaN,40.904327,400,399.858124,25,31.105433,10.179783,81.689758,50.01619,401.219666,398.514984,399.988098,5046.21875,10.059592,10.47718,68.943161,65.767189,13.129645,92.564255,60.238197,25.953979,83.513268,29.751654,19.93959,83.567902,126.083115,98.733116,NaN,282.593262,411.425646416293,1.80905869556097,0.0390150637765117,1.00298228559972,8.67222687475447,465.485797378058,1.85202970725849,0.00818318460310508,1.3713992926771,71.1824310427052,449.646594128737,89.9816001757021,0.00744137100577267,1.48442490812612
6,6.016368,30,30.519808,18.59,18.664879,101.124779,NaN,8.4515,NaN,40.904327,400,399.858124,25,31.105433,10.179451,81.60508,50.01619,401.375305,398.649719,400.100739,5047.851563,10.098045,10.508095,68.942886,65.778427,13.126479,92.601318,60.246777,25.948402,83.484268,29.687502,19.993547,83.515404,126.039749,98.761604,NaN,282.87854,411.424840985754,1.80905109578822,0.0390123521674326,1.00299411631365,8.6741387290777,465.484063279487,1.8520225509864,0.00818273544060037,1.37142876696442,71.1841224239152,449.644693119133,89.981775859907,0.00744092955190742,1.48447285317792
6,6.014303,30,30.518194,18.59,18.650631,101.141022,NaN,8.450688,NaN,40.908096,400,399.920227,25,31.107674,10.172079,81.640114,50.01619,401.375305,398.649719,400.100739,5047.851563,10.098045,10.508095,68.931938,65.775948,13.123766,92.62851,60.24004,25.948402,83.484268,29.687502,19.993547,83.515404,126.039749,98.761604,NaN,282.87854,411.415145465549,1.80904548188326,0.0390248327258994,1.00294427385411,8.66323153262721,465.508763105302,1.85209207233315,0.00818437083756491,1.37127161979396,71.1817568185408,449.641453550105,89.9775566961156,0.00744126057333315,1.48446252292666
6,6.013491,30,30.517099,18.59,18.645857,101.138283,NaN,8.447906,NaN,40.903343,400,400.019836,25,31.107311,10.164248,81.658615,50.01619,401.433716,398.71991,400.125427,5042.520996,10.067328,10.482409,68.906555,65.793968,13.12701,92.606979,60.237572,25.918509,83.479836,29.710627,19.96866,83.598885,126.007851,98.789291,NaN,282.41748,411.412164334685,1.80904612579377,0.0390299168034033,1.0029236447585,8.65894181936392,465.506652162065,1.85208882687717,0.00818462725146663,1.37126321175768,71.1801518334756,449.640872536228,89.97578337803,0.00744156368737279,1.48443996260832
6,6.013404,30,30.517143,18.59,18.646433,101.141014,NaN,8.450081,NaN,40.878368,400,400.057037,25,31.109209,10.159484,81.421486,50.01619,401.235138,398.546326,399.915405,5040.472656,10.040082,10.4855,68.912727,65.800392,13.049419,92.58844,60.22543,25.891962,83.597816,29.765795,19.956434,83.563171,125.956139,98.80706,NaN,282.358459,411.412935612822,1.80904993270416,0.0390306900067865,1.0029200877913,8.65848218102417,465.510330958927,1.85209855940432,0.00818477945277389,1.37124485407023,71.1802163270706,449.642287668694,89.9767922218521,0.00744161909180298,1.48442748364171
6,6.013197,30,30.517944,18.59,18.643972,101.153893,NaN,8.450801,NaN,40.852589,400,400.002808,25,31.106316,10.1718,81.160004,50.01619,401.235138,398.546326,399.915405,5040.472656,10.040082,10.4855,68.911819,65.788544,12.978554,92.568405,60.223225,25.891962,83.597816,29.765795,19.956434,83.563171,125.956139,98.80706,NaN,282.358459,411.41092805673,1.80904582156701,0.0390317250747727,1.00291636891629,8.65738853847171,465.526787625984,1.85214077461735,0.00818526611745719,1.3711734570975,71.1813903883607,449.641390866091,89.97719896456,0.0074413331729203,1.48445669922874
6,6.013398,30,30.517012,18.59,18.636425,101.167877,NaN,8.451175,NaN,40.836838,400,399.915192,25,31.106791,10.173046,80.975899,50.023415,400.946747,398.41629,399.753937,5043.854004,10.074841,10.489557,68.910667,65.82328,12.963401,92.573326,60.218044,25.83872,83.484283,29.832273,19.964479,83.598473,125.898026,98.841827,NaN,282.187531,411.402911679818,1.80901565988387,0.0390286330593203,1.0029322891782,8.6584504816671,465.54736083412,1.85219777571751,0.00818649575409518,1.37105005215139,71.1800243117952,449.629744953594,89.9681776913081,0.00744104964214644,1.48454477288379
6,6.013862,30,30.515232,18.59,18.636665,101.145187,NaN,8.450367,NaN,40.826626,400,399.802826,25,31.11274,10.184855,81.095139,50.023415,400.946747,398.41629,399.753937,5043.854004,10.074841,10.489557,68.948952,65.837715,12.963267,92.576607,60.217239,25.83872,83.484283,29.832273,19.964479,83.598473,125.898026,98.841827,NaN,282.187531,411.402119722194,1.80900673964161,0.0390252051945846,1.00294716313598,8.66090182931981,465.518923515629,1.85212569526081,0.00818578212011864,1.37116633570711,71.1774151725334,449.625181339067,89.9628568903021,0.00744136663711107,1.48454291331853
6,6.01341,30,30.51626,18.59,18.630157,101.094398,NaN,8.450679,NaN,40.792191,400,399.813446,25,31.111057,10.171354,81.243973,50.023415,401.19635,398.575653,399.937683,5044.391113,10.065111,10.501363,69.002319,65.834778,12.963536,92.562386,60.211922,25.836491,83.489799,29.83519,20.003775,83.597519,125.915489,98.829765,NaN,282.017822,411.39659856689,1.80899386306877,0.039027226605487,1.00294045203189,8.6585138804092,465.447728723616,1.85193322418847,0.00818223217361489,1.37155520040667,71.1789220411885,449.621270644885,89.9615202679991,0.00744086563820623,1.48460698759726
6,6.014113,30,30.514458,18.59,18.623793,101.032928,NaN,8.450878,NaN,40.744225,400,399.95224,25,31.110786,10.180683,81.265808,50.023415,401.438507,398.823212,400.205627,5042.619141,10.086191,10.488332,68.983093,65.824806,12.969524,92.56971,60.210033,25.857681,83.452187,29.868113,19.990288,83.566261,125.921211,98.803368,NaN,281.638611,411.388650950805,1.80895722207645,0.0390206204448219,1.0029713417335,8.66222782154932,465.366117508242,1.8517190763206,0.00817911921657003,1.37194927868368,71.1762805920956,449.606625269163,89.9493809848124,0.00744069961612278,1.48470163006001
6,6.014113,30,30.514458,18.59,18.617416,101.016785,NaN,8.450878,NaN,40.704956,400,400.019653,25,31.113291,10.184034,81.220047,50.023415,401.438507,398.823212,400.205627,5042.619141,10.086191,10.488332,68.950752,65.750717,12.965537,92.601624,60.221077,25.857681,83.452187,29.868113,19.990288,83.566261,125.921211,98.803368,NaN,281.638611,411.38225497731,1.80893530083628,0.0390192810653072,1.0029792612148,8.66222782154932,465.343969196197,1.85165988390916,0.00817811704023777,1.3720651155535,71.1762805920956,449.598665737951,89.9440200923761,0.00744031300501299,1.48477829120499
6,6.012757,30,30.514116,18.59,18.61705,101.036179,NaN,8.449063,NaN,40.68103,400,399.962372,25,31.117596,10.163237,81.044037,50.023415,401.176392,398.584961,399.924652,5039.014648,10.036219,10.471131,68.948364,65.788193,12.95283,92.630905,60.240303,25.856642,83.382034,29.906878,19.970156,83.481354,125.969986,98.79351,NaN,281.852875,411.384906588882,1.80896252565494,0.0390293692147005,1.00293535334701,8.65506379227588,465.371092306304,1.85173311893571,0.00817945417365734,1.37191720010505,71.1757792572449,449.608296522169,89.9500748853536,0.00744088428406328,1.48467673806895
6,6.011582,30,30.51255,18.59,18.61705,101.036179,NaN,8.446291,NaN,40.68103,400,399.962372,25,31.117596,10.154637,80.937576,50.023415,401.119476,398.587433,399.933929,5042.789063,10.073387,10.494535,68.934029,65.814964,12.956332,92.661179,60.245441,25.821003,83.34407,29.8846,19.98667,83.571327,125.990158,98.756729,NaN,282.684692,411.387522174368,1.808987209916,0.039038181041051,1.00289691989484,8.6488550277445,465.373448707568,1.85174283963555,0.00818006390809098,1.37187707798873,71.1734836039286,449.616094111248,89.9533502101538,0.0074417369531556,1.48456138836199
6,6.012397,30,30.51289,18.59,18.610941,101.07692,NaN,8.448247,NaN,40.679195,400,399.905609,25,31.112843,10.157527,80.845894,50.023415,401.119476,398.587433,399.933929,5042.789063,10.073387,10.494535,68.936722,65.825821,12.96909,92.682755,60.220852,25.821003,83.34407,29.8846,19.98667,83.571327,125.990158,98.756729,NaN,282.684692,411.379581094,1.80894908872591,0.0390307852867833,1.00293115800525,8.65316163075528,465.42882316187,1.85189007460945,0.00818245988777279,1.37159402109769,71.1739820310398,449.602505349751,89.9446264863629,0.00744097401065582,1.48470096084622
6,6.01371,30,30.510872,18.59,18.622845,101.106995,NaN,8.448743,NaN,40.694168,400,399.994141,25,31.11178,10.147074,81.111328,50.023415,401.21109,398.704926,399.985168,5044.706055,10.069074,10.493669,68.906616,65.827263,12.932129,92.665062,60.192917,25.80908,83.384789,29.919167,19.961977,83.542252,125.963608,98.773804,NaN,282.146576,411.388597231098,1.80896242772086,0.0390234419379697,1.00295933567769,8.66009881752569,465.473103388269,1.85201280727883,0.00818511139459696,1.37132750886567,71.1710236431291,449.60584699867,89.944329525224,0.00744174709524555,1.48461686261876
6,6.014112,30,30.51038,18.59,18.629396,101.11071,NaN,8.449765,NaN,40.720108,400,400.021851,25,31.110296,10.145512,81.341919,50.023415,401.21109,398.704926,399.985168,5044.706055,10.069074,10.493669,68.92598,65.810143,12.906965,92.629997,60.177139,25.80908,83.384789,29.919167,19.961977,83.542252,125.963608,98.773804,NaN,282.146576,411.394272805607,1.80897650311896,0.0390218047162172,1.00296435463719,8.66222253880284,465.478937157135,1.85202947084386,0.0081855334088502,1.37128842315669,71.170302343284,449.610591571362,89.9469042731982,0.00744212648848455,1.48455853192485
6,6.013422,30,30.508575,18.59,18.637337,101.094208,NaN,8.451094,NaN,40.756432,400,400.083221,25,31.10796,10.162221,81.461632,50.022823,401.407043,398.878021,400.239502,5044.44043,10.056865,10.477927,68.908058,65.788681,12.936734,92.647217,60.151604,25.830526,83.418709,29.887495,19.982105,83.532166,125.923676,98.810501,NaN,283.007324,411.403772941191,1.8090182905458,0.0390286446828371,1.00293194363589,8.65857727905603,465.45902026826,1.85198020081613,0.00818521277491626,1.37136013760553,71.1676560175686,449.624421191689,89.9539418902577,0.00744334467760671,1.48437904117717
6,6.011859,30,30.507547,18.59,18.640318,101.065918,NaN,8.447254,NaN,40.793354,400,400.164856,25,31.110886,10.169465,81.371819,50.022823,401.458801,398.995087,400.257965,5044.237793,10.081674,10.513464,68.906479,65.753426,13.048615,92.652077,60.145027,25.847889,83.316246,29.876274,19.977074,83.541756,125.899071,98.811737,NaN,282.41745,411.410240859771,1.80906136642593,0.0390409913620053,1.00287715813724,8.65031879427272,465.421767499078,1.85188290398568,0.00818385795066942,1.37153605285167,71.1661487923795,449.639297174567,89.9626665846625,0.00744437850109035,1.48420957729133
6,6.010103,30,30.506783,18.59,18.640318,101.065918,NaN,8.445903,NaN,40.793354,400,400.164856,25,31.110886,10.172376,81.261887,50.022823,401.458801,398.995087,400.257965,5044.237793,10.081674,10.513464,68.882668,65.726143,13.107278,92.649231,60.162205,25.847889,83.316246,29.876274,19.977074,83.541756,125.899071,98.811737,NaN,282.41745,411.414148183673,1.80909825619908,0.0390541663496982,1.00281977225531,8.6410385956687,465.422916348063,1.85188764485055,0.00818415553028072,1.37151651136017,71.165028605797,449.652123678733,89.97034475589,0.00744523284323083,1.48406669355947
6,6.010103,30,30.506783,18.59,18.634588,101.057877,NaN,8.445903,NaN,40.817039,400,400.134857,25,31.122095,10.168136,81.314384,50.022823,401.269531,398.72403,399.973969,5040.556641,10.063405,10.487617,68.904167,65.702621,13.124883,92.662086,60.169098,25.806379,83.344452,29.872725,19.972528,83.559357,125.891037,98.808769,NaN,282.162231,411.40840200609,1.80907856317416,0.0390529624730891,1.00282685398117,8.6410385956687,465.41188775256,1.85185817332499,0.00818365653829839,1.37157402947596,71.165028605797,449.644972787082,89.96552642382,0.00744488551836721,1.48413539649159
6,6.010351,30,30.504908,18.59,18.628502,101.052902,NaN,8.446479,NaN,40.826271,400,400.042023,25,31.132835,10.150825,81.376999,50.022823,401.384705,398.817688,400.09436,5040.917969,10.050354,10.493684,68.941422,65.728378,13.174967,92.692451,60.158047,25.768879,83.392418,29.849382,19.96517,83.554161,125.858498,98.825584,NaN,282.654602,411.401746873887,1.80905243538483,0.0390498226611949,1.00284248644185,8.64234936406899,465.407884104969,1.85185157488324,0.00818407816138849,1.37156165013494,71.1622793451124,449.634089586017,89.9558270000663,0.00744492468022704,1.48419179868981
6,6.009493,30,30.504112,18.59,18.62534,101.067719,NaN,8.445753,NaN,40.859222,400,400.006195,25,31.136482,10.134573,81.194809,50.022823,401.384705,398.817688,400.09436,5040.917969,10.050354,10.493684,68.951126,65.761551,13.204542,92.710243,60.154675,25.768879,83.392418,29.849382,19.96517,83.554161,125.858498,98.825584,NaN,282.654602,411.400485350706,1.80905959564731,0.0390555976882151,1.00281835132343,8.63781435291065,465.429402599684,1.85191081963322,0.00818530775415313,1.37143532762815,71.1611121443226,449.636096890946,89.956174749134,0.00744526325808946,1.4841520445888
6,6.009575,30,30.50234,18.59,18.623106,101.090057,NaN,8.445583,NaN,40.838142,400,400.063416,25,31.135582,10.126433,81.019409,50.022823,401.396362,398.77948,400.027649,5044.004395,10.055473,10.49055,68.941505,65.766602,13.192763,92.730667,60.149612,25.76132,83.367142,29.849804,19.947641,83.428146,125.908875,98.791054,NaN,281.350861,411.398062559004,1.80905019439477,0.0390545127676675,1.00282379493447,8.63824779020814,465.462699187377,1.8520036697828,0.00818738406343283,1.37123048642254,71.1585137001577,449.631363934647,89.9507490524846,0.00744557003467042,1.48415198421654
6,6.009196,30,30.501373,18.59,18.614292,101.09127,NaN,8.445568,NaN,40.824253,400,400.068909,25,31.136644,10.126996,80.503517,50.022823,401.421387,398.823395,400.138458,5039.665527,10.060209,10.49204,68.943489,65.738686,13.111879,92.712387,60.141331,25.7623,83.383682,29.844177,19.944033,83.47213,125.835625,98.826317,NaN,280.760986,411.390067195562,1.80902786445116,0.0390555054999375,1.00282231000783,8.63624442637803,465.465815768122,1.8520141131232,0.00818783608230855,1.37119713056157,71.1570956406515,449.622536013802,89.943580367661,0.00744543405901951,1.48421198559009
6,6.007462,30,30.500753,18.59,18.607708,101.104111,NaN,8.443874,NaN,40.798958,400,400.080719,25,31.143423,10.12319,80.159668,50.022823,401.421387,398.823395,400.138458,5039.665527,10.060209,10.49204,68.916519,65.721718,13.07004,92.691925,60.121849,25.7623,83.383682,29.844177,19.944033,83.47213,125.835625,98.826317,NaN,280.760986,411.387324257004,1.80904167813727,0.0390671418478262,1.00277376072793,8.62707741208959,465.48435428485,1.8520650050732,0.00818887421048746,1.37108970355031,71.1561864179304,449.627090061312,89.9458660869094,0.00744584311481369,1.48415226609689
6,6.008739,30,30.499331,18.59,18.617283,101.115532,NaN,8.443546,NaN,40.769192,400,400.069397,25,31.151596,10.099674,79.942871,50.014317,401.475037,398.851837,400.157654,5040.651367,10.090658,10.494606,68.889511,65.732414,13.03683,92.681046,60.109276,25.764395,83.427238,29.815836,19.963867,83.414574,125.82869,98.812271,NaN,277.566101,411.394083749038,1.80904774849199,0.0390595648678287,1.00280366804647,8.63382863268845,465.502149149461,1.85211566349605,0.00819013668908532,1.37097201497557,71.1541010060751,449.628235345297,89.9448427186564,0.00744632953233978,1.48410470177996
6,6.009921,30,30.499355,18.59,18.619123,101.124893,NaN,8.44493,NaN,40.741791,400,400.13559,25,31.155222,10.09963,80.117477,50.014317,401.475037,398.851837,400.157654,5040.651367,10.090658,10.494606,68.86853,65.736526,13.028641,92.696243,60.083832,25.764395,83.427238,29.815836,19.963867,83.414574,125.82869,98.812271,NaN,277.566101,411.39329821913,1.8090292342438,0.0390510789489073,1.00284003537564,8.64007663460342,465.514946460211,1.85214980367956,0.00819070787139819,1.37090595323909,71.1541362036577,449.621530828555,89.9403555652164,0.0074459965196621,1.48416976282336
6,6.009453,30,30.498491,18.59,18.613043,101.148911,NaN,8.44501,NaN,40.701183,400,400.164368,25,31.152256,10.120924,80.406555,50.014317,401.446686,398.851379,400.147644,5043.208984,10.046377,10.486575,68.835136,65.738129,13.019083,92.718979,60.07402,25.74966,83.493355,29.826231,19.946154,83.443604,125.840744,98.81192,NaN,276.084229,411.388242633461,1.80901817078212,0.0390533139047879,1.00283225956109,8.63760291842624,465.549167946497,1.8522431257867,0.00819253380379046,1.37071302979198,71.152869074323,449.616870479183,89.9361247898669,0.00744603183413944,1.48419235140967
6,6.00895,30,30.497808,18.59,18.607426,101.160103,NaN,8.442516,NaN,40.686401,400,400.205597,25,31.151052,10.138228,80.763,50.014317,401.423401,398.831573,400.188843,5040.216797,10.080687,10.501904,68.864563,65.763901,12.936428,92.718124,60.064571,25.734533,83.40065,29.835632,19.923367,83.53891,125.858841,98.788383,NaN,275.000793,411.383729378231,1.80900943481345,0.0390559092837934,1.00282276547576,8.63494403842401,465.565533692111,1.85228834385954,0.00819349380431607,1.37061608315788,71.1518673729989,449.613190019108,89.9327827367486,0.00744605992553776,1.48421017590097
6,6.007692,30,30.497854,18.59,18.607426,101.160103,NaN,8.440039,NaN,40.686401,400,400.205597,25,31.151052,10.143122,81.283142,50.014317,401.544617,398.974976,400.294556,5038.753418,10.04487,10.486656,68.893524,65.794952,12.882774,92.734444,60.069382,25.710041,83.336967,29.820024,19.911072,83.52108,125.895287,98.767578,NaN,274.90094,411.386529541635,1.80903587455486,0.0390653551647382,1.00278162949432,8.62829345269404,465.565464647502,1.85228805870923,0.00819347587710637,1.37061725444508,71.1519348381723,449.622824175005,89.9393321102409,0.00744651410186016,1.48411873823531
6,6.008314,30,30.495495,18.59,18.600645,101.165947,NaN,8.440424,NaN,40.63871,400,400.230011,25,31.152145,10.148068,81.430717,50.014317,401.544617,398.974976,400.294556,5038.753418,10.04487,10.486656,68.881157,65.810204,12.867579,92.738571,60.084801,25.710041,83.336967,29.820024,19.911072,83.52108,125.895287,98.767578,NaN,274.90094,411.378345036161,1.80899949397505,0.0390592590909279,1.00281036215008,8.63158187174679,465.577014746498,1.85232407960679,0.0081947575484732,1.37051569008888,71.1484749249531,449.607858378111,89.9262701438407,0.00744650165774934,1.48420195886705
6,6.008314,30,30.495495,18.59,18.608561,101.176788,NaN,8.440424,NaN,40.603836,400,400.212891,25,31.151255,10.153072,81.345398,50.014317,401.209045,398.642395,399.951752,5038.138672,10.07531,10.502132,68.869225,65.785576,12.862235,92.708923,60.07449,25.710627,83.293732,29.800039,19.934591,83.534546,125.87365,98.751541,NaN,275.676208,411.386283244198,1.80902670248507,0.0390609228452544,1.00280056302691,8.63158187174679,465.591872089916,1.85236377101827,0.00819542949098179,1.37043873459258,71.1484749249531,449.617737234538,89.9329263623491,0.00744698170067003,1.48410698098823
6,6.010426,30,30.496452,18.59,18.623667,101.212936,NaN,8.442606,NaN,40.573059,400,400.083618,25,31.13929,10.147154,81.398354,50.014317,401.209045,398.642395,399.951752,5038.138672,10.07531,10.502132,68.8881,65.774284,12.855565,92.702576,60.08099,25.710627,83.293732,29.800039,19.934591,83.534546,125.87365,98.751541,NaN,275.676208,411.396731195925,1.80903424148206,0.0390482439941193,1.00285092159423,8.64274575767803,465.639971001326,1.85249016388316,0.00819729641800099,1.37020677981371,71.14987857413,449.621187199991,89.9364591688274,0.00744685935516439,1.48409842630414
6,6.010006,30,30.495089,18.59,18.629696,101.243027,NaN,8.445879,NaN,40.562195,400,400.103271,25,31.12241,10.122572,81.434265,50.014317,401.42691,398.906158,400.249237,5042.119629,10.0824,10.502929,68.916245,65.78315,12.8631,92.690269,60.080162,25.721247,83.334663,29.76795,19.944664,83.529579,125.923088,98.73941,NaN,275.347595,411.403712022638,1.80906378786564,0.0390526626051449,1.00282973248157,8.64052590490672,465.683241530836,1.85260872850641,0.00819969160853915,1.36995922650749,71.1478794249293,449.630900097019,89.9412834394208,0.00744774432226423,1.48397005526533
6,6.012232,30,30.495073,18.59,18.633825,101.228783,NaN,8.446374,NaN,40.584618,400,400.164215,25,31.106699,10.106937,81.326073,50.014317,401.416809,398.824585,400.202576,5039.45166,10.061462,10.488635,68.90889,65.756592,12.871198,92.693008,60.059547,25.697302,83.466484,29.789162,19.932163,83.506905,125.842636,98.788994,NaN,275.285004,411.402899053167,1.80903121444584,0.0390368298877838,1.00289738865256,8.65228977772375,465.663751100089,1.85255670381294,0.00819881560314942,1.37005956824591,71.1478559567948,449.619061184698,89.9332856805932,0.00744717391047079,1.48408340487375
6,6.012483,30,30.494612,18.59,18.63191,101.212196,NaN,8.446168,NaN,40.593182,400,400.190491,25,31.097515,10.076773,81.308113,50.014317,401.416809,398.824585,400.202576,5039.45166,10.061462,10.488635,68.937859,65.745712,12.863343,92.714676,60.046333,25.697302,83.466484,29.789162,19.932163,83.506905,125.842636,98.788994,NaN,275.285004,411.400419885154,1.80901935986438,0.0390345453022339,1.00290796704343,8.6536160439037,465.64171623238,1.85249885491067,0.00819796776212768,1.37016527627548,71.1471797762303,449.614413692763,89.92957213562,0.00744708777342781,1.48411622390933
6,6.012141,30,30.494875,18.59,18.624163,101.188004,NaN,8.445789,NaN,40.621834,400,400.098236,25,31.10181,10.074512,81.296059,50.015316,401.332123,398.75061,400.117554,5041.179688,10.088482,10.498119,68.97628,65.743843,12.885913,92.740585,60.044815,25.683437,83.438515,29.731676,19.963688,83.475716,125.871445,98.781059,NaN,275.144135,411.393411548536,1.8089999158404,0.0390354827066714,1.00290638415606,8.65180892976485,465.608172583288,1.85240867399547,0.00819636625889122,1.37034339938707,71.1475655376847,449.607549858549,89.9252794470831,0.00744667453400506,1.48418897961706
6,6.010427,30,30.493546,18.59,18.618467,101.166313,NaN,8.447229,NaN,40.652351,400,400.122955,25,31.101868,10.072783,81.239441,50.015316,401.61438,398.960358,400.31131,5040.871582,10.065017,10.487616,68.992432,65.756096,12.894507,92.763756,60.035137,25.669106,83.381622,29.705444,19.974066,83.379951,125.786743,98.825584,NaN,275.829132,411.391514128619,1.80901634741145,0.0390471439079863,1.00285739249622,8.64275104289339,465.580441191651,1.85233750056101,0.00819553995405515,1.37046348933419,71.1456161635914,449.612526064162,89.9269543480498,0.00744731909015669,1.48410695761598
6,6.009607,30,30.49342,18.59,18.605886,101.161064,NaN,8.447391,NaN,40.650856,400,400.247406,25,31.101025,10.088968,81.252937,50.015316,401.61438,398.960358,400.31131,5040.871582,10.065017,10.487616,68.974266,65.775719,12.894899,92.782303,60.026501,25.669106,83.381622,29.705444,19.974066,83.379951,125.786743,98.825584,NaN,275.829132,411.38072251496,1.80899033443046,0.0390506540192014,1.00284616022806,8.63841693525029,465.573436629293,1.85231906335043,0.00819526370272492,1.3704975478423,71.1454313429454,449.602987600851,89.9203683743715,0.00744689373754962,1.48419542853246
6,6.009993,30,30.492249,18.59,18.606003,101.162064,NaN,8.446354,NaN,40.653435,400,400.26474,25,31.102577,10.117859,81.371407,50.015316,401.566193,398.935364,400.253204,5040.473633,10.086303,10.500896,68.974274,65.787064,12.899184,92.785393,60.011238,25.673998,83.458923,29.703966,19.940447,83.45269,125.834206,98.801231,NaN,275.611237,411.379980570134,1.80898262509436,0.0390477816793938,1.00285864071706,8.640457193283,465.576564478168,1.85232998351696,0.00819578219209609,1.37046064446561,71.1437136501199,449.599316542159,89.916416297502,0.00744707020588254,1.48420061215305
6,6.010589,30,30.492903,18.59,18.601574,101.168335,NaN,8.44644,NaN,40.654552,400,400.286316,25,31.097639,10.118628,81.421478,50.015316,401.566193,398.935364,400.253204,5040.473633,10.086303,10.500896,69.024933,65.768959,12.897371,92.775459,60.003807,25.673998,83.458923,29.703966,19.940447,83.45269,125.834206,98.801231,NaN,275.611237,411.374212015157,1.80895487689683,0.0390423787650072,1.00288362959762,8.64360724011857,465.584177130642,1.85234888909161,0.00819591594701214,1.37043277552835,71.1446729840633,449.589729196998,89.9107828053462,0.00744640605694136,1.48430966438193
6,6.011706,30,30.492088,18.59,18.601574,101.168335,NaN,8.447183,NaN,40.654552,400,400.286316,25,31.097639,10.117883,81.35376,50.015316,401.534393,398.931213,400.286591,5041.650879,10.087592,10.49381,69.052933,65.755569,12.899763,92.80687,59.986786,25.632963,83.501938,29.751657,19.906721,83.527809,125.824516,98.778458,NaN,276.312988,411.371725110364,1.80893140668759,0.0390339994835559,1.00292017753552,8.64951029420229,465.585400085075,1.85235394076649,0.00819623367209641,1.3704120387366,71.1434774808494,449.580601292995,89.9036040750696,0.00744620939292225,1.48437653236919
6,6.010681,30,30.492811,18.59,18.594414,101.174095,NaN,8.44621,NaN,40.659756,400,400.287415,25,31.08806,10.123549,81.387726,50.015316,401.470947,398.834381,400.217285,5037.994629,10.050572,10.47885,69.013977,65.743767,12.910866,92.816399,59.973366,25.622389,83.286293,29.724218,19.911489,83.493134,125.815742,98.78775,NaN,277.398865,411.36682649053,1.80892833102651,0.0390401839551261,1.0028955253823,8.64409346774812,465.592208744788,1.85237054701014,0.0081963088271572,1.37038956237545,71.1445380330555,449.580023014428,89.9041276281905,0.00744596218969923,1.48440070626281
6,6.0107,30,30.491581,18.59,18.584438,101.16317,NaN,8.44609,NaN,40.664597,400,400.253937,25,31.083603,10.122933,81.410316,50.015316,401.470947,398.834381,400.217285,5037.994629,10.050572,10.47885,68.953369,65.742218,12.869884,92.846565,59.973869,25.622389,83.286293,29.724218,19.911489,83.493134,125.815742,98.78775,NaN,277.398865,411.356779231486,1.80889363762423,0.0390379450343429,1.00290853777628,8.64419388361802,465.579082648837,1.85233817362269,0.0081961111769974,1.37043579404406,71.1427337600339,449.566511778062,89.893472224792,0.00744567819270365,1.48449912926459
6,6.0107,30,30.491581,18.59,18.579088,101.151184,NaN,8.44609,NaN,40.634499,400,400.178253,25,31.082947,10.127807,81.3927,50.015316,401.409332,398.787445,400.124664,5040.773438,10.071107,10.487476,68.972763,65.767105,12.832874,92.874397,59.972069,25.598316,83.370171,29.678368,19.928638,83.53627,125.825401,98.768356,NaN,277.44339,411.351413653023,1.80887524546011,0.0390368207310241,1.00291518744671,8.64419388361802,465.562656095451,1.85229428840114,0.00819536814865513,1.37052089583256,71.1427337600339,449.55983466324,89.8889744315171,0.00744535362296229,1.48456344045117
6,6.009206,30,30.49004,18.59,18.581457,101.121193,NaN,8.445234,NaN,40.637032,400,400.074707,25,31.072197,10.139653,81.43438,50.015316,401.463287,398.874878,400.237366,5039.462891,10.047086,10.483906,68.998787,65.793457,12.825058,92.880493,59.977501,25.577991,83.431,29.643772,19.932062,83.395302,125.842354,98.77433,NaN,276.717499,411.357116588751,1.80891478853267,0.0390485296859181,1.00286333802271,8.63629728682139,465.523863717895,1.85219401868906,0.00819410935030766,1.37069480258807,71.1404731882261,449.573043064477,89.8959255849611,0.00744646268476607,1.48439657285142
6,6.009262,30,30.48925,18.59,18.592653,101.098724,NaN,8.443119,NaN,40.651176,400,400.136749,25,31.063751,10.150934,81.526222,50.015316,401.463287,398.874878,400.237366,5039.462891,10.047086,10.483906,68.987373,65.826187,12.905737,92.887619,59.977585,25.577991,83.431,29.643772,19.932062,83.395302,125.842354,98.77433,NaN,276.717499,411.368219886167,1.80895209822663,0.0390504624811361,1.00285127816335,8.63659330405449,465.494250536104,1.85211662358067,0.00819302377367154,1.3708345616308,71.1393142551893,449.586000038063,89.9036570196908,0.00744733194137371,1.48425154776991
6,6.009374,30,30.487432,18.59,18.603165,101.080284,NaN,8.443098,NaN,40.643955,400,400.199432,25,31.060373,10.151268,81.668091,50.016121,401.479004,398.862152,400.186462,5037.459961,10.08494,10.511179,68.952919,65.831787,13.025255,92.903992,59.989979,25.577656,83.335167,29.624218,19.954441,83.462845,125.795105,98.80822,NaN,275.916962,411.378512462224,1.80898587808558,0.0390518310314328,1.00284191072262,8.63718533220646,465.471702941623,1.85206035442125,0.00819258871602106,1.3709195255236,71.1366471351279,449.596910002825,89.9087119673774,0.00744841334378092,1.48409984376046
6,6.009027,30,30.487226,18.59,18.608242,101.047546,NaN,8.445724,NaN,40.627926,400,400.312012,25,31.056309,10.14578,81.71608,50.016121,401.479004,398.862152,400.186462,5037.459961,10.08494,10.511179,68.950401,65.825302,13.090384,92.894943,59.981194,25.577656,83.335167,29.624218,19.954441,83.462845,125.795105,98.80822,NaN,275.916962,411.384376283959,1.80901062133443,0.0390555027320312,1.00282427319982,8.63535107480271,465.427127666047,1.85194168826094,0.0081906374923858,1.37114776035324,71.1363449107905,449.605739884237,89.9144016718927,0.00744890497912079,1.48400966128732
6,6.008765,30,30.487848,18.59,18.608274,101.04705,NaN,8.44524,NaN,40.613995,400,400.548981,25,31.056879,10.153087,81.781776,50.016121,402.025665,399.396301,400.724365,5041.867188,10.069583,10.500799,68.972321,65.823326,13.126659,92.911308,59.987965,25.549517,83.404915,29.621283,19.932835,83.454071,125.819992,98.780434,NaN,275.843506,411.384991566956,1.80901623750116,0.0390574763585047,1.00281566576714,8.63396607766396,465.425512422714,1.85193601026034,0.0081903641526331,1.37116719862073,71.1372574463995,449.608242241733,89.9168732914633,0.00744883802954434,1.48400160640895
6,6.008348,30,30.48745,18.59,18.607306,101.067513,NaN,8.444014,NaN,40.607204,400,400.571472,25,31.064653,10.138693,81.863434,50.016121,401.822113,399.250916,400.651093,5038.963867,10.081146,10.499141,68.990616,65.782433,13.158788,92.889206,59.990688,25.56682,83.322792,29.586725,19.948275,83.444283,125.806999,98.792122,NaN,275.111572,411.384949048251,1.80902167433661,0.0390604037857287,1.00280322788389,8.63176161708299,465.454167294277,1.85201345631196,0.00819178927942265,1.3710110226812,71.1366735429908,449.609919710682,89.9175011245336,0.00744904022370253,1.48397525071191
6,6.00819,30,30.48621,18.59,18.605858,101.079063,NaN,8.442219,NaN,40.617306,400,400.575867,25,31.065123,10.130927,81.737381,50.016121,401.822113,399.250916,400.651093,5038.963867,10.081146,10.499141,68.982376,65.778831,13.161222,92.882645,59.975979,25.56682,83.322792,29.586725,19.948275,83.444283,125.806999,98.792122,NaN,275.111572,411.383848684838,1.80902001815439,0.0390612858363389,1.00279985333519,8.63092632339334,465.471865241179,1.85206346336335,0.00819298951189833,1.37089703590599,71.1348543005651,449.608394706667,89.9149077422795,0.0074493420594717,1.48395801951325
6,6.007075,30,30.485659,18.59,18.605858,101.079063,NaN,8.441391,NaN,40.617306,400,400.575867,25,31.065123,10.139014,81.445229,50.016121,401.891388,399.303589,400.559998,5038.626953,10.086127,10.516616,68.968063,65.78756,13.147124,92.891853,59.998268,25.611721,83.283508,29.563616,19.954815,83.474739,125.77317,98.813118,NaN,275.637634,411.386330512125,1.80904345428186,0.0390696598258731,1.0027633955129,8.6250312115161,465.472693164357,1.85206688202573,0.00819320440063273,1.37088297297759,71.1340458891046,449.616493124875,89.9196694985181,0.00744990275242653,1.48386604386513
6,6.006296,30,30.485758,18.59,18.605497,101.090271,NaN,8.441932,NaN,40.626392,400,400.574982,25,31.067636,10.144991,81.149971,50.016121,401.934509,399.306274,400.656403,5039.399414,10.061228,10.496941,68.938011,65.801537,13.062731,92.899178,59.975441,25.610598,83.350082,29.596926,19.922987,83.467712,125.805748,98.789276,NaN,275.878387,411.38770237584,1.80905858891518,0.0390754362746821,1.00273837392004,8.62091206900493,465.487908846775,1.85210732340592,0.00819386114443326,1.37080567059421,71.1341911400891,449.622061836662,89.9235473979651,0.00745014339151072,1.48381510173811
6,6.006296,30,30.485758,18.59,18.609385,101.092896,NaN,8.441932,NaN,40.632511,400,400.491547,25,31.086613,10.16514,80.948769,50.016121,401.934509,399.306274,400.656403,5039.399414,10.061228,10.496941,68.906441,65.804832,13.024487,92.900772,59.974548,25.610598,83.350082,29.596926,19.922987,83.467712,125.805748,98.789276,NaN,275.878387,411.391601013299,1.80907195151339,0.039076253597013,1.00273357017702,8.62091206900493,465.49150718713,1.85211693842604,0.00819402398934511,1.37078698112893,71.1341911400891,449.626913465201,89.9268171481548,0.00745037919125895,1.48376851214383
6,6.006489,30,30.484291,18.59,18.606249,101.102318,NaN,8.440857,NaN,40.635441,400,400.534576,25,31.105169,10.17237,81.074181,50.016121,401.68689,399.179077,400.500977,5043.734375,10.082236,10.510041,68.851761,65.79361,13.020754,92.910629,59.97221,25.613619,83.276802,29.580698,19.943436,83.486496,125.779358,98.788483,NaN,276.935333,411.38802687597,1.80905711630276,0.0390741442811322,1.00274375401373,8.6219326390368,465.506625794102,1.85216054793704,0.00819518061397121,1.37068251670301,71.1320387392913,449.620434208768,89.9205982937521,0.00745050914236268,1.48379302291603
6,6.004865,30,30.483925,18.59,18.603569,101.1092,NaN,8.439849,NaN,40.647556,400,400.444763,25,31.114971,10.179013,81.203499,50.015846,401.197754,398.541626,399.851166,5037.544922,10.062277,10.486744,68.884453,65.80294,13.027092,92.886276,59.971909,25.569227,83.337379,29.589014,19.943226,83.526215,125.803825,98.763794,NaN,277.669678,411.388954047438,1.80908204735772,0.0390857853542816,1.0026939779811,8.61334426477191,465.516608301284,1.85218802236053,0.00819575023562179,1.37062423821554,71.1315017243496,449.629213312621,89.9260530593059,0.00745104683926084,1.48369932218738
6,6.006954,30,30.481998,18.59,18.59836,101.11087,NaN,8.439775,NaN,40.650562,400,400.040405,25,31.123936,10.178854,81.222969,50.015846,401.197754,398.541626,399.851166,5037.544922,10.062277,10.486744,68.969818,65.800339,12.94394,92.856918,59.968678,25.569227,83.337379,29.589014,19.943226,83.526215,125.803825,98.763794,NaN,277.669678,411.379081106494,1.80902022680012,0.0390689926138297,1.00276871306001,8.62439142276941,465.521790929728,1.85220609009762,0.00819660547599795,1.37056325553614,71.1286742262017,449.605332555893,89.9075255403932,0.0074504704871936,1.48387913164559
6,6.005925,30,30.483053,18.59,18.594492,101.100044,NaN,8.441199,NaN,40.640038,400,399.983337,25,31.128138,10.185978,81.18708,50.015846,401.757385,399.160095,400.466614,5039.651855,10.049929,10.501171,69.037773,65.787025,12.856774,92.844284,59.987125,25.584051,83.452782,29.644184,19.938463,83.552528,125.77356,98.778069,NaN,277.023254,411.377493027454,1.8090285644385,0.039075910366279,1.00273984818171,8.61895017763482,465.505368271976,1.8521598988072,0.00819552244175645,1.37066713038482,71.1302222545294,449.609145632894,89.9114274142298,0.00745033588093533,1.48386962542846
6,6.00633,30,30.482061,18.59,18.59153,101.066246,NaN,8.440762,NaN,40.66016,400,400.276398,25,31.123056,10.183754,81.189613,50.015846,401.757385,399.160095,400.466614,5039.651855,10.049929,10.501171,69.071793,65.749741,12.81111,92.839058,60.00272,25.584051,83.452782,29.644184,19.938463,83.552528,125.77356,98.778069,NaN,277.023254,411.373621318778,1.80900986918752,0.0390722445890988,1.00275675692118,8.62109186036315,465.460529157791,1.85204225502328,0.00819381250276024,1.37088245838267,71.128766669114,449.601619096005,89.9051025926381,0.00745027086283048,1.48391643358462
6,6.00797,30,30.479694,18.59,18.595629,101.056046,NaN,8.441779,NaN,40.668316,400,400.282562,25,31.116182,10.188246,81.471283,50.015846,401.311737,398.689972,400.070831,5037.177734,10.051438,10.471357,69.11924,65.708176,12.817724,92.836197,60.009396,25.575272,83.41523,29.671064,19.938725,83.474091,125.678741,98.839401,NaN,276.190216,411.374080753627,1.80898948322483,0.0390607878496372,1.00280532273287,8.62976322833163,465.450103334006,1.85201957714721,0.00819410292428599,1.37089471898555,71.1252933335995,449.592454448312,89.8959374241206,0.00745054324434466,1.48394363120626
6,6.008215,30,30.480949,18.59,18.606611,101.037651,NaN,8.442755,NaN,40.647453,400,400.109741,25,31.112991,10.184841,81.741753,50.015846,400.897491,398.250519,399.958344,5039.54248,10.08593,10.429679,69.11692,65.709755,12.834156,92.856194,60.028534,25.578352,83.369759,29.683992,19.938025,83.439804,125.638283,98.866257,NaN,275.696655,411.384548145338,1.80902208086034,0.0390612563765573,1.00279973893418,8.6310584912323,465.422997719337,1.85194439246205,0.00819247159475532,1.37105796631855,71.1271349519728,449.605224114093,89.906127804661,0.00745078337720728,1.4838531985763
6,6.007876,30,30.480927,18.59,18.614439,101.04129,NaN,8.441651,NaN,40.619316,400,399.660461,25,31.106434,10.155799,81.630997,50.015846,400.897491,398.250519,399.958344,5039.54248,10.08593,10.429679,69.070854,65.73539,12.832545,92.846619,60.026802,25.578352,83.369759,29.683992,19.938025,83.439804,125.638283,98.866257,NaN,275.696655,411.393152509934,1.80905611086568,0.0390654473128741,1.00277897260037,8.62926625964275,465.428020025882,1.8519578624569,0.00819270605661515,1.37103143879419,71.1271026692353,449.617562666621,89.9144155697289,0.00745138984123965,1.48373412310462
6,6.008413,30,30.4779,18.59,18.60634,101.040504,NaN,8.443477,NaN,40.625,400,399.305603,25,31.097301,10.134784,81.491455,50.015846,401.044525,397.390076,399.204681,5037.979492,10.182852,10.500538,69.006615,65.754013,12.852487,92.851616,60.031982,25.552732,83.344711,29.701706,19.9396,83.476906,125.724609,98.808182,NaN,275.411346,411.383835654456,1.80901698795376,0.0390597127074998,1.00280654902841,8.6321052457036,465.431492938778,1.85197377149268,0.00819383825046734,1.37095970869766,71.1226606495877,449.601103264376,89.8995002945808,0.00745150792770167,1.48381438165543
6,6.00719,30,30.477608,18.59,18.608561,101.061325,NaN,8.441847,NaN,40.620449,400,399.220184,25,31.086103,10.136457,81.188789,50.015846,401.00766,397.377289,399.264496,5038.354492,10.170888,10.49191,69.015991,65.742035,12.854797,92.842453,60.028011,25.547323,83.240814,29.700485,19.941086,83.485985,125.717499,98.808327,NaN,274.827484,411.388785020881,1.80905032715184,0.0390693641637309,1.00276381330317,8.62563926610898,465.460474940924,1.85205186131461,0.00819524442167658,1.37080385012858,71.1222321276152,449.612989579021,89.9071425355443,0.00745217438043706,1.48369271273091
6,6.006524,30,30.475718,18.59,18.608561,101.061325,NaN,8.441742,NaN,40.620449,400,399.220184,25,31.086103,10.137522,81.02243,50.015846,401.00766,397.377289,399.264496,5038.354492,10.170888,10.49191,69.004967,65.710297,12.856273,92.84507,60.022423,25.547323,83.240814,29.700485,19.941086,83.485985,125.717499,98.808327,NaN,274.827484,411.390267319135,1.80906432668794,0.0390743673330219,1.0027420411297,8.62211771382607,465.463315010073,1.85206359008855,0.00819598192600955,1.37075561248071,71.1194583819578,449.616663679345,89.9072324016493,0.0074529264496309,1.4836088546679
6,6.006639,30,30.474733,18.59,18.618021,101.079399,NaN,8.442424,NaN,40.623573,400,399.004456,25,31.083374,10.136696,81.050636,50.018398,400.690765,397.078094,398.894012,5036.395996,10.162847,10.478884,68.967384,65.686813,12.84716,92.859779,60.008049,25.533693,83.152702,29.696966,19.950085,83.404854,125.664436,98.827591,NaN,274.313477,411.399497290511,1.80909442166547,0.0390754918618589,1.00273411541744,8.62272581094544,465.489568517937,1.85213590279255,0.00819748782761843,1.37060184657571,71.1180127415374,449.626855812259,89.9128588070174,0.00745372084775065,1.483485727931
6,6.006639,30,30.474733,18.59,18.61482,101.08564,NaN,8.442424,NaN,40.624935,400,398.913025,25,31.087763,10.142174,81.107742,50.018398,400.720551,397.050537,398.847931,5030.556641,10.166816,10.482283,68.915947,65.672035,12.84903,92.838776,60.002453,25.505489,83.181839,29.706331,19.937737,83.391457,125.663589,98.836296,NaN,274.754059,411.396287532282,1.80908342054264,0.0390748190143462,1.00273806814588,8.62272581094544,465.498122305547,1.85215875967207,0.00819787503551133,1.3705574603732,71.1180127415374,449.622861727336,89.9101664768795,0.00745352667284762,1.48352405187019
6,6.006693,30,30.473385,18.59,18.604006,101.085815,NaN,8.441452,NaN,40.65657,400,398.934204,25,31.092815,10.14522,80.999268,50.018398,400.720551,397.050537,398.847931,5030.556641,10.166816,10.482283,68.917931,65.683441,12.835978,92.811996,60.003651,25.505489,83.181839,29.706331,19.937737,83.391457,125.663589,98.836296,NaN,274.754059,411.385323657421,1.80904511887643,0.0390721401533639,1.00275319595606,8.62301134912855,465.500386792615,1.85216776361415,0.00819841198384805,1.37052185234316,71.1160342712083,449.607951426328,89.8984140892551,0.0074532108301513,1.48363251868834
6,6.006755,30,30.47374,18.59,18.600698,101.075836,NaN,8.441298,NaN,40.668388,400,398.927521,25,31.105953,10.130179,80.94957,50.018398,401.009064,397.287598,399.064636,5034.188477,10.139844,10.486156,68.960587,65.681396,12.858035,92.797821,59.988239,25.503193,83.257744,29.673189,19.965919,83.398376,125.681023,98.813454,NaN,274.066711,411.381868536401,1.80903244592053,0.0390709789960789,1.00275931363933,8.62333918684141,465.486176722246,1.8521290145332,0.00819765429703904,1.37060186920951,71.1165553154987,449.603615128192,89.895939692094,0.00745289226199014,1.48368328342061
6,6.00688,30,30.471804,18.59,18.603245,101.05632,NaN,8.44352,NaN,40.692417,400,399.005371,25,31.118399,10.122551,80.684929,50.018398,400.894135,397.196808,399.004639,5032.447266,10.163548,10.487468,68.938019,65.68856,12.848816,92.83728,59.96735,25.484827,83.378647,29.69128,19.948954,83.403137,125.656448,98.827637,NaN,274.270142,411.384144330095,1.80903857238806,0.0390705753771724,1.00276025097447,8.62400014216126,465.462335853521,1.85206954662615,0.00819719888448102,1.37069136661672,71.1137137202933,449.604396370666,89.8940213338848,0.00745351778918189,1.48362600352259
6,6.007793,30,30.470884,18.59,18.603134,101.048058,NaN,8.445482,NaN,40.694923,400,399.070892,25,31.13063,10.112001,80.357391,50.018398,400.894135,397.196808,399.004639,5032.447266,10.163548,10.487468,68.915207,65.690117,12.853069,92.819038,59.974121,25.484827,83.378647,29.69128,19.948954,83.403137,125.656448,98.827637,NaN,274.270142,411.382000769903,1.80901899971566,0.0390636945266873,1.00279024227918,8.62882744192535,465.452393550841,1.85204499260771,0.00819704522802273,1.37072671589427,71.1123633160922,449.596604971237,89.8876079376963,0.0074534181561561,1.4836771649956
6,6.007793,30,30.470884,18.59,18.60001,101.047005,NaN,8.445482,NaN,40.713394,400,399.07309,25,31.138874,10.136843,80.431915,50.018398,400.951202,397.105133,399.006134,5032.480469,10.141316,10.483073,68.94149,65.710014,12.872811,92.815475,59.9758,25.462769,83.169975,29.71196,19.933842,83.372093,125.688202,98.794563,NaN,274.847992,411.378868047146,1.8090082620777,0.0390630378905866,1.00279410889514,8.62882744192535,465.450950171661,1.85204113534234,0.00819697987194547,1.37073421514069,71.1123633160922,449.592706818321,89.8849806116006,0.00745322859930701,1.48371460551384
6,6.009548,30,30.470211,18.59,18.599415,101.049416,NaN,8.447786,NaN,40.703564,400,399.057648,25,31.140842,10.150192,80.549713,50.018398,400.814728,397.117859,399.168152,5035.710938,10.172936,10.479584,68.970268,65.712715,12.86399,92.806259,59.968254,25.471661,83.447823,29.716259,19.941957,83.388382,125.62571,98.819717,NaN,275.760468,411.374364423048,1.80896933137959,0.0390497369545539,1.00285225036184,8.63810507353895,465.455266343784,1.85205414407035,0.00819739222330847,1.37069986831079,71.1113754418397,449.57807223393,89.8742674701735,0.00745272118024522,1.4838379052152
6,6.010823,30,30.469818,18.59,18.607634,101.044495,NaN,8.451424,NaN,40.706734,400,399.000641,25,31.140621,10.181161,80.817924,50.018398,400.814728,397.117859,399.168152,5035.710938,10.172936,10.479584,68.978828,65.696487,12.867881,92.804108,59.963112,25.471661,83.447823,29.716259,19.941957,83.388382,125.62571,98.819717,NaN,275.760468,411.379768544971,1.80897079076325,0.0390418964773042,1.00288376857723,8.64484393839473,465.44911166673,1.85203855729862,0.0081972402068215,1.37072488032634,71.1107985607798,449.578309130802,89.8739306841878,0.00745285197988231,1.48382551721397
6,6.010499,30,30.468922,18.59,18.614704,101.036781,NaN,8.450518,NaN,40.728695,400,398.925507,25,31.143867,10.188407,81.067818,50.006111,400.732239,397.248413,399.109924,5032.023438,10.1475,10.469028,68.942947,65.700249,12.873715,92.78196,59.97377,25.445114,83.353165,29.727324,19.938463,83.380089,125.601151,98.833443,NaN,275.041809,411.387580102466,1.80900190038081,0.0390458129817102,1.00286440809311,8.6431315771643,465.439884398327,1.85201586084233,0.0081971111729546,1.37075695225941,71.1094833045817,449.588934950858,89.8799603074687,0.00745364069404066,1.48370037440591
6,6.010952,30,30.468706,18.59,18.611977,101.067352,NaN,8.447445,NaN,40.740868,400,398.979797,25,31.149158,10.188405,81.361977,50.006111,400.732239,397.248413,399.109924,5032.023438,10.1475,10.469028,68.931671,65.696304,12.873659,92.787354,59.970158,25.445114,83.353165,29.727324,19.938463,83.380089,125.601151,98.833443,NaN,275.041809,411.383836897949,1.80898300873434,0.0390418411943746,1.00288260338639,8.64552569226458,465.482110963481,1.85212917834649,0.0081990928422646,1.37053383969982,71.1091662284628,449.581915767623,89.8749567074787,0.00745336490209221,1.48376225139597
6,6.008824,30,30.469543,18.59,18.607454,101.094063,NaN,8.447999,NaN,40.73605,400,399.69101,25,31.147297,10.172359,81.633606,50.006111,401.796082,398.198792,400.709991,5035.87207,10.27093,10.428688,68.898239,65.67366,12.861822,92.804955,59.980709,25.443541,83.286736,29.734009,19.924376,83.493149,125.616531,98.812485,NaN,274.856415,411.384037927191,1.80901217907736,0.0390568610832394,1.00281861031031,8.63427797034183,465.517459951221,1.85222180214066,0.0082004233420195,1.3703653381698,71.1103948866771,449.593129316595,89.8835716527145,0.0074536561681944,1.483676059127
