P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,TC1,TC2,TC3,TC4,TC5,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,6.006787,30,30.468372,18.59,18.611641,101.103569,NaN,8.445649,NaN,40.714958,400,400.400085,25,31.144632,10.155951,81.815567,50.006111,402.321259,398.762512,401.143311,5034.861816,10.247649,10.435042,68.869553,65.666031,12.847788,92.785835,59.994175,25.442265,83.194069,29.72966,19.921875,83.45166,125.645363,98.805145,NaN,270.271149,411.392770439557,1.80906938386343,0.0390730389022731,1.00274683256955,8.62350839239326,465.532244359273,1.85226387238443,0.008201470167609,1.37026802380983,71.1086759306835,449.61302401794,89.8955028324411,0.00745497907318965,1.4834549631384
6,6.008764,30,30.469452,18.59,18.611641,101.103569,NaN,8.445619,NaN,40.714958,400,400.400085,25,31.144632,10.15419,81.90554,50.006111,402.321259,398.762512,401.143311,5034.861816,10.247649,10.435042,68.845558,65.65728,12.800079,92.730057,59.99688,25.442265,83.194069,29.72966,19.921875,83.45166,125.645363,98.805145,NaN,270.271149,411.388370266087,1.8090278312954,0.039058191476156,1.00281146564988,8.63396079133531,465.530622944522,1.85225717331469,0.00820104853961571,1.37029552498138,71.1102613064937,449.598743797163,89.8872409603234,0.0074539568156328,1.48361980190698
6,6.010081,30,30.467365,18.59,18.602053,101.128983,NaN,8.448684,NaN,40.682255,400,400.606354,25,31.142422,10.132125,81.864937,50.006111,402.133392,398.514709,400.879303,5039.683105,10.249873,10.437963,68.891457,65.650452,12.769473,92.838997,60.009666,25.454132,83.309387,29.698381,19.970352,83.36644,125.642342,98.812653,NaN,270.705688,411.375823357436,1.80896719830951,0.0390462912438858,1.00286641611343,8.64092231584846,465.568577187801,1.85236315681951,0.00820343949306369,1.37006216527843,71.1071976670411,449.575176735192,89.8687209273152,0.00745344421344039,1.483792507947
6,6.007166,30,30.467825,18.59,18.593925,101.123718,NaN,8.446386,NaN,40.669754,400,400.566559,25,31.142427,10.128512,81.751724,50.006111,400.919739,398.228455,399.820892,5034.192871,10.111341,10.472032,68.921356,65.669113,12.850342,92.812279,60.017994,25.439205,83.291679,29.701719,19.959341,83.425552,125.659637,98.788193,NaN,269.027618,411.374161865793,1.80900052653422,0.0390664678824121,1.00278113517046,8.62551236849617,465.560673368631,1.85234103101397,0.0082029333980269,1.37011118308737,71.1078729470842,449.587618525346,89.8776874253448,0.00745390967407428,1.48368480373181
6,6.008998,30,30.469334,18.59,18.594013,101.10791,NaN,8.44644,NaN,40.65583,400,400.202576,25,31.139956,10.12491,81.395386,50.006111,400.919739,398.228455,399.820892,5034.192871,10.111341,10.472032,68.89135,65.695763,12.951349,92.764572,60.027222,25.439205,83.291679,29.701719,19.959341,83.425552,125.659637,98.788193,NaN,269.027618,411.370171537762,1.80896232164358,0.0390527299930368,1.00284095425043,8.63519777584099,465.536748474209,1.8522737991223,0.00820136386397661,1.37026171019276,71.110088092072,449.574873931875,89.8710042035322,0.00745283181694203,1.48384608013488
6,6.010282,30,30.467424,18.59,18.600056,101.089592,NaN,8.448589,NaN,40.655556,400,399.855591,25,31.139778,10.125706,81.264091,50.006111,401.128357,398.470276,399.994995,5035.213867,10.111133,10.47808,68.883331,65.688591,13.02476,92.719627,60.035923,25.436621,83.320892,29.72879,19.960169,83.468666,125.648567,98.791183,NaN,268.707397,411.373373134685,1.80895610997314,0.039044363300878,1.00287546853529,8.64198467860047,465.514514972425,1.8522185762831,0.00820097324748568,1.37034310914753,71.1072842795833,449.57119545004,89.8661123151699,0.00745323266729199,1.48383228991267
6,6.010282,30,30.467424,18.59,18.60675,101.061752,NaN,8.448589,NaN,40.660042,400,399.816193,25,31.137775,10.109267,81.249275,50.006111,401.158112,398.481812,400.090057,5037.746582,10.102791,10.474645,68.924675,65.673729,13.064493,92.694038,60.031441,25.429935,83.28299,29.7488,19.945221,83.446152,125.64064,98.801369,NaN,269.619873,411.380086355287,1.80897911988677,0.0390457699440017,1.00286716791944,8.64198467860047,465.476361866689,1.85211662414929,0.0081992458463435,1.37054097413933,71.1072842795833,449.579548485532,89.8717418337576,0.00745363892615505,1.4837520166477
6,6.009929,30,30.466824,18.59,18.609545,101.062347,NaN,8.4504,NaN,40.682358,400,399.832855,25,31.136234,10.099198,81.342209,50.006111,401.158112,398.481812,400.090057,5037.746582,10.102791,10.474645,68.986183,65.675583,13.089611,92.668503,60.0373,25.429935,83.28299,29.7488,19.945221,83.446152,125.64064,98.801369,NaN,269.619873,411.383675152417,1.80899614484381,0.0390490062811859,1.00285215826097,8.64011891905369,465.478078712725,1.85212252670888,0.00819951703233848,1.37052144050251,71.1064034667544,449.585281710148,89.8748480230131,0.00745409990521123,1.48368150287887
6,6.008785,30,30.465776,18.59,18.610798,101.04258,NaN,8.448568,NaN,40.696369,400,399.795959,25,31.140074,10.096634,81.607796,49.988228,400.963074,398.20285,399.751648,5031.856445,10.100396,10.458924,69.056747,65.668159,13.084943,92.672447,60.031616,25.427183,83.514511,29.762486,19.922607,83.396263,125.632492,98.82177,NaN,267.21347,411.387478153173,1.80902449248716,0.0390578566523192,1.00281319559514,8.63407180426316,465.452561123463,1.85205663103705,0.00819869942512643,1.37063534983341,71.1048649413189,449.594791451853,89.8799341100656,0.00745488057670441,1.4835632239775
6,6.008743,30,30.466133,18.59,18.599531,101.025452,NaN,8.447817,NaN,40.71283,400,399.687775,25,31.141787,10.095206,81.864761,49.988228,400.963074,398.20285,399.751648,5031.856445,10.100396,10.458924,69.059586,65.668259,13.082223,92.661728,60.028156,25.427183,83.514511,29.762486,19.922607,83.396263,125.632492,98.82177,NaN,267.21347,411.376272878554,1.80898664830383,0.0390558040301299,1.00282577368734,8.63384977810693,465.428547198102,1.8519916720959,0.00819749679377076,1.37076644996682,71.1053890438232,449.581319167305,89.8713044375675,0.00745411696562195,1.48370179318112
6,6.010128,30,30.466347,18.59,18.589722,101.020523,NaN,8.446954,NaN,40.721428,400,399.745361,25,31.143339,10.102701,81.925941,49.988228,401.124695,398.342834,399.944611,5035.960938,10.077283,10.455309,69.066345,65.674477,13.022634,92.630989,60.029514,25.437105,83.331642,29.761911,19.92271,83.532028,125.598068,98.837646,NaN,265.452301,411.363352263514,1.80892382287522,0.0390433472297164,1.00288325299673,8.6411707314565,465.421468891914,1.85197228606672,0.00819710722690306,1.37080704308819,71.1057032089474,449.55867217126,89.8563120920394,0.00745295047771761,1.48392496978253
6,6.010875,30,30.466335,18.59,18.594166,101.049438,NaN,8.448365,NaN,40.705338,400,399.772736,25,31.138723,10.139296,81.698013,49.988228,401.643921,398.329834,400.402283,5036.581543,10.213189,10.458502,69.107605,65.659836,12.98253,92.621468,60.022694,25.407425,83.282455,29.751091,19.932697,83.515526,125.586876,98.825562,NaN,265.405365,411.366145809569,1.80892340189523,0.0390386763873584,1.00290218197725,8.64511875525028,465.461120830583,1.85207828117183,0.00819890681737187,1.37060080276823,71.105685592267,449.558510409327,89.8561879210044,0.00745294625214957,1.48392621641725
6,6.009422,30,30.465755,18.59,18.591612,101.07431,NaN,8.450315,NaN,40.699905,400,400.000031,25,31.132664,10.177594,81.414581,49.988228,401.643921,398.329834,400.402283,5036.581543,10.213189,10.458502,69.106812,65.632668,12.976938,92.616653,59.991085,25.407425,83.282455,29.751091,19.932697,83.515526,125.586876,98.825562,NaN,265.405365,411.366819673414,1.80894515713527,0.0390490427660013,1.00285780459401,8.6374390559829,465.496079342426,1.8521729711116,0.00820067676448014,1.37040914222324,71.1048341115816,449.565975457381,89.8604858878157,0.00745348543033726,1.48383951657697
6,6.009941,30,30.465017,18.59,18.591612,101.07431,NaN,8.449682,NaN,40.699905,400,400.000031,25,31.132664,10.176705,81.328217,49.988228,401.891479,398.426361,400.496765,5033.805176,10.206783,10.451916,69.061523,65.619804,12.974675,92.59407,59.997257,25.368176,83.356583,29.728783,19.94482,83.349205,125.624916,98.81311,NaN,263.262604,411.36566408619,1.80893424977296,0.0390451476858595,1.00287478748432,8.64018234568499,465.497187760237,1.85217755028602,0.0082009649372745,1.37039033273886,71.1037506538277,449.561465923854,89.8565144159788,0.00745349012907312,1.48386387502203
6,6.009472,30,30.463074,18.59,18.584375,101.067764,NaN,8.449457,NaN,40.705154,400,400.139252,25,31.13446,10.167494,81.311699,49.988228,401.891479,398.426361,400.496765,5033.805176,10.206783,10.451916,69.038399,65.606964,12.966549,92.651855,59.987442,25.368176,83.356583,29.728783,19.94482,83.349205,125.624916,98.81311,NaN,263.262604,411.359450620302,1.80891922875517,0.0390471464904809,1.00286842155878,8.63770334993478,465.491135490664,1.85216563543519,0.00820131751304491,1.37038732293044,71.1008980179157,449.554565010515,89.8494088384542,0.00745374435293745,1.48388021356441
6,6.008452,30,30.464218,18.59,18.582897,101.099213,NaN,8.447639,NaN,40.730736,400,400.299835,25,31.135321,10.165896,81.511673,49.988228,401.981598,398.515198,400.724884,5034.598633,10.210767,10.441512,69.051117,65.607819,12.882446,92.635201,59.967426,25.366648,83.274017,29.730055,19.930819,83.374855,125.607094,98.822136,NaN,261.405121,411.360239678821,1.80893558697205,0.0390544925300791,1.00283687444327,8.63231142152,465.532511893267,1.85227369120018,0.00820282192541524,1.37019316840363,71.1025776142241,449.561355791568,89.8554307012027,0.00745372734976299,1.48384436955631
6,6.008718,30,30.463779,18.59,18.588846,101.123589,NaN,8.447245,NaN,40.75053,400,400.372406,25,31.131157,10.165994,81.695251,49.988228,401.900818,398.384277,400.476776,5034.178223,10.240527,10.476521,69.087303,65.61232,12.821335,92.581696,59.97345,25.354322,83.31044,29.740669,19.920176,83.367569,125.543175,98.872993,NaN,259.457367,411.36561327796,1.80895044547932,0.0390537459535707,1.0028381999664,8.63371761911037,465.566568384494,1.85236565000759,0.00820450523827718,1.37000917744269,71.1019330908164,449.566422305393,89.8582905780588,0.00745410708818796,1.48378437059109
6,6.008372,30,30.462934,18.59,18.587492,101.083023,NaN,8.448158,NaN,40.765617,400,400.332214,25,31.130331,10.193656,81.820969,49.988228,401.900818,398.384277,400.476776,5034.178223,10.240527,10.476521,69.099022,65.593651,12.774921,92.597778,59.979733,25.354322,83.31044,29.740669,19.920176,83.367569,125.543175,98.872993,NaN,259.457367,411.365025825002,1.80895306374031,0.039056059015302,1.00282855781632,8.63188849567848,465.512255628988,1.85222237921623,0.00820231897452523,1.37027537394701,71.1006924688527,449.566742871032,89.8574390541549,0.00745437925287809,1.48375954499439
6,6.009695,30,30.462294,18.59,18.587902,101.046478,NaN,8.449796,NaN,40.788895,400,400.251801,25,31.130108,10.189566,81.77182,49.986847,401.771484,398.302643,400.434967,5035.25,10.207623,10.444304,69.150665,65.589592,12.806464,92.626762,59.981743,25.371498,83.421738,29.745222,19.921928,83.396881,125.538956,98.851593,NaN,258.359467,411.362491181054,1.80892666636572,0.03904621412211,1.00287134170127,8.63888208059944,465.463135787411,1.85209252073852,0.00820030112120836,1.370518768674,71.0997528046971,449.556683455237,89.8498509409974,0.00745408424352735,1.48383976753594
6,6.009886,30,30.464396,18.59,18.593344,101.064148,NaN,8.45081,NaN,40.783806,400,400.212891,25,31.119141,10.179595,81.673203,49.986847,401.771484,398.302643,400.434967,5035.25,10.207623,10.444304,69.193298,65.586555,12.83354,92.661247,59.981323,25.371498,83.421738,29.745222,19.921928,83.396881,125.538956,98.851593,NaN,258.359467,411.367523522944,1.80894135942397,0.039045924417735,1.00287083850368,8.63989163952556,465.48419432457,1.85214418971332,0.00820057686240113,1.37044672369609,71.1028389446949,449.563583905176,89.8571571833776,0.00745378168915003,1.48382753153271
6,6.009843,30,30.461334,18.59,18.582705,101.081108,NaN,8.449058,NaN,40.773914,400,400.291718,25,31.109819,10.173516,81.670174,49.986847,401.959656,398.457703,400.60144,5034.234863,10.233985,10.448857,69.205017,65.586922,12.821638,92.692368,59.977684,25.403036,83.446419,29.735632,19.929087,83.436913,125.614922,98.794182,NaN,257.646851,411.356949665619,1.80890569055981,0.0390440112039764,1.00288263811036,8.63966435876256,465.512034137236,1.85222529430521,0.00820282504872526,1.37024821264441,71.0983432737475,449.548353724218,89.8430243793144,0.00745397052059743,1.48389514880402
6,6.008677,30,30.462193,18.59,18.57847,101.099411,NaN,8.44992,NaN,40.754475,400,400.37326,25,31.118694,10.16843,81.633385,49.986847,402.113312,398.649841,400.777161,5036.112305,10.205853,10.453833,69.270149,65.588875,12.818321,92.795937,59.991692,25.384174,83.364304,29.766483,19.899616,83.503159,125.59343,98.809998,NaN,256.399719,411.355299063992,1.80891563942533,0.0390518728040232,1.00284973163765,8.633500877465,465.535823118946,1.85228697747291,0.00820362503039814,1.37014021295443,71.0996045122561,449.552605407289,89.8469750490327,0.00745391652571554,1.48387637756614
6,6.008307,30,30.461491,18.59,18.586613,101.128029,NaN,8.449172,NaN,40.724377,400,400.399414,25,31.136105,10.172674,81.494484,49.986847,401.820587,398.370514,400.457458,5034.952637,10.233094,10.470151,69.312447,65.596405,12.830318,92.822861,59.999985,25.376719,83.286392,29.766924,19.878536,83.493988,125.564735,98.818626,NaN,254.563919,411.364289065145,1.80895140850151,0.0390563622842633,1.00282752091445,8.63154486526537,465.576084182782,1.85239609045427,0.00820567414246636,1.36991954837234,71.0985737936385,449.565066316218,89.8544859985088,0.00745473587606308,1.4837385240123
6,6.008769,30,30.461246,18.59,18.597683,101.147995,NaN,8.447746,NaN,40.690022,400,400.291199,25,31.138063,10.158467,81.292221,49.986847,401.820587,398.370514,400.457458,5034.952637,10.233094,10.470151,69.327072,65.604797,12.838898,92.750343,60.00404,25.376719,83.286392,29.766924,19.878536,83.493988,125.564735,98.818626,NaN,254.563919,411.374361771761,1.80897974972376,0.0390552204376924,1.00282891388038,8.63398722300582,465.60380205958,1.85247068256323,0.00820700782942044,1.36977202831725,71.0982140646594,449.575171752768,89.8609875022601,0.00745530185414962,1.48363512681549
6,6.008307,30,30.460066,18.59,18.599186,101.135277,NaN,8.447971,NaN,40.658958,400,400.166504,25,31.125549,10.145742,81.172478,49.986847,401.782288,398.266174,400.384857,5034.978516,10.221455,10.449254,69.266624,65.6091,12.83795,92.669594,59.993156,25.393198,83.301765,29.695885,19.923607,83.456017,125.520432,98.835281,NaN,253.23732,411.376897517597,1.80899462618556,0.0390590049957503,1.00281194006329,8.63154486526537,465.58815095058,1.85243145459232,0.00820668017497604,1.3698320200855,71.0964814544257,449.57969232415,89.8625438443495,0.0074558801244524,1.48356135338792
6,6.008307,30,30.460066,18.59,18.599186,101.135277,NaN,8.447971,NaN,40.658958,400,400.166504,25,31.125549,10.147002,81.107155,49.986847,401.782288,398.266174,400.384857,5034.978516,10.221455,10.449254,69.235336,65.575455,12.822374,92.72818,59.997776,25.393198,83.301765,29.695885,19.923607,83.456017,125.520432,98.835281,NaN,253.23732,411.376897517597,1.80899462618556,0.0390590049957503,1.00281194006329,8.63154486526537,465.58815095058,1.85243145459232,0.00820668017497604,1.3698320200855,71.0964814544257,449.57969232415,89.8625438443495,0.0074558801244524,1.48356135338792
6,6.008475,30,30.460501,18.59,18.594374,101.132965,NaN,8.447889,NaN,40.64677,400,400.194305,25,31.124893,10.14965,81.259804,49.986847,401.928314,398.455536,400.421722,5038.116211,10.19066,10.483994,69.215439,65.538643,12.830646,92.760185,59.968445,25.369473,83.342484,29.664211,19.942034,83.390198,125.57093,98.817001,NaN,251.720596,411.371697950389,1.80897455487783,0.0390567322084418,1.00282339687318,8.6324330119138,465.584331278126,1.85242029553963,0.00820636690206687,1.369859438327,71.0971201782347,449.572730548779,89.858400899146,0.00745540935685584,1.48363941061436
6,6.00816,30,30.45895,18.59,18.582552,101.126923,NaN,8.447345,NaN,40.652584,400,400.223175,25,31.131031,10.130612,81.440712,49.986847,401.779785,398.302673,400.325317,5033.538574,10.195291,10.456021,69.176384,65.513657,12.837094,92.664246,59.945942,25.364977,83.186409,29.710289,19.899769,83.430595,125.641579,98.775475,NaN,251.885498,411.360543895533,1.80894053889798,0.0390566123910568,1.00282774688412,8.63076772142381,465.578381526914,1.85240779974375,0.00820659807250817,1.36986277955256,71.0948427583499,449.559226328349,89.847339490086,0.00745522346284409,1.48372925626726
6,6.006977,30,30.46018,18.59,18.579119,101.128403,NaN,8.447071,NaN,40.671886,400,400.204987,25,31.139042,10.114214,81.380219,49.986847,401.779785,398.302673,400.325317,5033.538574,10.195291,10.456021,69.13224,65.53672,12.789205,92.59684,59.962017,25.364977,83.186409,29.710289,19.899769,83.430595,125.641579,98.775475,NaN,251.885498,411.3597353916,1.80895360702666,0.0390647749447825,1.00279329270429,8.62451303624994,465.578563518832,1.85240558909689,0.00820620939326099,1.36988357081083,71.0966488449406,449.564887047022,89.8527088040734,0.00745512528764828,1.48370651032584
6,6.008323,30,30.45788,18.59,18.585024,101.092262,NaN,8.445127,NaN,40.697819,400,400.197266,25,31.141817,10.110785,81.331711,49.983547,401.859528,398.392853,400.533844,5035.850586,10.217794,10.458901,69.093361,65.546829,12.820238,92.557907,59.960526,25.364195,83.235626,29.707359,19.90394,83.440407,125.711403,98.717766,NaN,251.263153,411.362659944775,1.80894561006992,0.0390559081497998,1.00283001490351,8.6316294514848,465.532502740889,1.85228756027985,0.00820486622436406,1.37008112642466,71.0932715542199,449.560269419534,89.8466905482147,0.00745559920196231,1.48369169461269
6,6.008572,30,30.457298,18.59,18.594753,101.043709,NaN,8.447691,NaN,40.725868,400,400.204193,25,31.151218,10.12671,81.333626,49.983547,401.367767,398.372223,400.189331,5033.556641,10.162079,10.455374,69.082092,65.592735,12.882824,92.599411,59.964138,25.34664,83.347252,29.701496,19.917639,83.38295,125.725487,98.715996,NaN,251.048874,411.371862066964,1.80897381885527,0.0390560836039367,1.00282610040284,8.63294580224903,465.466847225684,1.85211338887221,0.00820208073199386,1.37041103155211,71.0924169149112,449.570075264653,89.8525645383341,0.00745625304675711,1.48358250979052
6,6.00872,30,30.457008,18.59,18.59716,101.004478,NaN,8.448513,NaN,40.752663,400,400.014252,25,31.162037,10.136596,81.313171,49.983547,401.367767,398.372223,400.189331,5033.556641,10.162079,10.455374,69.077827,65.633644,12.880599,92.543533,59.969124,25.34664,83.347252,29.701496,19.917639,83.38295,125.725487,98.715996,NaN,251.048874,411.373946379369,1.80897898186375,0.0390554783785477,1.00282795908114,8.6337281918461,465.413515138455,1.85197149166013,0.00819975845314365,1.37068283214128,71.0919910579918,449.571733218324,89.8533156934757,0.00745642179937468,1.48355912443232
6,6.009856,30,30.459078,18.59,18.598616,100.997711,NaN,8.449919,NaN,40.774757,400,399.983063,25,31.165411,10.141335,81.36676,49.983547,401.472229,398.413696,400.144287,5032.826172,10.119255,10.458714,69.074715,65.630035,12.916759,92.565788,59.98391,25.346867,83.219124,29.757774,19.880888,83.408455,125.629494,98.773758,NaN,251.036896,411.372877431518,1.80896011220455,0.0390472574777872,1.00286331727899,8.63973307168669,465.40112712132,1.85193384579953,0.00819852959062031,1.37078394334006,71.0950307120136,449.566426865681,89.8523543231157,0.00745553488763853,1.48366335773794
6,6.010053,30,30.459021,18.59,18.601498,100.97496,NaN,8.448922,NaN,40.792236,400,399.974121,25,31.169432,10.147168,81.472801,49.983547,401.430908,398.41626,400.175659,5036.358887,10.16178,10.479319,69.080978,65.569305,12.97786,92.59819,59.993858,25.32073,83.238663,29.760893,19.884123,83.421364,125.618515,98.77784,NaN,250.664871,411.375329102437,1.80896587895078,0.0390463847343125,1.00286618830878,8.64077432286871,465.370024310293,1.85185083840235,0.00819713882342017,1.37094478366,71.0949470139881,449.568477715355,89.8536646053209,0.00745565197020271,1.48364218751822
6,6.009655,30,30.458195,18.59,18.60655,100.946518,NaN,8.449435,NaN,40.792068,400,399.959351,25,31.178692,10.137024,81.537666,49.983547,401.430908,398.41626,400.175659,5036.358887,10.16178,10.479319,69.089241,65.533119,12.994439,92.594849,59.987915,25.32073,83.238663,29.760893,19.884123,83.421364,125.618515,98.77784,NaN,250.664871,411.381281553166,1.80899160808145,0.0390504332963083,1.00284690746693,8.63867065154739,465.332272079639,1.85175173617722,0.00819569449631502,1.37112681442798,71.0937341103439,449.577201682765,89.8585013725864,0.00745632726081095,1.48353714300635
6,6.007858,30,30.457264,18.59,18.607143,100.956772,NaN,8.449177,NaN,40.791851,400,399.904388,25,31.180265,10.125753,81.599442,49.983547,401.33905,398.265045,399.931976,5032.694824,10.154374,10.475883,69.073532,65.51062,13.078902,92.525024,59.9799,25.313335,83.131805,29.747799,19.889292,83.401718,125.598724,98.788132,NaN,249.521271,411.385876266758,1.80903141280188,0.0390640490248146,1.00278740725855,8.62917109474625,465.347732049425,1.85179510149183,0.00819669530069838,1.37102970808892,71.0923669870551,449.590957069421,89.8665977986078,0.00745727921935059,1.48338114823388
6,6.010433,30,30.456711,18.59,18.605299,100.979179,NaN,8.450694,NaN,40.803299,400,400.016693,25,31.175682,10.131542,81.395493,49.983547,401.624786,398.539581,400.260315,5036.237793,10.174531,10.489654,69.093864,65.490547,13.153528,92.503448,59.968697,25.317188,83.401825,29.749393,19.904373,83.404121,125.638092,98.758347,NaN,248.963943,411.378295037823,1.80897095930898,0.0390443319972935,1.00287390624017,8.64278275421344,465.379282647661,1.85188064648586,0.00819830329201536,1.37085560468007,71.0915549178268,449.568599558943,89.8508282169114,0.00745635956765693,1.48358158174831
6,6.009578,30,30.457767,18.59,18.604258,101.031982,NaN,8.451485,NaN,40.794155,400,400.028351,25,31.169706,10.131215,81.223289,49.983547,401.624786,398.539581,400.260315,5036.237793,10.174531,10.489654,69.108833,65.510765,13.20467,92.500488,59.965698,25.317188,83.401825,29.749393,19.904373,83.404121,125.638092,98.758347,NaN,248.963943,411.379154437847,1.80898534795195,0.0390505295572687,1.00284722897627,8.63826364759109,465.450071159682,1.85206752762248,0.00820116957628769,1.37050639628692,71.0931056202952,449.574610078291,89.8562137625569,0.0074563311948126,1.48355102104155
6,6.010942,30,30.457783,18.59,18.59762,101.061539,NaN,8.451871,NaN,40.767689,400,399.863098,25,31.164112,10.14675,81.215744,49.982159,401.238678,398.169861,399.89447,5031.934082,10.127006,10.452915,69.169121,65.545746,13.158484,92.544174,59.975353,25.32209,83.349388,29.76482,19.894817,83.490967,125.590202,98.793266,NaN,249.562225,411.369460649787,1.80893386744217,0.0390388995378188,1.0029000863376,8.64547284352818,465.49055207998,1.8521756733931,0.00820299785189254,1.37029669433404,71.093129115399,449.55593458324,89.8436463668591,0.00745541776698481,1.48373085783826
6,6.012768,30,30.457329,18.59,18.587158,101.068771,NaN,8.452371,NaN,40.743996,400,399.758514,25,31.171165,10.141972,81.257324,49.982159,401.2547,398.136292,399.971497,5031.199219,10.14307,10.455206,69.224617,65.560036,13.176489,92.550766,59.979301,25.2988,83.301231,29.755669,19.92697,83.414177,125.483551,98.864861,NaN,249.28656,411.354901792509,1.8088595350516,0.0390230069464141,1.00297285888941,8.65512191249763,465.501143680878,1.85220497212958,0.00820362399289163,1.37023376988878,71.0924624373229,449.528614649909,89.8246611898061,0.00745422638384547,1.48398189419162
6,6.012768,30,30.457329,18.59,18.571243,101.058624,NaN,8.452371,NaN,40.714752,400,399.805969,25,31.179049,10.133467,81.301216,49.982159,401.2547,398.136292,399.971497,5031.199219,10.14307,10.455206,69.227585,65.545975,13.20837,92.523468,59.980896,25.2988,83.301231,29.755669,19.92697,83.414177,125.483551,98.864861,NaN,249.28656,411.338939321788,1.8088048183119,0.0390196630720124,1.00299267803212,8.65512191249763,465.487239553256,1.85216781654785,0.00820299431196587,1.37030582936779,71.0924624373229,449.508754222736,89.8112788512055,0.00745325994281337,1.48417307048443
6,6.010351,30,30.45726,18.59,18.571726,101.038071,NaN,8.451881,NaN,40.720528,400,399.920288,25,31.184771,10.131243,81.476868,49.982159,401.445923,398.38443,400.016266,5032.553711,10.166884,10.489193,69.170372,65.521439,13.166426,92.477798,59.969505,25.282213,83.237274,29.755478,19.915882,83.402443,125.474419,98.864113,NaN,247.696365,411.344807491319,1.80885727048144,0.0390378919162569,1.00291291471244,8.64234936406899,465.459177831661,1.85209297622466,0.00820174561872563,1.37045015091364,71.0923611131861,449.52774123484,89.8239854199695,0.00745420484030618,1.48398852107367
6,6.011661,30,30.456753,18.59,18.571726,101.038071,NaN,8.451513,NaN,40.720528,400,399.920288,25,31.184771,10.151476,81.589607,49.982159,401.445923,398.38443,400.016266,5032.553711,10.166884,10.489193,69.17334,65.504402,13.150921,92.504066,59.962154,25.282213,83.237274,29.755478,19.915882,83.402443,125.474419,98.864113,NaN,247.696365,411.341889630796,1.80882974020188,0.0390280652180053,1.00295581604924,8.64927249709518,465.459939612263,1.85209612334296,0.00820194369009815,1.37043721844391,71.0916165944544,449.517370643454,89.8163564672563,0.0074538541789513,1.48407526906638
6,6.011572,30,30.456276,18.59,18.579258,101.049034,NaN,8.452971,NaN,40.72554,400,399.975983,25,31.186459,10.155749,81.637077,49.982159,401.64505,398.413666,400.22171,5033.377441,10.159498,10.462515,69.185585,65.498451,13.085154,92.616684,59.952923,25.283281,83.337753,29.755451,19.903496,83.417648,125.580948,98.786385,NaN,247.845627,411.349642079572,1.80885750537425,0.0390303154623526,1.00294352727185,8.64880218322929,465.475679850772,1.85213923336394,0.00820281051603053,1.37034712279644,71.0909161194778,449.527092987378,89.8223048947577,0.00745447216265819,1.48396941334731
6,6.010572,30,30.455875,18.59,18.580402,101.053993,NaN,8.453527,NaN,40.727184,400,399.989349,25,31.189322,10.14291,81.661804,49.982159,401.487885,398.470764,400.192261,5036.558594,10.153378,10.475277,69.197121,65.511086,13.103245,92.65667,59.935577,25.267817,83.235039,29.760269,19.88534,83.477257,125.611252,98.760201,NaN,246.939163,411.353016544403,1.80888245271489,0.0390380571772343,1.00290936340614,8.64351739310894,465.483077650615,1.85215988197593,0.00820327496129281,1.37030166655857,71.0903272426137,449.535849314405,89.8276988799331,0.00745502004931689,1.48387485030534
6,6.010509,30,30.45726,18.59,18.572325,101.042671,NaN,8.454391,NaN,40.723186,400,400.004272,25,31.190771,10.137997,81.773247,49.982159,401.487885,398.470764,400.192261,5036.558594,10.153378,10.475277,69.170837,65.518753,13.121858,92.638451,59.942745,25.267817,83.235039,29.760269,19.88534,83.477257,125.611252,98.760201,NaN,246.939163,411.345056324764,1.80885600915441,0.0390368323774741,1.00291734353626,8.64318442887338,465.465481827121,1.85210982325213,0.00820203114884507,1.37041744211932,71.0923611131861,449.52728340606,89.8236769080813,0.00745418256250612,1.48399292647636
6,6.009109,30,30.456789,18.59,18.563108,101.043648,NaN,8.451427,NaN,40.72686,400,399.99704,25,31.192108,10.151703,81.670822,49.982159,401.509918,398.336517,400.104279,5032.992188,10.174388,10.468229,69.145508,65.484818,12.996952,92.638466,59.924644,25.29608,83.352074,29.732742,19.905916,83.447937,125.637093,98.764893,NaN,244.769913,411.338930901482,1.80885374783479,0.0390454008998594,1.00288296039001,8.63578453771555,465.467528344568,1.85211632481106,0.00820227579810321,1.37039848461283,71.0916694600752,449.526111513802,89.8222919114014,0.0074542685899694,1.48399207107388
6,6.008525,30,30.453846,18.59,18.546963,101.05378,NaN,8.448881,NaN,40.752499,400,399.986328,25,31.196123,10.14323,81.479881,49.969063,401.466309,398.312012,400.113678,5032.160156,10.133833,10.45507,69.102249,65.462898,12.982857,92.643028,59.930141,25.262741,83.264641,29.745264,19.892826,83.394928,125.614441,98.767258,NaN,242.689743,411.324040301224,1.80881051813898,0.0390463905629077,1.00288391788168,8.63269733763059,465.485833422478,1.85217169450808,0.00820405452094055,1.37025146553481,71.08734750233,449.508227171835,89.8065206939333,0.00745429217645953,1.48408838911105
6,6.008132,30,30.453384,18.59,18.534376,101.048607,NaN,8.448205,NaN,40.768723,400,399.96051,25,31.203287,10.131933,81.387894,49.969063,401.466309,398.312012,400.113678,5032.160156,10.133833,10.45507,69.074898,65.47435,12.989934,92.652176,59.917282,25.262741,83.264641,29.745264,19.892826,83.394928,125.614441,98.767258,NaN,242.689743,411.312292615703,1.80877550448421,0.0390466945011369,1.00288671496171,8.63061969238379,465.47943899971,1.85215561920206,0.00820391398929863,1.37027643214736,71.0866689942931,449.495174515818,89.7971418823765,0.00745379723921491,1.48420218260149
6,6.007688,30,30.451084,18.59,18.539261,101.056183,NaN,8.449701,NaN,40.775452,400,399.870117,25,31.207043,10.132532,81.328346,49.969063,401.478149,398.230194,400.031036,5031.15625,10.157297,10.469436,69.13443,65.487572,13.01942,92.670898,59.912926,25.277723,83.157394,29.731752,19.891214,83.457008,125.561874,98.782028,NaN,241.65448,411.318180964241,1.80880163565675,0.0390510552354561,1.00286608234411,8.62827230446874,465.493274339264,1.85219763495989,0.00820528299056076,1.37016402416301,71.0832909967955,449.50294428634,89.7994692309693,0.00745487412295051,1.48406807446845
6,6.007835,30,30.453499,18.59,18.551352,101.06411,NaN,8.447791,NaN,40.772484,400,399.936096,25,31.208485,10.139665,81.558914,49.969063,401.556427,398.413788,400.249054,5034.97168,10.149757,10.469084,69.123489,65.499741,13.022269,92.670471,59.931358,25.272789,83.196083,29.748407,19.881124,83.378479,125.576309,98.777718,NaN,241.658112,411.329979062062,1.80884011429006,0.0390524936485132,1.00285585458107,8.62904949483993,465.500508843333,1.85221167248088,0.00820483118344975,1.37016928446133,71.086837887888,449.518710415675,89.813146069307,0.00745490777777432,1.48397854116259
6,6.006292,30,30.452368,18.59,18.554821,101.047653,NaN,8.448309,NaN,40.787827,400,400.051361,25,31.215679,10.134941,81.664574,49.969063,401.556427,398.413788,400.249054,5034.97168,10.149757,10.469084,69.111366,65.555168,13.013723,92.682381,59.924625,25.272789,83.196083,29.748407,19.881124,83.378479,125.576309,98.777718,NaN,241.658112,411.336894926215,1.808884483427,0.0390648118357564,1.00280101409145,8.62089091703177,465.479657910817,1.85215843173864,0.00820425180044055,1.37025731124491,71.0851768301148,449.533971764379,89.8220012107392,0.00745599407946163,1.48380259841581
6,6.006292,30,30.452368,18.59,18.548254,101.046898,NaN,8.448309,NaN,40.799423,400,399.988556,25,31.210506,10.129858,81.863266,49.969063,401.365295,398.181274,400.007904,5034.438477,10.180506,10.474489,69.101257,65.589088,13.022075,92.69886,59.945698,25.269215,83.262642,29.715893,19.894377,83.310829,125.520836,98.805809,NaN,241.156128,411.330309505178,1.8088619075397,0.039063430930732,1.00280917014821,8.62089091703177,465.478623364522,1.85215566703039,0.00820420493971543,1.37026267392667,71.0851768301148,449.525777410382,89.816478820901,0.00745559530011534,1.48388141223465
6,6.006916,30,30.452627,18.59,18.558281,101.044632,NaN,8.44755,NaN,40.807991,400,399.888275,25,31.203178,10.125588,82.095306,49.969063,401.532013,398.332611,400.163971,5031.208496,10.146586,10.452172,69.063141,65.621758,13.029526,92.745499,59.934395,25.283947,83.155357,29.715298,19.894028,83.335411,125.52906,98.796974,NaN,239.748886,411.33897478274,1.80888325731747,0.0390608520207924,1.00281714881587,8.62419049535021,465.475129264722,1.85214576155865,0.00820396308134867,1.37028537290566,71.0855572189198,449.533719829941,89.8221587668496,0.0074559031288817,1.48381169066466
6,6.007108,30,30.451273,18.59,18.562275,101.039948,NaN,8.447145,NaN,40.81802,400,399.909058,25,31.199579,10.126533,82.125359,49.969063,401.532013,398.332611,400.163971,5031.208496,10.146586,10.452172,69.043732,65.615364,13.025943,92.748947,59.94313,25.283947,83.155357,29.715298,19.894028,83.335411,125.52906,98.796974,NaN,239.748886,411.342552401013,1.8088929506876,0.0390602496940368,1.00281847564869,8.62520569765996,465.470744864265,1.85213701320171,0.00820420147491365,1.37028413166105,71.0835685890909,449.536228688014,89.8221383356074,0.00745643661642809,1.48375270071977
6,6.006042,30,30.449415,18.59,18.553169,101.048912,NaN,8.447129,NaN,40.816048,400,399.920074,25,31.186714,10.120762,81.784012,49.969063,401.366821,398.214417,400.010284,5030.862305,10.14687,10.472292,69.036484,65.625885,13.015123,92.773224,59.939857,25.296532,83.368637,29.711699,19.887182,83.40744,125.562019,98.764763,NaN,239.127747,411.335795147948,1.80888406129073,0.0390663426488529,1.00279487955354,8.61956889729208,465.485818513506,1.85218137011271,0.00820548402439044,1.37017311284293,71.0808395957823,449.531616670164,89.8166816580257,0.00745677675469613,1.48374920199513
6,6.005997,30,30.449459,18.59,18.54678,101.051498,NaN,8.445909,NaN,40.836571,400,399.960632,25,31.182823,10.120818,81.492661,49.969063,401.366821,398.214417,400.010284,5030.862305,10.14687,10.472292,69.028313,65.623909,12.983742,92.765053,59.911125,25.296532,83.368637,29.711699,19.887182,83.40744,125.562019,98.764763,NaN,239.127747,411.329488507864,1.80886304365501,0.0390653372120752,1.00280134037852,8.61933092929377,465.489295674056,1.85219056587492,0.00820562732772884,1.37015587664011,71.08090422391,449.524020829625,89.8116180450145,0.00745639370032633,1.48382338342927
6,6.005921,30,30.449131,18.59,18.54678,101.051498,NaN,8.445604,NaN,40.836571,400,399.960632,25,31.182823,10.133211,81.167198,49.969063,401.438751,398.427399,400.18277,5029.602051,10.15896,10.465086,68.961632,65.63163,12.829917,92.748337,59.915901,25.264967,83.308594,29.724213,19.877123,83.421387,125.556358,98.767769,NaN,239.385361,411.329657804485,1.80886464187407,0.0390659082101807,1.00279885148173,8.61892902467315,465.489788293868,1.85219260158695,0.00820575552796016,1.3701475195496,71.080422448496,449.524356350012,89.8114295648194,0.00745650970279081,1.48381170827858
6,6.005924,30,30.448656,18.59,18.545004,101.047028,NaN,8.444468,NaN,40.840919,400,400.02771,25,31.18368,10.115671,80.934273,49.967831,401.429291,398.238464,400.080231,5030.936035,10.140048,10.45508,68.927925,65.642609,12.88494,92.726997,59.91169,25.246067,83.17305,29.737999,19.87677,83.370445,125.598824,98.744064,NaN,239.730835,411.327870148843,1.80885847320525,0.039065512188837,1.00280115597607,8.6189448894001,465.48437710797,1.85217918249401,0.00820566375354652,1.3701671468746,71.0797247468182,449.521763183221,89.8090815141078,0.0074565278371293,1.48382441597518
6,6.005989,30,30.4492,18.59,18.552256,101.042221,NaN,8.443971,NaN,40.855431,400,400.001862,25,31.174755,10.102588,81.004364,49.967831,401.297424,398.201874,399.974823,5031.956055,10.156566,10.464668,68.939552,65.626122,12.984599,92.73114,59.900005,25.264378,83.311508,29.705048,19.904621,83.444511,125.573166,98.760727,NaN,238.933929,411.334997648677,1.8088820371508,0.0390665488549739,1.00279427772301,8.61928862371718,465.476973483484,1.85215820410955,0.00820515275811629,1.37021514247985,71.0805237979946,449.530721654565,89.815806698866,0.00745679853151205,1.48375227140931
6,6.005196,30,30.448124,18.59,18.550838,101.045433,NaN,8.445176,NaN,40.858074,400,399.905518,25,31.168051,10.090757,81.083191,49.967831,401.297424,398.201874,399.974823,5031.956055,10.156566,10.464668,68.959183,65.62851,13.131717,92.696053,59.888477,25.264378,83.311508,29.705048,19.904621,83.444511,125.573166,98.760727,NaN,238.933929,411.335342021558,1.80889383885247,0.0390722093672403,1.00277007346021,8.6150948713821,465.482990751523,1.85217664422088,0.00820577270081701,1.37016491341381,71.0789433088254,449.534202896638,89.8167929972826,0.00745729496050559,1.48369109385718
6,6.005031,30,30.446682,18.59,18.548838,101.038368,NaN,8.446752,NaN,40.845585,400,399.821198,25,31.166721,10.082722,81.227203,49.967831,401.447449,398.271515,400.133392,5031.17041,10.139758,10.455909,69.016388,65.632378,13.198212,92.733124,59.906525,25.253542,83.295364,29.734007,19.885683,83.43335,125.562843,98.775841,NaN,238.649841,411.333704002981,1.80889043356995,0.0390730287739829,1.00276715311921,8.61422222169591,465.475476462677,1.85215972507487,0.00820589784494986,1.37017832477231,71.0768251362059,449.531891531775,89.8134125431702,0.00745762073345324,1.48367618343109
6,6.004613,30,30.445787,18.59,18.540894,101.031822,NaN,8.444214,NaN,40.84848,400,399.855927,25,31.161249,10.095717,81.378532,49.967831,401.447449,398.271515,400.133392,5031.17041,10.139758,10.455909,69.076935,65.626411,13.238336,92.772888,59.900398,25.253542,83.295364,29.734007,19.885683,83.43335,125.562843,98.775841,NaN,238.649841,411.326669136628,1.80887191564715,0.0390744996412597,1.00276332639556,8.61201142738668,465.467851658917,1.85214131071651,0.00820584137627396,1.37020199698682,71.0755104117232,449.524503104875,89.8073015278544,0.00745753315096246,1.48372417152904
6,6.006564,30,30.446224,18.59,18.530949,101.054138,NaN,8.447298,NaN,40.851555,400,399.9216,25,31.15806,10.117612,81.372604,49.967831,401.26651,398.196014,400.032928,5033.744629,10.168439,10.468608,69.081161,65.624046,13.262824,92.808388,59.885529,25.238258,83.280319,29.746092,19.871536,83.242424,125.57254,98.748756,NaN,238.209244,411.312349646335,1.80879669332982,0.039057748647461,1.00283959905495,8.62232922687178,465.497771077289,1.85222030951706,0.00820705569967481,1.37005473220355,71.0761523543492,449.497527123808,89.7896743815475,0.00745608721313933,1.48399497420544
6,6.007059,30,30.445599,18.59,18.523085,101.05896,NaN,8.447067,NaN,40.837948,400,399.83252,25,31.155012,10.131075,81.287964,49.967831,401.207886,398.058594,399.874786,5030.701172,10.146948,10.447757,69.047829,65.621536,13.291348,92.814453,59.894028,25.277388,83.159309,29.750084,19.879217,83.36483,125.476295,98.797646,NaN,239.634537,411.303360186775,1.80875924545242,0.039052377128612,1.00286561499011,8.62494661191647,465.505315880479,1.852241842441,0.00820759929167737,1.37000461445953,71.0752342415288,449.483469995618,89.7794119906729,0.00745559282462289,1.48411422635038
6,6.006631,30,30.445024,18.59,18.527849,101.032318,NaN,8.446369,NaN,40.823318,400,399.762817,25,31.150379,10.147229,81.273766,49.967831,401.207886,398.058594,399.874786,5030.701172,10.146948,10.447757,69.001823,65.621643,13.30513,92.821335,59.890842,25.277388,83.159309,29.750084,19.879217,83.36483,125.476295,98.797646,NaN,239.634537,411.309091542583,1.80878462601615,0.0390565934749645,1.00284565362783,8.62268350880998,465.469677479942,1.85214786351386,0.00820617045789366,1.3701790247498,71.0743895621292,449.492252705933,89.7846029223278,0.00745619515211474,1.48401482423189
6,6.007959,30,30.445034,18.59,18.531504,101.025719,NaN,8.447702,NaN,40.793941,400,399.824493,25,31.150457,10.156827,81.297066,49.967831,401.354706,398.241364,400.062317,5027.938477,10.167604,10.462241,68.960434,65.630951,13.289961,92.832344,59.884731,25.262136,83.197678,29.75778,19.871437,83.251045,125.481628,98.810234,NaN,240.224396,411.309797822315,1.80876926730228,0.0390473894620385,1.00288462341337,8.62970507271632,465.46062049008,1.85212363661877,0.00820575688365785,1.37022614910789,71.0744042523349,449.486685978299,89.7808645083915,0.00745592110476854,1.48406868582501
6,6.007959,30,30.445034,18.59,18.542177,101.026169,NaN,8.447702,NaN,40.775951,400,399.893799,25,31.165079,10.141866,81.238968,49.969761,401.503326,398.380341,400.228394,5030.949219,10.140104,10.449456,68.932343,65.613678,13.269836,92.836594,59.903221,25.245411,83.218132,29.771732,19.865271,83.331429,125.489113,98.807228,NaN,241.552185,411.320501538958,1.80880596322119,0.039049633565536,1.00287133169384,8.62970507271632,465.461237091128,1.85212528450944,0.00820578482051712,1.37022295243805,71.0744042523349,449.500004233357,89.7898390461789,0.0074565694726326,1.48394046086305
6,6.008609,30,30.44574,18.59,18.552231,101.019905,NaN,8.448326,NaN,40.776699,400,399.961853,25,31.181221,10.120423,81.326248,49.969761,401.503326,398.380341,400.228394,5030.949219,10.140104,10.449456,68.935585,65.610413,13.229038,92.853394,59.892704,25.245411,83.218132,29.771732,19.865271,83.331429,125.489113,98.807228,NaN,241.552185,411.329136347878,1.80882686391052,0.0390468674963196,1.00288011363363,8.63314140102648,465.451593077641,1.8520979620746,0.00820511991974307,1.37028546278043,71.0754413693236,449.508116438838,89.7961984143176,0.00745674979238669,1.48388058403571
6,6.009284,30,30.445311,18.59,18.54064,101.014122,NaN,8.447929,NaN,40.804729,400,399.965515,25,31.187737,10.125406,81.221992,49.969761,401.468353,398.341644,400.195404,5031.39209,10.161995,10.471729,68.966209,65.588791,13.195844,92.865707,59.890652,25.252769,83.244614,29.776516,19.877876,83.481544,125.557968,98.753845,NaN,242.695801,411.316007882233,1.80877282185156,0.0390393643343648,1.00291666309942,8.63670959595743,465.444313255775,1.852079446743,0.00820492857898386,1.37031562419991,71.0748111691943,449.488182566472,89.7822232111448,0.00745590977806378,1.48406141427872
6,6.00863,30,30.444704,18.59,18.534939,101.019081,NaN,8.44828,NaN,40.812588,400,400.071655,25,31.17893,10.140733,80.88089,49.969761,401.468353,398.341644,400.195404,5031.39209,10.161995,10.471729,69.056519,65.554085,13.189184,92.882935,59.918388,25.252769,83.244614,29.776516,19.877876,83.481544,125.557968,98.753845,NaN,242.695801,411.311747564663,1.80876696962912,0.0390430744235846,1.00290233449524,8.63325241613683,465.452020612998,1.85210137658095,0.00820547378381551,1.37026489659154,71.0739194732034,449.485606035889,89.7797195301862,0.00745596882412497,1.48407057873905
6,6.008569,30,30.444883,18.59,18.537945,101.010689,NaN,8.448364,NaN,40.814747,400,400.016144,25,31.174629,10.147101,80.629089,49.969761,401.461121,398.346191,400.148499,5031.492676,10.162903,10.461684,69.042091,65.539009,13.180224,92.878632,59.901398,25.247492,83.429359,29.810211,19.854965,83.491119,125.51413,98.778976,NaN,243.432526,411.314898203215,1.80877858760014,0.039044164316704,1.00289658973837,8.63292994283808,465.440252105947,1.85206953131641,0.00820488274747229,1.37032911102988,71.0741824297671,449.489956027504,89.7828770328096,0.00745612619659537,1.48403330349184
6,6.009052,30,30.444599,18.59,18.537945,101.010689,NaN,8.448048,NaN,40.814747,400,400.016144,25,31.174629,10.161044,80.948265,49.969761,401.58432,398.416046,400.287323,5029.833984,10.141078,10.448588,68.954033,65.491226,13.086164,92.870201,59.877472,25.230354,83.319946,29.79941,19.857998,83.427177,125.564926,98.737762,NaN,243.751526,411.31382197385,1.80876843299829,0.0390405389448218,1.00291241864465,8.63548322860913,465.440678888798,1.85207129473816,0.00820499378013353,1.37032186566777,71.0737652242667,449.486058848421,89.779891871976,0.00745602278199454,1.48406351096028
6,6.008889,30,30.443798,18.59,18.535414,100.991104,NaN,8.448277,NaN,40.834999,400,400.005219,25,31.181845,10.146966,81.270729,49.969761,401.353912,398.276459,400.114929,5030.38916,10.165656,10.467478,68.904175,65.478371,13.041288,92.860245,59.861294,25.244038,83.407646,29.797092,19.8612,83.451317,125.566643,98.734749,NaN,243.824966,411.311646814731,1.80876315749958,0.0390412302328122,1.00291023109547,8.63462157823511,465.415043862868,1.852004535999,0.00820409074008894,1.37044072483633,71.0725885088094,449.483546984667,89.7771864256688,0.00745614394564152,1.48406705120866
6,6.007408,30,30.443336,18.59,18.539289,100.985138,NaN,8.447945,NaN,40.859112,400,400.030853,25,31.180208,10.139812,81.448685,49.969761,401.353912,398.276459,400.114929,5030.38916,10.165656,10.467478,68.969696,65.446815,12.988685,92.87394,59.857014,25.244038,83.407646,29.797092,19.8612,83.451317,125.566643,98.734749,NaN,243.824966,411.318832890881,1.80880761937248,0.0390531636627364,1.00285687349054,8.62679190176397,465.407562240949,1.85198555210798,0.00820390084133494,1.37047138881427,71.0719097908176,449.499339145864,89.7872439702003,0.0074570532151656,1.48390310330561
6,6.008682,30,30.443853,18.59,18.548397,100.998512,NaN,8.44786,NaN,40.881248,400,399.974396,25,31.179302,10.140068,81.343201,49.969761,401.635498,398.518677,400.352386,5029.962891,10.165438,10.4584,68.995171,65.446289,12.984808,92.878838,59.854992,25.207386,83.352898,29.789608,19.863764,83.324623,125.521103,98.758987,NaN,243.857483,411.325128662896,1.80881214770362,0.0390455134918559,1.00288727640704,8.63352730943706,465.425113225748,1.85203132840387,0.00820452929640637,1.37038942340923,71.0726693079291,449.501368180442,89.7892650081888,0.00745699484110197,1.48389689911019
6,6.008029,30,30.442614,18.59,18.556372,101.003395,NaN,8.445861,NaN,40.903473,400,400.068909,25,31.179951,10.149168,81.212601,49.969761,401.635498,398.518677,400.352386,5029.962891,10.165438,10.4584,69.032219,65.454399,12.980318,92.893303,59.843987,25.207386,83.352898,29.789608,19.863764,83.324623,125.521103,98.758987,NaN,243.857483,411.334581245994,1.80885329399026,0.0390520924217545,1.0028559666977,8.63007515246449,465.433666827137,1.8520569068269,0.00820531696881444,1.3703230793832,71.070849090984,449.515377966314,89.7971403265309,0.00745805349853299,1.48373019656315
6,6.007294,30,30.442177,18.59,18.55677,101.034546,NaN,8.442918,NaN,40.91872,400,400.143951,25,31.174479,10.140885,81.044968,49.969761,401.597473,398.50705,400.316498,5032.630859,10.175059,10.472972,69.071297,65.487495,12.963863,92.908661,59.835716,25.200283,83.205742,29.843601,19.810188,83.411667,125.488007,98.775337,NaN,243.003998,411.336617568473,1.80887011519917,0.0390576953364076,1.00283140272455,8.62618915131412,465.477006713307,1.85217369498423,0.00820742190626258,1.37009064804762,71.0702070769977,449.521157281502,89.8004831030101,0.00745846769223314,1.48366336743613
6,6.007602,30,30.441341,18.59,18.547968,101.021248,NaN,8.444215,NaN,40.950661,400,400.145142,25,31.171734,10.116538,81.03595,49.970337,401.555298,398.423065,400.294617,5030.71582,10.142465,10.442763,69.09787,65.503815,12.974104,92.92115,59.858067,25.205688,83.218857,29.844223,19.809204,83.362831,125.502357,98.761787,NaN,243.156891,411.327104458558,1.80883337904632,0.0390535317286624,1.0028524311945,8.62781761495665,465.460042604415,1.85213019164157,0.00820692325904213,1.370163750153,71.0689788522557,449.507200549149,89.7900196398926,0.00745804241967703,1.48377605559055
6,6.007377,30,30.441189,18.59,18.530054,101.005898,NaN,8.446159,NaN,40.96991,400,400.093018,25,31.163258,10.103552,81.163071,49.970337,401.555298,398.423065,400.294617,5030.71582,10.142465,10.442763,69.120819,65.497169,12.993824,92.92791,59.84922,25.205688,83.218857,29.844223,19.809204,83.362831,125.502357,98.761787,NaN,243.156891,411.309640532081,1.8087765197038,0.039051454567169,1.00286735560453,8.62662799679532,465.439238171357,1.85207492251299,0.00820602960915219,1.37026893072915,71.0687555352702,449.486451052451,89.7758441196788,0.00745707841045663,1.48397182651315
6,6.007755,30,30.443134,18.59,18.521633,101.007462,NaN,8.44674,NaN,40.995605,400,400.068573,25,31.158043,10.098921,81.262917,49.970337,401.453979,398.407379,400.251251,5030.713867,10.154874,10.463376,69.143532,65.499405,12.991453,92.936501,59.839676,25.192301,83.25193,29.801094,19.83577,83.352486,125.540565,98.741676,NaN,242.963089,411.300352929735,1.808739616887,0.0390468454909913,1.00289024022475,8.62862653589826,465.438458433146,1.8520685729098,0.00820536619110323,1.3703074320194,71.0716130322976,449.474508451239,89.7702564897105,0.0074559056996856,1.48413699353795
6,6.00704,30,30.44252,18.59,18.517941,101.012459,NaN,8.44388,NaN,41.022671,400,400.009918,25,31.155003,10.091494,81.159752,49.970337,401.364746,398.256714,400.104645,5030.043945,10.167122,10.457265,69.056923,65.501595,13.027031,92.948982,59.844269,25.163437,83.303864,29.766293,19.88553,83.41317,125.453064,98.79953,NaN,243.156891,411.298243774155,1.80874195808956,0.0390514380441666,1.00287140328446,8.62484614966831,465.446228390582,1.85209068586867,0.00820591654616009,1.37025625243012,71.0707109925939,449.474900321216,89.7697440273332,0.0074561114086461,1.48411738491548
