P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,TC1,TC2,TC3,TC4,TC5,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,6.00704,30,30.44252,18.59,18.522203,100.979149,NaN,8.44388,NaN,41.038086,400,399.965668,25,31.154625,10.096458,81.127251,49.970337,401.364746,398.256714,400.104645,5030.043945,10.167122,10.457265,69.083878,65.484169,13.020477,92.950508,59.853264,25.163437,83.303864,29.766293,19.88553,83.41317,125.453064,98.79953,NaN,243.156891,411.302518000756,1.80875661240966,0.0390523343367368,1.00286609124381,8.62484614966831,465.400581209925,1.85196868214643,0.00820384791110134,1.37049318401633,71.0707109925939,449.480218693118,89.7733276142864,0.0074563703570207,1.48406615620081
6,6.007091,30,30.441441,18.59,18.522203,100.979149,NaN,8.444733,NaN,41.038086,400,399.965668,25,31.154625,10.121883,81.366013,49.970337,401.495087,398.36377,400.224426,5029.10498,10.13532,10.451332,69.057144,65.481537,13.019399,92.942032,59.875706,25.148766,83.181282,29.764658,19.872677,83.425812,125.408051,98.819885,NaN,243.347092,411.302404345984,1.80875553990191,0.0390519513325912,1.00286776297744,8.62511581094822,465.40220343915,1.8519753842363,0.0082042698260334,1.37046562764071,71.0691257707549,449.479024897444,89.7711586835061,0.00745664022587928,1.48404983339506
6,6.007482,30,30.442608,18.59,18.532568,100.933357,NaN,8.444268,NaN,41.036453,400,399.986053,25,31.155067,10.121123,81.644669,49.970337,401.495087,398.36377,400.224426,5029.10498,10.13532,10.451332,69.05938,65.466705,12.974607,92.948128,59.844257,25.148766,83.181282,29.764658,19.872677,83.425812,125.408051,98.819885,NaN,243.347092,411.311927772648,1.80878295550063,0.0390511947400067,1.00286766553923,8.62718315615399,465.337683706226,1.85180036182401,0.00820096846694482,1.37082186122263,71.0708402762049,449.489844926745,89.7799254830188,0.00745681228564107,1.48397572983655
6,6.006985,30,30.442158,18.59,18.53549,100.917885,NaN,8.446321,NaN,41.043617,400,400.049988,25,31.153873,10.107766,81.783035,49.970337,401.574829,398.433075,400.294067,5032.665039,10.177566,10.480108,69.149185,65.457809,12.933449,92.942444,59.933346,25.175928,83.247284,29.806301,19.837894,83.401688,125.420532,98.80928,NaN,243.097916,411.315965517129,1.80880345266976,0.0390555415096806,1.00284774209604,8.62455533653883,465.317150763016,1.85174645850559,0.00820018283084434,1.37092081895005,71.0701791631494,449.496948442907,89.7841434245368,0.00745729492137733,1.48389575357526
6,6.007958,30,30.441225,18.59,18.53727,100.948524,NaN,8.445087,NaN,41.045494,400,400.084656,25,31.162462,10.103492,81.865303,49.970337,401.602356,398.479675,400.246643,5032.450195,10.156851,10.467131,69.221985,65.473335,12.911233,92.9244,59.84964,25.138578,83.33065,29.794407,19.83975,83.422897,125.429955,98.802322,NaN,243.347092,411.315582662484,1.80878911322214,0.039048609344311,1.00287740826538,8.62969978584795,465.36055449954,1.85186453095305,0.0082024517315145,1.37067828796296,71.0688084262291,449.491048434477,89.7789877125392,0.00745729130544146,1.48392849557632
6,6.008977,30,30.442093,18.59,18.538687,100.979813,NaN,8.447005,NaN,41.037094,400,400.115234,25,31.168184,10.096853,81.702011,49.970337,401.602356,398.479675,400.246643,5032.450195,10.156851,10.467131,69.221367,65.474121,12.889518,92.913101,59.885807,25.138578,83.33065,29.794407,19.83975,83.422897,125.429955,98.802322,NaN,243.347092,411.314733250892,1.80877256097913,0.0390412578485083,1.00290903596914,8.63508676592005,465.402133189699,1.85197376671908,0.00820405611857688,1.37047755173217,71.0700836682859,449.485688433864,89.776473366278,0.00745676646823213,1.48400247349123
6,6.009459,30,30.442537,18.59,18.54228,100.983269,NaN,8.448517,NaN,41.017372,400,400.056854,25,31.166475,10.102281,81.478409,49.974014,401.6362,398.532043,400.399628,5031.009277,10.141413,10.452437,69.124344,65.483231,12.880393,92.895927,59.845181,25.148155,83.325706,29.813156,19.840668,83.368332,125.419167,98.807716,NaN,245.754684,411.317262738805,1.80877478171754,0.0390383957887485,1.00292035423611,8.63763463367411,465.406202024101,1.85198366851295,0.00820409716733315,1.37046428930656,71.0707359678652,449.486825479945,89.7778010208518,0.00745668686077515,1.48400297110909
6,6.009283,30,30.441082,18.59,18.541496,100.981407,NaN,8.448581,NaN,41.009125,400,400.092926,25,31.166481,10.140018,81.302315,49.974014,401.566132,398.458344,400.277924,5028.018066,10.136857,10.452518,69.182678,65.480896,12.879307,92.898788,59.900921,25.18936,83.235741,29.798182,19.837021,83.397858,125.464355,98.79287,NaN,245.26474,411.316868606598,1.80877578604349,0.0390395517930753,1.00291556357417,8.63670430996734,465.4058376426,1.85198588523556,0.00820455046121071,1.37044038833064,71.0685983312373,449.486104997145,89.7754756182741,0.00745709408997725,1.48397239999657
6,6.007856,30,30.440815,18.59,18.536934,100.977097,NaN,8.449156,NaN,40.993649,400,400.089142,25,31.167992,10.149096,81.178932,49.974014,401.566132,398.458344,400.277924,5028.018066,10.136857,10.452518,69.287727,65.482452,13.030983,92.921249,59.907494,25.18936,83.235741,29.798182,19.837021,83.397858,125.464355,98.79287,NaN,245.26474,411.31547296619,1.80879010264905,0.0390493045273256,1.00287448430987,8.62916052086536,465.400332404684,1.85197175595117,0.00820438716037555,1.3704642477409,71.0682060534972,449.491101774034,89.7785052174017,0.00745741854829731,1.48391741427453
6,6.009624,30,30.440592,18.59,18.529598,100.972954,NaN,8.448866,NaN,40.974792,400,399.998962,25,31.165651,10.143323,81.096954,49.974014,401.31958,398.232635,400.035736,5031.465332,10.147452,10.469202,69.280922,65.490555,13.125131,92.926476,59.850632,25.166166,83.302208,29.739836,19.87779,83.369926,125.462067,98.777214,NaN,243.822586,411.304175887018,1.80872770727454,0.0390344915160532,1.00294157782627,8.63850679327498,465.39498980534,1.85195796472349,0.00820421701571333,1.37048804705288,71.0678784183065,449.468290898158,89.7628522483409,0.00745637565423571,1.48413134004906
6,6.008175,30,30.439972,18.59,18.510948,100.966049,NaN,8.449558,NaN,40.966629,400,399.918182,25,31.153614,10.14391,81.021301,49.974014,401.176239,398.168457,399.911255,5029.66748,10.153754,10.465672,69.330856,65.500298,13.165445,92.89579,59.834755,25.150549,83.340355,29.752743,19.878798,83.340767,125.504189,98.770493,NaN,244.437729,411.288700795548,1.80869404429692,0.0390414454476533,1.00291734404791,8.63084702248699,465.386458725674,1.85193652124364,0.00820403053292721,1.37052137896473,71.0669674925018,449.455612036835,89.7535254047108,0.00745594672338385,1.48423753552778
6,6.008175,30,30.439972,18.59,18.505117,100.94693,NaN,8.449558,NaN,40.960903,400,399.841187,25,31.152494,10.142004,81.117607,49.974014,401.176239,398.168457,399.911255,5029.66748,10.153754,10.465672,69.33506,65.515694,13.186927,92.881622,59.895027,25.150549,83.340355,29.752743,19.878798,83.340767,125.504189,98.770493,NaN,244.437729,411.282852763285,1.80867399330702,0.0390402192608359,1.00292462648051,8.63084702248699,465.360254425304,1.85186647621336,0.0082028426805047,1.37065761564012,71.0669674925018,449.448335506174,89.748622982735,0.0074555923672881,1.48430768852401
6,6.008654,30,30.440285,18.59,18.510963,100.952522,NaN,8.450193,NaN,40.949692,400,399.801331,25,31.162243,10.16201,81.359322,49.974014,401.234222,398.061584,399.879608,5030.736328,10.158906,10.47514,69.31839,65.551407,13.20113,92.850922,59.928696,25.140112,83.24411,29.782349,19.845251,83.421844,125.520836,98.745743,NaN,244.660416,411.287648121839,1.80868402350788,0.039037853068237,1.00293303523974,8.63337929019485,465.367448258661,1.85188501961336,0.0082030677301515,1.37062575483509,71.0674273652831,449.452208831737,89.7516284619476,0.00745568584653273,1.48427841906082
6,6.008986,30,30.440517,18.59,18.509056,100.977081,NaN,8.449964,NaN,40.928654,400,399.781769,25,31.177715,10.165561,81.573303,49.974014,401.390137,398.269531,400.067657,5030.73291,10.151857,10.454794,69.327309,65.571945,13.205812,92.801659,59.973026,25.133184,83.315735,29.782953,19.835917,83.426147,125.515205,98.746071,NaN,245.082947,411.284995443005,1.8086704848416,0.0390349603148953,1.00294630745055,8.63513434163383,465.40075850797,1.85197354837884,0.00820450270086419,1.37045675120933,71.0677682265942,449.447468612784,89.7487283736706,0.00745538448255633,1.48433011137631
6,6.008709,30,30.440075,18.59,18.503546,101.008102,NaN,8.449369,NaN,40.890808,400,399.845917,25,31.190266,10.163452,81.581902,49.974014,401.390137,398.269531,400.067657,5030.73291,10.151857,10.454794,69.275711,65.57621,13.2205,92.804108,59.960281,25.133184,83.315735,29.782953,19.835917,83.426147,125.515205,98.746071,NaN,245.082947,411.28008671997,1.80865736171731,0.0390358806321517,1.00294410705989,8.63367004177348,465.443932196461,1.85208991143126,0.00820660210316207,1.37022485236047,71.0671188249275,449.442376744504,89.744738856696,0.00745527086590307,1.484367811137
6,6.007508,30,30.438604,18.59,18.502476,101.025307,NaN,8.450485,NaN,40.855202,400,399.919708,25,31.192385,10.160435,81.385666,49.974014,401.422791,398.290558,400.139832,5028.395996,10.130182,10.44761,69.238579,65.563728,13.223226,92.792625,59.998955,25.16346,83.449417,29.7925,19.820616,83.371117,125.47628,98.784004,NaN,244.249908,411.281690954664,1.80867893863088,0.0390446714179228,1.00290604656844,8.62732062305003,465.469715567252,1.85216204687927,0.00820824562216336,1.37006516808131,71.0649575172679,449.449110197533,89.7474143913074,0.00745604596527158,1.48426491964787
6,6.005869,30,30.438244,18.59,18.504068,101.049347,NaN,8.446803,NaN,40.830635,400,399.982635,25,31.191051,10.15031,81.255302,49.968357,401.304413,398.223907,399.989777,5028.850098,10.159087,10.476893,69.239326,65.542221,13.158383,92.776001,60.017708,25.158585,83.100502,29.784262,19.825346,83.34642,125.424843,98.811119,NaN,241.582275,411.286941032315,1.80871888515825,0.0390573158023537,1.00285030664853,8.61865403508199,465.503190434937,1.85225229684639,0.00820987868837792,1.36988549457193,71.0644285623445,449.463338448511,89.7565455519038,0.00745684832218628,1.48411849748181
6,6.005824,30,30.437784,18.59,18.504068,101.049347,NaN,8.446804,NaN,40.830635,400,399.982635,25,31.191051,10.141823,81.141571,49.968357,401.304413,398.223907,399.989777,5028.850098,10.159087,10.476893,69.269005,65.516594,13.123721,92.78392,59.930176,25.158585,83.100502,29.784262,19.825346,83.34642,125.424843,98.811119,NaN,241.582275,411.287041336114,1.80871983169907,0.0390576538641568,1.00284883104366,8.61841606184242,465.503881131817,1.85225515188996,0.00821005860307854,1.36987378341519,71.0637526669659,449.463338935409,89.755964053312,0.0074569882060454,1.48410662800004
6,6.005435,30,30.438217,18.59,18.508768,101.085999,NaN,8.444401,NaN,40.821674,400,399.84848,25,31.191177,10.146208,81.100906,49.968357,401.321381,398.140076,400.005402,5029.002441,10.154653,10.448563,69.256317,65.495857,13.121148,92.787071,59.932968,25.138229,83.31958,29.745874,19.832108,83.316032,125.437355,98.813629,NaN,241.056213,411.292621712393,1.80874417470902,0.0390615650666263,1.00283021792815,8.61635885882271,465.553435236587,1.85238662233434,0.00821216364054665,1.36962529436199,71.0643888904876,449.472496141615,89.7626820470842,0.00745730248289417,1.48402958191862
6,6.005618,30,30.436619,18.59,18.513414,101.069511,NaN,8.445076,NaN,40.821297,400,399.817169,25,31.181633,10.142982,80.824631,49.968357,401.76767,398.638794,400.480103,5031.354004,10.15122,10.471708,69.291382,65.484383,13.122948,92.78215,59.96003,25.123997,83.102554,29.730726,19.844484,83.281319,125.485115,98.765305,NaN,241.540115,411.296873009122,1.80875629999359,0.0390611673566779,1.00283042874989,8.61732665592274,465.533250457666,1.85233619179646,0.00821176564350574,1.36970132342382,71.0620408456228,449.475704834372,89.7628232257226,0.00745794463825501,1.48395747631208
6,6.006363,30,30.437542,18.59,18.513918,101.030182,NaN,8.446137,NaN,40.802212,400,399.997284,25,31.16861,10.13599,80.5578,49.968357,401.76767,398.638794,400.480103,5031.354004,10.15122,10.471708,69.30262,65.496025,13.122303,92.790649,60.019188,25.123997,83.102554,29.730726,19.844484,83.281319,125.485115,98.765305,NaN,241.540115,411.295718078116,1.80874236344986,0.0390556766698448,1.00285422351305,8.62126636298223,465.477989680261,1.85218648945223,0.00820896363257615,1.37000351459684,71.0633970833796,449.47133543981,89.761046216525,0.0074574511994706,1.4840233549456
6,6.007458,30,30.43627,18.59,18.506317,101.008812,NaN,8.446793,NaN,40.810337,400,400.165436,25,31.167601,10.1215,80.474426,49.968357,401.505096,398.368774,400.22757,5030.407227,10.180455,10.465762,69.302528,65.527184,13.031578,92.79184,59.998264,25.139629,83.295326,29.724216,19.857864,83.313606,125.485023,98.766281,NaN,242.781219,411.285654562372,1.80869319809027,0.0390458546294552,1.00289961058793,8.62705626322702,465.450622271625,1.85211613823059,0.00820813437902321,1.37012277670239,71.0615280219541,449.452544570505,89.746775826144,0.007456922856519,1.48417159284423
6,6.007501,30,30.437166,18.59,18.507092,101.007309,NaN,8.446145,NaN,40.82222,400,400.117126,25,31.164307,10.140575,80.894783,49.968357,401.382751,398.276733,400.178528,5030.865723,10.159238,10.456924,69.30262,65.549614,12.976193,92.811279,59.946217,25.129776,83.242767,29.727772,19.845175,83.371635,125.47242,98.760162,NaN,242.903992,411.286335959183,1.80869495872177,0.0390456947481637,1.00290005336911,8.62728361278471,465.447216696207,1.85210507070375,0.00820769058247428,1.37015629817525,71.0628446011457,449.453851632456,89.7487899050071,0.00745671407667401,1.48418211133648
6,6.005844,30,30.436623,18.59,18.51012,100.997101,NaN,8.444324,NaN,40.81871,400,400.009521,25,31.160658,10.143673,81.199272,49.968357,401.382751,398.276733,400.178528,5030.865723,10.159238,10.456924,69.259109,65.572159,12.953603,92.80928,59.936958,25.129776,83.242767,29.727772,19.845175,83.371635,125.47242,98.760162,NaN,242.903992,411.29306597894,1.80874022045874,0.0390587765858226,1.00284194203552,8.61852182787743,465.434045793017,1.85207105984702,0.00820726907418185,1.37021497311416,71.0620467232254,449.469872375763,89.7588980184113,0.00745765939418434,1.48401374760185
6,6.005844,30,30.436623,18.59,18.508305,100.96096,NaN,8.444324,NaN,40.810402,400,399.912659,25,31.16633,10.14451,81.144234,49.968357,401.429657,398.221893,400.100464,5031.958008,10.178487,10.461368,69.169167,65.56852,12.945515,92.803909,59.9035,25.134348,83.05323,29.760321,19.815704,83.38665,125.462914,98.761887,NaN,242.070969,411.291245818762,1.80873397975006,0.0390583948247576,1.00284420429127,8.61852182787743,465.384520209527,1.85193868417028,0.00820502420802841,1.37047205991537,71.0620467232254,449.4676075703,89.7573718945317,0.00745754910107867,1.48403556199636
6,6.004884,30,30.434248,18.59,18.499588,100.935951,NaN,8.444565,NaN,40.823647,400,399.938263,25,31.184187,10.128973,80.906197,49.972382,401.709259,398.572021,400.491699,5028.697754,10.146608,10.438512,69.203285,65.543007,12.955164,92.78891,59.950386,25.12352,83.220848,29.727777,19.833517,83.285126,125.486877,98.757286,NaN,241.51358,411.284643878302,1.80872420077608,0.0390637742976947,1.00282359311082,8.61344475476426,465.353816581763,1.85186181935485,0.00820439931841614,1.37058953012339,71.0585567689076,449.462287511989,89.7507830151422,0.00745801224700686,1.48402555506366
6,6.00454,30,30.434349,18.59,18.502516,100.938332,NaN,8.443099,NaN,40.838619,400,400.08429,25,31.189339,10.107922,80.86525,49.972382,401.709259,398.572021,400.491699,5028.697754,10.146608,10.438512,69.204514,65.528313,12.971115,92.804398,60.025639,25.12352,83.220848,29.727777,19.833517,83.285126,125.486877,98.757286,NaN,241.51358,411.288346877951,1.80874150518321,0.0390669754926702,1.0028086649295,8.61162531968938,465.356928010485,1.85186991523253,0.00820450776882754,1.37057514185915,71.0587051890045,449.468642664739,89.7551932237595,0.00745829104113089,1.48396694937368
6,6.005769,30,30.43482,18.59,18.515537,100.924461,NaN,8.441603,NaN,40.863285,400,400.144836,25,31.182714,10.105593,81.037369,49.972382,401.660248,398.610107,400.452637,5030.324219,10.154489,10.452397,69.166931,65.49369,12.98398,92.808365,60.120857,25.103716,83.198326,29.733618,19.839035,83.29454,125.493073,98.750114,NaN,243.044815,411.298665499894,1.80876042347259,0.0390604794198961,1.0028327339812,8.61812520382983,465.3372074239,1.85181616491387,0.00820346147854003,1.37068608754097,71.0593973201865,449.475859557539,89.7606522670484,0.00745849926270686,1.48390960220574
6,6.004543,30,30.433556,18.59,18.518295,100.913353,NaN,8.443707,NaN,40.856068,400,400.24649,25,31.178009,10.092647,80.975693,49.972382,401.665619,398.564301,400.430359,5032.503906,10.151536,10.466525,69.118492,65.509918,12.978711,92.80246,60.136776,25.108932,83.27845,29.73922,19.840687,83.34726,125.468651,98.747086,NaN,243.751434,411.304163355802,1.80879569408569,0.0390702722714319,1.00278911892822,8.61164118719154,465.32388352057,1.85178331802937,0.00820326554179509,1.37073299784275,71.0575398584137,449.487716943078,89.7670447707075,0.00745946114401951,1.48376289122677
6,6.004312,30,30.433805,18.59,18.5026,100.910759,NaN,8.443928,NaN,40.857914,400,400.212738,25,31.169275,10.08125,81.031776,49.972382,401.665619,398.564301,400.430359,5032.503906,10.151536,10.466525,69.087738,65.494858,12.977994,92.80056,60.134365,25.108932,83.27845,29.73922,19.840687,83.34726,125.468651,98.747086,NaN,243.751434,411.288939291916,1.80874659055175,0.03906870679855,1.00280108518928,8.61041937125947,465.319953098292,1.85177226456831,0.00820300688582962,1.37075788273446,71.0579057723442,449.470082435107,89.7554753954482,0.00745852660959361,1.48393905634664
6,6.00531,30,30.43503,18.59,18.496874,100.905457,NaN,8.443223,NaN,40.868351,400,400.065094,25,31.154766,10.08759,81.154449,49.972382,401.360657,398.299316,400.111359,5031.313477,10.165591,10.469199,69.077072,65.572441,12.997473,92.793427,60.134911,25.110193,83.272736,29.753803,19.833511,83.346642,125.491447,98.741425,NaN,244.259445,411.280972605655,1.80870590713148,0.0390600023180117,1.00284094725172,8.61569778231035,465.3108415522,1.85174521966624,0.00820219807980433,1.37082709019459,71.0597059104716,449.456231954732,89.7476917962449,0.0074574795068302,1.48410406770347
6,6.004739,30,30.434822,18.59,18.501312,100.921684,NaN,8.442792,NaN,40.87421,400,399.994812,25,31.149595,10.109901,81.053711,49.972382,401.360657,398.299316,400.111359,5031.313477,10.165591,10.469199,68.998657,65.558868,12.993706,92.748787,60.093407,25.110193,83.272736,29.753803,19.833511,83.346642,125.491447,98.741425,NaN,244.259445,411.286695940555,1.80873317898102,0.0390652266410599,1.00281668983594,8.61267785142627,465.333397991827,1.85180597687033,0.00820328809900243,1.37070594855534,71.0594002591517,449.465973817077,89.7539930544071,0.00745801721475371,1.4840048513373
6,6.005269,30,30.435467,18.59,18.503281,100.919533,NaN,8.443718,NaN,40.864826,400,399.9935,25,31.159191,10.113612,80.98391,49.972382,401.496307,398.334412,400.229279,5028.286133,10.14391,10.440046,68.932022,65.55896,12.950879,92.755341,60.103046,25.136095,83.259445,29.776512,19.813761,83.408485,125.474419,98.744278,NaN,244.763855,411.287489168233,1.8087288000175,0.0390616581521907,1.00283161374669,8.61548094692341,465.329479043329,1.85179408593843,0.00820290209256514,1.37073779832662,71.0603480657626,449.464865707505,89.7540621827237,0.00745776709928904,1.484032159644
6,6.005814,30,30.433939,18.59,18.503281,100.919533,NaN,8.446952,NaN,40.864826,400,399.9935,25,31.159191,10.108968,80.970978,49.972382,401.509857,398.393677,400.234528,5030.355469,10.153301,10.469425,68.94239,65.535248,12.943447,92.797119,60.127892,25.149605,83.327286,29.811489,19.79348,83.389435,125.470901,98.761826,NaN,246.273422,411.286274383656,1.80871733594841,0.039057563449303,1.00284948454818,8.61836317873076,465.331778227511,1.85180358319222,0.00820349983604082,1.37069870315319,71.0581026887209,449.459565814179,89.7485581741566,0.00745797366468155,1.48404380404074
6,6.006205,30,30.43261,18.59,18.494499,100.943443,NaN,8.445334,NaN,40.84726,400,400.004639,25,31.166519,10.101586,80.904411,49.972382,401.57193,398.42865,400.262482,5028.413574,10.172462,10.467249,68.996635,65.560043,13.027206,92.805466,60.15057,25.121124,83.316406,29.798162,19.802071,83.310905,125.380241,98.825134,NaN,246.869293,411.276595652463,1.80867891376073,0.0390527790209831,1.00287326634431,8.62043085890133,465.366548458461,1.85189944628773,0.00820550570357928,1.37049427383584,71.0561496538009,449.444631528708,89.7368141018106,0.00745765045406958,1.48415342929546
6,6.007997,30,30.434944,18.59,18.494143,100.964828,NaN,8.447491,NaN,40.824821,400,400.09433,25,31.16733,10.099612,80.759109,49.972382,401.57193,398.42865,400.262482,5028.413574,10.172462,10.467249,69.028214,65.562103,13.182052,92.795326,60.157917,25.121124,83.316406,29.798162,19.802071,83.310905,125.380241,98.825134,NaN,246.869293,411.272243456221,1.80863999909345,0.0390392476673089,1.00293250213552,8.62990597357697,465.392345661629,1.8519632841002,0.00820592128086214,1.37040163677767,71.0595795356431,449.432250470246,89.7314253477221,0.00745633760567154,1.484333046446
6,6.007997,30,30.434944,18.59,18.508738,101.000061,NaN,8.447491,NaN,40.810745,400,400.080902,25,31.163601,10.115189,80.771996,49.977379,401.585052,398.254028,400.183014,5029.976563,10.158534,10.446669,69.017174,65.543976,13.233139,92.783875,60.16185,25.124317,83.234787,29.813805,19.799711,83.405617,125.391838,98.807907,NaN,248.288559,411.286881122979,1.80869018799956,0.039042316978775,1.00291426566208,8.62990597357697,465.440624607786,1.85209232649407,0.00820810966680083,1.37015111685224,71.0595795356431,449.45046341225,89.7436961919394,0.00745722470619251,1.48415744048143
6,6.007205,30,30.436279,18.59,18.517305,101.00502,NaN,8.449564,NaN,40.797462,400,400.006012,25,31.155029,10.131414,80.731422,49.977379,401.585052,398.254028,400.183014,5029.976563,10.158534,10.446669,69.067871,65.547379,13.274773,92.775589,60.169899,25.124317,83.234787,29.813805,19.799711,83.405617,125.391838,98.807907,NaN,248.288559,411.297238213456,1.80873630131462,0.0390500652020182,1.00287760557287,8.6257185769249,465.445413191792,1.85210219630723,0.00820789539396032,1.37014993761428,71.0615412467018,449.468193541225,89.7573316543606,0.00745768224172509,1.4840210463737
6,6.00659,30,30.435015,18.59,18.51507,100.999474,NaN,8.447944,NaN,40.786789,400,400.054138,25,31.148741,10.115537,80.585548,49.977379,401.664581,398.46225,400.325806,5033.486328,10.179422,10.475959,69.123741,65.523285,13.28369,92.77713,60.16473,25.09993,83.319511,29.762539,19.823475,83.379364,125.304573,98.844521,NaN,247.734818,411.296367453147,1.80874155028188,0.0390542139209104,1.00286022954525,8.62246670978368,465.439713638275,1.85208973596229,0.00820804543969028,1.37015709746025,71.0596838683752,449.469155748566,89.7563813348311,0.0074581134841497,1.48397918271911
6,6.005631,30,30.434834,18.59,18.512861,101.001373,NaN,8.447636,NaN,40.794502,400,400.105255,25,31.148537,10.101664,80.468796,49.977379,401.56781,398.392578,400.244049,5030.83252,10.145632,10.455939,69.141159,65.522095,13.25421,92.766289,60.152771,25.093056,83.215424,29.751736,19.8293,83.407738,125.427032,98.794876,NaN,247.751678,411.296289471145,1.80875412516492,0.0390609533683723,1.00283154379894,8.61739540568658,465.442587527949,1.85209781414907,0.00820823417217217,1.370138992194,71.0594178929333,449.473584279675,89.7591366853586,0.00745838419999791,1.48393187012712
6,6.007177,30,30.434748,18.59,18.512239,101.019073,NaN,8.447207,NaN,40.807629,400,400.055145,25,31.154671,10.11914,80.459999,49.977379,401.56781,398.392578,400.244049,5030.83252,10.145632,10.455939,69.154144,65.503975,13.180183,92.740227,60.138775,25.093056,83.215424,29.751736,19.8293,83.407738,125.427032,98.794876,NaN,247.751678,411.29222002777,1.80871947087374,0.0390492100794188,1.00288300553945,8.62557052994816,465.466967061892,1.85216316083249,0.00820936685897017,1.37001114123558,71.059291517343,449.46094392213,89.7505101012471,0.00745779475211291,1.48405139461009
6,6.007953,30,30.433945,18.59,18.512695,101.017281,NaN,8.449519,NaN,40.805889,400,400.068451,25,31.163836,10.124098,80.771729,49.977379,401.569733,398.397064,400.228851,5030.556152,10.179249,10.472896,69.178818,65.493431,13.149311,92.72757,60.116989,25.079134,83.406319,29.794386,19.7939,83.269791,125.457611,98.770157,NaN,249.482727,411.290947718566,1.80870471989947,0.0390434794177109,1.00290788273705,8.62967335145498,465.465718250752,1.85216158509497,0.00820956973512514,1.37000339344078,71.0581115058538,449.454991959246,89.7454837882549,0.00745774907182308,1.48408802649393
6,6.008001,30,30.433762,18.59,18.51363,101.005363,NaN,8.450327,NaN,40.823845,400,400.084869,25,31.16885,10.112665,81.156853,49.977379,401.534058,398.363831,400.168427,5030.0625,10.145471,10.451331,69.239723,65.603523,13.12162,92.703537,60.135952,25.083336,83.29084,29.7915,19.788006,83.424057,125.435585,98.746574,NaN,248.782135,411.291778448956,1.80870692560167,0.0390433156774198,1.0029082898017,8.62992712096286,465.449664999564,1.85211908197868,0.00820890131313059,1.3700833223448,71.0578425825886,449.45565592151,89.7456996872733,0.0074578370645961,1.48407690814681
6,6.008605,30,30.433208,18.59,18.51502,100.987038,NaN,8.450575,NaN,40.843422,400,400.039001,25,31.171722,10.105073,81.308647,49.977379,401.534058,398.363831,400.168427,5030.0625,10.145471,10.451331,69.259346,65.627388,13.110676,92.713188,60.171768,25.083336,83.29084,29.7915,19.788006,83.424057,125.435585,98.746574,NaN,248.782135,411.291826229337,1.80869900448283,0.0390390739290659,1.00292636183123,8.63312025525261,465.425389653563,1.85205541542702,0.00820798002314574,1.37019936437517,71.0570284559274,449.452368225936,89.742783581378,0.00745784542113308,1.48409429561962
6,6.007428,30,30.433947,18.59,18.51482,100.991562,NaN,8.448991,NaN,40.840179,400,399.976776,25,31.155642,10.09565,81.15168,49.977379,401.472717,398.344666,400.210907,5032.714844,10.15469,10.467422,69.309509,65.515091,13.028069,92.712357,60.181267,25.073759,83.177658,29.776743,19.803267,83.465263,125.471886,98.734306,NaN,248.286179,411.29424903701,1.80872306710982,0.039047868076251,1.00288801606513,8.62689764656,465.430477779907,1.8520673937381,0.00820797188340017,1.37018606877806,71.058114444896,449.461651616276,89.7499737883887,0.00745807281836437,1.48402391713206
6,6.007589,30,30.434341,18.59,18.501255,101.011726,NaN,8.449242,NaN,40.828018,400,399.996765,25,31.13018,10.099568,80.922073,49.977379,401.532166,398.417114,400.227692,5029.062012,10.128047,10.453822,69.375839,65.460777,12.978512,92.722992,60.168808,25.07098,83.197807,29.730701,19.843988,83.365799,125.488144,98.73687,NaN,248.112839,411.280285834599,1.80867303646256,0.0390438064627014,1.00291022856692,8.62774888238005,465.457512851362,1.85213878633032,0.00820906990653227,1.37005291027605,71.0586934329756,449.443789601233,89.7384367334806,0.00745708301979156,1.4842062121996
6,6.008409,30,30.434822,18.59,18.48461,101.013062,NaN,8.449535,NaN,40.830643,400,400.007141,25,31.13685,10.107084,80.920105,49.977379,401.532166,398.417114,400.227692,5029.062012,10.128047,10.453822,69.396988,65.44075,12.982863,92.745262,60.168686,25.07098,83.197807,29.730701,19.843988,83.365799,125.488144,98.73687,NaN,248.112839,411.261763727306,1.80859855050357,0.0390341501709136,1.00295795003388,8.63208409942285,465.458620625307,1.85214069170677,0.00820896469420054,1.37005568771602,71.0594002591517,449.417118787898,89.7210772052497,0.00745563762026919,1.48447589512121
6,6.007403,30,30.433266,18.59,18.483479,101.040939,NaN,8.450011,NaN,40.841465,400,400.030884,25,31.15472,10.113634,81.044502,49.970894,401.497803,398.402679,400.25235,5031.779297,10.16787,10.471761,69.38147,65.447685,12.998031,92.771126,60.171162,25.093069,83.167427,29.708004,19.849911,83.379761,125.391907,98.791138,NaN,247.012589,411.262872656408,1.808615819175,0.0390414643387653,1.00292634647822,8.6267654655245,465.499147366217,1.85225241486943,0.00821130406481515,1.36981834518924,71.0571136900556,449.422224950566,89.7225480712387,0.00745635949771221,1.48438644270725
6,6.008226,30,30.433104,18.59,18.492306,101.051491,NaN,8.450722,NaN,40.846378,400,400.040527,25,31.180935,10.117688,81.291016,49.970894,401.415771,398.295776,400.134857,5032.216797,10.160824,10.452421,69.334686,65.456459,12.995583,92.786369,60.160557,25.075901,83.316856,29.755457,19.805531,83.427338,125.413666,98.788147,NaN,246.493744,411.269890481616,1.80862886580114,0.0390371423032857,1.00294231378118,8.63111664495466,465.513844501803,1.85229204692325,0.00821202239052525,1.36973947497378,71.0568756219377,449.426838439705,89.7254511479923,0.00745663349961288,1.48433775198425
6,6.009813,30,30.433472,18.59,18.502146,101.051956,NaN,8.450983,NaN,40.833549,400,399.995514,25,31.192112,10.112353,81.522324,49.970894,401.415771,398.295776,400.134857,5032.216797,10.160824,10.452421,69.299965,65.467636,13.011509,92.815048,60.162094,25.075901,83.316856,29.755457,19.805531,83.427338,125.413666,98.788147,NaN,246.493744,411.276221288526,1.80862933346662,0.0390273017467117,1.0029820800106,8.63950579004387,465.513928963005,1.85229146504698,0.00821190727798881,1.36974554664452,71.0574164169361,449.42728254732,89.7262159770659,0.00745654322469341,1.48434296817216
6,6.008137,30,30.432766,18.59,18.497452,101.047684,NaN,8.452536,NaN,40.827297,400,400,25,31.200796,10.11161,81.480789,49.970894,401.45874,398.374603,400.224731,5030.083984,10.128717,10.443835,69.297386,65.461708,13.02793,92.826523,60.171654,25.062231,83.30468,29.737337,19.80435,83.338448,125.431366,98.763306,NaN,246.277069,411.275250029079,1.80864843407142,0.0390388926020934,1.00293295866043,8.63064612618825,465.509137313334,1.85228020932637,0.00821191834320679,1.36975783481175,71.0563789080894,449.433687288297,89.7296376782231,0.00745706991153928,1.48426297035981
6,6.008498,30,30.432779,18.59,18.497452,101.047684,NaN,8.449584,NaN,40.827297,400,400,25,31.200796,10.110513,81.235779,49.970894,401.45874,398.374603,400.224731,5030.083984,10.128717,10.443835,69.273117,65.44796,13.035852,92.861259,60.186249,25.062231,83.30468,29.737337,19.80435,83.338448,125.431366,98.763306,NaN,246.277069,411.274445184333,1.80864084237178,0.0390361828353571,1.00294480325451,8.63255460194779,465.509117795683,1.85228012863869,0.00821191325706186,1.36975816566795,71.0563980125654,449.430942114293,89.7278046232389,0.00745693223530394,1.48428978033138
6,6.008303,30,30.432812,18.59,18.487085,101.019257,NaN,8.44911,NaN,40.824463,400,399.976501,25,31.214472,10.116892,81.017113,49.970894,401.214752,398.197388,400.041016,5028.775391,10.159222,10.455757,69.260963,65.471809,13.035569,92.891739,60.176872,25.104389,83.150017,29.74217,19.792955,83.35099,125.447922,98.756454,NaN,245.106995,411.264482406554,1.80860929146097,0.0390354663137121,1.00295137295557,8.63152371868904,465.470127248353,1.85217585454098,0.00821013567996225,1.36996050335039,71.056446508503,449.419517709025,89.720149783893,0.00745636567641877,1.48440084202987
6,6.007813,30,30.432049,18.59,18.478634,100.975395,NaN,8.448845,NaN,40.8298,400,399.916199,25,31.221703,10.132511,81.146873,49.970894,401.754456,398.556091,400.493896,5029.71582,10.174792,10.448988,69.195198,65.457428,12.988091,92.883606,60.18063,25.07551,83.09005,29.72344,19.802597,83.470818,125.483406,98.724174,NaN,244.441299,411.257099155699,1.8085905334018,0.039037367146653,1.00294586750641,8.62893318155318,465.411178143322,1.85201997272563,0.00820771029597424,1.37025255270466,71.0553252110066,449.412142103322,89.7142155900109,0.00745623839604837,1.48445231658846
6,6.007813,30,30.432049,18.59,18.465988,100.961769,NaN,8.448845,NaN,40.830521,400,400.070801,25,31.223009,10.126108,81.301094,49.970894,401.754456,398.556091,400.493896,5029.71582,10.174792,10.448988,69.129967,65.452393,12.968657,92.850609,60.186638,25.07551,83.09005,29.72344,19.802597,83.470818,125.483406,98.724174,NaN,244.441299,411.244415802112,1.80854704100389,0.0390347072427544,1.00296170913742,8.62893318155318,465.39250642181,1.85197006416076,0.00820686383040552,1.37034947213792,71.0553252110066,449.396360488874,89.7035848648081,0.00745546952595402,1.4846046857665
6,6.007572,30,30.432732,18.59,18.463425,100.94725,NaN,8.448572,NaN,40.832386,400,400.07724,25,31.221582,10.111834,81.373901,49.970894,401.473907,398.343353,400.301971,5029.828125,10.149975,10.446584,69.089775,65.448563,12.963207,92.843872,60.186939,25.058928,83.297943,29.739006,19.775049,83.382103,125.519775,98.725418,NaN,244.182465,411.242382764558,1.8085432953567,0.0390359773359721,1.00295700719728,8.62765900116977,465.371582400891,1.85191263499525,0.00820569452843204,1.37047027591471,71.0563289425058,449.395510566975,89.7038768404475,0.00745522043041127,1.48463054138403
6,6.007529,30,30.433041,18.59,18.464626,100.93528,NaN,8.449667,NaN,40.824055,400,400.040222,25,31.225149,10.116222,81.312531,49.969337,401.403534,398.284027,400.106598,5028.381836,10.120981,10.444936,69.065125,65.467812,12.9336,92.848618,60.120655,25.067509,83.465073,29.701466,19.803398,83.329453,125.391449,98.775177,NaN,244.6026,411.243683225325,1.80854833049417,0.0390365527868349,1.00295408972817,8.6274316536709,465.354712554478,1.85186686170241,0.00820482982071681,1.37056345302299,71.0567830395702,449.397567958722,89.7056537319951,0.00745522670910091,1.48461865352053
6,6.008443,30,30.431957,18.59,18.473709,100.920685,NaN,8.44818,NaN,40.826599,400,399.954865,25,31.227722,10.109533,81.210571,49.969337,401.403534,398.284027,400.106598,5028.381836,10.120981,10.444936,69.110306,65.597725,13.064164,92.827751,60.143623,25.067509,83.465073,29.701466,19.803398,83.329453,125.391449,98.775177,NaN,244.6026,411.250754578794,1.80856034492663,0.0390316023401434,1.00297272000518,8.63226384257672,465.336339394785,1.85182012336672,0.00820434686487042,1.37063978309464,71.0551900069082,449.40111929713,89.7066739148963,0.00745572935483636,1.4845563528762
6,6.008492,30,30.433573,18.59,18.474543,100.91716,NaN,8.448885,NaN,40.832485,400,399.978821,25,31.238176,10.088338,81.191589,49.969337,401.572205,398.506561,400.373657,5029.381348,10.162753,10.465829,69.193733,65.600433,13.171839,92.814255,60.121994,25.061842,83.282471,29.691309,19.801313,83.33606,125.426361,98.775963,NaN,245.590912,411.251481775025,1.80856218270959,0.0390314099815783,1.00297328378749,8.63252288284053,465.329076269165,1.85179716268015,0.00820349552561772,1.37070626867195,71.0575648405775,449.402990968384,89.7099798873082,0.00745532914821239,1.48458002562248
6,6.009121,30,30.430656,18.59,18.473074,100.891258,NaN,8.450058,NaN,40.84026,400,400.036224,25,31.245438,10.082943,81.333328,49.969337,401.436249,398.362396,400.258514,5026.192383,10.160556,10.437696,69.269035,65.646362,13.215703,92.816765,60.099731,25.064037,83.213188,29.721533,19.779087,83.414764,125.42791,98.752434,NaN,245.519882,411.248605518441,1.80854390171216,0.0390263806585909,1.00299577967601,8.63584797092619,465.297960877581,1.85172037568069,0.00820302660620036,1.37081649648088,71.0532780035859,449.394182818795,89.7003549027242,0.00745578703769878,1.48458972678877
6,6.009182,30,30.432396,18.59,18.46604,100.886101,NaN,8.449881,NaN,40.851265,400,400.016846,25,31.239254,10.085273,81.609146,49.969337,401.436249,398.362396,400.258514,5026.192383,10.160556,10.437696,69.338722,65.633591,13.235861,92.808548,60.103294,25.064037,83.213188,29.721533,19.779087,83.414764,125.42791,98.752434,NaN,245.519882,411.241414347388,1.80851842596511,0.0390244436181938,1.00300660638638,8.63617042164617,465.288272023719,1.8516906565795,0.00820202515961027,1.37089790028038,71.0558351621505,449.386236198567,89.6972048018739,0.00745487073365583,1.48471145523436
6,6.007959,30,30.430639,18.59,18.46604,100.886101,NaN,8.448175,NaN,40.851265,400,400.016846,25,31.239254,10.088014,81.711121,49.969337,401.508209,398.442871,400.35675,5027.23291,10.135809,10.438776,69.354439,65.563103,13.246006,92.793289,60.093254,25.043747,83.389862,29.739605,19.777887,83.314079,125.427895,98.757004,NaN,244.796387,411.244142308067,1.80854414886899,0.0390336222085184,1.00296643861922,8.62970507271632,465.290917073768,1.85170158121018,0.00820271261645083,1.3708528963823,71.0532530191776,449.394259824934,89.7003852558457,0.00745579595965185,1.48458854383121
6,6.007354,30,30.431929,18.59,18.45974,100.906448,NaN,8.446495,NaN,40.840542,400,400.018127,25,31.234825,10.103983,81.639099,49.969337,401.447174,398.361847,400.165771,5030.34082,10.170426,10.474757,69.334778,65.636429,13.244431,92.768486,60.087444,25.012642,83.278908,29.725054,19.797871,83.358261,125.361465,98.809616,NaN,244.124664,411.239173135108,1.80853520707799,0.0390368388334639,1.00295446701852,8.62650638948634,465.316867011313,1.85176812842717,0.00820347286321431,1.37074063789128,71.0551488577574,449.391977057116,89.7004804271223,0.00745529244771264,1.48464392433201
6,6.006248,30,30.432142,18.59,18.458542,100.941132,NaN,8.445986,NaN,40.835014,400,400.05069,25,31.239353,10.121723,81.763603,49.969337,401.447174,398.361847,400.165771,5030.34082,10.170426,10.474757,69.323494,65.659317,13.194402,92.76944,60.089294,25.012642,83.278908,29.725054,19.797871,83.358261,125.361465,98.809616,NaN,244.124664,411.24043861838,1.8085543539502,0.0390448919494555,1.00291964555719,8.62065824459614,465.364085127377,1.85189388800021,0.00820554520395021,1.37049877513544,71.0554618843273,449.399083363103,89.70553665991,0.00745557390639933,1.48458079223338
6,6.007497,30,30.431456,18.59,18.446892,100.953812,NaN,8.445354,NaN,40.835659,400,400.027344,25,31.245043,10.122217,81.671158,49.969337,401.564911,398.535309,400.327545,5029.308594,10.145463,10.441685,69.321373,65.564987,13.174524,92.755981,60.084099,25.024225,83.119553,29.715931,19.826857,83.470207,125.35466,98.815277,NaN,243.775558,411.225968033919,1.8084880083658,0.0390330624850463,1.00297528268664,8.6272624640394,465.38249402724,1.85194460161877,0.008206601491376,1.37039095455918,71.0544537256888,449.374498642602,89.6881095079668,0.00745458464677243,1.48480059563109
6,6.006993,30,30.431248,18.59,18.42272,100.951637,NaN,8.444305,NaN,40.829662,400,400.06546,25,31.253551,10.113393,81.317345,49.969337,401.564911,398.535309,400.327545,5029.308594,10.145463,10.441685,69.299187,65.54744,13.170271,92.759018,60.077721,25.024225,83.119553,29.715931,19.826857,83.470207,125.35466,98.815277,NaN,243.775558,411.202848581883,1.80841546611371,0.0390317607424499,1.00298908877047,8.62459763674184,465.379826190633,1.85193792660763,0.0082065477385873,1.37040112355323,71.0541480407284,449.348023144163,89.6700166514732,0.00745335773388144,1.4850512829117
6,6.007123,30,30.430302,18.59,18.413939,100.946274,NaN,8.445726,NaN,40.822617,400,399.946625,25,31.259192,10.122727,81.078735,49.969925,401.149292,398.044617,399.838654,5029.698242,10.125909,10.447504,69.290596,65.593971,13.104584,92.754723,60.071014,25.022697,83.321541,29.736917,19.799286,83.336105,125.356491,98.813225,NaN,243.947739,411.193751115957,1.80838252405694,0.0390289371127218,1.0030044121599,8.62528500929687,465.373899285798,1.85192415868982,0.00820658466651513,1.37041513568238,71.0527577373111,449.335366184869,89.6602960708009,0.0074530285194175,1.48514931773232
6,6.005118,30,30.43178,18.59,18.415049,100.954315,NaN,8.445392,NaN,40.816132,400,399.805359,25,31.254856,10.13069,80.935928,49.969925,401.213959,398.186768,400.020203,5027.058105,10.125974,10.429379,69.266136,65.551254,13.005941,92.767509,60.054401,25.017441,83.302635,29.744213,19.798349,83.452202,125.352036,98.806915,NaN,242.514038,411.199339468441,1.80842853510217,0.0390442279959101,1.00293708479667,8.6146823483536,465.382696135993,1.85194443112186,0.00820650597304242,1.37039565048645,71.0549298849024,449.353161386867,89.674150300157,0.0074534463826821,1.485015325667
6,6.005275,30,30.431122,18.59,18.419538,100.974197,NaN,8.441924,NaN,40.819195,400,399.778442,25,31.250425,10.121879,80.756516,49.969925,401.213959,398.186768,400.020203,5027.058105,10.125974,10.429379,69.274666,65.602264,12.984438,92.781082,60.047829,25.017441,83.302635,29.744213,19.798349,83.452202,125.352036,98.806915,NaN,242.514038,411.203491268084,1.80844067229034,0.0390439933089211,1.00293660611072,8.61551267900143,465.410930028649,1.8520213432668,0.00820799858493513,1.37023741073023,71.053962865234,449.357074615208,89.6759523526248,0.00745383714498532,1.48496044853239
6,6.005355,30,30.432709,18.59,18.43433,100.957108,NaN,8.441323,NaN,40.81649,400,399.775208,25,31.242039,10.127277,80.725082,49.969925,401.231903,398.217651,399.970886,5032.074219,10.1495,10.472793,69.24868,65.668236,12.966548,92.798386,60.046516,25.029331,83.530983,29.739151,19.800684,83.377342,125.359352,98.816643,NaN,240.87204,411.218148073097,1.80848986837326,0.0390465051787613,1.00292066489605,8.61593577105458,465.385126735181,1.85194889035238,0.00820631602950016,1.37039949983378,71.056295142227,449.376107569531,89.6907793064345,0.00745428205490753,1.48481743422404
6,6.007354,30,30.430563,18.59,18.45524,100.944206,NaN,8.445308,NaN,40.80555,400,399.92218,25,31.233965,10.124471,80.677689,49.969925,401.558899,398.537506,400.358246,5031.12793,10.161591,10.452322,69.242729,65.694328,12.978017,92.797836,60.038509,25.045065,83.42112,29.751678,19.793694,83.404037,125.369629,98.799484,NaN,241.26207,411.234659827311,1.80851972973961,0.0390358922035319,1.0029601098269,8.62650638948634,465.37067273225,1.851914961186,0.00820635403873986,1.37043652929455,71.0531413240121,449.385342740261,89.6942827924661,0.00745538459149676,1.48467271643436
6,6.012601,30,30.42518,18.59,18.466816,100.935959,NaN,8.44745,NaN,40.810719,400,400.048798,25,31.226391,10.117656,80.702942,49.969925,401.558899,398.537506,400.358246,5031.12793,10.161591,10.452322,69.219765,65.655579,12.972364,92.778427,60.041412,25.045065,83.42112,29.751678,19.793694,83.404037,125.369629,98.799484,NaN,241.26207,411.234565568238,1.80844920188035,0.0389989666762152,1.00311796295139,8.65423953292571,465.367466640454,1.85191820055985,0.00820794822220533,1.37035770341469,71.0452294080832,449.355739741466,89.6675297092901,0.00745557917703455,1.4848196842393
6,6.053422,30,30.414465,18.59,18.463646,100.943787,NaN,8.478252,NaN,40.793896,400,399.958801,25,31.217855,10.106585,80.722534,49.969925,401.463898,398.426727,400.293793,5026.323242,10.124146,10.440911,69.19104,65.600014,12.982669,92.781235,60.061157,25.044783,83.129135,29.807585,19.771013,82.893883,125.296738,98.802307,6.069194,255.159012,411.140208989365,1.80758185628617,0.0386943687763744,1.00446788294504,8.8693723716159,465.394303718057,1.85201345681979,0.00821263004995132,1.37002842101531,71.0294766317811,449.033169455017,89.4369044593103,0.00744310151841818,1.48768064117549
6,6.053422,30,30.414465,18.59,18.454746,100.971161,NaN,8.478252,NaN,40.778812,400,399.99173,25,31.217867,10.116487,80.725136,49.969925,401.394623,398.36026,400.256531,5030.118652,10.146441,10.438673,69.148376,65.661377,12.991238,92.785721,60.083767,25.104242,82.787987,30.169506,19.73226,82.593468,125.322144,98.766747,9.301795,322.927856,411.131269173695,1.80755119944889,0.0386925053499155,1.00447946025674,8.8693723716159,465.431804215571,1.85211369672455,0.00821433077960605,1.36983408956779,71.0294766317811,449.022053768267,89.4294329095293,0.00744255875053142,1.48778953897885
6,6.091109,30,30.427895,18.59,18.453342,100.978607,NaN,8.520785,NaN,40.780617,400,399.891418,25,31.219572,10.116787,80.842415,49.969925,401.394623,398.36026,400.256531,5030.118652,10.146441,10.438673,69.154472,65.664581,12.974277,92.751747,60.076385,25.104242,82.787987,30.169506,19.73226,82.593468,125.322144,98.766747,9.301795,322.927856,411.045490095771,1.80675876919816,0.0384151699327802,1.00573194570269,9.06700928130033,465.42182286712,1.85205753907518,0.00820953529563986,1.37012372449597,71.0492200701964,448.744785172221,89.2603432505506,0.00742493442809423,1.49087553742777
6,6.109216,30,30.448402,18.59,18.450027,100.964745,NaN,8.545919,NaN,40.767357,400,399.822998,25,31.223007,10.103379,81.086792,49.969925,401.163818,398.156799,400.06546,5032.876953,10.120437,10.444188,69.214462,65.648811,12.961588,92.744026,60.076427,25.575134,82.980812,30.309435,19.750906,83.724892,125.370529,98.742905,1.244272,237.730759,411.001556896493,1.8063699807126,0.0382825651206657,1.00633998225008,9.16163416283132,465.371993610767,1.85187937393205,0.00820065363040926,1.37074612009214,71.0793516558389,448.619109068213,89.2022236851892,0.00741257604459367,1.49266718730658
6,6.10395,30,30.461222,18.59,18.444653,100.96244,NaN,8.544174,NaN,40.755608,400,399.870544,25,31.2276,10.092484,81.203453,49.986118,401.377747,398.225891,400.107635,5031.702148,10.178588,10.464128,69.247818,65.625221,13.063651,92.744347,60.059525,26.19499,83.455765,30.297432,19.781807,84.516953,125.59713,98.705658,0.497398942708969,226.791306,411.007961215435,1.80646111220436,0.0383197303764232,1.00617154379264,9.13413677890628,465.349547947562,1.85179128411439,0.00819550136515028,1.37109051089581,71.098178825756,448.661634626252,89.2470516339812,0.00741077397448124,1.49258064434367
6,6.086452,30,30.468828,18.59,18.439983,100.917351,NaN,8.527008,NaN,40.749481,400,399.909882,25,31.246386,10.077868,81.337784,49.986118,401.377747,398.225891,400.107635,5031.702148,10.178588,10.464128,69.234436,65.664993,13.220665,92.714348,60.036919,26.19499,83.455765,30.297432,19.781807,84.516953,125.59713,98.705658,0.497398942708969,226.791306,411.042491326391,1.80680986187237,0.0384464339682842,1.0055948542463,9.04263774312278,465.276265547679,1.85157873171846,0.00818972950567488,1.37160816513451,71.1093453180102,448.793675921366,89.3452341165516,0.00741492114328645,1.49146600420465
6,6.065197,30,30.469624,18.59,18.439983,100.917351,NaN,8.504763,NaN,40.749481,400,399.909882,25,31.246386,10.093472,81.375641,49.986118,401.451843,398.378448,400.192688,5031.092285,10.136161,10.444349,69.22596,65.66069,13.286613,92.706497,60.037033,26.574429,83.620918,30.144909,19.800722,84.437607,125.616295,98.716118,0.211508363485336,212.178528,411.090092890624,1.80725392762189,0.0386024954773183,1.00488881113865,8.93122290305257,465.275066706649,1.85157378413048,0.00818941875933032,1.37162858766995,71.1105137874043,448.955262649409,89.4546445248005,0.00742256523473358,1.48988731050372
6,6.045602,30,30.46829,18.59,18.443937,100.869301,NaN,8.479589,NaN,40.738564,400,399.986359,25,31.24901,10.096721,81.477859,49.986118,401.606354,398.423309,400.311035,5031.411621,10.152868,10.460404,69.205406,65.628593,13.340648,92.718185,60.048199,26.72084,83.546837,29.988073,19.793499,84.063011,125.694298,98.714119,0.197113782167435,212.796082,411.137898908473,1.80767777388446,0.0387481506059189,1.00423487268379,8.82824558409328,465.211162411888,1.85140585708387,0.00818695217015796,1.37193935754287,71.1085555574043,449.107981994577,89.5555077578771,0.00743041598550718,1.48835072778772
6,6.031769,30,30.467495,18.59,18.451874,100.809532,NaN,8.46242,NaN,40.719765,400,400.05954,25,31.242344,10.101448,81.570091,49.986118,401.606354,398.423309,400.311035,5031.411621,10.152868,10.460404,69.220154,65.544701,13.36618,92.694801,60.05349,26.72084,83.546837,29.988073,19.793499,84.063011,125.694298,98.714119,0.197113782167435,212.796082,411.176781335082,1.80799517993834,0.0388526126956462,1.00376793614071,8.75539595713667,465.130349610723,1.85119151392105,0.00818354436872157,1.37234928961706,71.1073885080234,449.222528106941,89.6314909541251,0.00743623885484848,1.48721007979966
6,6.024713,30,30.4673,18.59,18.456646,100.751221,NaN,8.454947,NaN,40.722824,400,400.008911,25,31.22781,10.102385,81.691872,49.986118,401.366089,398.272247,399.973022,5030.310059,10.149144,10.475102,69.253746,65.515411,13.367114,92.648796,60.062206,26.754597,83.504692,29.872265,19.79084,83.824944,125.663872,98.739937,0.197071135044098,217.4319,411.197328947977,1.80815972117344,0.0389062292428586,1.0035293081082,8.71818743972733,465.050608782483,1.85097869011949,0.0081799906492288,1.37276549433132,71.1071022462656,449.28207890187,89.6712937159824,0.00743919876869817,1.48662491587707
