P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,TC1,TC2,TC3,TC4,TC5,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,6.019048,30,30.463516,18.59,18.450972,100.725082,NaN,8.447655,NaN,40.725746,400,399.918213,25,31.221628,10.106797,81.747421,49.986118,401.330261,398.156403,399.969574,5028.847168,10.122993,10.441729,69.259232,65.551971,13.308681,92.65033,60.061298,26.72506,83.386414,29.791475,19.800333,83.606361,125.654411,98.747032,0.225412830710411,222.517929,411.204282843389,1.80825919148963,0.0389473674207138,1.00334999344439,8.68829006242868,465.020440784143,1.85090628151754,0.00817984028275195,1.37285694566706,71.1015469598671,449.315354228355,89.6888875290228,0.00744196691967492,1.4862033699034
6,6.014259,30,30.461849,18.59,18.440048,100.717278,NaN,8.440001,NaN,40.723045,400,399.879913,25,31.214622,10.100094,81.423325,49.986118,401.330261,398.156403,399.969574,5028.847168,10.122993,10.441729,69.257149,65.4851,13.244209,92.608871,60.06773,26.72506,83.386414,29.791475,19.800333,83.606361,125.654411,98.747032,0.225412830710411,222.517929,411.204013020281,1.80832225865508,0.0389809160103285,1.00320622392358,8.66299909643078,465.012245594739,1.85088800892353,0.00818000518787896,1.37287037898858,71.0990994335513,449.336997148532,89.7013405388076,0.00744352661791469,1.48595009055487
6,6.014081,30,30.45945,18.59,18.433899,100.714584,NaN,8.435882,NaN,40.732506,400,399.930786,25,31.202728,10.103289,81.149673,49.986118,401.50528,398.332092,400.193298,5028.387207,10.161112,10.452054,69.237549,65.557304,13.21088,92.591568,60.090405,26.696508,83.323563,29.798367,19.790854,83.654121,125.585907,98.761459,0.217664897441864,225.287857,411.198241626971,1.80830484521379,0.0389809565908777,1.00320813528191,8.66205877311097,465.012171879052,1.85089306089447,0.00818077437492432,1.37282787799888,71.0955769481432,449.32889298198,89.692849192151,0.00744385980701738,1.48596661227544
6,6.011481,30,30.458038,18.59,18.426315,100.721268,NaN,8.436998,NaN,40.754261,400,399.939392,25,31.203455,10.114432,80.959213,49.987335,401.374664,398.156891,400.090149,5026.418457,10.130716,10.432898,69.22905,65.543533,13.18464,92.593056,60.112705,26.660917,83.45755,29.821035,19.757879,83.650993,125.543869,98.774879,0.223522499203682,228.795715,411.196437398943,1.80833342448165,0.0389988459852712,1.00313216691764,8.64832129503452,465.023480843979,1.85092639929485,0.00818174230772195,1.37274299583238,71.0935035670594,449.338211698735,89.6973327770207,0.00744474212215375,1.48583964163841
6,6.011481,30,30.458038,18.59,18.419941,100.719765,NaN,8.436998,NaN,40.738136,400,399.887817,25,31.206408,10.139071,80.997749,49.987335,401.374664,398.156891,400.090149,5026.418457,10.130716,10.432898,69.20311,65.502167,13.186342,92.606873,60.14666,26.660917,83.45755,29.821035,19.757879,83.650993,125.543869,98.774879,0.223522499203682,228.795715,411.190043408874,1.80831149519717,0.038997505457872,1.00314021191141,8.64832129503452,465.021417603081,1.85092088069735,0.00818164868391538,1.37275387466037,71.0935035670594,449.330254769593,89.6919777425688,0.00744435459018661,1.4859168343117
6,6.011145,30,30.457441,18.59,18.426752,100.702332,NaN,8.434587,NaN,40.736214,400,399.816162,25,31.209093,10.147192,81.190018,49.987335,401.15509,398.0896,399.863586,5028.505859,10.15023,10.460778,69.175308,65.518028,13.077011,92.597824,60.1539,26.587284,83.411789,29.832296,19.729364,83.546692,125.620537,98.722473,0.206080049276352,232.821213,411.197625776642,1.80834199438526,0.0390014570208848,1.00312056193976,8.64654565981181,464.998387456916,1.85086058629841,0.00818079586428722,1.37286468507148,71.0926269050267,449.340876810702,89.6983706092103,0.0074450530949614,1.48579833802447
6,6.009709,30,30.458561,18.59,18.439949,100.70311,NaN,8.43567,NaN,40.762817,400,399.785522,25,31.214525,10.134503,81.220901,49.987335,401.15509,398.0896,399.863586,5028.505859,10.15023,10.460778,69.110954,65.596298,12.987112,92.630424,60.15514,26.587284,83.411789,29.832296,19.729364,83.546692,125.620537,98.722473,0.206080049276352,232.821213,411.214068468297,1.8084175963472,0.0390150022593639,1.00305671036967,8.63895608050314,464.997763036895,1.85085646529759,0.00818040681446468,1.37288800921492,71.0942715508751,449.36914355665,89.7188146320145,0.00744608974822223,1.48555333561788
6,6.008426,30,30.455469,18.59,18.442427,100.703293,NaN,8.433748,NaN,40.76231,400,399.872498,25,31.229307,10.123018,80.936714,49.987335,401.451508,398.288361,400.124603,5026.509766,10.135667,10.44147,69.08007,65.599579,12.966653,92.616753,60.184933,26.573221,83.398956,29.792097,19.752733,83.582199,125.657745,98.67675,0.20751428604126,235.462341,411.219416904651,1.8084531074069,0.0390251501280018,1.0030114200329,8.63217397108883,465.002686669388,1.85087640147242,0.00818162616052737,1.37280673853668,71.0897310157389,449.379726918246,89.7220256943822,0.00744754363451108,1.48537087546507
6,6.008667,30,30.454075,18.59,18.429699,100.686623,NaN,8.43533,NaN,40.776066,400,399.908722,25,31.241831,10.134327,80.611679,49.987335,401.410767,398.333099,400.1987,5027.111328,10.125772,10.448501,69.036568,65.598244,12.960729,92.60704,60.198959,26.550478,83.394409,29.757936,19.776743,83.430832,125.68718,98.655052,0.196009457111359,240.288361,411.206112624178,1.80840425482324,0.0390206641004169,1.00303535020147,8.63344801347228,464.981907960367,1.85082387107351,0.00818113213355505,1.37289146265068,71.0876838155044,449.360961866351,89.7076285800526,0.0074470529730654,1.48551654708822
6,6.008371,30,30.454699,18.59,18.420477,100.682259,NaN,8.435641,NaN,40.773994,400,399.940826,25,31.251322,10.123818,80.654953,49.987335,401.37558,398.148926,400.024811,5025.856445,10.125225,10.43999,68.997276,65.591888,12.927581,92.597504,60.20229,26.550135,83.340141,29.74691,19.780174,83.473595,125.706291,98.647491,0.18153877556324,241.836441,411.197523262396,1.80837875763137,0.0390209452849885,1.00303722597797,8.63188320907142,464.974973376076,1.85080395565099,0.00818061637046903,1.37293923880965,71.0886002201617,449.352174752552,89.7025035374509,0.00744643558897103,1.48561783693484
6,6.009093,30,30.453722,18.59,18.425159,100.699509,NaN,8.440243,NaN,40.77219,400,399.855927,25,31.25658,10.132296,80.880936,49.987335,401.37558,398.148926,400.024811,5025.856445,10.125225,10.43999,69.019806,65.572739,12.916379,92.582237,60.202126,26.550135,83.340141,29.74691,19.780174,83.473595,125.706291,98.647491,0.18153877556324,241.836441,411.200608028883,1.80837967546131,0.0390165126091083,1.00305507487348,8.6356999599451,465.000131856654,1.85087339106879,0.00818207299547937,1.37278897847638,71.0871653928951,449.351780257207,89.7010011150339,0.00744671295773086,1.48559637803655
6,6.009475,30,30.450861,18.59,18.425159,100.699509,NaN,8.440334,NaN,40.77219,400,399.855927,25,31.25658,10.140657,80.830559,49.987335,401.267914,398.125397,400.000824,5027.987793,10.143776,10.455588,69.104034,65.559608,12.938328,92.570267,60.198296,26.529192,83.248558,29.726521,19.799603,83.502419,125.706802,98.642082,0.125063046813011,244.094757,411.199755413348,1.80837163982623,0.0390136467122003,1.00306763839764,8.63771920753283,465.00445493683,1.85089121677413,0.00818319101172062,1.37271502214968,71.0829634651872,449.346733947189,89.6939821067493,0.00744733576978196,1.48557124500766
6,6.008629,30,30.45282,18.59,18.425787,100.729599,NaN,8.441786,NaN,40.778526,400,399.767334,25,31.24946,10.14044,81.021439,49.987335,401.267914,398.125397,400.000824,5027.987793,10.143776,10.455588,69.129364,65.560799,12.941179,92.548759,60.189682,26.529192,83.248558,29.726521,19.799603,83.502419,125.706802,98.642082,0.125063046813011,244.094757,411.202273551719,1.80839159680991,0.0390201262922857,1.00303902483149,8.63324712970348,465.042798089842,1.85098948754336,0.0081842999268713,1.37254795922255,71.0858406726991,449.355434226061,89.7023188424625,0.00744716475924348,1.48553763073453
6,6.008665,30,30.452555,18.59,18.410721,100.751434,NaN,8.441295,NaN,40.761215,400,399.785004,25,31.242765,10.12396,81.260513,49.987335,401.211517,398.023315,399.858582,5028.586914,10.162414,10.456176,69.080833,65.580124,12.930118,92.502144,60.183369,26.497536,83.45649,29.744379,19.769863,83.563416,125.685623,98.636887,0.114575326442719,246.262802,411.187081257287,1.80833900960094,0.0390166865946167,1.00305918977278,8.63343744066867,465.073166025807,1.85107128913496,0.00818576331043103,1.37238337393696,71.0854514740727,449.336155833364,89.6890067325099,0.00744630620620238,1.485717635688
6,6.007859,30,30.45171,18.59,18.398899,100.774162,NaN,8.4403,NaN,40.763912,400,399.811218,25,31.23769,10.0869,81.445045,49.98988,401.443481,398.306732,400.188324,5028.137695,10.123214,10.440952,69.050667,65.599434,12.936165,92.489426,60.174553,26.465721,83.28891,29.737968,19.766262,83.505608,125.727516,98.609596,0.1259595900774,249.017075,411.177022574639,1.80831529606935,0.0390202477791532,1.00304757673758,8.62917638170404,465.105630884998,1.85115996390122,0.00818750861590001,1.37219760480274,71.0842104232888,449.326922513553,89.6817221685841,0.0074461129641839,1.48578530584798
6,6.007268,30,30.452744,18.59,18.387102,100.792244,NaN,8.44112,NaN,40.774391,400,399.928314,25,31.241547,10.08334,81.453773,49.98988,401.443481,398.306732,400.188324,5028.137695,10.123214,10.440952,69.034386,65.586006,12.935928,92.463699,60.158699,26.465721,83.28891,29.737968,19.766262,83.505608,125.727516,98.609596,0.1259595900774,249.017075,411.166509251003,1.8082871452674,0.0390222013008526,1.00304300949962,8.62605168069581,465.12888184694,1.8512198792446,0.00818823011887857,1.37209392667415,71.0857290537942,449.317478463202,89.6766755727219,0.0074453390189205,1.48590371137152
6,6.007268,30,30.452744,18.59,18.38385,100.810715,NaN,8.44112,NaN,40.763409,400,399.950317,25,31.245672,10.097208,81.347397,49.98988,401.35672,398.196686,400.05954,5029.869629,10.156608,10.46451,69.020622,65.527214,12.903009,92.434662,60.148109,26.454592,83.32637,29.745872,19.758123,83.460106,125.75222,98.60199,0.144283503293991,251.265778,411.163247348462,1.80827595656891,0.0390215169327982,1.00304711440127,8.62605168069581,465.154224565374,1.85128764931595,0.00818937967076119,1.37196093146929,71.0857290537942,449.313418917393,89.6739435706679,0.00744514125978272,1.48594311049343
6,6.007833,30,30.451715,18.59,18.393381,100.829239,NaN,8.44036,NaN,40.752872,400,399.859467,25,31.238798,10.091663,81.16655,49.98988,401.364532,398.232635,400.050842,5029.589355,10.144844,10.450778,69.037201,65.482208,12.852222,92.414696,60.13356,26.450964,83.177711,29.752371,19.749077,83.567223,125.668747,98.644249,0.100457690656185,253.510849,411.171545793007,1.80829685874673,0.0390192818138228,1.00305368262694,8.6290389209276,465.181188949504,1.85136200595691,0.0081909343990068,1.37180123104382,71.0842177668785,449.320236627809,89.6772286984518,0.00744578575023607,1.48585029691326
6,6.006742,30,30.452009,18.59,18.400946,100.833595,NaN,8.440231,NaN,40.75098,400,399.854706,25,31.230072,10.076692,81.097137,49.98988,401.364532,398.232635,400.050842,5029.589355,10.144844,10.450778,69.05629,65.511124,12.837423,92.423271,60.129356,26.450964,83.177711,29.752371,19.749077,83.567223,125.668747,98.644249,0.100457690656185,253.510849,411.181569552422,1.80834584326247,0.0390290634700239,1.00300824214459,8.62327044689528,465.186721223389,1.85137615494368,0.00819109051501095,1.3717774818071,71.0846495680253,449.338228780012,89.6897106600456,0.00744657293809323,1.4856834020303
6,6.006807,30,30.450329,18.59,18.39864,100.82991,NaN,8.439675,NaN,40.767902,400,399.891174,25,31.225573,10.084789,80.98394,49.98988,401.418976,398.261963,400.098724,5029.088867,10.170783,10.466022,69.068398,65.56134,12.862896,92.438728,60.133598,26.446573,83.248909,29.768185,19.727545,83.526306,125.675064,98.627625,0.0888188779354095,255.654831,411.179111496453,1.80833654213524,0.0390280901790203,1.00301328653603,8.62361414552657,465.184198997951,1.85137309039218,0.00819151780775849,1.37176077240654,71.0821820802456,449.33360293303,89.6844698097174,0.00744685766783914,1.48568476335563
6,6.005237,30,30.448977,18.59,18.392521,100.828445,NaN,8.43996,NaN,40.754658,400,399.904388,25,31.225342,10.081404,80.927979,49.98988,401.397064,398.303253,400.098297,5030.654297,10.127712,10.445384,69.066582,65.580284,12.948687,92.451973,60.131409,26.432899,83.259468,29.781094,19.711199,83.514374,125.732239,98.594986,0,257.896301,411.176479308444,1.80834853355872,0.0390385926089414,1.00296933897048,8.61531170877231,465.184227652434,1.85137612846841,0.00819195507809874,1.37173654121376,71.0801962473871,449.33694698508,89.6850087619616,0.00744743109069172,1.48561734354437
6,6.004241,30,30.447268,18.59,18.385582,100.813843,NaN,8.439496,NaN,40.740059,400,399.917816,25,31.224775,10.078742,81.131165,49.98988,401.397064,398.303253,400.098297,5030.654297,10.127712,10.445384,69.01992,65.590363,13.050818,92.464966,60.134102,26.432899,83.259468,29.781094,19.711199,83.514374,125.732239,98.594986,0,257.896301,411.171743475159,1.80834562729428,0.0390446146414225,1.00294530647293,8.61004382757761,465.166773839426,1.85133320048131,0.00819171452087207,1.3717975485085,71.077685930598,449.334619692066,89.6812781938019,0.00744783669268727,1.48559566508528
6,6.005489,30,30.447186,18.59,18.392004,100.800018,NaN,8.44003,NaN,40.735191,400,399.824799,25,31.228371,10.079834,81.407265,49.98988,401.242828,398.155273,399.984741,5030.994141,10.135119,10.45459,68.980873,65.582291,13.108449,92.466957,60.135456,26.40666,83.223389,29.765274,19.728203,83.454681,125.706932,98.606476,0,259.531036,411.175398158907,1.80834145089142,0.0390365909558515,1.00297828149775,8.61664444063405,465.147931727558,1.8512829943167,0.00819088621956533,1.37189487244241,71.0775654790749,449.33304329169,89.680113240677,0.00744778479758818,1.48560882396805
6,6.006162,30,30.447933,18.59,18.398109,100.774384,NaN,8.440846,NaN,40.736076,400,399.850769,25,31.234114,10.086423,81.626678,49.989475,401.125183,397.992035,399.835541,5028.664063,10.151746,10.446754,68.994049,65.548882,13.126698,92.488205,60.138939,26.376192,83.171104,29.780287,19.720741,83.426079,125.638344,98.65403,0,260.95993,411.180018878329,1.80834828922962,0.0390328214991832,1.00299273398073,8.62020347200053,465.111635044047,1.85118429198872,0.00818899862640695,1.37209868413164,71.0786627518344,449.336080806366,89.6831037710522,0.00744770592314801,1.48559871567951
6,6.005084,30,30.44696,18.59,18.402193,100.755508,NaN,8.437694,NaN,40.735184,400,399.762604,25,31.235041,10.103591,81.488609,49.989475,401.125183,397.992035,399.835541,5028.664063,10.151746,10.446754,69.01165,65.550995,13.132287,92.475662,60.151649,26.376192,83.171104,29.780287,19.720741,83.426079,125.638344,98.65403,0,260.95993,411.18652150119,1.80838502679842,0.0390417776612306,1.00295213138591,8.6145025293489,465.087202676017,1.85112108077612,0.00818820373093086,1.37220968996675,71.0772335013543,449.348685847395,89.6903570300119,0.00744861547134761,1.48545138254458
6,6.003541,30,30.446722,18.59,18.391056,100.737038,NaN,8.437604,NaN,40.73526,400,399.685425,25,31.236418,10.109804,81.294693,49.989475,401.402863,397.983734,400.177917,5029.035156,10.17583,10.406978,68.993134,65.559242,13.138432,92.482986,60.17104,26.350086,83.297966,29.743589,19.750334,83.456924,125.629372,98.655457,NaN,262.511627,411.178796293848,1.80837919463522,0.0390510273479886,1.00291538839901,8.60634110291181,465.062216078541,1.85105477433604,0.00818714657298352,1.37233683248549,71.0768838939965,449.346392430202,89.6885117833954,0.00744857603304755,1.48546744273155
6,6.005415,30,30.446045,18.59,18.391056,100.737038,NaN,8.437072,NaN,40.73526,400,399.685425,25,31.236418,10.128713,81.449493,49.989475,401.402863,397.983734,400.177917,5029.035156,10.17583,10.406978,68.953758,65.593674,13.093154,92.522293,60.207424,26.350086,83.297966,29.743589,19.750334,83.456924,125.629372,98.655457,NaN,262.511627,411.174612550144,1.80833974706325,0.0390369472383056,1.0029770408571,8.61625308728787,465.063238240281,1.85105899069114,0.00818741122359614,1.37231936681142,71.0758894086435,449.3315752835,89.6776802386293,0.00744805980135259,1.48559351746088
6,6.00594,30,30.446611,18.59,18.378262,100.739578,NaN,8.438088,NaN,40.738396,400,399.791046,25,31.235973,10.15913,81.539627,49.989475,401.667114,398.190643,400.412659,5031.047363,10.221242,10.4437,68.939522,65.606995,13.058044,92.538162,60.217377,26.316603,83.234413,29.789019,19.720482,83.3106,125.639252,98.646591,NaN,263.53363,411.160607988445,1.80828468044684,0.0390303114338291,1.00301044938901,8.61902950119935,465.065869377,1.85106478849488,0.00818734815293762,1.3723156325339,71.0767208409499,449.312017448883,89.6652329416843,0.00744693503322688,1.48579785084103
6,6.00594,30,30.446611,18.59,18.375778,100.735687,NaN,8.438088,NaN,40.745216,400,400.114685,25,31.232811,10.164185,81.508194,49.989475,401.787292,398.227264,400.411865,5032.209961,10.227676,10.443494,68.945152,65.608818,13.017278,92.567169,60.230957,26.318712,83.327156,29.776493,19.717407,83.455864,125.592972,98.653351,NaN,263.727448,411.158116506596,1.80827613413147,0.0390297885927236,1.00301358396346,8.61902950119935,465.060529642226,1.85105050683828,0.00818710582311433,1.37234372268241,71.0767208409499,449.308916722244,89.6631460526472,0.00744678395558852,1.48582793743336
6,6.005725,30,30.444891,18.59,18.375778,100.735687,NaN,8.44121,NaN,40.745216,400,400.114685,25,31.232811,10.191471,81.561768,49.989475,401.787292,398.227264,400.411865,5032.209961,10.227676,10.443494,68.935135,65.605843,12.909685,92.573624,60.214729,26.318712,83.327156,29.776493,19.717407,83.455864,125.592972,98.653351,NaN,263.727448,411.158596641746,1.80828065960765,0.0390314031875624,1.00300650587141,8.61789251596122,465.063126585025,1.85106121915749,0.00818777822529789,1.37229934878551,71.0741941819833,449.309277725352,89.6612105085817,0.00744732389286196,1.48577988107762
6,6.005441,30,30.446507,18.59,18.371227,100.771591,NaN,8.440637,NaN,40.763042,400,400.080109,25,31.240482,10.213037,81.457932,49.989475,401.656158,398.149231,400.378021,5028.487793,10.192195,10.425271,68.899086,65.613289,12.866705,92.566879,60.228592,26.294603,83.313904,29.802118,19.704075,83.46637,125.625504,98.649284,NaN,265.038391,411.15466620511,1.8082709796742,0.0390325781508198,1.00300289906207,8.61639059022326,465.109954552089,1.85118292081491,0.00818938216754781,1.37208207224424,71.0765680700234,449.306969173418,89.6617035852646,0.00744672064518814,1.48584414253093
6,6.005645,30,30.445251,18.59,18.369293,100.771957,NaN,8.441341,NaN,40.768955,400,400.042206,25,31.250753,10.217571,81.461235,49.989475,401.656158,398.149231,400.378021,5028.487793,10.192195,10.425271,68.850624,65.604454,12.857489,92.577515,60.240696,26.294603,83.313904,29.802118,19.704075,83.46637,125.625504,98.649284,NaN,265.038391,411.152270788614,1.80826003133974,0.0390306389360473,1.00301205713532,8.61746944376807,465.112351937636,1.85119208317038,0.00818989595997978,1.37204707902024,71.0747230286527,449.302061694586,89.6568098933388,0.00744686295007043,1.48585923109774
6,6.005834,30,30.445087,18.59,18.371391,100.783005,NaN,8.441368,NaN,40.781342,400,400.082947,25,31.254473,10.19187,81.544678,49.989475,401.690491,398.07077,400.300568,5030.513672,10.236769,10.452869,68.810684,65.61145,12.847951,92.586273,60.234612,26.294394,83.349655,29.790859,19.708378,83.441536,125.603371,98.650398,NaN,264.583313,411.153953007659,1.80826327141966,0.0390296611930009,1.00301563153988,8.61846894490157,465.127757285972,1.85123364114509,0.00819064783648893,1.37196328911262,71.0744821103399,449.303115089648,89.6573111115105,0.00744696408469228,1.48584475876687
6,6.006454,30,30.445862,18.59,18.374996,100.803368,NaN,8.441718,NaN,40.779346,400,400.072845,25,31.258768,10.175343,81.474205,49.989475,401.690491,398.07077,400.300568,5030.513672,10.236769,10.452869,68.874855,65.612869,12.874149,92.603905,60.22419,26.294394,83.349655,29.790859,19.708378,83.441536,125.603371,98.650398,NaN,264.583313,411.156184255769,1.80826262491851,0.0390257644533974,1.00303149387289,8.62174756343057,465.154524307845,1.85130352397824,0.00819161227868182,1.37183670528657,71.0756205855565,449.303457666177,89.6585233222505,0.00744674541814256,1.48586151200725
6,6.006232,30,30.446005,18.59,18.377222,100.805504,NaN,8.441666,NaN,40.758919,400,400.067291,25,31.267227,10.160418,81.321953,49.990726,401.798004,398.145996,400.446503,5033.729004,10.216517,10.423815,68.924011,65.601563,12.894008,92.602119,60.228699,26.309484,83.434067,29.788963,19.710674,83.415382,125.667686,98.622368,NaN,264.827698,411.158912771319,1.80827495627105,0.0390278998592216,1.00302137467067,8.62057363611279,465.157238882225,1.85131046983453,0.00819168930684152,1.37182502230719,71.0758306496279,449.308038099187,89.6617871686753,0.00744692517423007,1.48582076554825
6,6.006005,30,30.444717,18.59,18.387173,100.78627,NaN,8.442566,NaN,40.734909,400,400.095642,25,31.271189,10.160785,81.084244,49.990726,401.678223,398.02771,400.283386,5032.796387,10.209229,10.444434,68.988953,65.579727,12.890012,92.595085,60.244976,26.265381,83.285408,29.772549,19.71833,83.46727,125.687965,98.602661,NaN,264.780701,411.169400630622,1.80831397026623,0.03903169886829,1.00300134965998,8.61937323480214,465.132794857937,1.85124792340684,0.008190995725808,1.37193025920696,71.0739385706558,449.321233755253,89.6690374340826,0.00744795929027022,1.48565940279126
6,6.006826,30,30.444492,18.59,18.389111,100.769333,NaN,8.443908,NaN,40.712742,400,399.873474,25,31.267504,10.162399,80.725105,49.990726,401.678223,398.02771,400.283386,5032.796387,10.209229,10.444434,69.008362,65.574699,12.903713,92.596283,60.243389,26.265381,83.285408,29.772549,19.71833,83.46727,125.687965,98.602661,NaN,264.780701,411.169511301148,1.80830335897672,0.0390259421966096,1.0030259262227,8.62371461074486,465.109896953629,1.85118718008234,0.00819002933099269,1.37204643083517,71.0736080367377,449.317216212595,89.6660482936324,0.00744783187921755,1.48569253885283
6,6.005197,30,30.443747,18.59,18.381716,100.772789,NaN,8.443502,NaN,40.708237,400,399.64389,25,31.263927,10.146591,80.586327,49.990726,401.229218,397.594696,399.854279,5030.623047,10.216754,10.419695,69.011795,65.580574,13.053146,92.598419,60.245258,26.22855,83.231567,29.78027,19.715118,83.419495,125.68248,98.597855,NaN,263.852539,411.165731467879,1.80831220305577,0.0390366187485386,1.00298163689502,8.61510016010789,465.115762782152,1.85120449925809,0.00819053576238117,1.37200234599594,71.0725135858687,449.319870114509,89.6668910984801,0.00744818747293293,1.48564750870564
6,6.004903,30,30.445171,18.59,18.367315,100.767242,NaN,8.442048,NaN,40.707092,400,399.86676,25,31.257095,10.132725,80.625916,49.990726,402.084229,398.339203,400.626129,5031.177734,10.212732,10.421274,69.035835,65.589279,13.097273,92.590866,60.23494,26.226599,83.210754,29.779442,19.709578,83.472626,125.610985,98.660034,NaN,260.757538,411.151944009622,1.80826884548859,0.0390357956783758,1.0029901226902,8.61354524451116,465.106003376856,1.85117527997881,0.00818963369119781,1.37207898985698,71.0746055076763,449.30519996317,89.6588206748823,0.00744704016289257,1.48582670198926
6,6.004243,30,30.444111,18.59,18.360872,100.762146,NaN,8.440997,NaN,40.689415,400,400.158752,25,31.247301,10.119797,81.120392,49.990726,402.084229,398.339203,400.626129,5031.177734,10.212732,10.421274,69.06012,65.580353,13.067268,92.606331,60.222591,26.226599,83.210754,29.779442,19.709578,83.472626,125.610985,98.660034,NaN,260.757538,411.146955844955,1.8082605725325,0.0390393975526623,1.00297652223307,8.61005440630981,465.10061084159,1.85116317981527,0.00818973082475402,1.37208840150375,71.0730483274181,449.301409080588,89.654926665867,0.00744717737222258,1.48583602997455
6,6.00233,30,30.442844,18.59,18.370232,100.77832,NaN,8.438658,NaN,40.693195,400,400.123291,25,31.236135,10.12235,81.470039,49.990726,401.849213,398.152405,400.309967,5031.319336,10.21964,10.429244,69.082504,65.578072,13.00324,92.613556,60.209473,26.21192,83.156509,29.78133,19.701096,83.52636,125.58567,98.665787,NaN,258.967499,411.160615498052,1.80833305392596,0.0390557460120996,1.00290175006216,8.59993461220637,465.124713533991,1.85123041454682,0.00819123314981745,1.37193926475806,71.0711869896116,449.326762603854,89.6703870345114,0.00744879760035572,1.48555730162531
6,6.001524,30,30.44092,18.59,18.370232,100.77832,NaN,8.437988,NaN,40.693195,400,400.123291,25,31.236135,10.123289,81.765015,49.990726,401.810944,398.081909,400.290222,5033.138672,10.210967,10.426217,69.073486,65.582779,12.912826,92.614304,60.204391,26.230499,83.252136,29.752768,19.700283,83.367393,125.608025,98.64843,NaN,257.535004,411.16241521412,1.80835002651613,0.0390618065002485,1.00287522705223,8.5956701260485,465.127616084523,1.85124239175187,0.00819198547731563,1.37188972845417,71.068360320408,449.331487386214,89.6711311039396,0.00744961231946451,1.48546170045814
6,6.001524,30,30.44092,18.59,18.378311,100.770782,NaN,8.437988,NaN,40.69799,400,400.011475,25,31.223307,10.102691,81.925919,49.990726,401.810944,398.081909,400.290222,5033.138672,10.210967,10.426217,69.045296,65.580025,12.880656,92.612823,60.199005,26.230499,83.252136,29.752768,19.700283,83.367393,125.608025,98.64843,NaN,257.535004,411.170517402028,1.80837781901473,0.0390635077939333,1.00286506583544,8.5956701260485,465.117274575247,1.85121473507821,0.00819151620520507,1.37194399154179,71.068360320408,449.341571193315,89.677919659131,0.00745010364515722,1.48536400340917
6,6.000144,30,30.441151,18.59,18.376928,100.756371,NaN,8.435849,NaN,40.669056,400,399.994385,25,31.220003,10.086456,81.946564,50.003586,401.917145,398.376648,400.597351,5030.854492,10.204345,10.427699,68.976433,65.567764,12.904707,92.624237,60.191189,26.222292,83.170326,29.746122,19.701418,83.46022,125.608963,98.643196,NaN,256.361298,411.172211352347,1.80840212343744,0.0390735969918235,1.00282141026891,8.58836763498772,465.097154132401,1.8511604186352,0.008190528620351,1.37205374593304,71.0686997058586,449.350561701644,89.6842650442762,0.00745047149341882,1.485282910205
6,6.000114,30,30.439362,18.59,18.364183,100.760551,NaN,8.43501,NaN,40.642769,400,400.045624,25,31.225306,10.089496,81.78582,50.003586,401.917145,398.376648,400.597351,5030.854492,10.204345,10.427699,68.915207,65.564819,12.921238,92.625351,60.172932,26.222292,83.170326,29.746122,19.701418,83.46022,125.608963,98.643196,NaN,256.361298,411.159497277842,1.80835891256546,0.0390711383922138,1.00283644058198,8.58820887097863,465.105588849731,1.85118689594126,0.00819148849635399,1.37197754012176,71.0660712420734,449.333550735647,89.6705471813885,0.00745018623788682,1.48540137949463
6,6.000403,30,30.438528,18.59,18.359375,100.765106,NaN,8.434618,NaN,40.639931,400,400.208923,25,31.227438,10.079525,81.560699,50.003586,401.875275,398.37796,400.482086,5032.260254,10.233565,10.454597,68.89415,65.568375,12.882109,92.622215,60.150982,26.223574,83.311356,29.769833,19.682392,83.458412,125.538803,98.675735,NaN,255.581284,411.154030272958,1.80833628529888,0.0390679515268128,1.00285199869981,8.58973827254465,465.113096496099,1.85120880169392,0.00819209827116759,1.37192325743401,71.0648458494938,449.324719832486,89.663545998456,0.00745000934070536,1.48546536315692
6,5.998859,30,30.438385,18.59,18.365738,100.785927,NaN,8.435208,NaN,40.652794,400,400.250183,25,31.223064,10.082188,81.388611,50.003586,401.668732,398.16394,400.276123,5030.230469,10.196396,10.44179,68.830856,65.556343,12.856608,92.604156,60.15049,26.193329,83.21801,29.783607,19.682692,83.437561,125.506889,98.703537,NaN,255.150299,411.163858790788,1.80839069671102,0.0390809099401479,1.00279319708667,8.58156670071065,465.141875433421,1.85128607936752,0.00819345038028951,1.37176975552352,71.0646357370547,449.344354855757,89.6765838695836,0.00745100956491166,1.48527144551107
6,5.997912,30,30.435905,18.59,18.363243,100.812347,NaN,8.43393,NaN,40.677532,400,400.139832,25,31.218996,10.100125,81.167313,50.003586,401.668732,398.16394,400.276123,5030.230469,10.196396,10.44179,68.798653,65.551781,12.866986,92.600967,60.158161,26.193329,83.21801,29.783607,19.682692,83.437561,125.506889,98.703537,NaN,255.150299,411.163471186093,1.80840206379647,0.039087513172853,1.0027651787882,8.57655393965786,465.181853791194,1.85139842260771,0.00819606470260434,1.37151615611333,71.0609916818492,449.346631168908,89.6749762549169,0.00745187419706237,1.48518523799136
6,5.998795,30,30.4375,18.59,18.356482,100.81176,NaN,8.435754,NaN,40.683781,400,399.982269,25,31.217093,10.118694,81.057365,50.003586,401.48233,397.890503,400.108459,5032.014648,10.235031,10.43574,68.797348,65.550468,12.926725,92.576515,60.14978,26.159025,83.150024,29.815495,19.68874,83.4217,125.495979,98.695129,NaN,255.42598,411.154719793669,1.80836020427458,0.0390794418179982,1.002802721851,8.58122794810396,465.178644180188,1.85138634429491,0.00819540429907248,1.37156136359765,71.0633353702553,449.332632116638,89.6675707732171,0.00745070729014162,1.48536208462934
6,6.00049,30,30.435774,18.59,18.360201,100.803497,NaN,8.435797,NaN,40.693569,400,399.93634,25,31.225851,10.132887,80.995171,50.003586,401.566833,397.997223,400.221069,5031.217773,10.191584,10.415583,68.811913,65.528023,13.04743,92.509453,60.142967,26.135096,83.312988,29.805243,19.718981,83.351883,125.576401,98.659294,NaN,255.246597,411.154664352933,1.80833729449617,0.0390674710316112,1.0028538224919,8.5901986696436,465.169913103547,1.8513667791479,0.00819556519809153,1.3715763324946,71.0607991857101,449.323034140148,89.6589232917443,0.00745076410831878,1.48541040080731
6,5.998339,30,30.435188,18.59,18.361149,100.797791,NaN,8.435459,NaN,40.708168,400,399.943878,25,31.239832,10.116438,80.819099,50.003586,401.566833,397.997223,400.221069,5031.217773,10.191584,10.415583,68.834839,65.536263,13.097471,92.487213,60.128876,26.135096,83.312988,29.805243,19.718981,83.351883,125.576401,98.659294,NaN,255.246597,411.160418013518,1.80838586505281,0.0390838574054211,1.00278185462767,8.57881425611259,465.16297037464,1.85134949752912,0.00819543930500109,1.37160224992227,71.0599380866106,449.340219601288,89.6697513879633,0.00745177969740071,1.48522876242305
6,5.997684,30,30.43445,18.59,18.353622,100.801155,NaN,8.435345,NaN,40.718487,400,399.934296,25,31.245079,10.102422,80.800537,50.003586,401.647675,398.079803,400.296722,5031.226563,10.212098,10.443632,68.838112,65.55574,13.121668,92.472565,60.125141,26.140972,83.204811,29.875473,19.696829,83.360123,125.538475,98.678688,NaN,253.099014,411.154332636136,1.8083737717909,0.0390872028521423,1.00276976004527,8.57534697573692,465.168697117715,1.85136642918789,0.00819593736777501,1.37155911420772,71.0588536086381,449.335282007849,89.6654923929784,0.0074517634015413,1.48525747875274
6,5.998187,30,30.434574,18.59,18.351334,100.815628,NaN,8.435296,NaN,40.741611,400,399.973267,25,31.239485,10.113273,80.870628,50.003586,401.54068,398.00882,400.281677,5030.744629,10.192877,10.418225,68.803177,65.603935,13.099552,92.420288,60.129688,26.140615,83.199348,29.918386,19.676706,83.446808,125.532326,98.665886,NaN,250.450546,411.150915077026,1.8083553035498,0.0390829338927483,1.00278918618859,8.57800966101547,465.188360028406,1.85141873788382,0.00819678952886221,1.37145840667508,71.0590358261736,449.328673878656,89.6612003815944,0.00745140367586061,1.48532469395428
6,5.997972,30,30.433479,18.59,18.358585,100.848534,NaN,8.433439,NaN,40.758183,400,399.948273,25,31.23481,10.099193,80.716927,50.003586,401.54068,398.00882,400.281677,5030.744629,10.192877,10.418225,68.796005,65.634995,13.043909,92.394379,60.113907,26.140615,83.199348,29.918386,19.676706,83.446808,125.532326,98.665886,NaN,250.450546,411.158666324198,1.80838477668153,0.0390860801197448,1.00277300135083,8.57687155593288,465.235134968015,1.85154621089958,0.00819926513948835,1.37119440221812,71.0574267037373,449.338551171011,89.6664638746742,0.00745221787542043,1.4852006936183
6,6.000457,30,30.432804,18.59,18.365896,100.849968,NaN,8.43469,NaN,40.754166,400,399.837952,25,31.241184,10.07723,80.57412,50.003075,401.410614,397.864594,400.035065,5030.166016,10.220403,10.457242,68.737488,65.657806,13.002821,92.382172,60.120346,26.088125,83.268448,29.9217,19.689718,83.311516,125.475563,98.719475,NaN,249.656021,411.160449269622,1.80835758120979,0.0390689187460252,1.00284557241135,8.59002403685724,465.238118089652,1.85155566702536,0.00819961841786041,1.37116681608459,71.0564347519155,449.328181290215,89.6586271023839,0.0074519176953611,1.48528365028137
6,5.998768,30,30.43235,18.59,18.371342,100.858665,NaN,8.434964,NaN,40.740063,400,399.799042,25,31.243925,10.066613,80.600151,50.003075,401.410614,397.864594,400.035065,5030.166016,10.220403,10.457242,68.706963,65.651558,12.997055,92.362381,60.092934,26.088125,83.268448,29.9217,19.689718,83.311516,125.475563,98.719475,NaN,249.656021,411.169681580425,1.80841189067832,0.0390827753507737,1.00278316722153,8.58108503603916,465.250726662091,1.85159037478368,0.00820033699084901,1.3710929155248,71.0557675608714,449.347547243772,89.6710916046522,0.0074529994973029,1.48508439729984
6,5.998724,30,30.429909,18.59,18.372034,100.831284,NaN,8.433862,NaN,40.731625,400,399.860168,25,31.240791,10.080804,80.825439,50.003075,401.519867,398.002533,400.202911,5028.759277,10.196816,10.429136,68.668556,65.652916,12.946435,92.370872,60.072346,26.084126,83.253807,29.897749,19.710121,83.379929,125.502609,98.704742,NaN,247.265305,411.170473734127,1.80841519787296,0.0390832523086293,1.00278085149402,8.58085214122065,465.216860245599,1.85150517362394,0.00819958883387344,1.37122635155193,71.0521801469213,449.346927790983,89.667583527384,0.0074537114870782,1.48502724295797
6,5.998724,30,30.429909,18.59,18.372034,100.831284,NaN,8.433862,NaN,40.731625,400,399.860168,25,31.240791,10.097042,81.152245,50.003075,401.701996,398.130981,400.404816,5029.345703,10.207968,10.434956,68.655884,65.65554,12.846297,92.363861,60.062012,26.106455,83.290138,29.915236,19.683203,83.34166,125.477249,98.70433,NaN,245.182724,411.170473734127,1.80841519787296,0.0390832523086293,1.00278085149402,8.58085214122065,465.216860245599,1.85150517362394,0.00819958883387344,1.37122635155193,71.0521801469213,449.346927790983,89.667583527384,0.0074537114870782,1.48502724295797
6,5.999342,30,30.430939,18.59,18.366829,100.83857,NaN,8.434637,NaN,40.759022,400,399.927032,25,31.247009,10.101095,81.176498,50.003075,401.701996,398.130981,400.404816,5029.345703,10.207968,10.434956,68.740112,65.666962,12.802477,92.357849,60.076118,26.106455,83.290138,29.915236,19.683203,83.34166,125.477249,98.70433,NaN,245.182724,411.163874457992,1.8083842755997,0.039077504653657,1.00280771557379,8.58412313540913,465.225299000285,1.85152547977507,0.00819963908586113,1.37120059126597,71.0536939185914,449.336476418864,89.6618503249265,0.00745288895318348,1.48515505300007
6,6.000241,30,30.429754,18.59,18.360306,100.836914,NaN,8.435981,NaN,40.77039,400,400.056274,25,31.253805,10.093048,81.141937,50.003075,401.716644,398.160522,400.39502,5029.741699,10.238371,10.443933,68.805695,65.662582,12.785926,92.361046,60.086029,26.09922,83.183731,29.918392,19.685966,83.345215,125.487617,98.686569,NaN,243.197662,411.155325678724,1.8083429002318,0.0390693663342883,1.0028454960153,8.58888096785148,465.224813664337,1.85152678019911,0.00819999974791516,1.37118204325336,71.0519523421746,449.320582042454,89.6496478098255,0.00745247456325429,1.48527830999331
6,5.999168,30,30.427944,18.59,18.35129,100.827934,NaN,8.435772,NaN,40.778107,400,400.102478,25,31.251951,10.095184,81.275253,50.003075,401.598663,398.131165,400.363464,5030.765625,10.210788,10.438851,68.906227,65.65126,12.760876,92.351166,60.090164,26.103788,83.186394,29.895058,19.697077,83.313011,125.50428,98.685791,NaN,241.035599,411.148680253864,1.80833448547427,0.0390755408310632,1.00282152577939,8.58320220185345,465.215227512915,1.85150511624539,0.00820014936631243,1.37119991554118,71.0492920901298,449.316180260303,89.6443916071258,0.00745281035348926,1.4852740930927
6,5.998036,30,30.429184,18.59,18.355219,100.839073,NaN,8.434318,NaN,40.779411,400,400.086853,25,31.240145,10.100858,81.287125,50.003075,401.598663,398.131165,400.363464,5030.765625,10.210788,10.438851,68.957329,65.625664,12.777329,92.3517,60.078274,26.103788,83.186394,29.895058,19.697077,83.313011,125.50428,98.685791,NaN,241.035599,411.155148076318,1.80837184938905,0.0390848891479975,1.00277933527029,8.57721034395388,465.22863277023,1.85153824183996,0.00820035711025044,1.37115195540054,71.0511145992382,449.330660070745,89.6557114214671,0.00745313908654582,1.48516595009606
6,5.99731,30,30.427704,18.59,18.354342,100.868149,NaN,8.432951,NaN,40.798088,400,399.978943,25,31.221199,10.132224,81.258972,50.003075,401.446259,397.988342,400.183258,5028.936035,10.211625,10.437894,69.002396,65.611549,12.794499,92.34021,60.086033,26.075064,83.35717,29.885639,19.673643,83.387352,125.506439,98.667763,NaN,241.109055,411.155889729833,1.80838412846102,0.0390901706835636,1.00275655083595,8.57336705567059,465.270725909736,1.85165403475708,0.00820274482116381,1.37090598688819,71.048939338392,449.334011881401,89.656093966697,0.00745375250183736,1.48509519802805
6,5.998702,30,30.427061,18.59,18.3538,100.878998,NaN,8.434753,NaN,40.814957,400,399.95636,25,31.218765,10.152863,81.137489,49.991943,401.629425,398.058655,400.290497,5028.416504,10.237247,10.431799,69.00293,65.62178,12.803512,92.359207,60.095448,26.067263,83.213943,29.862347,19.688948,83.215073,125.580917,98.621597,NaN,240.232727,411.152237946443,1.8083529371376,0.0390795768012557,1.00280303324281,8.58073569333112,465.286566458175,1.85169779674396,0.00820367112874814,1.37081199411067,71.0479942448507,449.322216342777,89.6473372380587,0.00745337309161008,1.48519276697769
6,5.998753,30,30.42565,18.59,18.354298,100.879539,NaN,8.433473,NaN,40.815109,400,400.016571,25,31.221407,10.173578,81.0672,49.991943,401.629425,398.058655,400.290497,5028.416504,10.237247,10.431799,69.003723,65.642708,12.812404,92.374756,60.084103,26.067263,83.213943,29.862347,19.688948,83.215073,125.580917,98.621597,NaN,240.232727,411.152623457314,1.80835357591342,0.0390792978491286,1.0028040853917,8.58100564021208,465.289432193521,1.85170855342803,0.0082042570185643,1.37077199329042,71.0459202648138,449.321396387799,89.6449979627069,0.00745376223084204,1.48516418316761
6,5.997988,30,30.425367,18.59,18.357351,100.887825,NaN,8.433227,NaN,40.833275,400,400.048889,25,31.222904,10.160012,81.134003,49.991943,401.7034,398.090149,400.399811,5028.836426,10.250352,10.440071,68.966042,65.665314,12.865167,92.389328,60.067242,26.068466,83.23175,29.874426,19.679483,83.324738,125.524681,98.645729,NaN,240.179749,411.157393175816,1.80838019469424,0.0390856996851736,1.00277507767756,8.57695625319974,465.301216125653,1.85174067920184,0.00820488300673311,1.37070558984648,71.0455042820637,449.330842685327,89.6510001762811,0.00745430876804425,1.48506539886445
6,5.998513,30,30.425634,18.59,18.363804,100.872688,NaN,8.435417,NaN,40.841526,400,400.054993,25,31.229305,10.135044,81.095009,49.991943,401.666412,398.132141,400.311768,5028.861816,10.221289,10.432649,68.942688,65.685982,12.79425,92.389908,60.066559,26.067352,83.227219,29.85297,19.671328,83.30851,125.555794,98.628914,NaN,241.030838,411.162691907231,1.80839133254135,0.0390831069014783,1.00278424412193,8.57973528665985,465.28006495584,1.8516835441817,0.00820383725359908,1.37082051708815,71.0458967464513,449.33508256013,89.6541933693219,0.00745443422903523,1.485031269252
6,5.998907,30,30.424206,18.59,18.366955,100.852493,NaN,8.435795,NaN,40.836121,400,399.983673,25,31.232416,10.127092,80.950089,49.991943,401.666412,398.132141,400.311768,5028.861816,10.221289,10.432649,68.955322,65.713638,12.757906,92.377022,60.073254,26.067352,83.227219,29.85297,19.671328,83.30851,125.555794,98.628914,NaN,241.030838,411.164972022494,1.80839387198267,0.0390808050214169,1.00279324754533,8.58182076335072,465.254530408094,1.85161840442388,0.00820314019632873,1.37092826048895,71.043797685918,449.334939352405,89.6522884204833,0.00745486159352158,1.4849957045816
6,6.000325,30,30.424973,18.59,18.369728,100.847984,NaN,8.436152,NaN,40.832054,400,399.859436,25,31.223583,10.121367,80.901756,49.991943,401.398407,397.880646,400.091522,5028.455078,10.191149,10.422086,68.97374,65.719299,12.769956,92.306557,60.077801,26.056494,83.215118,29.880262,19.649273,83.279495,125.512352,98.667015,NaN,240.53125,411.164586884954,1.80837354365445,0.0390707188473301,1.0028364113072,8.58932549842302,465.247193605693,1.85159710507655,0.00820255949916869,1.37098017121713,71.0449251339674,449.328135987343,89.6486785618816,0.00745429666490124,1.48508140431693
6,6.000104,30,30.423561,18.59,18.369728,100.847984,NaN,8.438879,NaN,40.832054,400,399.859436,25,31.223583,10.113014,81.197495,49.991943,401.492645,397.995789,400.176086,5024.796875,10.185894,10.410297,68.95369,65.716988,12.830406,92.221413,60.058861,26.02849,83.250443,29.859213,19.640507,83.30265,125.532127,98.637268,NaN,239.605515,411.165080313534,1.8083781982617,0.0390723815225368,1.00282914069686,8.58815594949652,465.249320266715,1.85160588828283,0.00820311220796971,1.37094396880433,71.042849550583,449.328772089352,89.647318528815,0.00745475715928241,1.48503870406407
6,6.000104,30,30.423561,18.59,18.370447,100.85231,NaN,8.438879,NaN,40.807735,400,399.838867,25,31.210764,10.130731,81.338356,49.991943,401.492645,397.995789,400.176086,5024.796875,10.185894,10.410297,68.917526,65.688393,12.937745,92.174034,60.039307,26.02849,83.250443,29.859213,19.640507,83.30265,125.532127,98.637268,NaN,239.605515,411.165801347361,1.80838067162068,0.0390725329566644,1.00282823707513,8.58815594949652,465.255250903412,1.85162174559397,0.00820338129616431,1.37091303517038,71.042849550583,449.329669418734,89.6479227770434,0.0074548009016636,1.48503001840963
6,6.000606,30,30.424799,18.59,18.37949,100.886612,NaN,8.437432,NaN,40.808922,400,399.888733,25,31.222252,10.140103,81.312813,49.991943,401.569214,398.083344,400.257935,5027.390625,10.209424,10.439784,68.872276,65.67495,13.013231,92.154755,60.017731,26.04023,83.321678,29.844406,19.658724,83.364891,125.4328,98.710793,NaN,239.150452,411.173749204767,1.80840120661387,0.0390706608346251,1.00283338772009,8.59081252451881,465.300408394229,1.8517397656834,0.00820502991157629,1.37069970685869,71.0446693658191,449.338042459001,89.6551290773035,0.00745483247761754,1.48498101899722
6,6.000994,30,30.42462,18.59,18.376511,100.914589,NaN,8.438243,NaN,40.816158,400,399.886261,25,31.249041,10.140635,81.235329,49.991943,401.365997,397.950653,400.052582,5027.722168,10.211783,10.430536,68.831833,65.696693,13.078954,92.165024,60.029255,26.007813,83.250755,29.817553,19.680044,83.358864,125.440804,98.701889,NaN,239.42012,411.16989552683,1.80838278796875,0.0390671148795095,1.00284989360619,8.5928656975272,465.339022963769,1.85184339191946,0.00820683925044886,1.37049559640449,71.0444062465817,449.331226680484,89.6503126650049,0.00745455469101624,1.48504235060007
6,6.002351,30,30.423765,18.59,18.374199,100.936333,NaN,8.440557,NaN,40.823837,400,399.822784,25,31.275032,10.138154,81.133163,49.991943,401.365997,397.950653,400.052582,5027.722168,10.211783,10.430536,68.789001,65.701248,13.085912,92.16925,60.039307,26.007813,83.250755,29.817553,19.680044,83.358864,125.440804,98.701889,NaN,239.42012,411.164547110218,1.80834625907528,0.0390564234476933,1.00289744744014,8.60004571581294,465.370107144742,1.85192836391349,0.00820852534292389,1.37031889018102,71.0431494279804,449.317336819935,89.6398769021581,0.0074541376540822,1.48515470091423
6,6.002525,30,30.421648,18.59,18.364223,100.903732,NaN,8.441544,NaN,40.816879,400,399.892731,25,31.2906,10.140433,80.898827,49.989368,401.64035,398.021301,400.268097,5027.517578,10.202918,10.421158,68.763397,65.68351,13.106416,92.176476,60.03529,25.996069,83.253494,29.785887,19.688353,83.291153,125.475922,98.683441,NaN,239.746368,411.154153573191,1.80830827499491,0.0390530146988728,1.00291573619409,8.60096627716098,465.328614930654,1.85182208810248,0.00820732778910691,1.37049696884701,71.0400373733203,449.301978784619,89.6268544131823,0.00745403285180919,1.48524865727384
6,6.003012,30,30.423412,18.59,18.356436,100.872498,NaN,8.441412,NaN,40.82753,400,399.922943,25,31.292252,10.117608,80.673996,49.989368,401.64035,398.021301,400.268097,5027.517578,10.202918,10.421158,68.74353,65.665482,13.105506,92.177391,60.03669,25.996069,83.253494,29.785887,19.688353,83.291153,125.475922,98.683441,NaN,239.746368,411.145256138074,1.808271229351,0.0390477142360062,1.00294158539781,8.60354268271533,465.283149755222,1.85169666581507,0.00820469519840962,1.37076495954274,71.0426305212955,449.289854377437,89.6209265391864,0.00745290516185311,1.48541186142426
6,6.003109,30,30.422304,18.59,18.357298,100.862427,NaN,8.440416,NaN,40.842571,400,399.911255,25,31.28787,10.117533,80.401634,49.989368,401.486664,398.020782,400.102295,5028.143066,10.209044,10.453274,68.750351,65.658989,13.09849,92.205688,60.019764,26.006836,83.268105,29.761929,19.697754,83.321701,125.486786,98.668503,NaN,239.021713,411.145904027555,1.80827215258588,0.0390471666804801,1.00294369199178,8.60405582865201,465.271012745288,1.85166664598578,0.00820450262504551,1.37080851478585,71.0410017350505,449.289363498694,89.6191922140573,0.00745321822715759,1.48538791629655
6,6.003103,30,30.422241,18.59,18.36586,100.851585,NaN,8.440458,NaN,40.86018,400,399.859528,25,31.290031,10.096839,80.299942,49.989368,401.310913,397.82312,399.917175,5023.51709,10.200527,10.421066,68.721512,65.655983,13.066854,92.250389,60.01812,25.984972,83.343002,29.744204,19.70237,83.329552,125.469307,98.665871,NaN,238.282547,411.154504584332,1.80830173626712,0.0390490146115452,1.00293269928134,8.60402408784972,465.256244895164,1.85162729869129,0.00820385293925717,1.37088438374207,71.0409091218892,449.300048702568,89.6263061944752,0.00745375836764795,1.48528271693297
6,6.003051,30,30.420059,18.59,18.370396,100.868896,NaN,8.439671,NaN,40.844933,400,399.754028,25,31.294689,10.080968,80.445419,49.989368,401.310913,397.82312,399.917175,5023.51709,10.200527,10.421066,68.692451,65.63549,12.997948,92.255699,60.01918,25.984972,83.343002,29.744204,19.70237,83.329552,125.469307,98.665871,NaN,238.282547,411.159169991735,1.80831843665489,0.0390503605412552,1.00292527220628,8.60374899988068,465.28326015762,1.85170431677993,0.0082057838839641,1.37070480779583,71.0377013614956,449.304480704218,89.6265258953587,0.00745463822719056,1.48518326956763
6,6.000799,30,30.423233,18.59,18.369293,100.876816,NaN,8.442596,NaN,40.824528,400,399.795074,25,31.293583,10.089526,80.665474,49.989368,401.537231,398.020081,400.146637,5026.369141,10.191806,10.430124,68.697327,65.630333,12.98245,92.261848,60.021202,25.976078,83.188286,29.749453,19.679245,83.293961,125.505798,98.651718,NaN,237.47963,411.163092320527,1.80836206438908,0.0390670615404055,1.00285255316485,8.59183383198393,465.289338110976,1.85171360379686,0.00820503378775834,1.37072954175781,71.0423673908177,449.322674282711,89.6427969973602,0.00745455967385041,1.48508924631258
6,6.002469,30,30.419483,18.59,18.364374,100.878471,NaN,8.443447,NaN,40.81324,400,399.873383,25,31.29158,10.116192,80.820076,49.989368,401.410248,397.946075,399.996002,5028.242188,10.228481,10.452225,68.737,65.614044,12.958645,92.321129,60.01791,25.955856,83.235878,29.768188,19.653191,83.386543,125.503471,98.654442,NaN,237.626495,411.154430070405,1.808309973695,0.0390534674857419,1.00291370265942,8.60067000675355,465.297251312751,1.8517429876785,0.00820660484839935,1.37062171909265,71.0368545473574,449.300981163738,89.6234398781309,0.00745464283404248,1.48520225572082
6,6.004088,30,30.420868,18.59,18.350832,100.881195,NaN,8.442934,NaN,40.79628,400,399.842682,25,31.287497,10.124494,80.855286,49.989368,401.410248,397.946075,399.996002,5028.242188,10.228481,10.452225,68.748817,65.597633,12.95046,92.402901,60.026466,25.955856,83.235878,29.768188,19.653191,83.386543,125.503471,98.654442,NaN,237.626495,411.13723213714,1.80822929149835,0.0390384482502682,1.00298409384169,8.60923454585816,465.298900260294,1.851744357512,0.00820623195894076,1.37063773550029,71.0388906983508,449.272744826787,89.6061849793589,0.00745284466899916,1.48551186992516
