P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,TC1,TC2,TC3,TC4,TC5,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,6.004327,30,30.421648,18.59,18.342186,100.889717,NaN,8.4406,NaN,40.792034,400,399.946686,25,31.2883,10.130688,80.966255,49.989368,401.686218,398.171265,400.257813,5027.605957,10.218762,10.448195,68.733086,65.577225,12.95113,92.432785,60.036118,25.931877,83.384422,29.719818,19.676939,83.38253,125.457314,98.660942,NaN,238.525787,411.128026340266,1.80819450970076,0.0390348321569175,1.00300289321386,8.61049871104797,465.309406715457,1.85177073565385,0.00820645646688769,1.37059690025586,71.0400373733203,449.260708920283,89.5990716534478,0.00745202049921231,1.48564887690478
6,6.003828,30,30.41939,18.59,18.348343,100.874695,NaN,8.439592,NaN,40.807941,400,399.9729,25,31.285629,10.130083,80.952324,49.989368,401.633545,398.021484,400.143646,5025.989258,10.240659,10.453018,68.783134,65.551788,12.96494,92.479958,60.025623,25.941366,83.158257,29.692593,19.696482,83.423973,125.493904,98.640701,NaN,238.362076,411.135316510461,1.80822620192815,0.0390398777553376,1.0029786736968,8.60785925981554,465.292215783827,1.85172972870535,0.00820640645388526,1.37064628366527,71.0367178207496,449.270522512531,89.6028159765223,0.00745318588581355,1.48549512133179
6,6.003884,30,30.419458,18.59,18.348343,100.874695,NaN,8.43877,NaN,40.807941,400,399.9729,25,31.285629,10.130462,80.843987,49.989368,401.633545,398.021484,400.143646,5025.989258,10.240659,10.453018,68.860481,65.533035,12.900179,92.511932,60.017773,25.941366,83.158257,29.692593,19.696482,83.423973,125.493904,98.640701,NaN,238.362076,411.135191414766,1.80822502278651,0.0390394569712191,1.00298051828981,8.60815547911091,465.292113425902,1.85172930584184,0.00820637982840996,1.37064802459454,71.0368177929312,449.270145457015,89.6026483269644,0.00745314681267372,1.48550054142107
6,6.003884,30,30.419458,18.59,18.344812,100.831322,NaN,8.43877,NaN,40.821579,400,399.957611,25,31.284492,10.134195,80.738686,49.97831,401.620728,398.037872,400.236084,5026.51709,10.198101,10.425952,68.936043,65.539726,12.843973,92.512596,59.995338,25.93112,83.284454,29.685268,19.675232,83.502953,125.497543,98.635391,NaN,237.447174,411.13164988268,1.80821287330566,0.039038713475401,1.00298497925558,8.60815547911091,465.232657590916,1.85157033429928,0.00820368199899394,1.37095793607589,71.0368177929312,449.265738215549,89.5996815303059,0.00745293188626989,1.4855432985735
6,6.002623,30,30.42008,18.59,18.344812,100.831322,NaN,8.441172,NaN,40.821579,400,399.957611,25,31.284492,10.132668,80.688255,49.97831,401.443207,397.838043,400.043213,5025.677246,10.226885,10.445954,68.950661,65.55616,12.798675,92.508224,60.004936,25.898853,83.219788,29.633833,19.689058,83.303009,125.477966,98.654762,NaN,237.069214,411.134466824632,1.80823942719575,0.0390481904020362,1.00294344233952,8.6014847452908,465.231720617413,1.85156646449385,0.00820343845979056,1.37097388877367,71.0377322346444,449.27583432103,89.6072661958199,0.00745323502074464,1.48546148106738
6,6.001259,30,30.419203,18.59,18.336098,100.841087,NaN,8.439637,NaN,40.825321,400,399.842682,25,31.275953,10.125672,80.781433,49.97831,401.443207,397.838043,400.043213,5025.677246,10.226885,10.445954,68.950485,65.567574,12.829952,92.493706,59.995216,25.898853,83.219788,29.633833,19.689058,83.303009,125.477966,98.654762,NaN,237.069214,411.128774336109,1.80823817246805,0.0390566104188741,1.00290951378554,8.59426793537585,465.246428715007,1.85160771623164,0.00820438934684274,1.37088156060883,71.0364428961696,449.274725500877,89.605408395937,0.00745344773415194,1.48544950786319
6,6.001598,30,30.418327,18.59,18.340321,100.829948,NaN,8.440212,NaN,40.81963,400,399.825653,25,31.260178,10.1121,80.922874,49.97831,401.552277,398.005646,400.233826,5026.719238,10.22298,10.424021,68.904572,65.579033,12.799161,92.494827,60.009373,25.907059,83.300186,29.627773,19.686275,83.351151,125.405586,98.702133,NaN,235.196106,411.132252345767,1.80824556219645,0.0390549506936242,1.0029153506506,8.59606167274802,465.232477614837,1.85157233408347,0.00820403937161197,1.37093875891001,71.035154993102,449.276753228273,89.6056633914104,0.00745381311493529,1.48540714237786
6,5.999836,30,30.418781,18.59,18.346828,100.823341,NaN,8.439665,NaN,40.817959,400,399.911621,25,31.250244,10.128175,81.06469,49.97831,401.480194,397.928558,400.194794,5027.378906,10.23393,10.437136,68.896393,65.578087,12.766417,92.524551,60.012249,25.896456,83.125008,29.605738,19.671762,83.3311,125.357117,98.728424,NaN,234.157227,411.142713756387,1.80830506327186,0.0390695743759476,1.00284912966206,8.58673762893642,465.222735694305,1.85154528862301,0.00820345051927332,1.3709976752033,71.035822472318,449.298676476813,89.6209987271936,0.00745474403666242,1.48520640422228
6,6.00071,30,30.417194,18.59,18.342184,100.845993,NaN,8.440071,NaN,40.798309,400,399.94339,25,31.253988,10.134935,81.179405,49.97831,401.480194,397.928558,400.194794,5027.378906,10.23393,10.437136,68.865242,65.561676,12.759924,92.559723,59.997154,25.896456,83.125008,29.605738,19.671762,83.3311,125.357117,98.728424,NaN,234.157227,411.13610432572,1.80827067572363,0.039062021287048,1.00288375695088,8.59136286949473,465.256179631038,1.85163819613654,0.00820548121796898,1.37079500002424,71.0334891948018,449.285018799644,89.6097924110941,0.00745456090475465,1.4852976506205
6,5.998618,30,30.417049,18.59,18.341133,100.869797,NaN,8.436361,NaN,40.754261,400,399.997498,25,31.260912,10.129843,81.16848,49.97831,401.612549,398.099792,400.332214,5028.087402,10.228596,10.442452,68.833359,65.544891,12.819551,92.57737,60.004681,25.938883,83.286133,29.561951,19.700836,83.335243,125.342003,98.728622,NaN,232.396057,411.139722950334,1.80831112978892,0.0390775404347746,1.00281620292333,8.58029107110485,465.289026280222,1.85172633769794,0.00820701854671074,1.37062130339405,71.0332760037107,449.299586016195,89.6194167764749,0.00745531537820763,1.48515273833214
6,5.996777,30,30.415316,18.59,18.339664,100.878578,NaN,8.43507,NaN,40.736897,400,399.993042,25,31.255123,10.132086,81.204369,49.97831,401.612549,398.099792,400.332214,5028.087402,10.228596,10.442452,68.846428,65.529633,12.7723,92.594452,59.998718,25.938883,83.286133,29.561951,19.700836,83.335243,125.342003,98.728622,NaN,232.396057,411.142361490992,1.80834486662272,0.0390910917610712,1.0027574529629,8.57054524227971,465.30366966497,1.85176929151677,0.00820824329402936,1.37051430588511,71.0307279289123,449.310532702864,89.6245923637303,0.00745637653260993,1.48500185692675
6,5.999686,30,30.414143,18.59,18.333344,100.894379,NaN,8.435997,NaN,40.737247,400,399.970612,25,31.255741,10.121603,81.141815,49.97831,401.538513,397.995728,400.229523,5025.060547,10.201062,10.437791,68.865356,65.519287,12.86352,92.609886,60.000774,25.900158,83.28524,29.567368,19.677969,83.290092,125.343315,98.725418,NaN,232.952179,411.129526301915,1.80826183221769,0.0390678624334879,1.00286117956736,8.58594377173097,465.327089143928,1.85183447871609,0.00820968518543655,1.37037168292843,71.0290031594494,449.279536270281,89.6022350414647,0.00745522193491046,1.48527174741074
6,5.998833,30,30.41457,18.59,18.336111,100.909492,NaN,8.433686,NaN,40.710522,400,400.018951,25,31.269987,10.133899,80.804169,49.982635,401.710205,398.116302,400.391052,5026.408691,10.230771,10.438407,68.864006,65.540306,12.826757,92.682915,60.010342,25.889511,83.164757,29.529903,19.710224,83.470238,125.367966,98.695335,NaN,233.960968,411.134206559889,1.808289322664,0.0390748642064719,1.00282960423196,8.58142908279399,465.347156473292,1.85188719000416,0.00821045747631412,1.37027498263707,71.0296310239174,449.289826947454,89.6097048044596,0.00745559385441235,1.48518308024209
6,5.998915,30,30.414616,18.59,18.344217,100.898361,NaN,8.432963,NaN,40.678402,400,399.999237,25,31.27235,10.137839,80.641289,49.982635,401.636444,397.943176,400.260468,5027.045898,10.199505,10.416119,68.859314,65.560776,12.780613,92.660141,59.999828,25.857958,83.159317,29.51803,19.71406,83.388222,125.34214,98.716469,NaN,234.287247,411.142152317609,1.80831548251535,0.0390759548253172,1.00282209823866,8.58186310697465,465.331834295656,1.85184612655576,0.00820974749077107,1.37035541368645,71.0296986622213,449.299351075609,89.6161760484728,0.00745604431279775,1.48509200826563
6,5.998915,30,30.414616,18.59,18.345537,100.889809,NaN,8.432963,NaN,40.66983,400,399.971863,25,31.268471,10.130308,80.760986,49.982635,401.636444,397.943176,400.260468,5027.045898,10.199505,10.416119,68.87439,65.557228,12.7895,92.637306,60.015221,25.857958,83.159317,29.51803,19.71406,83.388222,125.34214,98.716469,NaN,234.287247,411.143476041683,1.8083200236726,0.0390762329122727,1.00282043700814,8.58186310697465,465.320114755662,1.85181479458055,0.00820921579023501,1.37041633905301,71.0296986622213,449.300998457542,89.6172853338054,0.00745612464752896,1.48507605326043
6,5.9984,30,30.413164,18.59,18.348438,100.896248,NaN,8.435726,NaN,40.666805,400,399.993774,25,31.262646,10.11221,80.841064,49.982635,401.734802,398.045013,400.375702,5027.87207,10.223042,10.423954,68.864288,65.570793,12.76598,92.625214,60.028782,25.859146,83.222672,29.539679,19.681803,83.295807,125.319923,98.721519,NaN,234.318558,411.147535327473,1.80834085348421,0.0390807203606368,1.00279983692405,8.57913714844534,465.331123252853,1.85184741260776,0.00821018484634667,1.37033333844441,71.0275635982784,449.30747217678,89.6198050829641,0.00745688226810812,1.48497577344072
6,5.998453,30,30.413195,18.59,18.348438,100.896248,NaN,8.434582,NaN,40.666805,400,399.993774,25,31.262646,10.11743,81.130302,49.982635,401.734802,398.045013,400.375702,5027.87207,10.223042,10.423954,68.836845,65.560608,12.882847,92.690842,60.038662,25.859146,83.222672,29.539679,19.681803,83.295807,125.319923,98.721519,NaN,234.318558,411.147416968217,1.80833973688812,0.0390803214107068,1.0028015812165,8.5794176922181,465.331076614194,1.85184721987701,0.00821017270369801,1.37033413103187,71.0276091825959,449.307090225609,89.6195871468933,0.00745685420646618,1.4849802737586
6,5.998504,30,30.413387,18.59,18.346653,100.923035,NaN,8.434409,NaN,40.671036,400,400.077667,25,31.25808,10.12425,81.481178,49.982635,401.730713,398.021088,400.352753,5028.345703,10.198092,10.418015,68.815742,65.512947,12.882629,92.752907,60.069965,25.870594,83.407211,29.564417,19.683496,83.342171,125.348785,98.730347,NaN,234.271606,411.145513069207,1.80833252171,0.0390795614620875,1.00280550483401,8.57968764766059,465.367492472539,1.8519441514991,0.00821176263300825,1.37014840389307,71.0278915103081,449.304615951887,89.6181642112855,0.00745667510775192,1.48500920029418
6,6.000336,30,30.41045,18.59,18.339157,100.920807,NaN,8.433867,NaN,40.693516,400,400.045319,25,31.245918,10.118953,81.614456,49.982635,401.271301,397.655487,399.868042,5025.149414,10.211703,10.42476,68.801712,65.470146,12.804051,92.743279,60.073547,25.850231,83.265862,29.639654,19.637377,83.298622,125.337669,98.702744,NaN,234.826538,411.133904014045,1.80826813927403,0.039064196912886,1.00287525713451,8.58938371038528,465.368856416099,1.85195424551216,0.00821277466150379,1.37008923951485,71.023572596036,449.279070732373,89.5972416891306,0.00745632323881648,1.48518057851531
6,6.000548,30,30.412666,18.59,18.322405,100.885612,NaN,8.434888,NaN,40.709469,400,399.832764,25,31.234577,10.115909,81.643059,49.982635,401.271301,397.655487,399.868042,5025.149414,10.211703,10.42476,68.785713,65.442451,12.799817,92.668152,60.073139,25.850231,83.265862,29.639654,19.637377,83.298622,125.337669,98.702744,NaN,234.826538,411.116630000437,1.80820603528138,0.0390590733573668,1.00290337649537,8.59050559820651,465.317297342447,1.85181154205527,0.00820971862345152,1.37039636998375,71.0268313022946,449.258195150651,89.5859954870826,0.00745463053462503,1.48544041330617
6,5.997911,30,30.412125,18.59,18.317537,100.86924,NaN,8.433301,NaN,40.739639,400,399.810425,25,31.238073,10.10113,81.57222,49.982635,401.595764,397.880493,400.063385,5022.19043,10.200384,10.414693,68.764351,65.450615,12.913322,92.68856,60.07663,25.810877,83.171906,29.633846,19.64674,83.270126,125.412933,98.669243,NaN,234.741058,411.117639721893,1.80824484572812,0.0390778905034452,1.00282264451803,8.57654864603336,465.295674535154,1.85175491871201,0.00820891246395866,1.37049923393412,71.0260357632083,449.271869953217,89.594516167117,0.00745546218652307,1.48529377516189
6,5.998474,30,30.412649,18.59,18.325903,100.852264,NaN,8.431234,NaN,40.742783,400,399.815186,25,31.253613,10.095709,81.538994,49.994713,401.657867,398.080841,400.310822,5026.561035,10.203337,10.42977,68.749886,65.476372,12.885592,92.677307,60.072258,25.813547,83.158791,29.62656,19.675932,83.257324,125.381584,98.694893,NaN,235.392303,411.124771602298,1.80826176628852,0.0390754154344141,1.00283064299867,8.57952885054152,465.271618994651,1.85168945092971,0.00820765137375138,1.37063377177088,71.0268063040396,449.278398512093,89.5995757645181,0.00745562112631218,1.48524406683145
6,5.997669,30,30.411665,18.59,18.33128,100.843964,NaN,8.432588,NaN,40.73999,400,399.884735,25,31.252506,10.107079,81.371361,49.994713,401.657867,398.080841,400.310822,5026.561035,10.203337,10.42977,68.72155,65.499596,12.825251,92.651627,60.062248,25.813547,83.158791,29.62656,19.675932,83.257324,125.381584,98.694893,NaN,235.392303,411.131961945424,1.80829722756723,0.0390826082945733,1.00279736209225,8.57526756898596,465.261724167831,1.85166515348001,0.00820752053295645,1.370667825686,71.0253593239824,449.290528529242,89.6064962743199,0.00745651223050066,1.48510103929048
6,5.996864,30,30.411921,18.59,18.318024,100.835411,NaN,8.433134,NaN,40.739082,400,399.961853,25,31.247307,10.109962,81.210754,49.994713,401.544617,397.927185,400.075653,5026.538086,10.228604,10.445084,68.722641,65.507622,12.867149,92.59272,60.03907,25.795181,83.287888,29.645273,19.64374,83.249359,125.392265,98.684113,NaN,236.168762,411.120467167117,1.80826858529336,0.0390858762581408,1.00278754573351,8.57100585151971,465.249615054594,1.85163221348706,0.00820688816849437,1.37073547569647,71.0257357782983,449.280329324402,89.5999532294574,0.00745593687337056,1.48520649203222
6,5.998466,30,30.41288,18.59,18.304691,100.813843,NaN,8.432342,NaN,40.735615,400,399.895386,25,31.246693,10.110983,81.099846,49.994713,401.544617,397.927185,400.075653,5026.538086,10.228604,10.445084,68.754555,65.506828,12.952766,92.61087,60.025166,25.795181,83.287888,29.645273,19.64374,83.249359,125.392265,98.684113,NaN,236.168762,411.103517152099,1.80818895078746,0.0390710059600062,1.00285713862569,8.57948650453523,465.218604584899,1.85154718785792,0.00820517054723145,1.37091425707807,71.0271459850745,449.252157543293,89.5822022998232,0.00745427090802598,1.48550453905905
6,5.99932,30,30.411978,18.59,18.30298,100.806557,NaN,8.434694,NaN,40.728855,400,399.938965,25,31.242443,10.112189,81.229172,49.994713,401.719299,398.093445,400.27475,5028.347656,10.198706,10.42311,68.719872,65.505913,12.933663,92.660194,60.025723,25.768112,83.190445,29.722582,19.605055,83.376945,125.388962,98.646675,NaN,237.825211,411.099892787754,1.8081650679711,0.0390642188638163,1.00288744711627,8.58400669665446,465.20997499435,1.85152609072331,0.00820507046455139,1.37094324691582,71.0258195978013,449.242822190704,89.5747747605388,0.00745409002548015,1.48557174927163
6,5.998045,30,30.411602,18.59,18.315306,100.790421,NaN,8.434345,NaN,40.733864,400,400.015137,25,31.237202,10.11792,81.227684,49.994713,401.655212,398.083008,400.248596,5028.085449,10.206684,10.439596,68.752815,65.50296,13.027131,92.642883,60.018063,25.765778,83.326302,29.710045,19.629452,83.387589,125.427704,98.643715,NaN,238.218857,411.115103034574,1.80823434598984,0.0390764116564687,1.00282987169715,8.57725798580844,465.188419203453,1.85146927194481,0.00820421347910734,1.37104911162094,71.0252666804739,449.267671326041,89.5910265681547,0.0074554165761143,1.48532092952452
6,5.998352,30,30.411541,18.59,18.318443,100.778473,NaN,8.436819,NaN,40.736988,400,399.970062,25,31.235783,10.125977,81.226288,49.994713,401.732727,398.124817,400.348633,5028.773438,10.197575,10.419608,68.80323,65.493172,13.040458,92.636314,60.028004,25.765732,83.258453,29.723188,19.641228,83.438477,125.392937,98.654099,NaN,238.32959,411.117563020523,1.80823867020486,0.0390747618213939,1.00283602902461,8.57888306945415,465.172129350547,1.8514258423824,0.00820349363767302,1.37113314252992,71.0251769778555,449.269194420986,89.5919746956887,0.00745550943319348,1.48530458089531
6,5.998352,30,30.411541,18.59,18.310886,100.783043,NaN,8.436819,NaN,40.721619,400,400.023499,25,31.227699,10.124902,81.33065,49.994713,401.732727,398.124817,400.348633,5028.773438,10.197575,10.419608,68.809845,65.476891,13.138365,92.607513,60.013374,25.765732,83.258453,29.723188,19.641228,83.438477,125.392937,98.654099,NaN,238.32959,411.109984552636,1.80821266887842,0.0390731694233798,1.00284556191822,8.57888306945415,465.178395354178,1.8514425995052,0.00820377812188476,1.37110039580075,71.0251769778555,449.259762724306,89.5856248827043,0.00745504938129643,1.48539604457679
6,6.000152,30,30.411339,18.59,18.309231,100.796043,NaN,8.437165,NaN,40.721119,400,399.925507,25,31.215342,10.11162,81.50164,49.994713,401.427399,397.886108,400.050171,5026.517578,10.221457,10.44472,68.792763,65.4692,13.057068,92.612938,59.984196,25.757431,83.107887,29.718855,19.6513,83.391693,125.397797,98.664467,NaN,238.437927,411.104302589666,1.80816904752235,0.0390592766210341,1.00290697020396,8.5884099719558,465.196523462609,1.85149152140733,0.00820466642923346,1.37100210351816,71.0248799286427,449.243789348175,89.5746157615464,0.00745433167309359,1.48554579037882
6,5.999668,30,30.408978,18.59,18.309231,100.796043,NaN,8.436278,NaN,40.721119,400,399.925507,25,31.215342,10.116553,81.578278,49.994713,401.427399,397.886108,400.050171,5026.517578,10.221457,10.44472,68.784737,65.461517,13.062213,92.639687,59.980515,25.757431,83.107887,29.718855,19.6513,83.391693,125.397797,98.664467,NaN,238.437927,411.10538416697,1.80817924494994,0.0390629176831221,1.00289101816537,8.58584850785263,465.20008130952,1.85150621624887,0.00820559139175468,1.37094150873727,71.0214078451276,449.245728132805,89.5729279441502,0.00745514485947022,1.48546575046722
6,5.998456,30,30.409313,18.59,18.319342,100.794228,NaN,8.43639,NaN,40.730221,400,399.92099,25,31.210993,10.119183,81.62027,49.994713,401.674164,398.153595,400.282959,5028.405273,10.196482,10.432769,68.762482,65.462357,13.060856,92.511803,59.988239,25.777304,83.238022,29.711737,19.638435,83.376556,125.360245,98.691383,NaN,237.937134,411.118232218129,1.8082395719243,0.0390741684675338,1.00283832124451,8.57943357198582,465.197088216902,1.85149747706355,0.00820534717515697,1.37096309682776,71.0219005110579,449.267860351744,89.5882527783714,0.00745612253811932,1.48525977537862
6,5.998562,30,30.406799,18.59,18.318443,100.785477,NaN,8.436294,NaN,40.719383,400,400.000244,25,31.214001,10.116148,81.566216,49.996735,401.691254,398.228058,400.313477,5026.441895,10.216773,10.453006,68.754547,65.475983,13.115856,92.423805,59.996029,25.778757,83.204285,29.715286,19.646719,83.391487,125.326164,98.694481,NaN,237.99852,411.117093841714,1.80823424525855,0.0390731812287414,1.00284294682103,8.57999465365702,465.188879529311,1.85148104177878,0.00820578750310556,1.37096121265042,71.0182031865537,449.264053634234,89.5825034291797,0.0074567021932977,1.48523152647389
6,5.998771,30,30.409,18.59,18.31146,100.774162,NaN,8.437194,NaN,40.715614,400,400.058655,25,31.218157,10.134855,81.411613,49.996735,401.691254,398.228058,400.313477,5026.441895,10.216773,10.453006,68.74575,65.500061,13.14854,92.411728,59.982662,25.778757,83.204285,29.715286,19.646719,83.391487,125.326164,98.694481,NaN,237.99852,411.109623960663,1.808205814812,0.0390701368905034,1.00285864346217,8.5811009151729,465.170048860706,1.85142585337459,0.00820422073610771,1.37109876825046,71.0214401994641,449.255382126453,89.5794550026311,0.00745560911942481,1.48537266374928
6,5.999,30,30.408409,18.59,18.309504,100.776169,NaN,8.435752,NaN,40.742012,400,400.086182,25,31.203491,10.143416,81.225677,49.996735,401.6474,397.99231,400.274017,5025.963867,10.206703,10.417287,68.760056,65.510933,13.061123,92.471657,59.983307,25.78371,83.215866,29.713408,19.648258,83.393723,125.311371,98.708855,NaN,237.426697,411.107150659125,1.80819425927212,0.0390680014213897,1.00286865896577,8.58231300531304,465.173691501887,1.85143689173611,0.00820457723485029,1.37106920935612,71.0205710367197,449.250749985046,89.5755873901946,0.00745556305188718,1.4854022744209
6,5.998721,30,30.409086,18.59,18.315029,100.766296,NaN,8.434901,NaN,40.776592,400,399.948547,25,31.188189,10.170839,80.95787,49.996735,401.534485,397.977386,400.219116,5025.651367,10.21044,10.437136,68.72374,65.532394,13.093918,92.492424,59.9706,25.764763,83.326691,29.724834,19.645866,83.316048,125.398598,98.655151,NaN,237.512161,411.113314871732,1.80821914844719,0.0390712652096462,1.00285249183186,8.58083626197094,465.159133918643,1.85139647412399,0.00820369732322717,1.3711573544157,71.0215666752953,449.260282774154,89.5828633311214,0.00745582200326155,1.48532736434796
6,5.999074,30,30.408237,18.59,18.3169,100.770584,NaN,8.43539,NaN,40.801872,400,399.913635,25,31.179274,10.193025,80.936913,49.996735,401.534485,397.977386,400.219116,5025.651367,10.21044,10.437136,68.734627,65.54911,13.105643,92.529755,59.949516,25.764763,83.326691,29.724834,19.645866,83.316048,125.398598,98.655151,NaN,237.512161,411.114402502578,1.80821814817641,0.0390690029394977,1.00286176105205,8.58270467755233,465.166293259765,1.85141748368018,0.00820429692919877,1.37110480903662,71.0203180794442,449.259286934154,89.5811167692343,0.0074560318728574,1.48531501479562
6,5.998209,30,30.408245,18.59,18.311001,100.765617,NaN,8.434278,NaN,40.816082,400,399.895477,25,31.178049,10.237031,81.082703,49.996735,401.464172,397.95401,400.143127,5021.818359,10.215565,10.430326,68.76635,65.554329,13.040987,92.579315,59.936897,25.786501,83.215744,29.737989,19.609255,83.328758,125.387619,98.654556,NaN,237.467621,411.110419400307,1.80821607791789,0.0390742700038739,1.00284070515441,8.57812611652622,465.159470832723,1.85139922034833,0.00820398455362129,1.37114061388405,71.0203298449291,449.258541951763,89.5806253453567,0.00745599309530808,1.48532244659719
6,5.997504,30,30.408342,18.59,18.308762,100.767357,NaN,8.432867,NaN,40.818253,400,399.874786,25,31.190523,10.255172,81.087898,49.996735,401.642273,398.125916,400.259613,5023.573242,10.226202,10.443817,68.770782,65.550407,13.082836,92.629105,59.923428,25.751253,83.210976,29.703411,19.651033,83.286873,125.420296,98.63588,NaN,238.396973,411.109749310823,1.80822323093319,0.0390791053565697,1.00282030168885,8.57439408477887,465.161710370457,1.85140499692898,0.00820405488080301,1.37113063391212,71.0204725011943,449.261208901967,89.5825438433932,0.00745609366620979,1.48529909919267
6,5.997504,30,30.408342,18.59,18.305534,100.780357,NaN,8.432867,NaN,40.834053,400,399.919617,25,31.197174,10.23017,81.129959,49.996735,401.642273,398.125916,400.259613,5023.573242,10.226202,10.443817,68.812416,65.540894,13.057144,92.572014,59.9282,25.751253,83.210976,29.703411,19.651033,83.286873,125.420296,98.63588,NaN,238.396973,411.106512200318,1.80821212429015,0.0390784250711904,1.00282437374596,8.57439408477887,465.179534463183,1.85145266463564,0.00820486419802188,1.37103748895929,71.0204725011943,449.25718017326,89.5798314767549,0.00745589713518552,1.48533816743121
6,5.999132,30,30.408121,18.59,18.315886,100.784332,NaN,8.433375,NaN,40.840187,400,400.015808,25,31.189171,10.195857,81.199097,49.996735,401.686951,398.177185,400.342682,5027.601563,10.236437,10.457797,68.867699,65.517174,12.862902,92.564209,59.934059,25.727142,83.228851,29.71632,19.647884,83.359154,125.404991,98.646179,NaN,238.968796,411.113256007974,1.8082134371944,0.0390683528398401,1.00286495169274,8.58301166133191,465.185317360803,1.85146861465681,0.00820519822968438,1.3710033476651,71.0201474795965,449.257491626507,89.5797610376891,0.00745597960591077,1.48532941813966
6,5.999176,30,30.407991,18.59,18.326885,100.791679,NaN,8.43745,NaN,40.850403,400,400.032562,25,31.175863,10.168907,81.247406,49.996735,401.686951,398.177185,400.342682,5027.601563,10.236437,10.457797,68.914001,65.519432,12.871408,92.509102,59.946507,25.727142,83.228851,29.71632,19.647884,83.359154,125.404991,98.646179,NaN,238.968796,411.124188147661,1.8082503541444,0.0390703391562888,1.00285252595715,8.5832445440692,465.195585833289,1.851496360281,0.00820570648323212,1.37094741273672,71.0199562893871,449.270785742295,89.5885469482182,0.00745666769036561,1.48519715982787
6,5.999052,30,30.40731,18.59,18.329466,100.809906,NaN,8.4371,NaN,40.871956,400,399.983215,25,31.168461,10.151031,81.337135,49.985146,401.47525,398.070129,400.168579,5024.664551,10.202312,10.428221,68.938812,65.51368,12.899488,92.514946,59.971165,25.716539,83.315475,29.673176,19.668087,83.320168,125.366028,98.670319,NaN,239.397369,411.127053509561,1.80826184674846,0.0390718160660279,1.00284518820555,8.58258823483646,465.221598810367,1.85156741731297,0.00820710770516022,1.37079955236117,71.0189547343247,449.274446751696,89.5901489199438,0.00745705360695405,1.48514403375225
6,5.999214,30,30.408035,18.59,18.314913,100.813629,NaN,8.435032,NaN,40.872414,400,399.991089,25,31.163723,10.137313,81.392029,49.985146,401.595245,398.082886,400.324707,5027.74707,10.202811,10.420167,69.007629,65.501572,12.907216,92.523361,59.96587,25.712872,83.12101,29.709476,19.636593,83.447449,125.379288,98.66748,NaN,239.555069,411.112096999998,1.80820836158301,0.0390675307952394,1.00286888162061,8.58344566902417,465.225610124261,1.85157655274012,0.008207055310483,1.37079152706049,71.0200210000056,449.255586432143,89.5783693613204,0.00745591284459986,1.48534566596257
6,6.000136,30,30.409433,18.59,18.302059,100.824318,NaN,8.437027,NaN,40.851913,400,400.047272,25,31.166239,10.119875,81.339874,49.985146,401.595245,398.082886,400.324707,5027.74707,10.202811,10.420167,68.986023,65.521637,12.928834,92.424248,59.957447,25.712872,83.12101,29.709476,19.636593,83.447449,125.379288,98.66748,NaN,239.555069,411.097145467218,1.80814470546948,0.0390578859101793,1.00291551069899,8.58832529799054,465.238156517652,1.85160703398232,0.00820717268691934,1.37075096886935,71.0220769871698,449.233539187188,89.5652996507723,0.00745441171845386,1.48559585667691
6,6.000916,30,30.409473,18.59,18.302059,100.824318,NaN,8.437096,NaN,40.851913,400,400.047272,25,31.166239,10.117514,80.955948,49.985146,401.68161,398.19278,400.330658,5024.831055,10.233681,10.444752,68.915237,65.5289,12.937612,92.40033,59.937531,25.713123,83.196594,29.640923,19.68231,83.397446,125.335609,98.699562,NaN,239.693481,411.095402186942,1.80812827200667,0.0390520193860376,1.00294122671336,8.59245295437927,465.238096270798,1.85160678510022,0.00820715701554351,1.37075199423745,71.0221358123969,449.227608363998,89.5613582245274,0.00745411019268491,1.48565448183432
6,6.000239,30,30.405807,18.59,18.300365,100.824699,NaN,8.438953,NaN,40.849472,400,400.10611,25,31.166943,10.114513,80.545845,49.985146,401.756409,398.199188,400.378754,5026.891602,10.226669,10.450957,68.885902,65.556091,12.915565,92.38472,59.936562,25.687737,83.146866,29.660309,19.666672,83.342834,125.364479,98.678726,NaN,239.787354,411.095216322595,1.80813670606881,0.0390567542291275,1.00292104920389,8.58887038373302,465.244139859759,1.8516309915639,0.00820861715941797,1.3706553111871,71.0167441794284,449.227934587602,89.5569297449384,0.007455242030299,1.48555620938931
6,6.000383,30,30.407555,18.59,18.304974,100.824036,NaN,8.438774,NaN,40.847919,400,400.135773,25,31.170734,10.11463,80.210609,49.985146,401.756409,398.199188,400.378754,5026.891602,10.226669,10.450957,68.849762,65.571083,12.955365,92.383141,59.952694,25.687737,83.146866,29.660309,19.666672,83.342834,125.364479,98.678726,NaN,239.787354,411.099516953498,1.80814953221467,0.0390566421678444,1.00291996674839,8.58963243342293,465.240598499756,1.85161768540379,0.00820789095413417,1.3707048461059,71.0193150612521,449.233889920825,89.5631548010297,0.0074550004682043,1.48554373896296
6,5.999269,30,30.405457,18.59,18.312084,100.841591,NaN,8.438713,NaN,40.852272,400,400.112305,25,31.178879,10.102606,80.208504,49.985146,401.591248,398.098206,400.257874,5026.702148,10.225799,10.430425,68.830772,65.565163,12.918372,92.39225,59.970543,25.675303,83.303307,29.693594,19.632801,83.369865,125.284782,98.700226,NaN,239.648911,411.109136981981,1.80819746866958,0.0390665208714304,1.0028742655612,8.58373676921099,465.267818904313,1.85169507564704,0.00820980524373448,1.37052575652765,71.0162293981312,449.24971309729,89.5711472837954,0.00745641117328454,1.48533579738427
6,5.999946,30,30.405727,18.59,18.323544,100.867767,NaN,8.438744,NaN,40.859921,400,399.991608,25,31.184135,10.081094,80.486267,49.985146,401.72348,398.132996,400.352631,5028.074219,10.211326,10.424672,68.789536,65.572891,12.900872,92.343834,59.972908,25.679934,83.003479,29.702843,19.637423,83.341797,125.294037,98.696754,NaN,239.8367,411.119117314776,1.80822263652576,0.0390638417471589,1.00288210481689,8.58731978127366,465.303285017362,1.85178931090605,0.00821132757955608,1.37034602491493,71.0166265156214,449.259043429426,89.5777713417047,0.00745678416344082,1.4852523160249
6,5.999946,30,30.405727,18.59,18.321383,100.868057,NaN,8.438744,NaN,40.873661,400,399.995667,25,31.18749,10.090935,80.764755,49.985146,401.72348,398.132996,400.352631,5028.074219,10.211326,10.424672,68.836189,65.573349,12.816658,92.394852,59.962471,25.679934,83.003479,29.702843,19.637423,83.341797,125.294037,98.696754,NaN,239.8367,411.1169500836,1.80821520106805,0.0390633864786733,1.00288483238412,8.58731978127366,465.303682417409,1.85179037342214,0.00821134561487512,1.37034395860007,71.0166265156214,449.256346387239,89.5759554762021,0.00745665258563114,1.48527846709973
6,6.000976,30,30.404972,18.59,18.30472,100.884682,NaN,8.438257,NaN,40.856491,400,400.112366,25,31.179203,10.12105,80.830589,49.985146,401.860748,398.356537,400.564667,5028.885254,10.24327,10.442967,68.857819,65.56678,12.874529,92.431961,59.978718,25.719042,83.278633,29.670481,19.658033,83.3414,125.285156,98.711716,NaN,239.819839,411.097936912801,1.80813616490995,0.0390521287808951,1.00293983760124,8.59277044947993,465.327599275199,1.85185597538658,0.00821267531111799,1.37020625628752,71.0155160491612,449.227115782847,89.5553198606775,0.0074554562894763,1.48554249737605
6,5.999982,30,30.402695,18.59,18.290628,100.890343,NaN,8.438699,NaN,40.832287,400,400.205292,25,31.174118,10.115392,80.579788,49.985146,401.860748,398.356537,400.564667,5028.885254,10.24327,10.442967,68.821823,65.542023,12.977562,92.392456,59.977264,25.719042,83.278633,29.670481,19.658033,83.3414,125.285156,98.711716,NaN,239.819839,411.086025292812,1.80810861411742,0.0390566357959006,1.00292489715004,8.58751030211391,465.338781112284,1.85189087029549,0.00821391969459827,1.3701077796651,71.0121668436262,449.21542547977,89.5445633913062,0.00745557911856967,1.48559693014978
6,5.999165,30,30.404797,18.59,18.290014,100.891319,NaN,8.436928,NaN,40.824642,400,400.188171,25,31.173908,10.12412,80.293915,49.980549,401.768341,398.114319,400.447845,5026.589844,10.218435,10.414149,68.778572,65.542778,12.974697,92.435928,59.962456,25.701283,83.210953,29.651127,19.684246,83.386566,125.274384,98.707779,NaN,241.04538,411.087235701424,1.8081237169746,0.0390626529289947,1.002898732544,8.58318632351211,465.336956426584,1.85188137622126,0.00821315656146109,1.37015455134678,71.0152586525884,449.222470398809,89.5519709503849,0.0074552828985312,1.48558305957375
6,5.998964,30,30.402386,18.59,18.285145,100.862358,NaN,8.437021,NaN,40.810165,400,400.140198,25,31.165146,10.134664,80.446068,49.980549,401.861755,398.286102,400.590424,5024.570313,10.203916,10.422435,68.74852,65.539642,12.958865,92.4459,59.943031,25.698881,83.294601,29.647144,19.680273,83.277733,125.298065,98.711266,NaN,241.490784,411.082801878999,1.80811119745595,0.039063139285652,1.00289826532362,8.58212246072395,465.30090088317,1.85179027191784,0.00821230055765523,1.37029909437353,71.0117123220078,449.216132063525,89.5446471815771,0.00745570768731143,1.48558205037662
6,5.998864,30,30.402199,18.59,18.283381,100.833893,NaN,8.4344,NaN,40.81554,400,400.166565,25,31.163471,10.146474,80.689232,49.980549,401.861755,398.286102,400.590424,5024.570313,10.203916,10.422435,68.753479,65.547775,12.935534,92.406342,59.938564,25.698881,83.294601,29.647144,19.680273,83.277733,125.298065,98.711266,NaN,241.490784,411.081256304061,1.8081072344983,0.0390635200160193,1.00289719992854,8.58159316563905,465.262173988555,1.8516871341268,0.00821060320550352,1.37049724799169,71.0114372534263,449.214555299685,89.5433486762468,0.00745568768175655,1.48559251010444
6,5.998328,30,30.400583,18.59,18.283607,100.824043,NaN,8.435111,NaN,40.81559,400,400.063721,25,31.165985,10.137748,81.070129,49.980549,401.634735,397.984955,400.268127,5023.512695,10.239422,10.436971,68.714195,65.537186,12.901966,92.467697,59.934731,25.677704,83.225121,29.657164,19.668871,83.374954,125.28595,98.709427,NaN,241.925385,411.082681106288,1.8081193083208,0.0390676013302067,1.00287923760526,8.57875602935553,465.251107728231,1.85166109141847,0.00821062379324201,1.37052614688459,71.0090601241872,449.217729504521,89.5434361696284,0.00745633468357452,1.48551975667581
6,5.997905,30,30.403328,18.59,18.291395,100.82402,NaN,8.435963,NaN,40.811256,400,400.161743,25,31.170464,10.131879,81.283821,49.980549,401.924866,398.307281,400.630341,5027.144531,10.233657,10.43724,68.716934,65.522041,12.879092,92.477478,59.912346,25.648005,83.138863,29.663643,19.649422,83.381828,125.269958,98.703827,NaN,242.083084,411.091436911253,1.8081550225529,0.0390724265192617,1.00285544338669,8.57651688426853,465.246942535516,1.85164392749656,0.00820954642996381,1.37059663696552,71.0130979375089,449.232729827899,89.5570146894715,0.00745623077891272,1.48544536071474
6,5.996284,30,30.40033,18.59,18.291395,100.82402,NaN,8.433162,NaN,40.811256,400,400.161743,25,31.170464,10.128311,81.261917,49.980549,401.924866,398.307281,400.630341,5027.144531,10.233657,10.43724,68.788696,65.520699,12.825578,92.541351,59.922749,25.648005,83.138863,29.663643,19.649422,83.381828,125.269958,98.703827,NaN,242.083084,411.095059702805,1.80818918867069,0.0390846316787437,1.00280201122785,8.56793502707166,465.251457181967,1.85166258131806,0.00821072153714895,1.37051983002075,71.0086879515349,449.242886585426,89.5600516824238,0.00745763937247045,1.48526907734209
6,5.995389,30,30.399099,18.59,18.293646,100.824745,NaN,8.431691,NaN,40.815407,400,400.165344,25,31.178272,10.122909,81.341148,49.980549,401.859436,398.240356,400.502899,5025.274414,10.228077,10.436541,68.924141,65.533707,12.855694,92.510468,59.925697,25.641876,83.165878,29.657179,19.655558,83.262222,125.320313,98.666168,NaN,241.082748,411.099317050279,1.80821580024714,0.0390918477956127,1.00276967702735,8.56319598310188,465.254304429892,1.85167289758678,0.00821124921572322,1.3704831244704,71.0068770621883,449.251620849467,89.5643719309788,0.00745844051793043,1.48515247344821
6,5.996201,30,30.399082,18.59,18.289089,100.826065,NaN,8.432837,NaN,40.814548,400,400.180908,25,31.175972,10.126665,81.507515,49.980549,401.774139,398.164398,400.409058,5023.99707,10.189677,10.41347,68.905182,65.548042,12.859961,92.506973,59.892536,25.646139,83.314369,29.665054,19.654068,83.28878,125.390686,98.627197,NaN,241.047836,411.092932733428,1.80818300364166,0.0390847707057104,1.00280218617663,8.56749556299923,465.256139058785,1.85167784066075,0.00821133801059566,1.37047327074659,71.0068520534873,449.239712493686,89.5563324181025,0.00745786460458059,1.48526750205603
6,5.996201,30,30.399082,18.594398,18.288338,100.818542,NaN,8.432837,NaN,40.828182,400,400.053101,25,31.173769,10.138078,81.430504,49.980549,401.774139,398.164398,400.409058,5023.99707,10.189677,10.41347,68.790596,65.584015,12.992054,92.518654,59.879719,25.646139,83.314369,29.665054,19.654068,83.28878,125.390686,98.627197,NaN,241.047836,411.09217962863,1.80818041954846,0.0390846123992143,1.00280313416988,8.56749556299923,465.245828786442,1.85165027104598,0.00821086991359026,1.37052695709735,71.0068520534873,449.238775226858,89.5557013775937,0.00745781886739178,1.48527659271243
7,6.932877,35,35.33934,23.57,24.537098,109.094902,NaN,9.755607,NaN,44.886631,400,399.702545,25,32.348988,10.727518,91.729645,50.001686,401.527771,397.961853,400.085175,5797.713867,11.003794,11.369687,73.613091,73.835648,17.658752,99.250336,69.075134,28.127851,95.111481,33.385643,25.986586,95.00106,147.853226,106.422562,NaN,311.759674,415.377649301792,1.81112030207318,0.0341527722205212,1.02440911162397,13.2563376401993,469.492028488142,1.85297271364235,0.00701557350549103,1.43277886339751,77.7448871850132,453.719781306876,98.5158122259842,0.00636868855252636,1.56369812471326
7,6.939569,35,35.346355,23.57,24.537098,109.094902,NaN,9.761496,NaN,44.886631,400,399.702545,25,32.348988,10.743787,91.565765,50.001686,401.654755,398.141357,400.214661,5801.546387,11.009688,11.374623,73.618011,73.788666,17.741215,99.27285,69.06855,28.146675,95.296631,33.422459,25.963799,95.062424,147.873459,106.439362,NaN,293.589447,415.363315925916,1.8109954209306,0.0341142125725115,1.02461885103493,13.2880499561599,469.48171580824,1.85293286125367,0.0070134857896551,1.43296233119018,77.753721685884,453.677834846859,98.497205789143,0.00636533143303611,1.56433523745275
7,6.9459,35,35.351387,23.57,24.531244,109.097588,NaN,9.769987,NaN,44.88604,400,399.869354,25,32.345066,10.75596,91.323196,50.001686,401.654755,398.141357,400.214661,5801.546387,11.009688,11.374623,73.609512,73.785843,17.859329,99.265526,69.073654,28.146675,95.296631,33.422459,25.963799,95.062424,147.873459,106.439362,NaN,293.589447,415.343751968332,1.8108571878833,0.0340767083493665,1.02482603697929,13.318030124347,469.478166550095,1.85291434411715,0.00701214128540967,1.43307034474143,77.7600575762615,453.629664835914,98.4723131360024,0.00636215615614801,1.5649938608941
7,6.944803,35,35.356834,23.57,24.519255,109.101494,NaN,9.770365,NaN,44.869949,400,399.974274,25,32.346481,10.75994,91.275238,50.001686,401.297852,397.748169,399.898499,5804.749512,10.991149,11.366903,73.632637,73.776382,17.92071,99.280327,69.080925,28.109858,95.339485,33.402653,25.931185,95.232941,147.943375,106.447525,NaN,279.083588,415.33381655728,1.8108363699853,0.0340807771444988,1.02480915669115,13.3128368204013,469.475755341313,1.85289804497054,0.0070107430523816,1.43317849446964,77.7669148016161,453.625393498373,98.4759646956294,0.00636075210627235,1.56517548865109
7,6.945136,35,35.360527,23.57,24.495213,109.076622,NaN,9.771923,NaN,44.851864,400,399.820007,25,32.339039,10.756811,91.350761,50.001686,401.297852,397.748169,399.898499,5804.749512,10.991149,11.366903,73.668877,73.772377,17.946302,99.310555,69.088768,28.109858,95.339485,33.402653,25.931185,95.232941,147.943375,106.447525,NaN,279.083588,415.308463674868,1.81074738284585,0.0340743792595939,1.02485487407337,13.3144133405871,469.434673812648,1.85278379674937,0.00700823175426836,1.43349446950462,77.7715632078229,453.59467285434,98.4606663191685,0.00635861909640962,1.56560833966472
7,6.934814,35,35.361916,23.57,24.466887,109.064156,NaN,9.764203,NaN,44.808243,400,399.714844,25,32.319023,10.748303,91.336121,50.001686,401.33252,397.800964,399.922028,5801.239746,10.974225,11.35184,73.679329,73.792419,17.972433,99.308136,69.077187,28.112249,95.06884,33.363785,25.913538,95.2509,147.953949,106.48349,NaN,285.024384,415.301568368413,1.81084248107103,0.0341284972375104,1.02457211966906,13.2655191687409,469.414759247637,1.85272914783181,0.00700711033378366,1.43364092649004,77.7733114039373,453.630896891564,98.485433602644,0.00635984534945145,1.56523944612397
7,6.930224,35,35.361034,23.57,24.456377,109.055313,NaN,9.755885,NaN,44.772034,400,399.671387,25,32.317574,10.725576,91.381241,50.001686,401.403412,397.81665,399.968384,5800.300293,11.018122,11.375435,73.716476,73.802002,17.962854,99.289314,69.067513,28.08317,94.840172,33.238663,25.920074,95.315941,148.029831,106.45871,NaN,287.479004,415.300640976102,1.81089201949474,0.0341530045057222,1.02444334906452,13.2437590466583,469.40337930574,1.85270099071179,0.00700686997174555,1.43369590609494,77.7722013276831,453.648746420008,98.4958050965669,0.00636080095626323,1.56501930892505
7,6.922189,35,35.360874,23.57,24.449547,109.018456,NaN,9.747379,NaN,44.735558,400,399.71463,25,32.321449,10.728026,91.491028,50.001686,401.585175,398.005585,400.226624,5800.309082,10.989963,11.35666,73.725784,73.87413,17.961102,99.248543,69.070213,28.078629,94.768517,33.170364,25.897921,95.189415,148.013641,106.484962,NaN,283.632874,415.310867190514,1.81101865224834,0.0341981467471818,1.02420117359812,13.2056405488808,469.350767203937,1.85256362333858,0.00700482215214418,1.4340176685893,77.7719999498023,453.695709106198,98.5256305278396,0.00636283013308993,1.56449401838689
7,6.922189,35,35.360874,23.57,24.435226,108.976959,NaN,9.747379,NaN,44.713921,400,399.847839,25,32.317398,10.73308,91.436386,50.001686,401.585175,398.005585,400.226624,5800.309082,10.989963,11.35666,73.687668,73.902237,17.971815,99.24662,69.08831,28.078629,94.768517,33.170364,25.897921,95.189415,148.013641,106.484962,NaN,283.632874,415.296199456612,1.81096936424713,0.0341954696771628,1.02422197167938,13.2056405488808,469.29125214428,1.85240788497175,0.00700246184814011,1.43438547550481,77.7719999498023,453.67739022408,98.513922146583,0.00636205266130888,1.56469726596855
7,6.918856,35,35.359592,23.57,24.409134,108.945938,NaN,9.743336,NaN,44.685913,400,399.912445,25,32.314354,10.721146,91.371849,50.00378,401.646332,398.00592,400.225891,5800.674316,10.992635,11.355363,73.63694,73.925087,17.965826,99.297112,69.126076,28.04438,94.446854,33.120052,25.859781,95.133171,148.016769,106.503624,NaN,278.050842,415.27662148012,1.81094188107941,0.0342098751564325,1.02415529523418,13.1898187208823,469.248642226005,1.85229872233973,0.00700107784598033,1.43462720781007,77.7703863706651,453.666360219012,98.5053719583063,0.00636187221756522,1.56478817466439
7,6.9081,35,35.354656,23.57,24.374947,108.914185,NaN,9.731555,NaN,44.675106,400,399.906219,25,32.323433,10.706939,91.323875,50.00378,401.646332,398.00592,400.225891,5800.674316,10.992635,11.355363,73.603104,73.923485,17.925854,99.336189,69.130615,28.04438,94.446854,33.120052,25.859781,95.133171,148.016769,106.503624,NaN,278.050842,415.264673797367,1.81102549459478,0.0342658293696442,1.02386737357248,13.1387201259829,469.210366215028,1.85220758865787,0.00700073830613304,1.43477945406255,77.7641730682462,453.694295367634,98.5174474357482,0.00636416598458452,1.56435682665532
7,6.907705,35,35.352913,23.57,24.351061,108.89679,NaN,9.730541,NaN,44.663761,400,399.84433,25,32.32444,10.701566,91.415146,50.00378,401.444366,397.804932,400.078278,5801.813477,10.979658,11.344443,73.595123,73.932175,17.860277,99.353111,69.127441,28.013277,94.57608,33.177296,25.816561,95.062347,147.919022,106.517776,NaN,281.41803,415.241064411281,1.81095068801967,0.0342636500974557,1.02388956544431,13.1368424442331,469.187978967356,1.85215218555329,0.00700026628062727,1.43488830749695,77.7619787826014,453.665383725348,98.4969267214299,0.00636333005864483,1.56463469160889
7,6.880858,35,35.338425,23.57,24.341183,108.906212,NaN,9.706451,NaN,44.640881,400,399.801422,25,32.327938,10.702643,91.493599,50.00378,401.382355,397.772247,399.9776,5795.37793,11.003369,11.356266,73.567223,73.899139,17.807116,99.392708,69.126236,27.996943,93.736862,32.973621,25.789925,95.036301,147.816696,106.534813,NaN,276.206696,415.288495281876,1.81142002444018,0.0344182571332398,1.02306257058454,13.0090298385832,469.222869933495,1.8522700661618,0.00700511422317033,1.43442236760721,77.7437347063252,453.830605495924,98.5856430061311,0.00637359822271341,1.56245201980594
7,6.8766,35,35.330921,23.57,24.328131,108.921982,NaN,9.688948,NaN,44.622921,400,399.774048,25,32.341305,10.698996,91.417046,50.00378,401.382355,397.772247,399.9776,5795.37793,11.003369,11.356266,73.5495,73.91333,17.773596,99.403671,69.129753,27.996943,93.736862,32.973621,25.789925,95.036301,147.816696,106.534813,NaN,276.206696,415.284263440814,1.81145507914372,0.034440730566193,1.02294799059015,12.9887235747075,469.256553192973,1.85237198903987,0.00700824639878752,1.43408473042572,77.7342817939659,453.838852991332,98.5821458480579,0.00637563617438432,1.56217740518632
7,6.889108,35,35.331207,23.57,24.313421,108.958199,NaN,9.698626,NaN,44.614594,400,399.866211,25,32.3466,10.713234,91.410942,50.00378,401.612549,398.013153,400.279724,5796.365234,11.004789,11.351025,73.568375,73.906296,17.73748,99.410759,69.141083,27.977468,94.494629,33.104622,25.770399,94.468719,147.758408,106.534805,NaN,286.069519,415.242410280814,1.81116972627822,0.0343648439121469,1.02336056665787,13.0483466087328,469.308064271479,1.85250627834965,0.00701022252499823,1.43377141784165,77.734642116253,453.732969932239,98.5147267950457,0.00637107702899959,1.56335249386993
7,6.902082,35,35.332016,23.57,24.306318,109.00148,NaN,9.715781,NaN,44.615326,400,399.927856,25,32.348591,10.73533,91.312294,50.00378,401.693115,398.003571,400.207001,5796.534668,10.983867,11.350683,73.596519,73.922241,17.73749,99.396317,69.16169,27.937031,94.596008,33.256657,25.750896,94.680145,147.767212,106.501457,NaN,296.712341,415.207316291704,1.81090202960225,0.0342879381415849,1.02377785339288,13.1101039431147,469.368920075577,1.85266404825195,0.00701244377810777,1.43341008172542,77.7356613309664,453.633999992559,98.452390555505,0.00636669189044426,1.56446876314146
7,6.915058,35,35.337807,23.57,24.306318,109.00148,NaN,9.727833,NaN,44.615326,400,399.927856,25,32.348591,10.744308,91.130371,50.00378,401.693115,398.003571,400.207001,5796.534668,10.983867,11.350683,73.619011,73.837708,17.65591,99.393684,69.15937,27.937031,94.596008,33.256657,25.750896,94.680145,147.767212,106.501457,NaN,296.712341,415.179468578733,1.81065899945728,0.0342126306486191,1.0241857790641,13.1717824514233,469.360394169464,1.85263111284885,0.00701071957184331,1.43356205820807,77.7429562909753,453.547380734968,98.4038305007695,0.00636171066573471,1.56557484241578
7,6.935968,35,35.350845,23.57,24.283134,109.073181,NaN,9.752246,NaN,44.617386,400,399.876007,25,32.353214,10.757234,91.189232,50.00378,401.424164,397.808655,399.961761,5801.21875,11.019303,11.372787,73.550049,73.905739,17.616224,99.388611,69.157356,27.902555,95.377922,33.463055,25.704063,94.899307,147.773621,106.493454,NaN,308.130341,415.110794538326,1.8101880490161,0.0340875247343096,1.02487916011137,13.2709882890954,469.443984227429,1.85282591091807,0.00701091577233914,1.43327115319064,77.7593751845254,453.380706465365,98.3127383514374,0.00635170067003817,1.56776150214612
7,6.939823,35,35.355717,23.57,24.25482,109.12886,NaN,9.765244,NaN,44.632065,400,399.790497,25,32.359837,10.783113,91.10202,50.007229,401.70517,397.985443,400.235321,5801.675293,11.021902,11.367807,73.579552,73.95726,17.62623,99.342453,69.134895,27.903698,95.087891,33.486683,25.712337,95.124138,147.820251,106.494614,NaN,314.28537,415.073483651372,1.81001843532427,0.0340600476596227,1.0250431582666,13.2892531627305,469.516614013205,1.85300697950036,0.00701262957657715,1.43290846213729,77.7655087125804,453.320797659278,98.280255823584,0.00634806138470918,1.56855585133127
7,6.91977,35,35.354698,23.57,24.23712,109.179176,NaN,9.754539,NaN,44.64135,400,399.812592,25,32.372795,10.774785,91.139549,50.007229,401.70517,397.985443,400.235321,5801.675293,11.021902,11.367807,73.612442,73.912704,17.640745,99.307045,69.156189,27.903698,95.087891,33.486683,25.712337,95.124138,147.820251,106.494614,NaN,314.28537,415.098466234218,1.81033248040703,0.0341724019291692,1.02443585345913,13.1941580773924,469.590197319601,1.85320132235637,0.00701578913608869,1.43244010872384,77.7642259410224,453.436807938988,98.3530508940947,0.00635322098017212,1.56722771974641
