P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,TC1,TC2,TC3,TC4,TC5,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,6.900999,35,35.346668,23.57,24.226158,109.201416,NaN,9.727626,NaN,44.659439,400,399.945679,25,32.387276,10.749154,91.514084,50.007229,401.814728,398.135376,400.344238,5802.161133,11.050758,11.369583,73.65905,73.899658,17.662247,99.240967,69.151817,27.905577,94.216164,33.33239,25.666372,95.188339,147.859726,106.48378,NaN,306.476257,415.127571709565,1.81064638898188,0.0342792096174969,1.02386030601115,13.1049521545698,469.633837238488,1.8533301998613,0.00701943990990395,1.43203608640547,77.754115821396,453.548331472041,98.41482583541,0.00635976125615745,1.56578289035084
7,6.897706,35,35.34446,23.57,24.221331,109.212379,NaN,9.718739,NaN,44.706337,400,400.093689,25,32.390202,10.729737,91.777618,50.007229,401.767487,398.059052,400.256958,5799.688965,11.009837,11.356546,73.686295,73.873779,17.666546,99.226685,69.144646,27.906855,94.498421,33.393749,25.659567,94.792679,147.892654,106.47654,NaN,307.259979,415.129702084506,1.81069152250019,0.0342974613207498,1.023763691651,13.0892837001264,469.652775517356,1.85338378412391,0.00702071888539524,1.4318827565085,77.75133537815,453.563697312372,98.4220517937659,0.00636090975138602,1.5655571798874
7,6.900765,35,35.343445,23.57,24.202673,109.221481,NaN,9.718342,NaN,44.708626,400,400.091736,25,32.388618,10.722921,91.973152,50.007229,401.767487,398.059052,400.256958,5799.688965,11.009837,11.356546,73.736191,73.887428,17.64859,99.238647,69.153442,27.906855,94.498421,33.393749,25.659567,94.792679,147.892654,106.47654,NaN,307.259979,415.104028700033,1.8105699140896,0.0342761665804841,1.02388720160197,13.1038389448587,469.66729697996,1.85342362571562,0.00702153725696677,1.43177683085345,77.7500571618,453.51786727483,98.3915924092888,0.00635919053351268,1.56604313228637
7,6.894902,35,35.339333,23.57,24.190758,109.205475,NaN,9.714389,NaN,44.71693,400,400.104584,25,32.39193,10.713735,91.939369,50.007229,402.090698,398.283325,400.496582,5796.722656,11.0317,11.356985,73.793457,73.915474,17.639021,99.249718,69.180984,27.894415,94.541664,33.511017,25.644062,94.771492,147.924103,106.47303,NaN,310.187683,415.104425950221,1.81063886629275,0.0343080515210071,1.02371993043454,13.0759374709539,469.650411785149,1.85338701690078,0.00702185305274824,1.4318096496094,77.7448783683712,453.540870951178,98.4014616727983,0.00636109131840371,1.56568505047382
7,6.894902,35,35.339333,23.57,24.185211,109.197777,NaN,9.714389,NaN,44.697464,400,400.233795,25,32.392864,10.707759,92.028481,50.007229,401.893463,398.152435,400.371643,5797.04834,11.039759,11.370432,73.846458,74.022064,17.651031,99.244774,69.187355,27.915613,94.616417,33.55703,25.62258,94.754669,147.766968,106.511742,NaN,306.97229,415.098747353362,1.81061976817158,0.0343070107150518,1.02372800887861,13.0759374709539,469.639389455569,1.85335818917041,0.00702141629095688,1.43187691790136,77.7448783683712,453.533775051125,98.3969296497081,0.00636078980894119,1.56576415963199
7,6.897754,35,35.336262,23.57,24.175776,109.181351,NaN,9.71547,NaN,44.664455,400,400.213348,25,32.393986,10.713824,92.03656,50.007229,401.893463,398.152435,400.371643,5797.04834,11.039759,11.370432,73.857361,74.110207,17.625952,99.216698,69.171173,27.915613,94.616417,33.55703,25.62258,94.754669,147.766968,106.511742,NaN,306.97229,415.082959865125,1.81053377219135,0.0342886368622351,1.02383161495364,13.0895121302803,469.62037545909,1.85331409820029,0.00702139835555755,1.43194055770208,77.7410101823737,453.499871261109,98.3716771955583,0.00636003874089496,1.56606658529226
7,6.900064,35,35.335972,23.57,24.157457,109.170654,NaN,9.718093,NaN,44.626877,400,400.123718,25,32.388615,10.749113,92.026642,50.007229,401.943146,398.121887,400.421112,5793.23584,11.007786,11.343905,73.822205,74.162788,17.584019,99.17955,69.155266,27.886417,94.789886,33.637173,25.604216,94.758377,147.690308,106.534943,NaN,311.898315,415.059238192362,1.81042735231118,0.0342717624234169,1.02393124083704,13.1005039010328,469.605483177225,1.85327567897489,0.00702087758975382,1.43202657413888,77.7406448821982,453.460150870155,98.3459773787706,0.0063584155587098,1.56650319240549
7,6.901991,35,35.337814,23.57,24.139708,109.160088,NaN,9.722823,NaN,44.593788,400,400.154602,25,32.395962,10.751966,91.896049,50.007229,402.066956,398.231079,400.451538,5794.091797,11.014121,11.361564,73.780823,74.153587,17.565456,99.166336,69.137611,27.841885,94.323593,33.64357,25.566141,94.8032,147.700516,106.520645,NaN,308.680481,415.036920164863,1.81033007369108,0.0342572304691584,1.02401808579428,13.1096710833595,469.587647496,1.85322564483398,0.00701972950047966,1.43216707457526,77.7429651080677,453.425184243501,98.3258205392764,0.0063565154991776,1.56694003837247
7,6.895589,35,35.332958,23.57,24.133057,109.147041,NaN,9.714688,NaN,44.575027,400,400.2052,25,32.391747,10.738262,91.526749,50.007229,402.066956,398.231079,400.451538,5794.091797,11.014121,11.361564,73.713837,74.081734,17.613554,99.143501,69.111237,27.841885,94.323593,33.64357,25.566141,94.8032,147.700516,106.520645,NaN,308.680481,415.043876748309,1.81042728493858,0.0342932229949643,1.023825814819,13.0792077744738,469.576092186873,1.85320433622464,0.00702043453685572,1.43215471644576,77.7368480704176,453.458209313882,98.3412015735079,0.00635900990163132,1.56645036522004
7,6.886328,35,35.327137,23.57,24.128094,109.134285,NaN,9.706204,NaN,44.550426,400,400.160492,25,32.389774,10.72294,91.375603,49.993488,401.92453,398.165161,400.419617,5794.105469,10.996909,11.348584,73.697533,74.090782,17.727348,99.121872,69.103912,27.80723,94.087654,33.635101,25.531059,94.714256,147.677994,106.525581,NaN,302.249786,415.058704533406,1.81058407721043,0.0343462813558486,1.02354110031589,13.0351020553653,469.566371797615,1.85318960005361,0.00702144376731122,1.43211462623494,77.7295141293184,453.512755870405,98.3692031326031,0.00636263643238434,1.56569744189308
7,6.896754,35,35.328133,23.57,24.109333,109.126259,NaN,9.711145,NaN,44.517689,400,400.115997,25,32.396633,10.704845,91.081512,49.993488,401.878723,398.278564,400.381165,5795.233398,11.01371,11.378388,73.687607,74.02005,17.766342,99.103775,69.095787,27.811144,94.425156,33.766647,25.524546,94.525307,147.676224,106.521919,NaN,309.279999,415.017081249035,1.81032370946312,0.0342819888077189,1.02389735149026,13.0847529186509,469.553414481561,1.8531538759648,0.00702069136960607,1.43221092043331,77.7307691015097,453.416665479986,98.3090210088053,0.00635832727068218,1.56679578353626
7,6.905754,35,35.332191,23.57,24.109333,109.126259,NaN,9.720305,NaN,44.517689,400,400.115997,25,32.396633,10.689783,90.953972,49.993488,401.878723,398.278564,400.381165,5795.233398,11.01371,11.378388,73.718742,74.066071,17.806662,99.125656,69.081017,27.811144,94.425156,33.766647,25.524546,94.525307,147.676224,106.521919,NaN,309.279999,414.997717762588,1.81015485445968,0.0342296762068223,1.02418169911574,13.1275669231449,469.547453919913,1.85313083160149,0.00701948290365232,1.43231681648856,77.7358818002433,453.356525049356,98.2754105987914,0.00635485828287852,1.56757056290456
7,6.916159,35,35.33456,23.57,24.082226,109.113525,NaN,9.729264,NaN,44.498646,400,400.174622,25,32.412125,10.686374,90.925697,49.993488,401.886353,398.159668,400.492615,5796.140137,11.028943,11.36333,73.734207,74.131844,17.825382,99.145981,69.077866,27.784294,94.853836,33.802132,25.550945,94.740654,147.647156,106.531105,NaN,323.684692,414.947548323412,1.80986636800786,0.034164283220403,1.02455125021612,13.1770117512022,469.525733354965,1.85306966196261,0.00701805434281786,1.43249037051249,77.7388661977356,453.250887917825,98.2108316199519,0.00634983260485138,1.56881790781088
7,6.926711,35,35.342007,23.57,24.065916,109.106606,NaN,9.743462,NaN,44.499142,400,400.226349,25,32.423683,10.694061,90.959595,49.993488,401.886353,398.159668,400.492615,5796.140137,11.028943,11.36333,73.782082,74.078117,17.84959,99.167595,69.090057,27.784294,94.853836,33.802132,25.550945,94.740654,147.647156,106.531105,NaN,323.684692,414.908097049675,1.80961245982278,0.0341002492076443,1.02491039570964,13.2270973166516,469.504877412587,1.85300143271765,0.00701544455707186,1.4327457138049,77.7482461762298,453.161329091609,98.1625229424824,0.00634435114830901,1.57001520270453
7,6.930037,35,35.34885,23.57,24.058105,109.097038,NaN,9.751155,NaN,44.505699,400,400.151611,25,32.42762,10.701205,91.134872,49.993488,401.737823,398.056671,400.321564,5796.449219,11.036814,11.364918,73.796295,74.008705,17.827831,99.195946,69.090065,27.793104,95.125198,33.830376,25.588888,94.976082,147.680145,106.525742,NaN,332.307465,414.892920173968,1.80952324678998,0.0340796044357538,1.0250278063532,13.2428722905726,469.481108459916,1.85292669471238,0.00701286478727436,1.43300880709263,77.756863322595,453.132544116304,98.1522414102226,0.00634159236967388,1.57051197054582
7,6.930037,35,35.34885,23.57,24.058388,109.081268,NaN,9.751155,NaN,44.521061,400,400.161469,25,32.425308,10.705276,91.461952,49.993488,401.79892,398.073334,400.298401,5798.588867,11.039374,11.376878,73.829048,74.072533,17.805151,99.263329,69.120888,27.776634,95.160599,33.842865,25.573074,94.951019,147.713364,106.527893,NaN,337.858215,414.893210256777,1.80952422281542,0.0340796574183491,1.02502738002676,13.2428722905726,469.458508816388,1.85286757035696,0.00701196881754439,1.43314765332773,77.756863322595,453.132906517288,98.1524721639295,0.00634160779335022,1.57050786107375
7,6.931544,35,35.350075,23.57,24.051731,109.047607,NaN,9.754344,NaN,44.545006,400,400.163696,25,32.416466,10.707757,91.620338,49.993488,401.79892,398.073334,400.298401,5798.588867,11.039374,11.376878,73.81913,74.004814,17.7911,99.322411,69.17115,27.776634,95.160599,33.842865,25.573074,94.951019,147.713364,106.527893,NaN,337.858215,414.883136634072,1.80947305047431,0.0340697258410894,1.02508531784018,13.2500179833658,469.408459988349,1.85273437901237,0.00700969135258917,1.43347655059494,77.7584057137828,453.114683124959,98.1423108028692,0.00634055773388787,1.57074515022273
7,6.934665,35,35.355396,23.57,24.046549,109.014351,NaN,9.758876,NaN,44.581963,400,400.121613,25,32.411232,10.701473,91.669518,49.993488,401.86554,398.175262,400.424377,5800.465332,11.01339,11.374703,73.81813,73.908295,17.789383,99.3573,69.193184,27.719337,95.070801,33.835602,25.564365,95.171051,147.775421,106.551231,NaN,340.419891,414.871092586198,1.80939675734482,0.034050780574628,1.02519240286323,13.2648129666352,469.352948044211,1.85257937162005,0.00700621777751187,1.43391009771229,77.7651046253671,453.089729637436,98.132687872394,0.00633830386845069,1.57116135284552
7,6.919818,35,35.355057,23.57,24.051083,108.974327,NaN,9.750754,NaN,44.607403,400,400.11441,25,32.411655,10.702198,91.710617,49.993488,401.815247,398.007263,400.298279,5801.596191,11.048994,11.3901,73.81295,73.97644,17.759998,99.391899,69.199303,27.706533,94.706917,33.688862,25.582973,95.280457,147.782181,106.54982,NaN,332.831055,414.907754154628,1.80969043594394,0.034137282064416,1.02471380753912,13.1943859527511,469.296049708531,1.85243110078058,0.00700404201716408,1.4342557498852,77.7646778743548,453.198562714744,98.2015857294779,0.00634301078782573,1.56991890380016
7,6.900178,35,35.343441,23.57,24.051546,108.95549,NaN,9.728846,NaN,44.620361,400,400.067535,25,32.413631,10.688587,91.636116,49.993488,401.815247,398.007263,400.298279,5801.596191,11.048994,11.3901,73.798866,74.029152,17.650023,99.429634,69.207596,27.706533,94.706917,33.688862,25.582973,95.280457,147.782181,106.54982,NaN,332.831055,414.950538905147,1.81006036082956,0.0342512264787296,1.02409068978398,13.1010462794975,469.286152635568,1.85242649537753,0.0070064262237849,1.43411714400824,77.7500521244089,453.328575060318,98.2707964465017,0.00635114486140119,1.56816366695706
7,6.865329,35,35.329357,23.57,24.045786,108.963928,NaN,9.697241,NaN,44.645329,400,400.018433,25,32.421474,10.700446,91.504135,49.988617,401.678986,397.939636,400.201843,5793.589844,11.006217,11.363665,73.744125,74.013229,17.565826,99.418777,69.195755,27.727228,93.374481,33.39389,25.59197,95.159103,147.712708,106.562798,NaN,303.005646,415.019616628494,1.81069559956723,0.0344537376763327,1.02299903061888,12.9349262912429,469.319003432356,1.85253830080157,0.00701109946552459,1.4336721125635,77.732311299398,453.555602949121,98.3991761758538,0.0063639586036265,1.56527479017984
7,6.83258,35,35.307159,23.57,24.043585,108.9869,NaN,9.654087,NaN,44.651165,400,399.993927,25,32.424541,10.701346,91.463524,49.988617,401.956482,398.204559,400.376709,5779.859375,10.991946,11.352143,73.713875,74.054924,17.529886,99.416748,69.185951,27.733238,93.226181,33.167717,25.548115,94.339005,147.579132,106.552422,NaN,293.965179,415.087704106988,1.81130541924025,0.0346464972579539,1.02197340573754,12.7782304690397,469.384612764824,1.8527507477087,0.00701902126797154,1.43288682094813,77.7043328012578,453.768072336328,98.509038018527,0.00637798032162441,1.56237477001424
7,6.838246,35,35.296776,23.57,24.035097,109.026161,NaN,9.642886,NaN,44.645279,400,400.082947,25,32.421246,10.696367,91.373856,49.988617,401.956482,398.204559,400.376709,5779.859375,10.991946,11.352143,73.691788,74.005516,17.478987,99.382935,69.153625,27.733238,93.226181,33.167717,25.548115,94.339005,147.579132,106.552422,NaN,293.965179,415.066866864729,1.81116928385255,0.0346113444824844,1.02216309551061,12.8053817218041,469.45613079877,1.85295696857489,0.00702435056248895,1.43226979601795,77.6912388965604,453.710857399194,98.4602652569721,0.00637788866064667,1.56275123066919
7,6.872253,35,35.301434,23.57,24.025799,109.064453,NaN,9.669961,NaN,44.643028,400,400.12146,25,32.424263,10.685239,91.470551,49.988617,401.792786,398.129669,400.303589,5781.948242,11.014286,11.368176,73.684433,74.008507,17.469114,99.383797,69.097549,27.707066,94.303841,33.389023,25.539455,93.978447,147.503326,106.542908,NaN,313.626831,414.984279174965,1.81049647209759,0.0344093653414152,1.02324620296294,12.9679829942434,469.504124345174,1.85307398053142,0.00702513765917855,1.43205565775198,77.6971136171585,453.463852799277,98.3078127405811,0.00636633707953997,1.5656078995545
7,6.901443,35,35.311146,23.57,24.000679,109.099884,NaN,9.707718,NaN,44.64328,400,400.052673,25,32.432667,10.689507,91.530853,49.988617,401.880219,398.147705,400.397369,5790.179688,11.024056,11.362706,73.737526,74.018211,17.47086,99.450455,69.061066,27.686626,95.079124,33.687912,25.546179,94.335686,147.3983,106.556862,NaN,334.495911,414.895718636053,1.80986131394116,0.0342343260394113,1.02420612446566,13.1070643195973,469.540593754212,1.85315154340162,0.00702425485660198,1.43199875851708,77.7093595663853,453.234138221039,98.1726277016824,0.00635437677810193,1.56842450156215
7,6.918669,35,35.317654,23.57,24.00783,109.113922,NaN,9.731754,NaN,44.64151,400,400.098785,25,32.434727,10.690687,91.422592,49.988617,401.880219,398.147705,400.397369,5790.179688,11.024056,11.362706,73.787567,73.99839,17.508392,99.498161,69.012497,27.686626,95.079124,33.687912,25.546179,94.335686,147.3983,106.556862,NaN,334.495911,414.865908859234,1.80956282616148,0.0341358188983068,1.02474217034367,13.1889308556463,469.551137430114,1.853167168136,0.00702311254370664,1.43204560662363,77.7175633453486,453.127445327123,98.1122873503132,0.00634837178444607,1.56979169498307
7,6.939316,35,35.333599,23.57,24.025948,109.112961,NaN,9.758226,NaN,44.656254,400,400.134186,25,32.427517,10.685471,91.313431,49.988617,401.841461,398.169495,400.446411,5797.070801,11.027048,11.37635,73.796944,73.99118,17.53581,99.51976,68.985802,27.644682,95.629265,33.930206,25.549866,94.49971,147.338272,106.576462,NaN,348.865753,414.83993495363,1.80923864932156,0.0340201684297055,1.02537169504389,13.2868514532863,469.526337447023,1.85307300661924,0.00701830843731164,1.43247022156789,77.7376555862407,453.017214827465,98.0608766002858,0.00634009977459859,1.57144133569714
7,6.954203,35,35.349285,23.57,24.039856,109.108093,NaN,9.778744,NaN,44.661873,400,400.123779,25,32.419662,10.686168,91.29467,49.988617,401.841461,398.169495,400.446411,5797.070801,11.027048,11.37635,73.784019,74.045944,17.579052,99.52243,68.97065,27.644682,95.629265,33.930206,25.549866,94.49971,147.338272,106.576462,NaN,348.865753,414.822058450664,1.80900828396027,0.0339373606011315,1.02582512397122,13.3573170908378,469.496310404155,1.85296566599766,0.00701336335643212,1.43292292268873,77.7574110360753,452.941643866202,98.0312850450337,0.00633336678657043,1.57269606489665
7,6.961508,35,35.360134,23.57,24.039856,109.108093,NaN,9.792509,NaN,44.661873,400,400.123779,25,32.419662,10.67231,91.333397,49.988617,401.739227,398.068024,400.313843,5799.54834,11.027443,11.389082,73.777863,74.086014,17.613682,99.501602,68.971359,27.619551,95.646782,34.077682,25.56448,95.000351,147.555725,106.57196,NaN,359.991333,414.806279790371,1.80887182359296,0.0338955807693296,1.02605837042827,13.3918523394317,469.480360792073,1.85290404098592,0.00701013659793257,1.43320673892589,77.7710685631009,452.897862080574,98.0162393357533,0.00632907414408477,1.57346913998054
7,6.959306,35,35.367783,23.57,24.041117,109.067818,NaN,9.794608,NaN,44.643127,400,400.095093,25,32.41853,10.644356,91.406677,49.988617,401.739227,398.068024,400.313843,5799.54834,11.027443,11.389082,73.792252,74.112885,17.668961,99.430313,68.99176,27.619551,95.646782,34.077682,25.56448,95.000351,147.555725,106.57196,NaN,359.991333,414.812330464804,1.80891730248049,0.0339084012786017,1.02598609548654,13.3814450310862,469.411375632686,1.85270954049922,0.00700557434713765,1.43376244613501,77.780694718241,452.919583686326,98.0390593763478,0.0063282886269041,1.57341226802313
7,6.959306,35,35.367783,23.57,24.033163,109.030022,NaN,9.794608,NaN,44.622173,400,400.00589,25,32.420109,10.619961,91.342636,49.980236,401.756012,398.05484,400.305695,5807.239258,11.007799,11.371581,73.808334,74.137878,17.694687,99.421776,68.99929,27.620659,95.472504,34.075443,25.552616,95.168968,147.748474,106.612099,NaN,363.463043,414.804169722752,1.80888984253707,0.0339069155946536,1.0259983291919,13.3814450310862,469.357178831345,1.85256773789683,0.00700342585358416,1.43409677621724,77.780694718241,452.909390932291,98.0325814962932,0.00632785458246844,1.57352900903587
7,6.956973,35,35.373672,23.57,24.030729,109.026855,NaN,9.791997,NaN,44.618713,400,400.029877,25,32.42054,10.615791,91.307152,49.980236,401.978607,398.272705,400.489349,5801.881836,11.049992,11.390869,73.806023,74.138313,17.682011,99.418259,69.00396,27.60828,94.679626,33.856136,25.596706,95.381454,147.891373,106.585037,NaN,359.129364,414.806712427491,1.80892502196641,0.0339198027873434,1.02592755806672,13.3704158419478,469.343963571645,1.85252236901396,0.00700149563860759,1.4342795911676,77.7881042629674,452.926175568909,98.0501881596365,0.00632725276550709,1.57348449395277
7,6.933972,35,35.368919,23.57,24.023418,109.03511,NaN,9.775223,NaN,44.656132,400,400.147705,25,32.409004,10.625217,91.470848,49.980236,401.978607,398.272705,400.489349,5801.881836,11.049992,11.390869,73.791779,74.131897,17.682848,99.386353,68.999779,27.60828,94.679626,33.856136,25.596706,95.381454,147.891373,106.585037,NaN,359.129364,414.848873868967,1.80932993361206,0.0340504408095729,1.02520535945122,13.2615282641385,469.362802616937,1.85258037112396,0.007003377488933,1.43408156769088,77.7821241479054,453.073487753156,98.1382664648479,0.00633458580405755,1.57168382787513
7,6.926896,35,35.370037,23.57,24.018295,109.004524,NaN,9.756147,NaN,44.691166,400,400.165558,25,32.410126,10.646958,91.766022,49.980236,401.636383,397.978119,400.225037,5800.109375,11.011957,11.371927,73.744217,74.131668,17.650396,99.356277,69.013641,27.619329,95.10498,33.799973,25.589804,95.01989,147.894882,106.610001,NaN,361.86441,414.85888900212,1.80944476085288,0.0340902631037452,1.02498795648095,13.2279749095278,469.31728843385,1.8524592285247,0.00700130594731267,1.43438201169336,77.7835308751791,453.116831771197,98.1671640891999,0.0063361798142335,1.57121891072618
7,6.929523,35,35.37125,23.57,24.020407,108.97522,NaN,9.755297,NaN,44.70668,400,400.022491,25,32.420261,10.659905,91.798882,49.980236,401.723999,398.026947,400.273346,5802.662109,11.053604,11.387719,73.753044,74.09684,17.652927,99.321701,69.022484,27.604376,95.15078,33.815163,25.584242,95.096184,147.860596,106.626541,NaN,364.717407,414.855386546096,1.80940284525866,0.0340755088516436,1.02506833140109,13.2404348029373,469.27346331889,1.85234232303076,0.00699927848100375,1.43467411291208,77.7850570770802,453.102036468961,98.159175290702,0.00633527897892793,1.5714173292568
7,6.933216,35,35.373234,23.57,24.025347,108.927551,NaN,9.758048,NaN,44.732819,400,400.009521,25,32.432133,10.667006,91.701149,49.980236,401.723999,398.026947,400.273346,5802.662109,11.053604,11.387719,73.769257,74.068375,17.655323,99.321373,69.021584,27.604376,95.15078,33.815163,25.584242,95.096184,147.860596,106.626541,NaN,364.717407,414.852482739719,1.80935074046029,0.034055155179758,1.02517837539799,13.2579446671858,469.202136368735,1.85215201940316,0.00699597594352344,1.43515065932972,77.7875532211983,453.083946501683,98.1499987552383,0.00633406551970697,1.57167261341365
7,6.939007,35,35.378822,23.57,24.018812,108.913132,NaN,9.766424,NaN,44.750633,400,400.088928,25,32.439999,10.648106,91.493233,49.980236,401.893585,398.235535,400.45752,5802.546387,11.016001,11.376093,73.757896,74.078239,17.709513,99.346184,69.024124,27.601013,95.532097,33.832542,25.564655,95.14782,147.927612,106.602287,NaN,369.976807,414.833284860274,1.80921980886495,0.0340206096997056,1.02537269679636,13.2853876240157,469.173194137333,1.8520660381428,0.00699349470555833,1.43542685307818,77.7945828020169,453.038871601178,98.1279016403287,0.00633089812000968,1.57232569018755
7,6.938375,35,35.380905,23.57,24.007502,108.894402,NaN,9.770274,NaN,44.756004,400,400.158539,25,32.437027,10.63052,91.385689,49.980236,401.893585,398.235535,400.45752,5802.546387,11.016001,11.376093,73.813339,74.055122,17.821993,99.369469,69.030464,27.601013,95.532097,33.832542,25.564655,95.14782,147.927612,106.602287,NaN,369.976807,414.823052207966,1.80919260999579,0.0340221271546605,1.02536975563848,13.2823934885317,469.14323122105,1.85198379975532,0.00699180932524153,1.43564922015784,77.7972028341388,453.03009193934,98.1247700026225,0.00633005891970929,1.57247792383611
7,6.93511,35,35.3825,23.57,23.995335,108.889771,NaN,9.762671,NaN,44.746189,400,400.147308,25,32.421555,10.639839,91.357536,49.980236,401.990082,398.22345,400.455048,5802.111816,11.032401,11.36618,73.819427,74.012657,17.905397,99.418808,69.035767,27.586903,95.150467,33.79829,25.52935,95.286423,147.945251,106.606285,NaN,371.007202,414.817625711972,1.80921173971317,0.0340386327715903,1.02528420335624,13.2669220594453,469.1342271246,1.85195731253945,0.00699107179644711,1.43573281542449,77.7992089283749,453.038204046443,98.1318063911665,0.00633004755598491,1.57242528767239
7,6.938498,35,35.38699,23.57,23.99967,108.894196,NaN,9.766122,NaN,44.712177,400,399.981995,25,32.410168,10.659224,91.460701,49.977242,401.762085,398.010498,400.154633,5800.350586,11.016171,11.367411,73.797523,74.006004,17.926928,99.435921,69.027084,27.541887,95.101379,33.777893,25.51807,95.298546,148.039322,106.574753,NaN,373.967377,414.814755896315,1.8091632825003,0.0340199541725415,1.02538559238397,13.2829762242153,469.133949343568,1.85194836972788,0.00698999033334711,1.43581204247453,77.8048556034774,453.023054687547,98.1274581343287,0.00632839964631873,1.57271046349768
7,6.928855,35,35.385418,23.57,24.003166,108.909447,NaN,9.758477,NaN,44.671158,400,399.955536,25,32.41003,10.654799,91.506149,49.977242,401.907349,398.12973,400.357117,5806.147461,11.01751,11.368073,73.792137,73.979317,17.951801,99.454117,69.018227,27.506403,94.876892,33.670685,25.511633,95.291344,148.048523,106.574219,NaN,371.784851,414.839154633992,1.8093558821296,0.0340761311315655,1.02507313157667,13.2372668117256,469.158166839799,1.85201463410946,0.00699132567991128,1.43563411270077,77.8028787348431,453.09357172133,98.1704580963637,0.0063317505960933,1.57186739749687
7,6.92266,35,35.385181,23.57,24.004004,108.921211,NaN,9.748116,NaN,44.637993,400,400.040527,25,32.398525,10.631306,91.436218,49.977242,401.907349,398.12973,400.357117,5806.147461,11.01751,11.368073,73.807465,74.034424,17.948277,99.464264,69.023499,27.506403,94.876892,33.670685,25.511633,95.291344,148.048523,106.574219,NaN,371.784851,414.853379663208,1.80947483176723,0.0341120376489384,1.0248747843636,13.2078759289791,469.175404857038,1.85206018579686,0.00699206588925739,1.43552276628295,77.8025806864722,453.137591771582,98.1981887771577,0.00633367564465227,1.57136092716267
7,6.905381,35,35.377556,23.57,24.004004,108.921211,NaN,9.73459,NaN,44.637993,400,400.040527,25,32.398525,10.617339,91.260498,49.977242,401.779205,398.065521,400.180634,5801.956543,11.030835,11.374278,73.816498,74.057968,17.946747,99.481934,69.0392,27.489994,94.346451,33.544827,25.481441,95.285103,147.936066,106.629524,NaN,363.568909,414.890637445383,1.8097988601596,0.0342120811273689,1.02432604967517,13.1257933646727,469.186659094312,1.85210359799459,0.00699433080781062,1.43532131441768,77.7929903169698,453.253097753625,98.2627677550072,0.00634029203734681,1.56986212795463
7,6.904527,35,35.373623,23.57,24.001484,108.924736,NaN,9.723984,NaN,44.604687,400,399.974915,25,32.397285,10.619986,91.147408,49.977242,401.779205,398.065521,400.180634,5801.956543,11.030835,11.374278,73.802734,74.083023,17.928406,99.511734,69.039673,27.489994,94.346451,33.544827,25.481441,95.285103,147.936066,106.629524,NaN,363.568909,414.889896783335,1.80980620063078,0.0342165654373563,1.02430271556904,13.1217324493624,469.197522375552,1.85213923103266,0.00699570009161673,1.4351860204142,77.7880426171432,453.253330257921,98.2582947299331,0.00634118217730846,1.56976168733372
7,6.91778,35,35.378838,23.57,23.984856,108.935791,NaN,9.73491,NaN,44.574219,400,399.990173,25,32.404984,10.615671,91.235092,49.977242,401.713501,397.980347,400.084412,5803.323242,11.032543,11.39846,73.738701,74.090317,17.928598,99.564896,69.064011,27.472,94.814507,33.601341,25.453491,94.863548,147.951614,106.629242,NaN,365.998199,414.844283894796,1.80950026354374,0.0341366529621266,1.0247484300234,13.1847096848945,469.205693575978,1.85215106933785,0.00699477996283176,1.43522514557568,77.7946029277813,453.143017777832,98.1941824728962,0.00633532478265254,1.57114108243378
7,6.926091,35,35.382526,23.57,23.969782,108.961426,NaN,9.747631,NaN,44.575294,400,399.982513,25,32.406815,10.604488,91.451515,49.977242,401.703522,398.044373,400.163208,5804.331055,11.044725,11.387821,73.673233,74.060455,17.912668,99.567261,69.090805,27.454227,95.278633,33.727638,25.43087,95.0811,148.110168,106.515816,NaN,376.69397,414.810899754236,1.80929249409056,0.0340858189187782,1.02503563238729,13.2241560644434,469.237043285334,1.8522263639525,0.00699514347456229,1.43509404363198,77.7992416287107,453.068203945379,98.1509178057751,0.00633131801239397,1.57208399251955
7,6.932397,35,35.385956,23.57,23.967571,108.989304,NaN,9.75548,NaN,44.559258,400,400.011139,25,32.418034,10.616943,91.732437,49.977242,401.703522,398.044373,400.163208,5804.331055,11.044725,11.387821,73.645592,74.049767,17.914799,99.576256,69.092941,27.454227,95.278633,33.727638,25.43087,95.0811,148.110168,106.515816,NaN,376.69397,414.795018129324,1.80916673778564,0.0340490539010374,1.02523992172539,13.2540621014376,469.271990642062,1.85231153999206,0.00699571097780366,1.43493632941997,77.8035553084524,453.023683183323,98.1266405670348,0.00632865742276217,1.57267741825771
7,6.932397,35,35.385956,23.57,23.968164,108.995842,NaN,9.75548,NaN,44.515408,400,399.985565,25,32.425735,10.623036,92.04171,49.977242,401.590881,397.920074,400.081451,5802.255859,11.017116,11.376538,73.623627,74.070755,17.926233,99.620796,69.095917,27.472527,95.10202,33.718739,25.434015,95.265648,148.116699,106.495262,NaN,381.776428,414.79562609633,1.80916878400053,0.0340491649566119,1.02523902041154,13.2540621014376,469.281372065676,1.85233608953006,0.00699608289382418,1.4348781784696,77.8035553084524,453.024442896529,98.1271236383199,0.00632868974454389,1.57266874688939
7,6.933559,35,35.38736,23.57,23.966087,108.998375,NaN,9.759918,NaN,44.473351,400,399.86438,25,32.419682,10.637795,92.106216,49.977242,401.386566,397.747009,399.944702,5803.27832,11.013208,11.352928,73.601105,74.1008,17.904875,99.635437,69.113914,27.456963,95.385818,33.719269,25.433464,95.139229,148.156769,106.522095,NaN,385.403473,414.790987262228,1.80913985623114,0.0340420847471038,1.02527922732575,13.259570595263,469.282936932504,1.8523376141679,0.00699581006005277,1.43489263968976,77.8053208818766,453.014591233324,98.1225124393613,0.00632795690469565,1.57281635146014
7,6.936798,35,35.394501,23.57,23.944675,109.005989,NaN,9.764588,NaN,44.444862,400,399.754486,25,32.413834,10.664735,92.007401,49.977242,401.386566,397.747009,399.944702,5803.27832,11.013208,11.352928,73.57872,74.132103,17.884155,99.693001,69.156822,27.456963,95.385818,33.719269,25.433464,95.139229,148.156769,106.522095,NaN,385.403473,414.762035810498,1.80900531132856,0.0340194361324038,1.02541520645353,13.2749214568516,469.283335717332,1.85232558670612,0.00699412309423062,1.43501304914677,77.8142996270489,452.969157288609,98.1020399869849,0.00632442893232897,1.57351458704754
7,6.918733,35,35.389267,23.57,23.920555,109.002876,NaN,9.755085,NaN,44.430199,400,399.784424,25,32.41526,10.691319,91.912354,49.991127,401.582886,397.84314,400.096069,5802.018066,11.040157,11.379171,73.601563,74.135918,17.87937,99.714737,69.171036,27.425434,94.486946,33.523117,25.412844,95.340767,148.094559,106.547241,NaN,373.483429,414.776330551612,1.80926059649182,0.0341190851481562,1.02487571501237,13.189234726012,469.286584284108,1.85234366748837,0.0069954998439693,1.43490284858582,77.807718860582,453.060627625252,98.1540314800865,0.00632948920431661,1.57233880895165
7,6.903679,35,35.381512,23.57,23.909626,108.998146,NaN,9.731953,NaN,44.448887,400,399.881409,25,32.410683,10.688004,91.932884,49.991127,401.582886,397.84314,400.096069,5802.018066,11.040157,11.379171,73.664291,74.137909,17.873993,99.721855,69.16217,27.425434,94.486946,33.523117,25.412844,95.340767,148.094559,106.547241,NaN,373.483429,414.797630195937,1.80950541343759,0.0342042433993263,1.02441297412379,13.1176996866314,469.29122853232,1.85237001848531,0.00699753378968407,1.43474064837204,77.7979662945243,453.146624194166,98.1996225202545,0.00633488012630885,1.57116682553984
7,6.904904,35,35.380997,23.57,23.897223,108.977448,NaN,9.729033,NaN,44.477943,400,399.883972,25,32.407963,10.665595,92.108719,49.991127,401.567047,397.863586,400.051178,5801.264648,10.989581,11.367155,73.726547,74.154243,17.846687,99.737984,69.162415,27.425997,94.794113,33.536564,25.367453,94.983269,148.12233,106.537292,NaN,372.894775,414.782280050853,1.80943963541551,0.0341948040512788,1.02447054715614,13.1235251956539,469.262289722118,1.85229523273044,0.00699650929270342,1.43491111508565,77.7973185490646,453.121871834805,98.1832640446519,0.00633394262374068,1.5714351593699
7,6.892471,35,35.374146,23.57,23.881527,108.971611,NaN,9.715838,NaN,44.518005,400,399.769684,25,32.419403,10.643379,91.929253,49.991127,401.357697,397.713654,399.928528,5799.672852,11.017802,11.374143,73.73967,74.129379,17.797949,99.759338,69.18428,27.43478,94.139977,33.386784,25.390579,94.963364,148.054611,106.555916,NaN,364.884674,414.79303560841,1.80961911676967,0.0342641311335713,1.02409869081078,13.0643632689481,469.264015834332,1.85231229524185,0.00699821255104517,1.43478248760813,77.7887005867554,453.184181304708,98.2148699744715,0.00633812500279559,1.57055719736714
7,6.897185,35,35.369701,23.57,23.876955,108.989464,NaN,9.715115,NaN,44.557968,400,399.804169,25,32.444881,10.613344,91.502876,49.991127,401.357697,397.713654,399.928528,5799.672852,11.017802,11.374143,73.738914,74.121933,17.786774,99.784485,69.196068,27.43478,94.139977,33.386784,25.390579,94.963364,148.054611,106.555916,NaN,364.884674,414.778179885381,1.80951474602029,0.0342358388388126,1.02425537563581,13.086804203291,469.296180822337,1.8524046098029,0.00700054918925689,1.43450681208331,77.7831081075691,453.1426061401,98.1831744938393,0.00633735143963615,1.57091787199075
7,6.890987,35,35.362415,23.57,23.88509,108.970306,NaN,9.713696,NaN,44.609352,400,399.870056,25,32.46582,10.616035,91.12796,49.991127,401.582031,397.906189,400.138367,5798.46875,11.02716,11.378064,73.736168,74.105202,17.75316,99.772041,69.202652,27.430191,94.603043,33.452049,25.388407,94.767052,147.932983,106.571686,NaN,370.355988,414.799886265343,1.80965930130345,0.034273444773769,1.02404623350798,13.0572962881776,469.279437551446,1.85237414299235,0.00700162513129598,1.43448509547604,77.7739394257879,453.191667238267,98.2058448358541,0.00634106936395339,1.57018018333098
7,6.883708,35,35.357349,23.57,23.882582,108.945114,NaN,9.703029,NaN,44.658401,400,399.873444,25,32.479576,10.630495,90.870476,49.991127,401.545105,397.748169,400.062836,5796.701172,11.003239,11.355857,73.692291,74.135773,17.704697,99.726486,69.207787,27.399035,94.166458,33.374905,25.371887,94.841385,147.826782,106.602577,NaN,359.249695,414.813019790905,1.80978755752974,0.0343154234570532,1.02381885423704,13.0226160515277,469.250767511694,1.8523083945205,0.00700169798289797,1.43457542765113,77.7675630702979,453.23608425587,98.2281831404239,0.00634409330054242,1.56955175691558
7,6.867701,35,35.345669,23.57,23.882582,108.945114,NaN,9.692369,NaN,44.658401,400,399.873444,25,32.479576,10.636419,90.711136,49.991127,401.545105,397.748169,400.062836,5796.701172,11.003239,11.355857,73.632523,74.155045,17.66921,99.70874,69.198318,27.399035,94.166458,33.374905,25.371887,94.841385,147.826782,106.602577,NaN,359.249695,414.847528501528,1.81008891272965,0.0344090838056271,1.02331149595717,12.9462535997765,469.267987512887,1.85237487015059,0.00700517268237286,1.4342678050506,77.7528578473231,453.340595034403,98.2810783487964,0.00635115622646677,1.56808379348884
7,6.867701,35,35.345669,23.57,23.878891,108.913086,NaN,9.692369,NaN,44.723812,400,399.900482,25,32.489567,10.638255,90.913246,49.991127,401.761749,398.01474,400.257477,5792.640625,11.008584,11.371022,73.598686,74.150803,17.651167,99.718864,69.183113,27.367956,93.445374,33.223682,25.369696,94.696571,147.652893,106.607239,NaN,339.276215,414.843751448804,1.81007619669639,0.0344083884413701,1.02331691024395,12.9462535997765,469.222046230132,1.85225462991017,0.00700334950636,1.43455223534906,77.7528578473231,453.33587191792,98.2780663691216,0.00635095538542121,1.56813689594473
7,6.862621,35,35.335724,23.57,23.88184,108.91481,NaN,9.677579,NaN,44.769482,400,399.958557,25,32.488186,10.649841,91.102707,49.990646,401.801086,397.97757,400.197357,5792.681152,11.009798,11.356725,73.56266,74.152153,17.576271,99.726349,69.179718,27.388281,94.316978,33.356106,25.403131,94.315964,147.651428,106.593521,NaN,354.339386,414.85771511795,1.81018208096276,0.0344387574275266,1.02315181639692,12.9219907962611,469.239185719839,1.85231772364506,0.00700640789230195,1.43427484373423,77.7403324847599,453.368882978404,98.2874429872239,0.00635459073145494,1.5675194396054
7,6.875144,35,35.337349,23.57,23.883318,108.921234,NaN,9.686225,NaN,44.799118,400,399.910095,25,32.476143,10.654124,91.298584,49.990646,401.801086,397.97757,400.197357,5792.681152,11.009798,11.356725,73.569099,74.118446,17.497431,99.750916,69.188599,27.388281,94.316978,33.356106,25.403131,94.315964,147.651428,106.593521,NaN,354.339386,414.832239361995,1.80995127264838,0.0343656187570774,1.02354617477966,12.9817777613736,469.246003364083,1.85233258778503,0.00700628981673621,1.43426062801956,77.7423793967511,453.284190343775,98.2353391278645,0.00635062372029738,1.56851192929199
7,6.89219,35,35.339149,23.57,23.885153,108.927322,NaN,9.70347,NaN,44.817474,400,399.976349,25,32.469624,10.665991,91.426376,49.990646,401.716064,398.036163,400.263275,5790.722168,11.041656,11.360571,73.5811,74.086853,17.470161,99.757324,69.195496,27.405863,94.609795,33.53537,25.391684,94.540329,147.612259,106.584038,NaN,375.769409,414.797355269951,1.8096369010231,0.0342664492629238,1.02408435702275,13.0630252031418,469.252081181708,1.85234519450255,0.00700610053411692,1.43425400450862,77.7446466158649,453.168591079275,98.1637869592063,0.00634530101731761,1.56986178152097
7,6.899046,35,35.341877,23.57,23.886223,108.918251,NaN,9.715597,NaN,44.805889,400,400.021545,25,32.476616,10.665321,91.536011,49.990646,401.816772,398.107727,400.278748,5795.947266,11.006597,11.370865,73.660118,74.064857,17.479034,99.693268,69.19059,27.38579,94.625664,33.553074,25.396387,94.654472,147.555939,106.586647,NaN,381.222656,414.783656167447,1.80951173569157,0.0342267603930462,1.0243006896058,13.0956602539133,469.235047859708,1.85229561126683,0.00700477211632344,1.43440639914321,77.748082452805,453.123847658016,98.1384999158182,0.00634278491170614,1.57043664679392
7,6.897212,35,35.341446,23.57,23.873297,108.919556,NaN,9.717358,NaN,44.786263,400,400.05899,25,32.482399,10.66293,91.485992,49.990646,401.816772,398.107727,400.278748,5795.947266,11.006597,11.370865,73.704887,74.044144,17.480295,99.657097,69.179314,27.38579,94.625664,33.553074,25.396387,94.654472,147.555939,106.586647,NaN,381.222656,414.774374868846,1.80950162439582,0.03423499437014,1.02426170868063,13.0869327027833,469.237555327705,1.8523029643333,0.00700497469625571,1.4343834527089,77.7475396416021,453.119820087046,98.1354281921902,0.00634271007224888,1.57047156685771
7,6.891507,35,35.338783,23.57,23.867922,108.913864,NaN,9.711819,NaN,44.748936,400,399.996674,25,32.482094,10.664992,91.238876,49.990646,401.644226,398.011444,400.166229,5794.361328,10.999702,11.349862,73.713135,74.03186,17.487091,99.60379,69.142395,27.359335,94.287796,33.523598,25.414345,94.54026,147.611359,106.545944,NaN,378.470764,414.781183038713,1.80959033344144,0.0342671876135831,1.02408834554698,13.0597727205748,469.233317931489,1.85229675623143,0.00700544332941308,1.43436383503745,77.7441856256755,453.151067915829,98.1521948772768,0.00634463722714814,1.57005103402004
7,6.895994,35,35.339458,23.57,23.873119,108.930984,NaN,9.71273,NaN,44.699406,400,399.957825,25,32.479286,10.660913,91.016937,49.990646,401.644226,398.011444,400.166229,5794.361328,10.999702,11.349862,73.684006,74.019829,17.489517,99.528656,69.131927,27.359335,94.287796,33.523598,25.414345,94.54026,147.611359,106.545944,NaN,378.470764,414.776821568236,1.8095239019516,0.0342420453321787,1.02422323793053,13.0811355664169,469.256877810636,1.85235718191036,0.0070062170055649,1.4342296467707,77.7450358081189,453.126830440033,98.1375530645275,0.00634345415032237,1.57034248653287
7,6.901723,35,35.341927,23.57,23.880045,108.948418,NaN,9.720428,NaN,44.659126,400,400.04184,25,32.476803,10.628281,91.048615,49.990646,401.805573,398.142517,400.281311,5798.078613,11.035543,11.388289,73.634895,74.025406,17.49679,99.486198,69.090538,27.37319,94.642159,33.587017,25.444464,94.583885,147.677536,106.541634,NaN,385.735687,414.771549245352,1.80944013698477,0.0342100453882498,1.02439510912215,13.1083962623806,469.278241863364,1.85240856823647,0.00700647437295915,1.43414000468341,77.7481454234377,453.097296163711,98.121653303698,0.00634164338793216,1.57073912981595
7,6.905028,35,35.342834,23.57,23.882574,108.970009,NaN,9.72474,NaN,44.613754,400,400.069611,25,32.483597,10.618937,91.347992,49.990646,401.805115,398.127808,400.370483,5794.599121,11.024541,11.352199,73.617851,74.032059,17.512192,99.464859,69.068581,27.380993,94.714378,33.623035,25.453424,94.662369,147.686737,106.549988,NaN,388.723541,414.767004692123,1.80938678274196,0.0341913335213021,1.0244965021626,13.1241148359703,469.307867986763,1.8524844381493,0.00700743302274087,1.4339725260878,77.7492876924579,453.078062664165,98.1104768939154,0.00634062126056905,1.5709801974151
7,6.915657,35,35.34832,23.57,23.88834,109.00621,NaN,9.732834,NaN,44.605915,400,400.092377,25,32.488941,10.628512,91.725372,49.990646,401.805115,398.127808,400.370483,5794.599121,11.024541,11.352199,73.630569,74.009834,17.505724,99.436981,69.058464,27.380993,94.714378,33.623035,25.453424,94.662369,147.686737,106.549988,NaN,388.723541,414.749958416158,1.80920715410534,0.034130831011174,1.02482641230879,13.1746275351031,469.351695255615,1.85258906753087,0.00700785976441081,1.43379627144808,77.7561959827786,453.014854013935,98.0767117138297,0.00633670086230495,1.57183648259156
7,6.921453,35,35.354446,23.57,23.880157,109.010254,NaN,9.743917,NaN,44.584488,400,400.053802,25,32.494766,10.63871,91.837128,49.990646,401.651031,398.067322,400.266083,5798.194336,11.030438,11.374674,73.647278,73.990189,17.486279,99.392967,69.043442,27.374714,95.169884,33.771,25.454512,94.752159,147.600311,106.613976,NaN,394.452423,414.729048836259,1.80907019463809,0.0340957917597989,1.02502369770867,13.202147238964,469.348472322259,1.85256940169658,0.00700626734858499,1.43392139920285,77.7639087032474,452.967893345429,98.0540575421834,0.00633332950145505,1.57252551160223
7,6.895792,35,35.346653,23.57,23.879515,108.984299,NaN,9.731095,NaN,44.535717,400,400.031006,25,32.505241,10.624457,91.756706,49.996315,401.71228,398.050629,400.258026,5798.350098,10.990151,11.357759,73.645851,73.986694,17.48473,99.372154,69.039543,27.327307,93.69133,33.552319,25.454401,95.031029,147.65744,106.606995,NaN,391.991821,414.783808423643,1.80954975342769,0.0342444226273314,1.02420725219648,13.0801740612116,469.322732957644,1.85251633563123,0.00700710949775954,1.43394637741917,77.7540969332069,453.140992789204,98.1550366181356,0.00634244425412353,1.57036139649528
7,6.876695,35,35.33754,23.57,23.894543,108.954742,NaN,9.696962,NaN,44.499054,400,400.041534,25,32.510857,10.609015,91.631302,49.996315,401.71228,398.050629,400.258026,5798.350098,10.990151,11.357759,73.69516,73.980568,17.457811,99.326553,69.029205,27.327307,93.69133,33.552319,25.454401,95.031029,147.65744,106.606995,NaN,391.991821,414.840385401002,1.80996075447437,0.0343586570924097,1.02357878226228,12.9891767310203,469.293776135612,1.85245726831757,0.00700814014227932,1.4339685413451,77.7426199803493,453.287833069996,98.2378859941766,0.00635073583128333,1.56847565059071
7,6.889565,35,35.338722,23.57,23.915934,108.926666,NaN,9.703292,NaN,44.474651,400,400.014648,25,32.508949,10.603331,91.594696,49.996315,401.651306,398.014526,400.196747,5793.717773,11.024173,11.365766,73.772522,73.971176,17.432398,99.299774,69.04525,27.351509,94.583702,33.603703,25.461914,94.576248,147.590225,106.619972,NaN,379.93222,414.834537652417,1.80979236309199,0.0342875302998827,1.02395523601097,13.0505234713563,469.25176986608,1.85234516269425,0.00700619030302454,1.43424858100177,77.7441087934288,453.226048164686,98.1998926378113,0.00634784196791649,1.56920168975158
7,6.89752,35,35.340286,23.57,23.915934,108.926666,NaN,9.714517,NaN,44.474651,400,400.014648,25,32.508949,10.588675,91.583435,49.996315,401.725555,398.058685,400.253906,5797.241211,11.022917,11.3769,73.812813,73.961479,17.570789,99.257408,69.056168,27.328579,94.567673,33.729523,25.457428,94.620445,147.54657,106.646362,NaN,390.762756,414.817380540282,1.80964285280298,0.0342412149924477,1.02420778587288,13.0883985218567,469.249463917705,1.85233625955927,0.00700572473614845,1.43428977077184,77.7460786724297,453.171522527212,98.1669916035269,0.00634517083944998,1.5698569375599
7,6.899093,35,35.340324,23.57,23.922766,108.919434,NaN,9.718195,NaN,44.485847,400,400.009949,25,32.509064,10.575039,91.453598,49.996315,401.725555,398.058685,400.253906,5797.241211,11.022917,11.3769,73.776535,73.953514,17.62709,99.209549,69.041725,27.328579,94.567673,33.729523,25.457428,94.620445,147.54657,106.646362,NaN,390.762756,414.820984802143,1.80963685668515,0.0342333525106014,1.02424755966786,13.0958838920333,469.239034866785,1.85230889392364,0.00700530172157881,1.43435497495246,77.7461265326598,453.169320179754,98.165633412507,0.00634506858574255,1.56988280759041
7,6.899093,35,35.340324,23.57,23.920807,108.923515,NaN,9.718195,NaN,44.491493,400,399.979462,25,32.52026,10.565543,91.312675,49.996315,401.745087,398.116028,400.266693,5796.241211,11.026832,11.375008,73.767792,73.952065,17.698215,99.148575,69.032906,27.335577,94.442451,33.805595,25.465462,94.657127,147.519501,106.653435,NaN,395.030243,414.818978298309,1.80963010241253,0.0342329845108443,1.0242504838478,13.0958838920333,469.244888395501,1.85232421443068,0.00700553404918644,1.43431874193564,77.7461265326598,453.166812215095,98.1640358779808,0.0063449618439251,1.56991119213264
7,6.896627,35,35.338268,23.57,23.919703,108.952003,NaN,9.717981,NaN,44.478722,400,400.041901,25,32.52787,10.565054,91.326912,49.996315,401.792206,398.072449,400.312469,5796.699707,11.011519,11.3687,73.727486,73.972733,17.72612,99.107536,69.02951,27.298738,94.199432,33.781921,25.465071,94.795601,147.461365,106.659653,NaN,391.23465,414.823167008235,1.80967262537147,0.0342471171518205,1.02417380201463,13.0841484611816,469.288775630698,1.85244284634606,0.0070077675499489,1.4340119569272,77.7435369550786,453.181297107485,98.1708449333173,0.00634603936223139,1.56969608310395
7,6.888589,35,35.334435,23.57,23.921856,109.002777,NaN,9.708969,NaN,44.491158,400,400.075073,25,32.539551,10.591784,91.231995,49.996315,401.792206,398.072449,400.312469,5796.699707,11.011519,11.3687,73.685135,74.006653,17.758177,99.084442,69.007568,27.298738,94.199432,33.781921,25.465071,94.795601,147.461365,106.659653,NaN,391.23465,414.842705830839,1.80983112505445,0.0342943333917484,1.02391549052143,13.0458742834672,469.367218004706,1.85265515571265,0.00701179724933877,1.43346210289179,77.7387087322554,453.237720829921,98.2022920743047,0.00634930036479896,1.56896331025316
7,6.912319,35,35.342525,23.57,23.94072,109.01609,NaN,9.730448,NaN,44.499207,400,400.11615,25,32.553814,10.625913,91.257439,49.996315,401.824371,398.113251,400.268707,5794.083496,10.99614,11.36312,73.66272,74.005775,17.779411,99.061127,68.993507,27.296726,95.014206,33.902695,25.477623,94.635612,147.561325,106.617332,NaN,396.507294,414.810841003658,1.80945046933286,0.0341599808237584,1.02464110876549,13.1587705706951,469.374392373111,1.85265908729787,0.00701014607865439,1.4335568077983,77.7488985440515,453.101511527811,98.1250407789973,0.00634168882188726,1.5707062099233
7,6.909168,35,35.342896,23.57,23.963387,109.045532,NaN,9.732738,NaN,44.51936,400,400.0448,25,32.555653,10.639304,91.327103,49.996307,401.760803,398.03537,400.229889,5796.134277,11.037052,11.380115,73.728775,74.018806,17.781488,99.055573,68.996597,27.310989,94.494217,33.914314,25.485048,94.854553,147.549088,106.640617,NaN,400.664001,414.840863409483,1.80958776142327,0.0341824921811489,1.02450691804512,13.1437965878524,469.41604944498,1.85276740505041,0.00701170956283505,1.43330666581527,77.7493657735333,453.152722301417,98.1580868852757,0.00634378554133371,1.57013482631397
7,6.917634,35,35.34864,23.57,23.958284,109.074806,NaN,9.736269,NaN,44.527077,400,400.023529,25,32.553253,10.601273,91.593422,49.996307,401.760803,398.03537,400.229889,5796.134277,11.037052,11.380115,73.766342,74.030388,17.73658,99.105301,69.004013,27.310989,94.494217,33.914314,25.485048,94.854553,147.549088,106.640617,NaN,400.664001,414.8173688323,1.8094113548267,0.0341325149763447,1.02478377541447,13.184016404773,469.449556503525,1.85284453420088,0.00701166411002814,1.43319908408475,77.7565989063436,453.090866671393,98.1254607695349,0.00633986546546551,1.5709797364922
7,6.922325,35,35.35051,23.57,23.954643,109.103241,NaN,9.745826,NaN,44.508507,400,400.063049,25,32.565643,10.57226,91.852516,49.996307,401.870575,398.139679,400.399841,5801.350098,11.012997,11.366446,73.741104,74.023811,17.71417,99.119316,68.996696,27.259031,94.959946,33.995823,25.499187,94.937294,147.625778,106.609009,0,405.2565,414.803512165727,1.80931084638087,0.03410472123193,1.0249385954775,13.2062860208358,469.487556873786,1.85294051888015,0.00701272330972973,1.43299764714796,77.7589534048627,453.054736730855,98.1046668652494,0.00633790852083763,1.57143716789067
