P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,TC1,TC2,TC3,TC4,TC5,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,6.910886,35,35.349064,23.57,23.954643,109.103241,NaN,9.737664,NaN,44.508507,400,400.063049,25,32.565643,10.573231,91.847672,49.996307,401.870575,398.139679,400.399841,5801.350098,11.012997,11.366446,73.697052,74.067886,17.699028,99.08886,68.993118,27.259031,94.959946,33.995823,25.499187,94.937294,147.625778,106.609009,0,405.2565,414.828198699949,1.8095253726554,0.0341708944354435,1.02457462720778,13.1519614032379,469.489682647511,1.8529487329233,0.00701315349517637,1.43295982410819,77.7571327734381,453.133469167575,98.1530821851627,0.00634158379012175,1.57050681848413
7,6.910886,35,35.349064,23.57,23.954508,109.100662,NaN,9.737664,NaN,44.513519,400,400.0625,25,32.581505,10.596017,91.59108,49.996307,401.978424,398.227386,400.436646,5802.151367,11.01897,11.366891,73.706818,74.093208,17.688816,99.104652,68.997337,27.23522,94.513741,33.850151,25.516655,95.048233,147.646744,106.606346,0,403.478485,414.828060382361,1.80952490710353,0.034170869105467,1.02457482974736,13.1519614032379,469.485987014865,1.85293906486895,0.00701300699228754,1.43298251505696,77.7571327734381,453.13329630655,98.1529721181989,0.00634157643326676,1.57050877862556
7,6.913742,35,35.35244,23.57,23.96594,109.096344,NaN,9.738934,NaN,44.519535,400,400.147217,25,32.59367,10.632988,91.483337,49.996307,401.754852,398.082397,400.310059,5801.422852,11.039079,11.379958,73.732162,74.10025,17.679571,99.146469,69.008408,27.226889,94.95388,33.88459,25.51112,94.966492,147.652939,106.640976,0,407.02005,414.833612071626,1.80951075257632,0.0341564718506882,1.02464846921362,13.1655311577832,469.474835516095,1.85290369814053,0.00701175737974344,1.43310885171358,77.7613832946427,453.130181447519,98.1549605428788,0.00634068752453497,1.57062831290239
7,6.922455,35,35.355503,23.57,23.976479,109.095306,NaN,9.744617,NaN,44.502472,400,400.113647,25,32.588669,10.645058,91.574959,49.996307,401.754852,398.082397,400.310059,5801.422852,11.039079,11.379958,73.737946,74.103439,17.62676,99.19207,69.020699,27.226889,94.95388,33.88459,25.51112,94.966492,147.652939,106.640976,0,407.02005,414.82561181814,1.80938373475216,0.0341080632731666,1.02490975507704,13.20690300707,469.4688439393,1.85288240522119,0.00701078736030435,1.43319816092716,77.7652393215847,453.084962406361,98.1297796417206,0.00633807700481936,1.57121820372302
7,6.930037,35,35.362877,23.57,23.978374,109.093086,NaN,9.75327,NaN,44.517979,400,400.069427,25,32.58564,10.673243,91.696342,49.996307,401.837799,398.125244,400.348236,5801.564453,11.0061,11.375481,73.726791,74.10672,17.595703,99.22525,69.020287,27.235357,95.405556,33.953194,25.490004,94.954315,147.692322,106.653458,0.12279711663723,410.169159,414.81118888321,1.80924821305286,0.0340646739713295,1.02514830976934,13.2428722905726,469.454817348363,1.85283218734809,0.00700846852245891,1.43341080986804,77.7745208715569,453.039319660759,98.1094165514141,0.00633448360803302,1.57192184505731
7,6.945355,35,35.375614,23.57,23.984884,109.078697,NaN,9.765005,NaN,44.523495,400,400.071167,25,32.584244,10.679711,91.7593,49.996307,401.61438,397.959625,400.120239,5807.262207,11.015522,11.394176,73.732834,74.091858,17.585464,99.253067,69.023132,27.218473,95.747574,34.037445,25.500181,95.313179,147.895432,106.573685,0.320630460977554,411.664215,414.784783541608,1.80898395635262,0.0339777991126022,1.02562690712923,13.3154501197869,469.415449766166,1.85270584825236,0.00700386545295008,1.43387171061368,77.7905473692621,452.949281364431,98.0671616372078,0.00632780236078892,1.57326869671186
7,6.949681,35,35.381321,23.57,24.000656,109.07077,NaN,9.777751,NaN,44.514187,400,400.015045,25,32.574497,10.670508,91.837708,49.996307,401.61438,397.959625,400.120239,5807.262207,11.015522,11.394176,73.74823,74.058006,17.595575,99.269196,69.006332,27.218473,95.747574,34.037445,25.500181,95.313179,147.895432,106.573685,0.320630460977554,411.664215,414.791615036973,1.80895749576931,0.0339559379846334,1.02574086415405,13.3359249593437,469.395682891829,1.85264367705845,0.0070017196267568,1.43409158267062,77.7977260640151,452.943069553096,98.0699366233765,0.00632626256846307,1.57348286287358
7,6.93831,35,35.383213,23.57,24.008478,109.054581,NaN,9.771015,NaN,44.523071,400,400.001648,25,32.564552,10.655976,91.856392,49.997787,401.709503,398.012939,400.250793,5806.614258,11.00801,11.368335,73.738708,74.032486,17.630209,99.274757,69.00399,27.217531,95.150665,33.912231,25.492365,95.511551,147.949554,106.559029,0.279020041227341,411.959167,414.824193290572,1.80919719418429,0.034022683576326,1.02536619983164,13.2820855356027,469.369679286269,1.85257217709918,0.00700023755839181,1.43428462445432,77.8001056619175,453.033254888462,98.1294982601186,0.00632967763475961,1.57249957390218
7,6.938548,35,35.388058,23.57,24.01033,109.045143,NaN,9.768553,NaN,44.514729,400,399.971436,25,32.563259,10.636826,91.671173,49.997787,401.709503,398.012939,400.250793,5806.614258,11.00801,11.368335,73.721977,74.0168,17.643105,99.280319,68.989891,27.217531,95.150665,33.912231,25.492365,95.511551,147.949554,106.559029,0.279020041227341,411.959167,414.825578481877,1.80919913073279,0.0340216616069207,1.02537096784216,13.2832131063891,469.349006179505,1.85250921463965,0.00699826228288878,1.43449563319081,77.8061986076127,453.037040422557,98.1376084064108,0.00632875600189607,1.57257757249405
7,6.933519,35,35.387657,23.57,23.997135,109.044365,NaN,9.761971,NaN,44.494217,400,399.943237,25,32.565788,10.634578,91.521194,49.997787,401.573395,397.963165,400.205475,5804.902344,11.031359,11.379064,73.710411,74.035233,17.628633,99.313049,68.98819,27.192461,95.059418,33.819775,25.517546,95.284775,147.976013,106.620766,0.238275080919266,412.679047,414.822905744388,1.80924773658262,0.0340481286361467,1.02523077949845,13.2593809858158,469.34848078853,1.85250857423536,0.00699833712100152,1.43449199104654,77.8056943579391,453.054833656004,98.1484519170999,0.00632960250249603,1.57236461224369
7,6.921567,35,35.386444,23.57,23.987856,109.034286,NaN,9.752956,NaN,44.480007,400,399.949829,25,32.563251,10.653831,91.569427,49.997787,401.691284,397.927643,400.294739,5801.493164,11.018052,11.369896,73.689857,74.012878,17.629269,99.388077,68.99752,27.177858,94.599754,33.737217,25.529713,95.231514,147.959015,106.656433,0.109297163784504,413.03302,414.839188109032,1.80943962035172,0.0341153251174383,1.02486434675118,13.2026883407927,469.335809058692,1.85247763971243,0.00699812428362137,1.43454951466299,77.8041689929461,453.125316069193,98.1918624539665,0.00633287128271287,1.57153194100569
7,6.869146,35,35.363216,23.57,23.98395,109.045761,NaN,9.699784,NaN,44.454414,400,399.936981,25,32.572437,10.670945,91.321251,49.997787,401.691284,397.927643,400.294739,5801.493164,11.018052,11.369896,73.697273,73.988922,17.604475,99.429642,69.002731,27.177858,94.599754,33.737217,25.529713,95.231514,147.959015,106.656433,0.109297163784504,413.03302,414.94814261748,1.81041084684117,0.0344197004393997,1.02320905118713,12.9531526291282,469.386472269314,1.85265275476323,0.0070056782634161,1.43383758386216,77.7749475111222,453.471334116052,98.3850747891707,0.00635277787427273,1.56705178592623
7,6.860366,35,35.349743,23.57,23.98601,109.02948,NaN,9.676121,NaN,44.415913,400,399.9086,25,32.577267,10.664322,91.199692,49.997787,401.643127,397.909149,400.207581,5793.101563,10.989594,11.347969,73.708,73.956001,17.583719,99.465118,69.040863,27.153109,93.404854,33.345764,25.495987,94.915764,147.896103,106.604576,0,383.502716,414.969139466955,1.8105832941815,0.0344716367919473,1.02292909721981,12.9112162123386,469.382962626518,1.8526682737981,0.0070087596111829,1.43362791779683,77.7579877005243,453.526843346719,98.4047087238769,0.00635815816713276,1.56609846992282
7,6.880144,35,35.351246,23.57,23.981707,109.006401,NaN,9.68902,NaN,44.364765,400,399.890564,25,32.568314,10.649496,91.226921,49.997787,401.51532,397.754242,400.072662,5795.455078,11.025823,11.366473,73.747269,73.980545,17.542381,99.489311,69.060608,27.155874,94.483429,33.450836,25.498539,94.459221,147.835663,106.634575,0,390.302948,414.922173292068,1.81019616691397,0.0343548897606113,1.02355979012381,13.0056254635471,469.347660152847,1.85257314347918,0.00700700011004998,1.43387143455081,77.7598800548768,453.383976681684,98.3152950239419,0.00635174974998007,1.56773472701758
7,6.895638,35,35.354736,23.57,23.965405,109.012787,NaN,9.707064,NaN,44.309273,400,399.862091,25,32.552067,10.639339,91.358879,49.997787,401.51532,397.754242,400.072662,5795.455078,11.025823,11.366473,73.810509,73.991264,17.537977,99.467278,69.084908,27.155874,94.483429,33.450836,25.498539,94.459221,147.835663,106.634575,0,390.302948,414.872104022579,1.80984874814138,0.0342614577459248,1.02407444763617,13.0794410180679,469.351677351135,1.85257725661165,0.00700632514033508,1.43390660129986,77.7642737782339,453.25715154283,98.2385360366192,0.00634557481416417,1.56924888510766
7,6.903255,35,35.355545,23.57,23.957474,109.010933,NaN,9.72072,NaN,44.286655,400,399.855438,25,32.541355,10.626135,91.380432,49.997787,401.589294,397.808197,400.09201,5794.166992,10.978177,11.351392,73.826378,74.011795,17.525021,99.464355,69.078163,27.169743,94.968956,33.656288,25.504877,94.73671,147.781525,106.619965,0.126288563013077,408.804077,414.847558973068,1.8096783589941,0.0342156895530289,1.02432794124874,13.1156831638278,469.347827452714,1.85256569947686,0.00700597908652008,1.43394426079316,77.7652921928676,453.194387461284,98.1995000102262,0.00634272383817838,1.56997829626216
7,6.903255,35,35.355545,23.57,23.957474,109.010933,NaN,9.72072,NaN,44.286655,400,399.855438,25,32.541355,10.61539,91.228844,49.997787,401.589294,397.808197,400.09201,5794.166992,10.978177,11.351392,73.820541,74.028259,17.481897,99.461945,69.060455,27.169743,94.968956,33.656288,25.504877,94.73671,147.781525,106.619965,0.126288563013077,408.804077,414.847558973068,1.8096783589941,0.0342156895530289,1.02432794124874,13.1156831638278,469.347827452714,1.85256569947686,0.00700597908652008,1.43394426079316,77.7652921928676,453.194387461284,98.1995000102262,0.00634272383817838,1.56997829626216
7,6.893321,35,35.350151,23.57,23.96455,109.024353,NaN,9.714506,NaN,44.271816,400,399.832977,25,32.53054,10.599586,91.176399,50.00901,401.536987,397.886139,400.110321,5797.864258,11.012089,11.351176,73.828987,74.043579,17.451454,99.436378,69.042953,27.158924,94.536835,33.58955,25.489363,94.717018,147.681839,106.61805,0.111863240599632,408.972595,414.876222343332,1.80988933257922,0.0342747852759194,1.0240022583341,13.0684105460581,469.375011651145,1.85264672115065,0.00700834671970715,1.43368393006766,77.7585014029131,453.269314385744,98.2408995507508,0.00634711979631855,1.56899768921455
7,6.893321,35,35.350151,23.57,23.970604,109.033066,NaN,9.714506,NaN,44.27338,400,399.826691,25,32.524582,10.56463,91.271996,50.00901,401.58606,397.985107,400.109894,5800.550781,11.006278,11.377918,73.834579,74.057678,17.449995,99.442543,69.043457,27.134747,94.283791,33.523808,25.495647,94.758636,147.65239,106.631126,0.06630639731884,406.999573,414.882421625854,1.80991019732437,0.0342759227826232,1.02399328970024,13.0684105460581,469.387503003804,1.85267940573603,0.00700884210956121,1.43360694252985,77.7585014029131,453.277063423086,98.2458385338885,0.00634744937239225,1.56891031301752
7,6.877707,35,35.342823,23.57,23.979382,109.035187,NaN,9.706473,NaN,44.281303,400,399.81134,25,32.526764,10.551169,91.466728,50.00901,401.58606,397.985107,400.109894,5800.550781,11.006278,11.377918,73.822685,74.067924,17.482658,99.455269,69.064194,27.134747,94.283791,33.523808,25.495647,94.758636,147.65239,106.631126,0.06630639731884,406.999573,414.925040720895,1.81023400011073,0.0343687025470453,1.02348615145707,12.9940037425409,469.401328846245,1.85272902256649,0.00701114320002574,1.43339601547645,77.7492738393481,453.392679272932,98.3109588932749,0.00635400930108401,1.56742837350405
7,6.829406,35,35.316143,23.57,23.971212,109.036705,NaN,9.656321,NaN,44.308735,400,399.867615,25,32.527863,10.553933,91.849121,50.00901,401.623901,397.957153,400.216827,5786.536133,10.986401,11.32205,73.771355,74.070618,17.573103,99.448463,69.065086,27.088423,92.651001,33.117275,25.480442,94.330353,147.533875,106.609436,NaN,351.387695,415.020555278018,1.81111645805626,0.0346516461107895,1.02197634139617,12.7630132911871,469.442755298006,1.85288638809717,0.00701917529150628,1.4326837598398,77.7156587851614,453.703573899429,98.478286153123,0.00637321762886018,1.56330751118224
7,6.835165,35,35.303802,23.57,23.966902,109.011375,NaN,9.636427,NaN,44.33968,400,399.915771,25,32.520042,10.564743,92.087143,50.00901,401.725891,398.05722,400.16629,5784.041504,11.006669,11.361439,73.748314,74.043129,17.576374,99.451569,69.082146,27.087893,93.581512,33.313427,25.468958,94.057121,147.459839,106.630707,NaN,366.786713,415.003777876544,1.81099286039381,0.0346167067200774,1.02216335747977,12.7906198147752,469.424618214662,1.85286160007719,0.00702141423146425,1.43258349835452,77.7000998152232,453.649778937399,98.4294224406867,0.0063737100592798,1.56359944809562
7,6.842793,35,35.298012,23.57,23.966127,109.016426,NaN,9.646513,NaN,44.385738,400,399.968475,25,32.508919,10.567942,92.124008,50.00901,401.725891,398.05722,400.16629,5784.041504,11.006669,11.361439,73.705193,73.994911,17.595655,99.468422,69.078743,27.087893,93.581512,33.313427,25.468958,94.057121,147.459839,106.630707,NaN,366.786713,414.986591873245,1.81084620291524,0.0345714470153291,1.02240431160503,12.8271583831842,469.44036956943,1.85291345567278,0.00702342835729549,1.43238760025199,77.6927978421304,453.591597134789,98.3854321869537,0.00637254054352615,1.5641019377313
7,6.847929,35,35.293842,23.57,23.963224,109.034241,NaN,9.651686,NaN,44.420334,400,399.973206,25,32.51181,10.569936,91.849197,50.00901,401.671844,398.015228,400.133881,5783.288574,10.991083,11.365318,73.672577,73.946014,17.567268,99.465454,69.062866,27.109428,93.704597,33.351295,25.486444,94.1754,147.324509,106.572746,NaN,375.309631,414.972581651326,1.81073931425898,0.0345405796023188,1.02257012984745,12.8517426576545,469.472016431448,1.85300392750391,0.00702568524565028,1.4321222111251,77.6875380357829,453.549228687137,98.3534576424015,0.00637167792817848,1.56446969057148
7,6.862,35,35.290371,23.57,23.96146,109.062317,NaN,9.661607,NaN,44.466442,400,399.9729,25,32.52401,10.571802,91.726723,50.00901,401.671844,398.015228,400.133881,5783.288574,10.991083,11.365318,73.669685,73.929619,17.546595,99.483078,69.075943,27.109428,93.704597,33.351295,25.486444,94.1754,147.324509,106.572746,NaN,375.309631,414.940510157713,1.81046798595068,0.0344574086885474,1.02301621359706,12.919023873867,469.517320924712,1.85312884581995,0.00702831670975635,1.43178558667576,77.6831593521686,453.446227645448,98.283569544889,0.00636807750862436,1.56553103621699
7,6.877465,35,35.296177,23.57,23.973358,109.075211,NaN,9.687212,NaN,44.496044,400,399.993744,25,32.524147,10.572116,91.747429,50.00901,401.884338,398.1474,400.389984,5786.143555,10.986456,11.337929,73.691422,73.943512,17.52854,99.494858,69.084198,27.108788,94.453545,33.548752,25.49707,94.012672,147.208984,106.570595,NaN,391.402008,414.919396284629,1.81021780259097,0.0343689848205478,1.02348732616844,12.9928495063744,469.527253036477,1.85314415579909,0.0070273170452032,1.43182422209426,77.6904833650608,453.357003156549,98.2334152717821,0.0063629730903476,1.56667237741076
7,6.887074,35,35.302624,23.57,23.97863,109.106216,NaN,9.697226,NaN,44.532848,400,400.089111,25,32.523247,10.587394,91.487213,50.00901,401.909882,398.194702,400.431519,5790.59668,11.007301,11.360572,73.69371,73.968071,17.549326,99.503799,69.076324,27.0844,94.510246,33.604347,25.532143,94.22168,147.217499,106.608093,0,397.547363,414.904098761739,1.81005525816131,0.0343138425623533,1.02378356359039,13.0386565689225,469.562176233523,1.85322366783636,0.00702715542193245,1.43172110211682,77.698614312014,453.300740075171,98.2050870120534,0.0063591278236686,1.56746344584268
7,6.913161,35,35.312443,23.57,23.983101,109.121582,NaN,9.724447,NaN,44.56348,400,400.12326,25,32.526016,10.594015,91.170097,50.00901,401.909882,398.194702,400.431519,5790.59668,11.007301,11.360572,73.690926,73.990784,17.572929,99.516449,69.060051,27.0844,94.510246,33.604347,25.532143,94.22168,147.217499,106.608093,0,397.547363,414.852448971134,1.80958082953171,0.0341630548912661,1.02460425493565,13.1627709898532,469.569758759339,1.85322545605339,0.00702510060843353,1.43184267047544,77.710994665548,453.13082077245,98.1083051683034,0.00634968555807653,1.56962353765164
7,6.940184,35,35.328255,23.57,23.988571,109.105911,NaN,9.759415,NaN,44.586353,400,400.017548,25,32.522682,10.593588,91.086189,50.007442,401.642059,397.966553,400.179535,5793.825195,10.987201,11.342268,73.725098,73.980904,17.579203,99.540825,69.069794,27.112057,95.749001,33.838726,25.564087,94.468269,147.260239,106.598671,0.240609154105186,403.343628,414.799734041846,1.80909342876567,0.0340081851305391,1.02545626386173,13.2909631742306,469.524090783477,1.85307694174431,0.00701949938534272,1.43239251906757,77.7309228201374,452.959922577721,98.0181284167614,0.00633885679652278,1.57196039889307
7,6.948634,35,35.341541,23.57,23.992804,109.078613,NaN,9.782593,NaN,44.579361,400,399.958923,25,32.52039,10.58307,91.1064,50.007442,401.56311,397.903992,400.130554,5801.191895,11.034395,11.369972,73.76918,73.987907,17.574274,99.552872,69.063721,27.123293,95.543633,33.913361,25.610386,95.136421,147.367035,106.655632,0.32164278626442,402.452789,414.785822929205,1.80894996856643,0.0339604718871005,1.02571946926343,13.3309704272813,469.465452360272,1.85289914645886,0.00701399291987895,1.43297972011954,77.7476592874318,452.915094192029,98.0052772014604,0.00633396967306087,1.57280541539562
7,6.936782,35,35.345871,23.57,24.007065,109.061462,NaN,9.773622,NaN,44.55698,400,399.942352,25,32.510063,10.575274,91.2798,50.007442,401.56311,397.903992,400.130554,5801.191895,11.034395,11.369972,73.796677,73.980087,17.599773,99.549561,69.061668,27.123293,95.543633,33.913361,25.610386,95.136421,147.367035,106.655632,0.32164278626442,402.452789,414.82604303686,1.80922091580359,0.0340312075981322,1.02531965809686,13.2748456401191,469.434504625825,1.85281023352892,0.00701172967921087,1.4332441615665,77.7531122158334,453.018410772441,98.0760905212351,0.00633740083697156,1.57173469683148
7,6.929342,35,35.347488,23.57,24.016457,109.056091,NaN,9.763001,NaN,44.542675,400,400.010773,25,32.495838,10.563925,91.548042,50.007442,401.660553,397.995697,400.326141,5805.114258,11.004148,11.34239,73.818657,73.964211,17.631489,99.553734,69.038956,27.083292,94.908104,33.735249,25.621344,95.192276,147.381363,106.692772,0.233011156320572,409.499847,414.851728033053,1.80939260950259,0.0340758125932679,1.02506854018851,13.2395764330709,469.424427556422,1.85278090190913,0.00701094327371086,1.43333388520291,77.7551483613602,453.083176689638,98.1192100149792,0.00633979619045995,1.57103832915417
7,6.929342,35,35.347488,23.57,24.016457,109.056091,NaN,9.763001,NaN,44.542675,400,400.010773,25,32.495838,10.550478,91.802849,50.007442,401.74469,398.06723,400.273651,5801.916992,11.022221,11.382468,73.836403,73.95327,17.671616,99.553452,69.029083,27.092266,95.268349,33.7318,25.616072,95.050751,147.412598,106.727386,0.199365884065628,410.941956,414.851728033053,1.80939260950259,0.0340758125932679,1.02506854018851,13.2395764330709,469.424427556422,1.85278090190913,0.00701094327371086,1.43333388520291,77.7551483613602,453.083176689638,98.1192100149792,0.00633979619045995,1.57103832915417
7,6.930921,35,35.352245,23.57,24.015503,109.051491,NaN,9.76019,NaN,44.549889,400,399.982269,25,32.491096,10.561468,91.908119,50.007442,401.74469,398.06723,400.273651,5801.916992,11.022221,11.382468,73.823418,73.976524,17.700947,99.565308,69.028343,27.092266,95.268349,33.7318,25.616072,95.050751,147.412598,106.727386,0.199365884065628,410.941956,414.847343156574,1.80935975003932,0.0340665329359113,1.02512022878711,13.247064068005,469.410834372376,1.85273661168662,0.00700926658511052,1.43349916406785,77.7611377947558,453.073992485262,98.1189634559241,0.00633833967344604,1.57126152713615
7,6.929328,35,35.354744,23.57,24.017143,109.04174,NaN,9.76112,NaN,44.517944,400,400.027252,25,32.494396,10.587868,91.857231,50.007442,401.849976,398.139221,400.409027,5802.107422,10.993345,11.355151,73.837822,73.999374,17.646149,99.563873,69.017418,27.099154,94.962502,33.732941,25.616488,95.098129,147.56488,106.716202,0.195970296859741,418.740173,414.852461435121,1.80939523802082,0.0340760217737847,1.02506705830204,13.2395100391144,469.393177766937,1.85268583138601,0.00700796896776008,1.43365081443889,77.7642838492188,453.088752275724,98.1312985121716,0.00633840827591035,1.57115617792443
7,6.92376,35,35.358761,23.57,24.029661,109.015633,NaN,9.753687,NaN,44.490105,400,400.073608,25,32.491959,10.604432,91.81057,50.007442,401.665771,397.939484,400.108612,5800.168945,11.016672,11.375551,73.86631,74.010101,17.598164,99.588242,69.00705,27.061789,94.935364,33.682537,25.587803,95.130196,147.641144,106.7005,0.166213974356651,414.357178,414.877302284481,1.80954270738431,0.0341104924038116,1.02487114239357,13.2130961109013,469.349830842739,1.85256504629524,0.00700528993481737,1.43398714700121,77.7693404021929,453.146054460326,98.1725023799718,0.00633994720347448,1.57060593550145
7,6.927879,35,35.358688,23.57,24.044241,109.016617,NaN,9.752388,NaN,44.456795,400,400.024536,25,32.496964,10.628446,91.664978,50.007442,401.665771,397.939484,400.108612,5800.168945,11.016672,11.375551,73.834099,74.010315,17.565006,99.601997,69.007034,27.061789,94.935364,33.682537,25.587803,95.130196,147.641144,106.7005,0.166213974356651,414.357178,414.883363041008,1.80951583870392,0.034089452058418,1.024980104929,13.2326377118536,469.351349387446,1.85256915362843,0.0070053675991983,1.43397651901783,77.7692485166934,453.136031309092,98.1660350295551,0.00633953708080171,1.57071779861847
7,6.938399,35,35.367176,23.57,24.04747,109.007721,NaN,9.764513,NaN,44.411674,400,399.970947,25,32.501877,10.660636,91.492104,50.01186,401.552094,397.92984,400.143616,5805.962402,11.01488,11.371856,73.80999,74.033653,17.554539,99.625282,69.000114,27.018824,95.576988,33.741703,25.601768,94.963333,147.779022,106.64045,0.313621520996094,414.820587,414.863981191182,1.80933006092432,0.0340294679547081,1.02530982899681,13.2825071936707,469.326089075633,1.85248749933454,0.0070023381294431,1.43427841555332,77.7799309074378,453.072430867353,98.1355427298655,0.00633493081218705,1.57165230670985
7,6.947237,35,35.377045,23.57,24.04409,108.967041,NaN,9.7768,NaN,44.392696,400,399.844391,25,32.496166,10.668713,91.474586,50.01186,401.641541,397.68277,400.031311,5807.511719,11.026134,11.364513,73.824249,74.021362,17.577604,99.622345,69.007454,26.996216,95.481171,33.810062,25.562099,95.226242,147.812225,106.653839,0.346863299608231,411.228455,414.841441724536,1.80915310016914,0.0339780731670998,1.02559647950203,13.3243587671713,469.253184039096,1.85227863974831,0.00699709116395405,1.43489953687862,77.7923475175767,453.012979780543,98.1093437922415,0.00633019363382353,1.57257660686361
7,6.942551,35,35.380409,23.57,24.04447,108.933151,NaN,9.776077,NaN,44.366417,400,399.732025,25,32.490051,10.665009,91.58931,50.01186,401.641541,397.68277,400.031311,5807.511719,11.026134,11.364513,73.843918,73.980316,17.597839,99.6259,68.999077,26.996216,95.481171,33.810062,25.562099,95.226242,147.812225,106.653839,0.346863299608231,411.228455,414.851945663624,1.80924203990876,0.03400504325855,1.02544658772572,13.3021736773928,469.199586397822,1.85213220960872,0.00699416299492202,1.43529016178376,77.7965789736227,453.048130315584,98.1356582757138,0.0063309372711323,1.57225981761553
7,6.93308,35,35.379871,23.57,24.037241,108.908043,NaN,9.768381,NaN,44.377846,400,399.713196,25,32.500977,10.646434,91.799782,50.01186,401.381714,397.549377,399.825012,5807.952148,11.052167,11.382738,73.83548,73.962723,17.602741,99.648674,68.991241,27.007019,95.042572,33.679173,25.569992,95.371117,147.852905,106.65786,0.258823275566101,415.292511,414.864969498887,1.80939431631789,0.0340581649505908,1.02515605406016,13.2572999673912,469.164340554185,1.85204094482118,0.00699289330508387,1.43550001141251,77.7959022745099,453.104330430423,98.1707774414226,0.00633344832360952,1.57160648247445
7,6.925731,35,35.379375,23.57,24.034285,108.881042,NaN,9.756023,NaN,44.395889,400,399.637512,25,32.507813,10.622847,91.910141,50.01186,401.563263,397.646729,399.931915,5802.783203,11.021065,11.380331,73.845581,73.941582,17.642784,99.644745,69.024155,26.982811,94.778076,33.528023,25.611198,95.214722,147.922668,106.641647,0.187527611851692,417.739807,414.877790861971,1.80952173180343,0.0340999804245322,1.02492682491409,13.2224481485756,469.126309937567,1.85194230762198,0.0069915028825624,1.43572818892719,77.7952783924272,453.151330179692,98.2001047986647,0.0063355581821086,1.57106010861982
7,6.910188,35,35.373268,23.57,24.027386,108.872681,NaN,9.742352,NaN,44.415771,400,399.668213,25,32.497513,10.601193,91.783058,50.01186,401.563263,397.646729,399.931915,5802.783203,11.021065,11.380331,73.81955,73.930405,17.670513,99.633308,69.025856,26.982811,94.778076,33.528023,25.611198,95.214722,147.922668,106.641647,0.187527611851692,417.739807,414.904229642884,1.80978927661206,0.0341885859083301,1.02444367672413,13.1486443363721,469.12332600448,1.85194567436516,0.0069928411215079,1.43564135387413,77.7875959964174,453.246819458187,98.2537300482128,0.00634098484600641,1.56982643867702
7,6.904094,35,35.370548,23.57,24.015949,108.908119,NaN,9.729225,NaN,44.455502,400,399.749725,25,32.48658,10.603551,91.592514,50.01186,401.587158,397.747131,400.054169,5800.470215,11.038583,11.375097,73.80394,73.931931,17.636305,99.63945,69.040031,26.989714,94.649017,33.422661,25.568045,95.020409,147.913223,106.651482,0,415.923309,414.90564619111,1.80986418680889,0.0342217941108632,1.02426747397894,13.1196733145703,469.178211339395,1.85209431773458,0.00699566781229289,1.43525298804096,77.7841738251546,453.272916929015,98.2671605743934,0.00634270324587907,1.56946401352349
7,6.904202,35,35.366604,23.57,24.01055,108.947418,NaN,9.728257,NaN,44.478508,400,399.825745,25,32.484974,10.586906,91.334282,50.01186,401.810577,397.90686,400.247589,5804.516602,11.017035,11.365327,73.753838,73.955498,17.57354,99.641365,69.047661,26.981647,94.858055,33.428223,25.542408,95.070549,147.889084,106.639183,0.0600898191332817,417.088593,414.899883415351,1.80984355046746,0.0342201537912497,1.02427892336857,13.1201869185958,469.240425220185,1.85226437119006,0.00699907731198497,1.43479886514144,77.7792111242646,453.262750676577,98.2560493132124,0.00634315418779633,1.56948074692715
7,6.898866,35,35.363605,23.57,24.016388,108.968117,NaN,9.721764,NaN,44.485355,400,399.906311,25,32.483955,10.58564,91.293739,50.01186,401.810577,397.90686,400.247589,5804.516602,11.017035,11.365327,73.711464,73.954094,17.56193,99.630783,69.04464,26.981647,94.858055,33.428223,25.542408,95.070549,147.889084,106.639183,0.0600898191332817,417.088593,414.917359383199,1.80996383579189,0.0342522546565592,1.02410116670918,13.0948037567459,469.274543261535,1.85235915433261,0.0070011467774637,1.43453586870411,77.7754370709197,453.305524157804,98.2797843129238,0.0063456444218936,1.56892372928354
7,6.909351,35,35.367474,23.57,24.01165,108.980072,NaN,9.727166,NaN,44.446934,400,399.857239,25,32.481674,10.590041,91.425377,50.01186,401.714417,397.770111,400.035278,5799.827637,11.022906,11.374116,73.701973,73.938477,17.563202,99.598633,69.029419,26.983238,94.948898,33.409863,25.538122,95.030075,147.87056,106.630646,0,416.867096,414.889912993006,1.80975072963798,0.0341904863512985,1.02444059173903,13.1446663710673,469.285990088995,1.85238202170689,0.00700067681315534,1.43453157571247,77.7803058939193,453.2288291596,98.2354612515118,0.00634151702703636,1.56988567174713
7,6.909351,35,35.367474,23.57,24.008549,109.010056,NaN,9.727166,NaN,44.407524,400,399.924622,25,32.488777,10.583687,91.464195,50.01186,401.714417,397.770111,400.035278,5799.827637,11.022906,11.374116,73.690079,73.913742,17.552485,99.601753,69.025482,26.983238,94.948898,33.409863,25.538122,95.030075,147.87056,106.630646,0,416.867096,414.886736195558,1.80974003911306,0.0341899046213219,1.02444521840065,13.1446663710673,469.3289990944,1.85249456798717,0.00700238234711812,1.43426555136519,77.7803058939193,453.224858862801,98.2329322520438,0.00634134819658159,1.56993056856372
7,6.926073,35,35.37262,23.57,24.008549,109.010056,NaN,9.745197,NaN,44.407524,400,399.924622,25,32.488777,10.56452,91.381111,50.013596,401.563904,397.759674,400.060516,5802.733398,10.996178,11.348158,73.669281,73.882652,17.54944,99.595192,69.026207,26.981613,95.294785,33.551193,25.514988,94.971512,147.782837,106.660645,0.188707128167152,418.333282,414.850675008468,1.80942656128884,0.0340931859132039,1.02497648081033,13.2240706702451,469.321417814477,1.85246530194491,0.0070008529511717,1.43440088385216,77.786780742668,453.111710497144,98.166943461167,0.00633538403634815,1.57134156979048
7,6.928329,35,35.37656,23.57,24.008274,109.053268,NaN,9.75246,NaN,44.367508,400,399.841583,25,32.491096,10.561066,91.255562,50.013596,401.532837,397.841797,400.141205,5808.294922,11.008758,11.344201,73.650131,73.903503,17.556236,99.612732,69.042099,26.999035,95.2314,33.557049,25.502415,95.06971,147.866882,106.662323,0.211548507213593,424.893951,414.84552565305,1.80938335435354,0.0340801208232735,1.02504867121696,13.2347720921247,469.377592180547,1.85260506735502,0.00700213917065278,1.43412149661873,77.7917374140629,453.098162966327,98.1629578214566,0.00633392641337921,1.57159395559489
7,6.931767,35,35.383038,23.57,24.006598,109.065018,NaN,9.75853,NaN,44.365005,400,399.7966,25,32.491772,10.553276,91.278336,50.013596,401.982056,398.375122,400.504974,5808.121582,11.002977,11.38685,73.682693,73.926544,17.625084,99.620064,69.057922,26.996897,95.276993,33.57745,25.513803,95.23204,147.809525,106.698753,0.265614569187164,417.642303,414.836388658558,1.80931318858737,0.03405999106917,1.02516063705173,13.2510752747236,469.384906073979,1.85261233645024,0.00700088275811027,1.43418758266541,77.7998855680069,453.076212070571,98.156614367496,0.00633154421403065,1.57200557744154
7,6.938331,35,35.387096,23.57,24.006069,109.076897,NaN,9.767389,NaN,44.347183,400,399.970764,25,32.494514,10.529211,91.433426,50.013596,401.982056,398.375122,400.504974,5808.121582,11.002977,11.38685,73.736938,73.930702,17.621742,99.617134,69.062279,26.996897,95.276993,33.57745,25.513803,95.23204,147.809525,106.698753,0.265614569187164,417.642303,414.821677842478,1.80918848870958,0.0340221119920272,1.02537053298255,13.2821850283287,469.395968822203,1.85263384729986,0.00700035277250864,1.4341889593487,77.8049889000387,453.032480356757,98.1335763734412,0.00632877695769202,1.57260554037767
7,6.937254,35,35.390827,23.57,24.00551,109.082397,NaN,9.770691,NaN,44.326813,400,400.105682,25,32.497478,10.516195,91.537277,50.013596,401.766998,398.061951,400.261963,5809.398438,11.00787,11.36465,73.742317,73.934486,17.602924,99.631416,69.068375,26.979855,95.400642,33.648232,25.512615,95.303177,147.901657,106.690338,0.317048013210297,416.637115,414.823429731062,1.80920671617859,0.0340282014017181,1.02533706107384,13.2770821772326,469.398364773099,1.85263328289474,0.00699955756261888,1.43423821982952,77.8096803864784,453.041609216071,98.1437727409863,0.00632833171393795,1.57259470109328
7,6.924578,35,35.390446,23.57,24.004568,109.092873,NaN,9.758826,NaN,44.318214,400,400.082825,25,32.504036,10.49315,91.548042,50.013596,401.766998,398.061951,400.261963,5809.398438,11.00787,11.36465,73.764046,73.921631,17.547329,99.634651,69.055367,26.979855,95.400642,33.648232,25.512615,95.303177,147.901657,106.690338,0.317048013210297,416.637115,414.849820002839,1.8094408383247,0.0341010684113491,1.02493493151207,13.2169776186248,469.413950107858,1.85267475456039,0.00700026592379051,1.43413548555287,77.8092013309464,453.128302635333,98.198469612005,0.00633210377606849,1.57159785547587
7,6.914934,35,35.387604,23.57,23.997698,109.092606,NaN,9.746461,NaN,44.314873,400,400.124573,25,32.520306,10.480163,91.513382,50.013596,401.975433,398.327881,400.510986,5807.933594,11.037026,11.385366,73.754768,73.941269,17.515764,99.6362,69.054565,26.94298,94.909935,33.604641,25.51811,95.25647,147.957474,106.663589,0.165283769369125,420.040283,414.863581574866,1.80959791290869,0.0341555274341346,1.0246387034252,13.1711934624237,469.417749802931,1.85268990014145,0.00700109454989131,1.43406327216935,77.8056277109669,453.184834648242,98.2311071917972,0.00633514258128225,1.57088509848315
7,6.908612,35,35.382107,23.57,24.001158,109.105286,NaN,9.735421,NaN,44.308197,400,400.159088,25,32.542305,10.493928,91.380295,50.013596,401.870361,398.157288,400.342896,5804.558594,11.00043,11.372581,73.796516,73.978584,17.490236,99.632088,69.059875,26.924086,94.746796,33.627605,25.497719,95.19603,147.944626,106.672821,0.0972511693835258,420.731293,414.880757599998,1.80972842276394,0.0341928028617157,1.02443279728127,13.1411538601612,469.444020417969,1.85276869633878,0.0070034473434428,1.43380701865628,77.7987146467511,453.229821735701,98.2532903432491,0.00633828435157436,1.57023858660398
7,6.89799,35,35.377445,23.57,24.003061,109.083542,NaN,9.725488,NaN,44.303024,400,400.143372,25,32.563511,10.496757,91.414246,50.013596,401.870361,398.157288,400.342896,5804.558594,11.00043,11.372581,73.82151,73.985817,17.618425,99.648956,69.040497,26.924086,94.746796,33.627605,25.497719,95.19603,147.944626,106.672821,0.0972511693835258,420.731293,414.905598440127,1.80993435557868,0.0342548467338546,1.02409315810017,13.0906352275907,469.419702403818,1.85271361908611,0.00700359678266175,1.4338769120707,77.7928506882881,453.303354313354,98.294656540423,0.00634245297098618,1.56929192229451
7,6.89799,35,35.377445,23.57,23.999126,109.053978,NaN,9.725488,NaN,44.292759,400,400.101044,25,32.574196,10.512566,91.588036,50.013565,401.743622,398.065735,400.223022,5802.738281,11.010406,11.363184,73.803589,73.987816,17.685858,99.669571,69.05439,26.883844,94.3731,33.540859,25.491999,94.926895,147.928314,106.666908,0,419.238586,414.901568622077,1.80992079406692,0.0342541078053639,1.02409898953669,13.0906352275907,469.37730740177,1.85260270092469,0.00700191660408169,1.43413845274858,77.7928506882881,453.298316977985,98.2914466569704,0.00634223888725634,1.56934874638387
7,6.888021,35,35.370842,23.57,23.982916,109.0177,NaN,9.713492,NaN,44.300232,400,400.106476,25,32.577244,10.514842,91.517281,50.013565,401.772461,398.074341,400.31311,5799.825195,11.032645,11.372126,73.78141,73.983856,17.789928,99.692627,69.088326,26.894812,93.800514,33.450214,25.491926,94.935631,147.79155,106.701553,NaN,414.011658,414.906446862152,1.81005222516325,0.0343091242546568,1.02380722302554,13.0431683776925,469.335001276357,1.85250410283638,0.00700181603457096,1.43428634328696,77.7845437366016,453.342948432427,98.3121382808134,0.00634561406870983,1.56868184907309
7,6.874612,35,35.361336,23.57,23.970768,109.021706,NaN,9.698183,NaN,44.304455,400,400.150574,25,32.579239,10.542372,91.325027,50.013565,401.772461,398.074341,400.31311,5799.825195,11.032645,11.372126,73.809807,73.967216,17.794434,99.705597,69.126869,26.894812,93.800514,33.450214,25.491926,94.935631,147.79155,106.701553,NaN,414.011658,414.922888232035,1.81026256443225,0.0343851934541523,1.02340093424891,12.9792395886539,469.354747360836,1.85257319115459,0.00700486958927342,1.43400103497589,77.7725814255012,453.415050615913,98.346959079551,0.0063508080383587,1.56763596924699
7,6.855266,35,35.347122,23.57,23.959923,109.035324,NaN,9.68228,NaN,44.315296,400,400.21048,25,32.576481,10.55147,91.139511,50.013565,401.976257,398.284058,400.486786,5794.47998,11.025653,11.36204,73.827614,73.956039,17.84334,99.696671,69.114754,26.91411,93.12262,33.29628,25.477409,94.634178,147.63414,106.68644,NaN,406.755188,414.953426116755,1.81058959991978,0.0344967215585895,1.02280605004617,12.8868380239006,469.395198288365,1.85270509601546,0.00700987168673324,1.43350754396219,77.7546874994541,453.527519703659,98.4020675281166,0.0063587751898846,1.5660262118443
7,6.840668,35,35.33255,23.57,23.950573,109.055405,NaN,9.657154,NaN,44.326874,400,400.15451,25,32.57312,10.55404,91.272614,50.013565,401.838501,398.124939,400.279022,5790.396484,10.998929,11.369971,73.789925,73.96508,17.841896,99.671936,69.085403,26.936022,93.951614,33.380383,25.476824,94.296242,147.502289,106.712364,NaN,399.213379,414.975257879213,1.81083278511898,0.0345810689767943,1.02235973010901,12.816982626063,469.445418501107,1.85286323239044,0.00701535065224452,1.43294867087678,77.7363340731953,453.608609037951,98.4367880138151,0.00636549322529699,1.56476391151703
7,6.858487,35,35.328667,23.57,23.950573,109.055405,NaN,9.66356,NaN,44.326874,400,400.15451,25,32.57312,10.557562,91.374359,50.013565,401.838501,398.124939,400.279022,5790.396484,10.998929,11.369971,73.826004,73.977997,17.806721,99.619286,69.069572,26.936022,93.951614,33.380383,25.476824,94.296242,147.502289,106.712364,NaN,399.213379,414.936932443796,1.81049669772221,0.0344760073378535,1.02292116377109,12.9022361288779,469.451129264506,1.85288530180245,0.00701650700580964,1.43284703202704,77.7314419308799,453.481266834449,98.3508884927344,0.00636095404857385,1.5660866428459
7,6.871874,35,35.328758,23.57,23.947237,109.06546,NaN,9.677755,NaN,44.368347,400,400.088379,25,32.563759,10.564243,91.469208,50.013565,401.70755,398.011078,400.252838,5792.49707,10.980121,11.334851,73.82795,73.929863,17.751156,99.61203,69.062286,26.948372,94.162567,33.500515,25.461895,94.364059,147.500015,106.686058,NaN,410.334076,414.904702549698,1.81023304857237,0.0343967995567896,1.02334880899121,12.966174220872,469.465402291969,1.85292247811573,0.00701705135266432,1.43276096729002,77.7315565878724,453.383386912484,98.2885174834248,0.00635677163034412,1.56718411244543
7,6.886437,35,35.332329,23.57,23.948509,109.090401,NaN,9.69743,NaN,44.404205,400,400.01593,25,32.556988,10.577962,91.683411,50.013565,401.792145,398.042877,400.192078,5794.984375,10.990838,11.371859,73.836601,73.925232,17.73173,99.624039,69.067764,26.921968,94.618286,33.655769,25.487555,94.394485,147.446945,106.651794,0,419.102539,414.874633433607,1.80996344277091,0.0343118961033002,1.02380783407646,13.0356214328823,469.49588542383,1.85299567339384,0.0070174050788983,1.43263512810012,77.7360556551117,453.285521793852,98.2302891903175,0.00635180687367348,1.56837223315935
7,6.88991,35,35.33147,23.57,23.953505,109.061699,NaN,9.711292,NaN,44.449455,400,399.980408,25,32.55722,10.589437,91.842529,50.013565,401.792145,398.042877,400.192078,5794.984375,10.990838,11.371859,73.803902,73.947693,17.658857,99.638756,69.058746,26.921968,94.618286,33.655769,25.487555,94.394485,147.446945,106.651794,0,419.102539,414.872264098967,1.80991536988861,0.034292582180426,1.02391049901775,13.0521667630923,469.456025544849,1.85289296678084,0.00701602996467766,1.43286501017905,77.7349734585406,453.267123159336,98.217549364279,0.00635121683297474,1.56855810667098
7,6.863857,35,35.320587,23.57,23.951641,109.02562,NaN,9.688435,NaN,44.471741,400,400.064911,25,32.558346,10.606152,91.860985,50.013565,401.896851,398.15918,400.41748,5795.372559,11.007895,11.342699,73.744705,73.961136,17.674805,99.656113,69.046951,26.907766,93.501144,33.409267,25.504925,94.407372,147.3806,106.640747,0,415.795715,414.926468354554,1.81039919123947,0.0344446513945782,1.02308909589886,12.9278953668556,469.420336004708,1.85281956591171,0.00701722083077553,1.4328976424199,77.7212600106438,453.439905090307,98.314998743295,0.00636101105843686,1.56634902435149
7,6.873361,35,35.318851,23.57,23.936153,109.007332,NaN,9.687167,NaN,44.501526,400,400.154724,25,32.552635,10.585073,91.689438,50.013565,401.896851,398.15918,400.41748,5795.372559,11.007895,11.342699,73.698517,73.950195,17.64945,99.678551,69.017151,26.907766,93.501144,33.409267,25.504925,94.407372,147.3806,106.640747,0,415.795715,414.890156941207,1.81016687503014,0.0343860031923737,1.02341206408388,12.9732704765798,469.396684395911,1.85276086514636,0.0070166982239129,1.43301324086646,77.7190720519304,453.352510373079,98.2571819832139,0.00635768366711644,1.56728485659137
7,6.871927,35,35.315186,23.57,23.920185,108.997292,NaN,9.687736,NaN,44.540504,400,400.206879,25,32.545216,10.579804,91.48378,50.016178,402.038452,398.33493,400.595795,5793.511719,10.999992,11.341003,73.62278,73.946938,17.532612,99.663033,68.985771,26.890488,93.999634,33.574299,25.474323,94.329987,147.374329,106.644852,0,414.690613,414.876904207344,1.81013886423959,0.0343913959599661,1.0233901054135,12.96642716737,469.387690538306,1.85274405995641,0.00701721945766394,1.43300565402157,77.7144524720733,453.339776968772,98.2447525902122,0.00635796542954121,1.5673368538639
7,6.871927,35,35.315186,23.57,23.914602,108.996941,NaN,9.687736,NaN,44.559082,400,400.241058,25,32.54184,10.578396,91.332047,50.016178,401.98349,398.371979,400.629486,5790.291016,10.995733,11.346129,73.596809,73.931252,17.532017,99.707092,68.952621,26.893951,94.098122,33.579895,25.469406,94.445557,147.323639,106.667358,0,417.654388,414.871190597531,1.81011963086044,0.0343903447490038,1.02339829337325,12.96642716737,469.387187552778,1.85274274374727,0.00701719949479332,1.43300874720315,77.7144524720733,453.332633827878,98.2401952047431,0.00635766146755934,1.56741703208713
7,6.881771,35,35.316868,23.57,23.920727,109.008453,NaN,9.693697,NaN,44.577488,400,400.214722,25,32.538555,10.557035,91.386894,50.016178,401.98349,398.371979,400.629486,5790.291016,10.995733,11.346129,73.648224,73.907753,17.640242,99.802948,68.947472,26.893951,94.098122,33.579895,25.469406,94.445557,147.323639,106.667358,0,417.654388,414.856247334816,1.80995546176875,0.0343339114796419,1.0237010117076,13.0133826601986,469.401208795967,1.85277634533489,0.00701735290504814,1.43295140002916,77.7165726330927,453.272735056439,98.2039654476301,0.00635473434292904,1.56813207286273
7,6.882223,35,35.316277,23.57,23.933168,109.029678,NaN,9.702577,NaN,44.598953,400,400.252991,25,32.548847,10.555812,91.61248,50.016178,402.022339,398.294373,400.513245,5792.263184,11.005003,11.353146,73.734543,73.890984,17.596756,99.821785,68.929123,26.879765,94.32074,33.685024,25.466888,94.589027,147.277298,106.673569,0,422.370819,414.868009049831,1.80998982939331,0.0343336115047899,1.02369697808893,13.0155374540528,469.432490512169,1.85285928371353,0.0070187358739846,1.43274907481339,77.7158276911323,453.28512216273,98.2111704987776,0.00635539434027769,1.56797801728809
7,6.871869,35,35.310944,23.57,23.939543,109.034409,NaN,9.691696,NaN,44.604893,400,400.290405,25,32.559048,10.533203,91.707214,50.016178,401.908936,398.315094,400.4953,5790.376465,11.016296,11.363735,73.796204,73.862038,17.569742,99.801186,68.917366,26.867294,94.16626,33.583206,25.493328,94.531029,147.197586,106.69236,0,418.392303,414.89683962877,1.81020664030094,0.034395380369157,1.02335991025975,12.9661503579302,469.447111901945,1.8529073366702,0.0070205943972961,1.43256790684632,77.7091049031004,453.36225151921,98.2541107922535,0.00635987523913262,1.56697959225253
7,6.87261,35,35.307045,23.57,23.938007,109.0336,NaN,9.687952,NaN,44.594429,400,400.268616,25,32.570927,10.506677,91.809853,50.016178,401.908936,398.315094,400.4953,5790.376465,11.016296,11.363735,73.792618,73.84185,17.547195,99.79966,68.932472,26.867294,94.16626,33.583206,25.493328,94.531029,147.197586,106.69236,0,418.392303,414.893671844948,1.81018739921731,0.0343907505169718,1.02338559342453,12.9696867033759,469.451686617662,1.85292646950419,0.00702171082645974,1.43247301911021,77.7041890615105,453.352625574522,98.243388050049,0.00636034222440014,1.5669908530122
7,6.874015,35,35.304756,23.57,23.93474,109.010353,NaN,9.687523,NaN,44.554855,400,400.302979,25,32.581539,10.504855,91.779945,50.016178,402.039795,398.398346,400.536987,5792.721191,10.984238,11.368346,73.77816,73.839798,17.460779,99.807564,68.927727,26.860437,94.071533,33.61636,25.493704,94.44046,147.138947,106.726608,0,419.878998,414.887302158002,1.81014969649127,0.0343819077726325,1.02343482490825,12.9763911227617,469.421750779124,1.8528523441265,0.00702107162677163,1.43261745804053,77.701302803108,453.337167376175,98.2308344973785,0.00636019902661881,1.5671074503402
7,6.888655,35,35.307407,23.57,23.93474,109.010353,NaN,9.699356,NaN,44.554855,400,400.302979,25,32.581539,10.510059,91.544289,50.016178,402.188873,398.595001,400.701447,5791.637207,11.005043,11.369661,73.768951,73.825851,17.407385,99.90213,68.911278,26.854109,94.9552,33.803772,25.503862,94.45652,147.210526,106.693504,0.118985943496227,424.073029,414.855755563539,1.80987429004989,0.0342963708996447,1.02389849447754,13.0461886910867,469.417851005584,1.85283726942081,0.00702028115174451,1.43268686323008,77.7046454963714,453.23658043857,98.169788441054,0.00635532094853647,1.56830400451557
7,6.90915,35,35.315388,23.57,23.92835,109.001495,NaN,9.72153,NaN,44.521549,400,400.32608,25,32.5811,10.524483,91.525604,50.016178,402.188873,398.595001,400.701447,5791.637207,11.005043,11.369661,73.776184,73.829895,17.422934,99.948662,68.906113,26.854109,94.9552,33.803772,25.503862,94.45652,147.210526,106.693504,0.118985943496227,424.073029,414.80500568654,1.80946727438816,0.0341760212720674,1.02455888932603,13.1437110344672,469.393416119686,1.85275867160263,0.00701739828966919,1.43297391382518,77.7147070993582,453.090533335342,98.0861089535329,0.00634730817529843,1.57015335631764
7,6.927604,35,35.32756,23.57,23.9279,109.000587,NaN,9.748287,NaN,44.504482,400,400.41449,25,32.589771,10.525793,91.531975,50.012775,402.219757,398.501312,400.697571,5801.043945,11.000699,11.370818,73.745384,73.839569,17.444942,99.950104,68.907547,26.851923,95.284584,33.920109,25.513346,94.678421,147.172836,106.743851,0.313543826341629,427.28949,414.7646996595,1.80911963570732,0.0340692437758978,1.02514738103166,13.2313333163736,469.374199793709,1.85268604151296,0.00701372006494135,1.43330106252074,77.7300471195883,452.969209265283,98.0232173854941,0.00633940833806377,1.57183708605006
7,6.937178,35,35.341583,23.57,23.929266,108.983864,NaN,9.763439,NaN,44.510498,400,400.438171,25,32.60215,10.525068,91.46669,50.012775,402.095459,398.309448,400.448822,5802.215332,11.032746,11.387794,73.732956,73.828735,17.484791,99.889679,68.891174,26.840637,95.526566,33.975651,25.52639,94.8256,147.258499,106.71209,0.331014513969421,424.403992,414.74541375665,1.80894501014453,0.0340143654282342,1.02545089050898,13.2767220646768,469.329577522955,1.85254354478772,0.00700859358413786,1.43381698802246,77.7477121833644,452.913280450722,98.0041735282458,0.00633388298505845,1.57282721149224
7,6.952416,35,35.352764,23.57,23.937626,108.995834,NaN,9.779079,NaN,44.518181,400,400.411591,25,32.606407,10.52881,91.517395,50.012775,402.095459,398.309448,400.448822,5802.215332,11.032746,11.387794,73.742691,73.833023,17.591619,99.84182,68.893524,26.840637,95.526566,33.975651,25.52639,94.8256,147.258499,106.71209,0.331014513969421,424.403992,414.721045135483,1.80868873793713,0.033928482918434,1.02592525501382,13.3488646331232,469.33027192888,1.85252485942124,0.00700594753508183,1.43400485735955,77.7617911986147,452.825247778562,97.9614094943917,0.00632762905052759,1.57411694680885
7,6.952416,35,35.352764,23.57,23.94582,108.99659,NaN,9.779079,NaN,44.542118,400,400.333099,25,32.606926,10.517187,91.669357,50.012775,402.199585,398.463043,400.60495,5804.070801,11.023579,11.396317,73.763519,73.852585,17.56741,99.822273,68.887093,26.848536,95.803688,34.04097,25.543489,95.13118,147.506165,106.696129,0.352626651525497,416.132721,414.729451515214,1.80871703350743,0.0339300151466658,1.02591261095588,13.3488646331232,469.331356034021,1.85252769630698,0.00700599053562527,1.43399816291853,77.7617911986147,452.835748694737,97.9680807385089,0.00632807654238912,1.57399636586642
