P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,TC1,TC2,TC3,TC4,TC5,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,6.955975,35,35.366222,23.57,23.956522,108.996277,NaN,9.792278,NaN,44.566376,400,400.322174,25,32.61002,10.515113,91.700317,50.012775,402.199585,398.463043,400.60495,5804.070801,11.023579,11.396317,73.796638,73.860397,17.571659,99.82428,68.884338,26.848536,95.803688,34.04097,25.543489,95.13118,147.506165,106.696129,0.352626651525497,416.132721,414.732735347592,1.80868745237038,0.0339116447499744,1.02600998059493,13.3656969662015,469.31108031838,1.85244997303151,0.00700197081285521,1.43435480778843,77.778730422247,452.833284657618,97.9823873967095,0.00632496198272877,1.57436297432242
7,6.949203,35,35.371037,23.57,23.977728,108.988258,NaN,9.786312,NaN,44.605091,400,400.32782,25,32.617477,10.514898,91.675568,50.012775,402.147186,398.371185,400.545227,5806.166992,11.002836,11.370948,73.839195,73.854103,17.595501,99.835503,68.913651,26.857384,95.296577,33.887817,25.534149,95.417389,147.668655,106.704704,0.270214021205902,417.92038,414.769129417676,1.80888728435657,0.0339543906443291,1.02576077313421,13.3336630753911,469.292481774554,1.85239248256193,0.00700008352759339,1.43455268724066,77.7847890840271,452.910500359358,98.037121376548,0.00632717434671818,1.57359794437332
7,6.940956,35,35.375122,23.57,24.001097,108.947006,NaN,9.778081,NaN,44.646687,400,400.366486,25,32.617638,10.516417,91.708321,50.012775,402.052338,398.270844,400.446686,5805.416992,11.043758,11.379448,73.848091,73.836868,17.669411,99.840538,68.924614,26.836876,95.253082,33.824715,25.544804,95.310486,147.681702,106.744408,0.233745530247688,424.760345,414.810911815286,1.80912221076468,0.034006092696433,1.02546178630887,13.2946198136566,469.227270665383,1.85221434391946,0.00699652235058946,1.43502716001942,77.7899284304527,453.000294652899,98.0990133407481,0.00633008370307232,1.57267328536183
7,6.929754,35,35.373291,23.57,24.009409,108.900681,NaN,9.766652,NaN,44.696205,400,400.298706,25,32.617691,10.517076,91.811035,50.012775,402.052338,398.270844,400.446686,5805.416992,11.043758,11.379448,73.812935,73.860054,17.693768,99.823334,68.920586,26.836876,95.253082,33.824715,25.544804,95.310486,147.681702,106.744408,0.233745530247688,424.760345,414.843614299371,1.80936058134568,0.0340721176385949,1.02509230416629,13.24153026674,469.163486506299,1.85205075437061,0.00699442908165046,1.43539182984441,77.7876249325698,453.087636543532,98.1524137001133,0.0063342097629349,1.57163205520458
7,6.911129,35,35.367359,23.57,24.017389,108.849335,NaN,9.743071,NaN,44.74062,400,400.310333,25,32.621349,10.509495,91.799545,50.012775,402.072266,398.428894,400.547577,5805.679688,11.005393,11.377791,73.804062,73.896194,17.625175,99.82505,68.914902,26.823418,94.556412,33.604752,25.578346,95.345703,147.68367,106.756752,0.187807515263557,431.287323,414.891959927781,1.8097371637077,0.034181257132338,1.0244884416967,13.1531161388694,469.098537560102,1.85189160197395,0.00699326723597219,1.43569373700573,77.7801611848136,453.223718060455,98.2320704323035,0.00634132543334106,1.56994060827713
7,6.888866,35,35.358791,23.57,24.017389,108.849335,NaN,9.723661,NaN,44.74062,400,400.310333,25,32.621349,10.513802,91.654449,50.012775,402.039673,398.362,400.460449,5802.084961,10.994183,11.360737,73.775139,73.916145,17.668741,99.882042,68.90863,26.802158,93.966949,33.444954,25.581657,95.025757,147.702454,106.729546,0.128013342618942,429.617676,414.939920415215,1.81015511713997,0.0343106749976315,1.02378319061496,13.0471938273181,469.111194548706,1.85194042381611,0.00699581472490729,1.43546696318402,77.7693781632923,453.373519670736,98.3174826898869,0.00634961354328484,1.56803916979859
7,6.886706,35,35.349594,23.57,24.028801,108.840027,NaN,9.70708,NaN,44.773762,400,400.269775,25,32.618576,10.513291,91.442986,50.012775,402.039673,398.362,400.460449,5802.084961,10.994183,11.360737,73.775848,73.941971,17.712166,99.89183,68.911812,26.802158,93.966949,33.444954,25.581657,95.025757,147.702454,106.729546,0.128013342618942,429.617676,414.956253259491,1.81023502189161,0.0343254196779997,1.02369813391264,13.0369031726061,469.111418470493,1.85195785596101,0.00699802007890761,1.43530679160581,77.7578000966818,453.397360709852,98.3218935399584,0.00635268921222265,1.56754359764308
7,6.898932,35,35.353241,23.57,24.035046,108.87262,NaN,9.716288,NaN,44.812008,400,400.24942,25,32.609043,10.495844,91.058899,50.020023,401.974213,398.344543,400.528595,5803.46582,11.037311,11.375569,73.80587,73.939026,17.68815,99.891747,68.927406,26.822752,94.757133,33.529907,25.568018,94.732628,147.680298,106.720032,0.121290303766728,430.695099,414.936324668325,1.8100268934675,0.0342553737703624,1.02407564574038,13.0951178076801,469.152810894439,1.85205952994622,0.00699879208377512,1.4351123573084,77.7623917158733,453.322367398643,98.2783485581789,0.00634868316963403,1.56847672325791
7,6.90696,35,35.356373,23.57,24.024704,108.902649,NaN,9.727246,NaN,44.805061,400,400.314026,25,32.603355,10.486593,90.943024,50.020023,402.225342,398.576019,400.672485,5802.263184,11.015651,11.379643,73.826431,73.94706,17.559862,99.924355,68.936127,26.837778,94.894836,33.703384,25.53647,94.914795,147.582016,106.757278,0.112282909452915,433.170074,414.908438373494,1.80984058541067,0.0342068024680564,1.02434531117714,13.1333007713046,469.191280450701,1.8521544876399,0.00699957075316738,1.43492745523969,77.7663344972776,453.255158731943,98.239189856465,0.00634512322431173,1.56931208024638
7,6.906175,35,35.355568,23.57,24.010553,108.950737,NaN,9.732603,NaN,44.785538,400,400.471344,25,32.604187,10.474116,91.065323,50.020023,402.225342,398.576019,400.672485,5802.263184,11.015651,11.379643,73.799919,73.96035,17.533901,99.869919,68.959213,26.837778,94.894836,33.703384,25.53647,94.914795,147.582016,106.757278,0.112282909452915,433.170074,414.895634555619,1.80980653557363,0.0342087021317422,1.02434148125531,13.1295686267493,469.261459781011,1.85233964134651,0.00700254769987854,1.43447855840559,77.765321146157,453.242002363809,98.2298606263015,0.00634474406224535,1.56944060652091
7,6.906175,35,35.355568,23.57,24.010164,108.999786,NaN,9.732603,NaN,44.740814,400,400.383545,25,32.598625,10.486231,91.322601,50.020023,402.032043,398.373077,400.602936,5804.354492,11.035216,11.379807,73.788551,73.957848,17.573616,99.92701,68.979385,26.819555,94.577301,33.680149,25.543322,94.965141,147.547836,106.75042,0.0676007494330406,433.651611,414.89523608667,1.80980519465134,0.0342086291381512,1.02434206041392,13.1295686267493,469.331808846704,1.85252374083719,0.00700533828194516,1.43404355682316,77.765321146157,453.241504371887,98.2295433215064,0.006344722881626,1.56944623067309
7,6.896848,35,35.350155,23.57,24.020288,109.023918,NaN,9.724113,NaN,44.688049,400,400.338013,25,32.585396,10.495348,91.396339,50.020023,402.032043,398.373077,400.602936,5804.354492,11.035216,11.379807,73.815483,73.972145,17.659718,99.867859,68.98027,26.819555,94.577301,33.680149,25.543322,94.965141,147.547836,106.75042,0.0676007494330406,433.651611,414.92570001736,1.81001516695789,0.0342647249794747,1.02403149148229,13.0852003069089,469.374382109011,1.85264506655028,0.0070083207957917,1.43368787967782,77.7585064391741,453.316052599138,98.2706978308192,0.00634910655670697,1.56847119775044
7,6.894721,35,35.348053,23.57,24.025496,109.037155,NaN,9.715215,NaN,44.633224,400,400.328339,25,32.578888,10.51064,91.373291,50.020023,402.087555,398.486664,400.642731,5797.418945,10.983572,11.356987,73.818382,74.004684,17.691654,99.874878,68.974388,26.811766,94.448402,33.6152,25.545067,94.797684,147.695786,106.635086,0,433.161652,414.935613745785,1.81007305667907,0.0342780824907843,1.02395647266453,13.0750758213111,469.396452814771,1.85270667094239,0.00700969877000171,1.43351579563745,77.7558597901318,453.336219636317,98.2810879368682,0.0063504354681248,1.56819213508372
7,6.892371,35,35.343216,23.57,24.021725,109.060066,NaN,9.711665,NaN,44.601086,400,400.32431,25,32.575787,10.518928,91.516792,50.020023,402.168915,398.550262,400.705536,5797.606445,10.989857,11.365505,73.857224,74.011009,17.656157,99.805016,68.978935,26.779432,94.761375,33.638226,25.544214,94.663719,147.608582,106.676117,0,433.814117,414.936812927981,1.81010420364493,0.0342910602652912,1.02388767616242,13.0638870936905,469.43640947006,1.85282008817764,0.00701244042760296,1.43318691818587,77.7497687700555,453.344716523266,98.2808260337204,0.00635188176224934,1.56797661719816
7,6.89712,35,35.343903,23.57,24.014605,109.07235,NaN,9.718832,NaN,44.586803,400,400.408661,25,32.572796,10.521163,91.672768,50.020023,402.168915,398.550262,400.705536,5797.606445,10.989857,11.365505,73.921707,74.034172,17.641357,99.840836,68.976105,26.779432,94.761375,33.638226,25.544214,94.663719,147.608582,106.676117,0,433.814117,414.919294528145,1.80999047564737,0.0342620752929643,1.02404850905631,13.086494851078,469.453003699778,1.85286224352785,0.00701293407605733,1.43309668754443,77.7506339386776,453.302912168928,98.2549757755816,0.00634994980472921,1.56846389674105
7,6.899747,35,35.346207,23.57,24.010271,109.070328,NaN,9.721179,NaN,44.571877,400,400.330444,25,32.570728,10.499347,91.672005,50.020023,401.85498,398.349823,400.410645,5793.581543,10.98894,11.363054,74.001091,74.036034,17.627975,99.866745,68.956673,26.741768,94.688675,33.643456,25.54483,94.756516,147.567444,106.684799,0,434.855408,414.909196886799,1.80992621390962,0.0342459838847956,1.02413813962014,13.0989956723996,469.44671721963,1.8528415692035,0.00701213355727332,1.43317482731322,77.7535353200544,453.280508251097,98.2434001496189,0.00634848018992973,1.56877348317239
7,6.907077,35,35.347393,23.57,24.010271,109.070328,NaN,9.727932,NaN,44.571877,400,400.330444,25,32.570728,10.478314,91.747971,50.019375,401.795532,398.285461,400.364777,5801.295898,10.963674,11.358712,74.012421,74.038475,17.664656,99.778625,68.965584,26.754925,94.912582,33.695045,25.543791,94.85421,147.561508,106.674255,0,435.271942,414.893401675858,1.8097886386195,0.0342034157173663,1.02437050920042,13.1338569995991,469.444972771772,1.85283482946262,0.00701178066353831,1.43320588663128,77.7550287392748,453.230168537448,98.2127115119808,0.00634607292848003,1.56937089231873
7,6.911966,35,35.348068,23.57,24.006512,109.058655,NaN,9.736742,NaN,44.562389,400,400.19104,25,32.575577,10.47025,91.686234,50.019375,401.795532,398.285461,400.364777,5801.295898,10.963674,11.358712,73.991272,74.024551,17.784346,99.785187,68.983536,26.754925,94.912582,33.695045,25.543791,94.85421,147.561508,106.674255,0,435.271942,414.879011996777,1.8096839650601,0.0341743674425559,1.0245312556537,13.1570933249648,469.427249296283,1.85278722074571,0.00701091643158782,1.43332647187473,77.755878677439,453.191726176243,98.1890132207479,0.00634428606955249,1.56982219980004
7,6.905533,35,35.34742,23.57,24.004301,109.057053,NaN,9.732363,NaN,44.587639,400,400.200806,25,32.572269,10.464173,91.757889,50.019375,401.679749,398.173492,400.255524,5800.764648,11.001897,11.374402,73.9832,74.021317,17.869345,99.805122,68.997093,26.762827,94.720322,33.650734,25.520418,94.938232,147.58168,106.646385,0,435.859375,414.89061406644,1.80979703149159,0.0342112546658151,1.02433042842713,13.1265161104375,469.425906463625,1.85278489603687,0.00701101818368683,1.43332361933586,77.7550627371698,453.23330248414,98.2147402164321,0.00634620019973882,1.56933617231081
7,6.897048,35,35.34399,23.57,24.000441,109.034882,NaN,9.723494,NaN,44.594826,400,400.122772,25,32.571362,10.462106,91.75206,50.019375,401.679749,398.173492,400.255524,5800.764648,11.001897,11.374402,73.966293,74.002533,17.860157,99.809937,69.004204,26.762827,94.720322,33.650734,25.520418,94.938232,147.58168,106.646385,0,435.859375,414.904944879387,1.80994301607191,0.034259834298941,1.02406719509391,13.0861521814202,469.399174208901,1.85272124409217,0.00701077855502878,1.43342930773217,77.7507435000997,453.285340930162,98.2438758715872,0.00634918293071003,1.56866394786652
7,6.897048,35,35.34399,23.57,23.999176,109.009125,NaN,9.723494,NaN,44.620049,400,400.101685,25,32.581463,10.452549,91.690552,50.019375,402.010345,398.547119,400.695984,5798.799805,10.981067,11.359449,73.918282,73.957565,17.805811,99.809998,69.005074,26.782631,94.413391,33.521267,25.552288,94.834846,147.594147,106.642632,0,435.375427,414.9036494332,1.80993865649923,0.0342595967320555,1.024069068779,13.0861521814202,469.362250441131,1.8526246285173,0.00700931400341119,1.43365680313245,77.7507435000997,453.283721811863,98.2428437136883,0.00634911406149059,1.56868218981478
7,6.891946,35,35.338711,23.57,24.000029,108.981949,NaN,9.713516,NaN,44.625462,400,400.260254,25,32.587734,10.460379,91.669731,50.019375,401.874908,398.338623,400.408295,5797.05127,10.968833,11.361314,73.951492,73.924004,17.863579,99.818596,69.00354,26.776251,94.557053,33.528721,25.564468,94.675438,147.559708,106.677528,0,435.967712,414.915513743229,1.81003743224185,0.0342894603616508,1.02390622848102,13.0618632902672,469.331062086001,1.85255269746256,0.00700933952799355,1.43375847202019,77.744094938417,453.31705479854,98.2578941861025,0.00635171609885824,1.5681758475589
7,6.896732,35,35.341125,23.57,24.000309,108.978996,NaN,9.716059,NaN,44.613605,400,400.279602,25,32.588924,10.47067,91.674698,50.019375,401.874908,398.338623,400.408295,5797.05127,10.968833,11.361314,73.982758,73.882965,17.903736,99.808739,68.995743,26.776251,94.557053,33.528721,25.564468,94.675438,147.559708,106.677528,0,435.967712,414.905490513706,1.80994849570066,0.0342616479892473,1.02405737963274,13.0846482100976,469.323272266658,1.85252788455813,0.00700845297404016,1.43384803276,77.7471353618266,453.285556878833,98.2406472174745,0.00634983473106447,1.56859034148596
7,6.902719,35,35.341278,23.57,24.000469,108.962273,NaN,9.725379,NaN,44.595226,400,400.224243,25,32.589088,10.478027,91.727058,50.019375,401.857208,398.365631,400.47702,5796.120605,10.972282,11.367823,73.990173,73.872757,17.914629,99.791855,69.018417,26.766884,94.705933,33.584496,25.54563,94.744682,147.56955,106.674187,0,436.906677,414.892753727757,1.80983663711581,0.0342268737921716,1.02424689136685,13.1131338396695,469.299067340661,1.85246426028474,0.00700745597360474,1.43400013483282,77.7473280564653,453.244112203313,98.2144093831586,0.00634803729351052,1.56906138478393
7,6.896817,35,35.340385,23.57,23.998711,108.953163,NaN,9.723386,NaN,44.584984,400,400.213806,25,32.581905,10.478816,91.810608,50.019375,401.927155,398.461456,400.388397,5795.427734,10.963363,11.381041,73.921585,73.894836,17.91872,99.76825,69.048561,26.753981,94.440247,33.550838,25.530275,94.834351,147.452652,106.716942,0,436.747772,414.90367093531,1.80994139220913,0.0342608533346367,1.02406243902245,13.0850527645047,469.287319280976,1.85243515251062,0.00700720338088151,1.43405736842455,77.7462033607997,453.282448823539,98.2377962850764,0.00634986851789873,1.5686069691412
7,6.898821,35,35.340332,23.57,23.994053,108.966331,NaN,9.722408,NaN,44.579273,400,400.276855,25,32.571419,10.482736,91.639923,50.019375,401.927155,398.461456,400.388397,5795.427734,10.963363,11.381041,73.8423,73.913452,17.917849,99.762459,69.032356,26.753981,94.440247,33.550838,25.530275,94.834351,147.452652,106.716942,0,436.747772,414.894582683641,1.80988770529943,0.0342483225774655,1.02413284752092,13.0945896297849,469.306280269193,1.85248487154704,0.00700796845197298,1.43393931462691,77.7461366084915,453.262476827524,98.2250025971326,0.0063490307804275,1.56883073235843
7,6.906212,35,35.341255,23.57,23.989054,108.997932,NaN,9.728075,NaN,44.576366,400,400.362915,25,32.567577,10.487616,91.51902,50.013306,401.994598,398.504364,400.574432,5796.999512,11.003725,11.385866,73.841156,73.92601,17.916222,99.745369,69.017914,26.768482,94.710991,33.612617,25.524553,94.646187,147.432816,106.748795,0,437.514587,414.873532127283,1.80973172821241,0.0342044530352316,1.02437469169316,13.1297445439986,469.350230592056,1.85259819208094,0.00700949141801559,1.43368394106272,77.7472990893582,453.205139428764,98.1895475487059,0.00634638418875591,1.5695009061848
7,6.90769,35,35.341782,23.57,23.987143,109.028061,NaN,9.731782,NaN,44.571976,400,400.312073,25,32.568115,10.488066,91.327454,50.013306,402.027954,398.490112,400.57666,5802.029297,10.977383,11.373387,73.837898,73.940483,17.952528,99.776733,69.007843,26.787148,94.572281,33.58704,25.546837,94.786224,147.442444,106.741585,0,437.996094,414.868387980144,1.80969740442435,0.0341955202204872,1.02442445464583,13.1367711382387,469.39264640878,1.85270821418137,0.00701104788671091,1.43343160885776,77.7479628083147,453.192728197971,98.1822598601443,0.00634573787288002,1.56965432780176
7,6.903252,35,35.340401,23.57,23.988886,109.067627,NaN,9.730715,NaN,44.604893,400,400.240601,25,32.572979,10.492191,91.114586,50.013306,402.027954,398.490112,400.57666,5802.029297,10.977383,11.373387,73.756981,73.954102,17.975338,99.735802,69.026321,26.787148,94.572281,33.58704,25.546837,94.786224,147.442444,106.741585,0,437.996094,414.879740893289,1.80978670525594,0.0342216039511459,1.02428102628108,13.1156688956434,469.451385757429,1.85286443630345,0.00701370794870267,1.43304659756855,77.7462235124162,453.225012895562,98.2012067683005,0.00634742134800115,1.56925515291213
7,6.903267,35,35.339874,23.57,23.994635,109.099274,NaN,9.72827,NaN,44.631493,400,400.046997,25,32.584267,10.473071,91.191849,50.013306,401.548218,398.160004,400.167542,5799.99707,10.972898,11.360356,73.716759,73.950371,17.958664,99.764099,69.035179,26.780754,94.666359,33.570141,25.537474,94.725594,147.402374,106.761711,0,438.347626,414.885597130052,1.80980624106135,0.0342225959865034,1.02427294614109,13.115740236517,469.497507604918,1.85298606752502,0.00701566292314334,1.43275439415797,77.7455597628718,453.231933064228,98.2049972077763,0.00634783399209725,1.56916391429903
7,6.903905,35,35.340679,23.57,23.994635,109.099274,NaN,9.730095,NaN,44.631493,400,400.046997,25,32.584267,10.46872,91.413727,50.013306,401.803894,398.394958,400.386444,5798.422852,10.989816,11.389309,73.79689,73.934341,17.968397,99.778236,69.037842,26.766739,94.697433,33.598667,25.53492,94.792534,147.45575,106.749596,0,438.709961,414.884221993197,1.80979426568009,0.0342188912131921,1.02429318179712,13.1187744928071,469.496324344633,1.85298149456275,0.007015423317885,1.43277544013838,77.7465736450437,453.227996940316,98.2034351682349,0.00634748597116969,1.56922837667229
7,6.904034,35,35.341667,23.57,24.001522,109.115311,NaN,9.728244,NaN,44.658607,400,400.112061,25,32.593609,10.463978,91.52491,50.013306,401.803894,398.394958,400.386444,5798.422852,10.989816,11.389309,73.849983,73.919006,17.900496,99.786316,69.079575,26.766739,94.697433,33.598667,25.53492,94.792534,147.45575,106.749596,0,438.709961,414.890998242829,1.80981558441942,0.0342194348391829,1.02428702409134,13.1193879763592,469.517848768631,1.85303598997754,0.00701604018494735,1.43266034752182,77.747817975004,453.236540949896,98.2100414395562,0.00634762792601508,1.56915650321141
7,6.910577,35,35.343266,23.57,23.995747,109.100708,NaN,9.735098,NaN,44.687862,400,400.182098,25,32.588375,10.458866,91.579895,50.013306,401.906067,398.485748,400.44577,5796.796875,10.950609,11.372934,73.863525,73.923767,17.865108,99.808418,69.099228,26.743818,94.758018,33.656555,25.517828,94.757187,147.520966,106.703018,0,439.037384,414.870977797825,1.80967290348135,0.0341803965477819,1.02450325224004,13.1504929910597,469.494576282582,1.85297217379601,0.00701473483508666,1.43283047390945,77.7498317378732,453.184571901588,98.1788089605412,0.00634505806175475,1.56978353160523
7,6.910577,35,35.343266,23.57,23.984245,109.078995,NaN,9.735098,NaN,44.673828,400,400.219666,25,32.58881,10.454071,91.749062,50.013306,401.906067,398.485748,400.44577,5796.796875,10.950609,11.372934,73.850174,73.898857,17.853264,99.82692,69.075722,26.743818,94.758018,33.656555,25.517828,94.757187,147.520966,106.703018,0,439.037384,414.859193862499,1.80963324562483,0.0341782388134061,1.02452045522961,13.1504929910597,469.463463161026,1.85289077694148,0.00701350123816603,1.43302150221734,77.7498317378732,453.169845965138,98.1694285875675,0.0063444313774042,1.56995016210774
7,6.919399,35,35.349277,23.57,23.975218,109.058037,NaN,9.746175,NaN,44.666172,400,400.27121,25,32.584461,10.438462,91.795319,50.013306,401.89624,398.492188,400.448608,5799.053711,10.982369,11.375977,73.890244,73.875725,17.861475,99.822098,69.109421,26.756485,95.139671,33.717052,25.534739,94.883965,147.554321,106.704666,0,438.998871,414.830914034453,1.80943666956807,0.0341254849155246,1.02481442123213,13.1923967500695,469.424584755074,1.85277803168123,0.00701052160269057,1.43336360434218,77.7574009632571,453.100669374216,98.1324504668133,0.00634014003018521,1.57088431312359
7,6.926893,35,35.356464,23.57,23.972622,109.048851,NaN,9.753643,NaN,44.654663,400,400.254578,25,32.58202,10.442883,91.836349,50.013306,401.889862,398.43219,400.475159,5801.419922,10.971756,11.362573,73.929848,73.863983,17.787756,99.835083,69.06778,26.727627,95.217812,33.745987,25.557201,95.029121,147.557999,106.711533,0.188464462757111,436.381805,414.812079628118,1.80928726509786,0.0340817243004,1.02505687622619,13.227960678435,469.400840862509,1.852702727811,0.00700786163865525,1.43363311713551,77.7664490482999,453.049755167737,98.1085062024848,0.00633636322368128,1.57164267796098
7,6.926679,35,35.360111,23.57,23.972637,109.040359,NaN,9.75899,NaN,44.632629,400,400.252808,25,32.583149,10.452913,91.740501,50.013306,401.889862,398.43219,400.475159,5801.419922,10.971756,11.362573,74.079628,73.860725,17.673668,99.843323,69.035995,26.727627,95.217812,33.745987,25.557201,95.029121,147.557999,106.711533,0.188464462757111,436.381805,414.812556957678,1.80929132635601,0.0340829615793901,1.0250500379061,13.2269455149967,469.383297595189,1.85265014007583,0.00700629436643607,1.43380385267654,77.7710396142244,453.053573726659,98.1152290056941,0.00633570936671241,1.57169037242058
7,6.915851,35,35.35857,23.57,23.974836,109.027618,NaN,9.74793,NaN,44.624378,400,400.190491,25,32.58548,10.464999,91.624702,50.010132,401.736237,398.395264,400.339508,5800.419434,10.985567,11.37947,74.058479,73.87674,17.706909,99.862793,69.017174,26.699928,94.669914,33.631378,25.538248,95.100449,147.551239,106.75367,0.137425288558006,444.962494,414.83817762553,1.80950187760607,0.0341459332434639,1.02470215927656,13.1755489410133,469.367297769389,1.85261110082564,0.00700602822673806,1.4338760748906,77.769099988972,453.130772541822,98.1625482780224,0.00633933974359764,1.5707745190145
7,6.919772,35,35.360481,23.57,23.984575,109.022034,NaN,9.744035,NaN,44.616684,400,400.143402,25,32.584518,10.47331,91.680405,50.010132,401.90979,398.541504,400.534576,5804.603516,10.965223,11.373633,74.049072,73.88253,17.719658,99.822998,69.058525,26.703041,94.97496,33.647949,25.550003,94.982536,147.54541,106.772995,0.159672766923904,439.435852,414.839698416483,1.80946194978736,0.0341250829404836,1.02481219591243,13.1941675722238,469.356476795889,1.85257928360474,0.00700514246506596,1.43397567216675,77.7715053108095,453.117158310999,98.1561297976086,0.00633833255577024,1.57097672682752
7,6.9251,35,35.365032,23.57,23.98575,109.035759,NaN,9.749194,NaN,44.621002,400,400.242523,25,32.58699,10.477648,91.694672,50.010132,401.90979,398.541504,400.534576,5804.603516,10.965223,11.373633,73.977348,73.864616,17.755537,99.774597,69.142387,26.703041,94.97496,33.647949,25.550003,94.982536,147.54541,106.772995,0.159672766923904,439.435852,414.829406019558,1.80936614793273,0.0340945295260607,1.02497993790585,13.2194543885228,469.369456776436,1.8526049052982,0.00700456977815812,1.43397373339895,77.7772329080484,453.08447123684,98.1406810363716,0.00633592294189211,1.57146177868024
7,6.928374,35,35.36837,23.57,23.985931,109.034859,NaN,9.756561,NaN,44.629219,400,400.316162,25,32.579281,10.476922,91.879372,50.010132,402.043304,398.59317,400.533081,5806.755859,10.975325,11.377792,73.964081,73.848007,17.765528,99.790825,69.075752,26.713356,95.18161,33.673923,25.530443,95.123627,147.710419,106.709854,0.224098175764084,437.488098,414.822525484642,1.80930543497026,0.0340756762801956,1.02508389319188,13.234985524348,469.363251085472,1.85258255058699,0.0070035263920724,1.43406936882273,77.7814333475626,453.06404400214,98.1316118422106,0.00633430677274502,1.57177759848875
7,6.9279,35,35.370304,23.57,23.989504,109.027206,NaN,9.759651,NaN,44.624924,400,400.151642,25,32.572319,10.474738,91.901459,50.010132,402.043304,398.59317,400.533081,5806.755859,10.975325,11.377792,74.017891,73.876938,17.769806,99.822319,69.061874,26.713356,95.18161,33.673923,25.530443,95.123627,147.710419,106.709854,0.224098175764084,437.488098,414.827211122279,1.80932664030692,0.0340790789449557,1.02506339410753,13.2327373186125,469.34942757069,1.85254283668746,0.00700251646297986,1.43418795951797,77.7838668210579,453.073142306907,98.1396766027709,0.00633426125227238,1.57172236302724
7,6.927245,35,35.374969,23.57,23.989504,109.027206,NaN,9.756859,NaN,44.624924,400,400.151642,25,32.572319,10.470281,91.751427,50.010132,400.984833,397.891785,399.580963,5803.85791,10.937434,11.391463,73.946945,73.884697,17.788689,99.834656,69.081711,26.697771,95.04026,33.652306,25.498228,95.246613,147.688721,106.734207,0.22141495347023,437.851624,414.828624751544,1.80933891041105,0.0340828566764136,1.02504254172394,13.2296304280516,469.342556610612,1.85251631152978,0.00700113021401214,1.43431057462462,77.7897359535041,453.080652920786,98.1499448050242,0.00633353733148974,1.57175343180608
7,6.928646,35,35.377815,23.57,23.978384,109.022964,NaN,9.75871,NaN,44.624508,400,399.697083,25,32.574574,10.464976,91.841286,50.010132,401.072876,398.070953,399.759247,5802.420898,10.895312,11.368874,73.952591,73.902893,17.783079,99.808983,69.040436,26.700453,95.173286,33.656845,25.490143,95.182022,147.746048,106.728516,0.261087268590927,437.036652,414.814201974861,1.80927430293899,0.0340726942317075,1.02510398417335,13.2362755810933,469.332279703444,1.85248420772537,0.00700004345273465,1.43442302027251,77.7933161152072,453.058466799726,98.1391799408732,0.0063319569859865,1.57207717453494
7,6.928146,35,35.380848,23.57,23.965401,109.018906,NaN,9.757323,NaN,44.624706,400,399.592041,25,32.573101,10.464131,92.106293,50.010132,401.072876,398.070953,399.759247,5802.420898,10.895312,11.368874,73.97699,73.912354,17.780842,99.733307,69.030441,26.700453,95.173286,33.656845,25.490143,95.182022,147.746048,106.728516,0.261087268590927,437.036652,414.801972458088,1.8092388768359,0.0340731450074086,1.0251077308966,13.2339041235596,469.321990160589,1.85245172884414,0.00699891171751527,1.43453880365632,77.7971311410176,453.047233837543,98.1356047930854,0.00633080099425956,1.57228101361452
7,6.930445,35,35.384823,23.57,23.954287,109.029655,NaN,9.762129,NaN,44.621452,400,399.631744,25,32.575626,10.459122,92.289322,50.010132,401.250275,398.237457,399.795441,5802.767578,10.911457,11.387173,73.963173,73.935623,17.806881,99.639755,69.026505,26.684811,95.167152,33.643097,25.465139,95.180756,147.746643,106.750771,0.260855853557587,437.658997,414.785614565971,1.80915746066672,0.0340578109326412,1.02519787674036,13.2448070076659,469.331553706482,1.85246947360615,0.00699834234701968,1.43454797443431,77.8021304654675,453.0195217744,98.1226607461341,0.0063287335455314,1.57269657057514
7,6.930445,35,35.384823,23.57,23.944006,109.04882,NaN,9.762129,NaN,44.591965,400,399.747528,25,32.580013,10.471113,92.373138,50.016109,401.427521,398.456818,400.049774,5808.376465,10.917984,11.402181,73.93631,73.927811,17.804739,99.590805,69.042366,26.656029,95.265442,33.618073,25.501617,95.226128,147.861633,106.731949,0.323524385690689,435.941162,414.775074426264,1.80912198382394,0.034055885011982,1.02521350696013,13.2448070076659,469.359045189223,1.85254140520459,0.00699943193519346,1.43437798796701,77.8021304654675,453.006350325177,98.114286073123,0.00632817312708381,1.57284696811414
7,6.938289,35,35.388897,23.57,23.94426,109.053108,NaN,9.766108,NaN,44.585381,400,399.910095,25,32.577118,10.472532,92.092232,50.016109,401.427521,398.456818,400.049774,5808.376465,10.917984,11.402181,73.922287,73.894478,17.808941,99.547424,69.025146,26.656029,95.265442,33.618073,25.501617,95.226128,147.861633,106.731949,0.323524385690689,435.941162,414.758388560579,1.80897596408802,0.0340107842408903,1.02546344481235,13.2819860426478,469.359196033614,1.8525343394783,0.0069984659542505,1.43444704934381,77.8072536118583,452.954717873403,98.0862634643692,0.00632506594320227,1.57353942659038
7,6.919872,35,35.38245,23.57,23.954645,109.075745,NaN,9.756191,NaN,44.575756,400,399.85321,25,32.57457,10.458066,91.82399,50.016109,401.170593,398.144653,399.732697,5802.140137,10.925076,11.397345,73.822754,73.851433,17.81809,99.526016,69.029495,26.6178,94.537849,33.452068,25.494179,95.369049,147.914185,106.697601,0.350610762834549,440.832184,414.80880926664,1.80935683935804,0.0341188938962023,1.02486049022627,13.1946423111059,469.401155597266,1.85265592700444,0.00700166702461537,1.43407719273654,77.7991460430332,453.09204779404,98.1659967324388,0.00633234925323281,1.57181061522801
7,6.915435,35,35.383705,23.57,23.967163,109.104561,NaN,9.74287,NaN,44.566956,400,399.74408,25,32.572868,10.472482,91.715637,50.016109,401.242279,398.249146,399.854797,5804.980957,10.888252,11.389345,73.797844,73.843399,17.835115,99.514427,69.07914,26.639904,95.224731,33.50518,25.470768,95.244705,147.898895,106.687836,0.278293609619141,441.850647,414.83121260202,1.80948321674886,0.0341469015413481,1.02470046380997,13.1735731186182,469.440629939933,1.85275689900817,0.00700293156112092,1.43385531649666,77.8007244333251,453.139770634108,98.1978395943057,0.00633409830306962,1.5712993562862
7,6.921489,35,35.386349,23.57,23.972149,109.110046,NaN,9.747584,NaN,44.556797,400,399.711487,25,32.578327,10.476165,91.516098,50.016109,401.242279,398.249146,399.854797,5804.980957,10.888252,11.389345,73.818741,73.869759,17.835358,99.513603,69.073288,26.639904,95.224731,33.50518,25.470768,95.244705,147.898895,106.687836,0.278293609619141,441.850647,414.823258710027,1.80938690501141,0.0341128317027873,1.02488554607435,13.2023181139695,469.444604860705,1.85276245392696,0.00700245797715088,1.43387616920341,77.8040495264618,453.105680806353,98.1792572435217,0.00633205749767998,1.57175285816399
7,6.916445,35,35.383564,23.57,23.962004,109.079834,NaN,9.744415,NaN,44.523449,400,399.672241,25,32.583923,10.482,91.348221,50.016109,401.119934,398.035095,399.81189,5805.59375,10.920877,11.361663,73.817215,73.89035,17.801107,99.538635,68.999001,26.663067,94.830986,33.560505,25.447155,95.166862,147.942337,106.688751,0.233706250786781,441.024811,414.823746780166,1.80944648238603,0.034140090048195,1.0247403464772,13.1783700305426,469.405379830143,1.85266493799932,0.0070015685342965,1.43407025029718,77.8005471035355,453.126040247443,98.1889359514432,0.00633354593181897,1.57145184257078
7,6.888448,35,35.372501,23.57,23.948622,109.046043,NaN,9.716505,NaN,44.507648,400,399.792023,25,32.589222,10.477091,91.352226,50.016109,401.323761,398.247681,399.981903,5802.551758,10.938789,11.394452,73.806236,73.935051,17.803419,99.550385,68.97551,26.645555,94.20639,33.420509,25.439848,94.782829,147.918427,106.651199,0.188226103782654,438.628052,414.870415302226,1.80992602395581,0.0343001876515137,1.02387138874769,13.0452025867867,469.373207071914,1.85260103077646,0.00700293451047977,1.43407885977039,77.7866310259407,453.297123677373,98.2848794157957,0.00634329495531533,1.56923939281936
7,6.896826,35,35.37294,23.57,23.940882,109.025475,NaN,9.713993,NaN,44.506641,400,399.859406,25,32.595764,10.473492,91.526779,50.016109,401.323761,398.247681,399.981903,5802.551758,10.938789,11.394452,73.881058,73.964882,17.762196,99.583267,68.977486,26.645555,94.20639,33.420509,25.439848,94.782829,147.918427,106.651199,0.188226103782654,438.628052,414.844428541009,1.80974189952933,0.0342499386359451,1.02414857752459,13.0850955994586,469.343062451553,1.85252135219094,0.00700163468415617,1.43427258071438,77.7871833393189,453.229015715136,98.2420040808641,0.00634030132296747,1.57001957994034
7,6.908974,35,35.374546,23.57,23.940882,109.025475,NaN,9.728713,NaN,44.506641,400,399.859406,25,32.595764,10.493525,91.692795,50.016109,401.306335,398.167419,399.945313,5801.102051,10.904752,11.375089,73.980576,73.992607,17.741449,99.616257,69.123116,26.659729,95.050804,33.65501,25.418835,94.772186,147.950119,106.633003,0.133774682879448,441.647217,414.818225096116,1.80951379627615,0.0341793935290384,1.02453448232758,13.1428745034271,469.340696881437,1.85251222027497,0.00700115747284044,1.43431479930106,77.7892038062288,453.145323695813,98.1906025821301,0.00633638294024278,1.57100786128193
7,6.911029,35,35.376747,23.57,23.933792,109.012833,NaN,9.732984,NaN,44.50478,400,399.829102,25,32.605675,10.511343,91.908295,50.016109,401.306335,398.167419,399.945313,5801.102051,10.904752,11.375089,73.963623,73.988007,17.752312,99.63974,69.132919,26.659729,95.050804,33.65501,25.418835,94.772186,147.950119,106.633003,0.133774682879448,441.647217,414.806526354386,1.80945078030669,0.0341661534304142,1.02461048542852,13.1526409427588,469.319320711001,1.85245225474953,0.00699978462637583,1.43448480900196,77.7919726510225,453.123318128548,98.1791853855883,0.00633495461291028,1.57131266680652
7,6.913462,35,35.376034,23.57,23.923203,109.018547,NaN,9.74073,NaN,44.497929,400,399.65509,25,32.614254,10.501923,92.134071,50.019108,401.097198,398.018158,399.698242,5801.149902,10.913585,11.382484,73.93586,73.997253,17.77573,99.655548,69.117851,26.67588,94.999886,33.690437,25.430252,95.012253,147.913254,106.632439,0.178579598665237,441.694153,414.790424752278,1.80936860582634,0.0341500755974785,1.02470384634086,13.1642009784392,469.328567625294,1.8524777568245,0.00700032140649608,1.43441536012911,77.7910757236076,453.092353509072,98.1586424788003,0.00633379691717913,1.57164690099798
7,6.898308,35,35.369972,23.57,23.913555,109.035126,NaN,9.729279,NaN,44.459251,400,399.644012,25,32.620579,10.469916,92.299728,50.019108,401.187042,398.078949,399.857697,5800.979004,10.924561,11.385645,73.988091,73.99382,17.766212,99.65876,69.183205,26.667046,94.390068,33.620636,25.414373,95.161011,147.843216,106.657448,0.12834207713604,442.429657,414.813243968424,1.80961984575966,0.0342361858684513,1.02423637033022,13.0921485073813,469.361274958602,1.8525744444213,0.00700306543931426,1.43410908758144,77.7834490901481,453.181806300355,98.2084503190295,0.00633895811295362,1.5704801169771
7,6.867862,35,35.355328,23.57,23.902332,109.049042,NaN,9.697283,NaN,44.420597,400,399.727264,25,32.615417,10.458989,92.250122,50.019108,401.187042,398.078949,399.857697,5800.979004,10.924561,11.385645,74.048378,73.986908,17.751268,99.669815,69.176842,26.667046,94.390068,33.620636,25.414373,95.161011,147.843216,106.657448,0.12834207713604,442.429657,414.86739176753,1.81015391777171,0.0344118601296751,1.02328764683155,12.9470223352672,469.402786574758,1.85270990162757,0.00700821035657252,1.43360163415079,77.7650190237812,453.370875147703,98.3117307340937,0.00635027748237321,1.56798303354063
7,6.867862,35,35.355328,23.57,23.889124,109.05719,NaN,9.697283,NaN,44.420601,400,399.827637,25,32.610794,10.463052,92.11232,50.019108,401.372589,398.283722,400.099762,5796.120605,10.89852,11.350853,73.950905,73.965492,17.707214,99.696243,69.119232,26.631067,93.558296,33.356342,25.416958,94.830353,147.730301,106.67794,0,433.153259,414.853876056507,1.81010841733272,0.0344093720596197,1.02330699965115,12.9470223352672,469.414467267753,1.85274046310786,0.00700867349068243,1.43352969063536,77.7650190237812,453.353973700782,98.3009522862051,0.00634955901974995,1.56817297586797
7,6.870046,35,35.348278,23.57,23.872114,109.054634,NaN,9.683191,NaN,44.413177,400,399.857941,25,32.609947,10.452773,91.816353,50.019108,401.416077,398.300629,400.013184,5798.45459,10.896407,11.382649,73.89846,73.947868,17.657145,99.710495,69.061272,26.660387,94.69529,33.542427,25.422239,94.455833,147.697739,106.696091,0,437.795074,414.831761921991,1.81000867208332,0.0343933642726505,1.02340113151845,12.9574490439938,469.421176841132,1.85277094766038,0.00701062540862419,1.43336743968742,77.75614309874,453.312448520248,98.2661952323834,0.00634937418456872,1.568465169316
7,6.890949,35,35.351734,23.57,23.863409,109.045128,NaN,9.702661,NaN,44.4161,400,399.866089,25,32.610016,10.457324,91.818718,50.019108,401.416077,398.300629,400.013184,5798.45459,10.896407,11.382649,73.829109,73.914536,17.592804,99.715591,69.034508,26.660387,94.69529,33.542427,25.422239,94.455833,147.697739,106.696091,0,437.795074,414.777765578568,1.80958526541223,0.0342695894639796,1.02407734156937,13.0571153125351,469.402464878696,1.85271565051197,0.00700905690059177,1.43354193851976,77.7604944515697,453.15740137961,98.1714624662892,0.00634200401753731,1.57030212823327
7,6.902889,35,35.356583,23.57,23.851835,109.052208,NaN,9.717508,NaN,44.427868,400,399.786285,25,32.613716,10.456445,92.007484,50.019108,401.249146,398.16507,399.900299,5799.791016,10.906003,11.366493,73.913864,73.913963,17.567486,99.714806,69.126755,26.620625,94.897903,33.683598,25.403503,94.660896,147.643219,106.708488,0,441.189789,414.740132154232,1.80932093368974,0.0341979749879757,1.02447462347447,13.1139424102839,469.405478390258,1.85271464337081,0.00700801706671421,1.43360658854241,77.7665988452642,453.06233047731,98.1166480202474,0.00633687187611535,1.57150254454543
7,6.908207,35,35.359138,23.57,23.850086,109.049362,NaN,9.727689,NaN,44.456841,400,399.773438,25,32.606365,10.442523,92.317604,50.019108,401.245636,398.156036,399.924622,5801.280762,10.942616,11.390074,74.031868,73.924843,17.574785,99.722023,69.049026,26.612402,94.738419,33.717178,25.388161,94.786194,147.567932,106.718033,0,441.496735,414.726852398775,1.80921501502326,0.0341667948436642,1.02464673580555,13.1392287497452,469.397637883961,1.85268944473883,0.00700709548177555,1.43369874768719,77.7698149305978,453.024626275252,98.0956672501709,0.0063346949305864,1.57199575201964
7,6.907056,35,35.357735,23.57,23.859484,109.036591,NaN,9.726238,NaN,44.45702,400,399.805481,25,32.595146,10.446537,92.287064,50.019108,401.245636,398.156036,399.924622,5801.280762,10.942616,11.390074,74.084023,73.932114,17.588861,99.727501,69.015457,26.612402,94.738419,33.717178,25.388161,94.786194,147.567932,106.718033,0,441.496735,414.738968275661,1.80926905105698,0.0341752331707307,1.02459586364349,13.1337571642823,469.381392816983,1.85264951205015,0.00700678669863202,1.43377480430347,77.7680489498067,453.043798385387,98.1062124349259,0.00633582511907936,1.57174226844742
7,6.909186,35,35.360222,23.57,23.858591,109.002663,NaN,9.727278,NaN,44.455044,400,399.849091,25,32.59742,10.449741,91.950188,50.019108,401.39859,398.277039,399.990692,5800.595703,10.90459,11.383431,74.106102,73.931793,17.620901,99.723923,69.095222,26.626822,94.929291,33.728371,25.370121,94.964401,147.591049,106.701675,0,442.021576,414.733452049923,1.80922597419495,0.0341627173145758,1.02466509980001,13.1438821410823,469.329079125383,1.85250806714214,0.0070041178733239,1.43414040700808,77.7711793238057,453.029381531793,98.0999685757658,0.00633465474834978,1.5719686768677
7,6.913177,35,35.363197,23.57,23.849939,108.965851,NaN,9.73047,NaN,44.467224,400,399.827545,25,32.598248,10.434559,91.733025,50.019108,401.39859,398.277039,399.990692,5800.595703,10.90459,11.383431,74.099167,73.932549,17.766415,99.724586,69.0634,26.626822,94.929291,33.728371,25.370121,94.964401,147.591049,106.701675,0,442.021576,414.71596270357,1.80912119876726,0.0341379764978466,1.02480546956864,13.1628470037293,469.271894043643,1.85235296886754,0.00700113914263231,1.43454524998747,77.7749235992958,452.992368898281,98.0799301269208,0.0063324133795238,1.57246522904065
7,6.919064,35,35.364727,23.57,23.849939,108.965851,NaN,9.736269,NaN,44.467224,400,399.827545,25,32.598248,10.415129,91.653847,50.015038,400.732025,397.629303,399.311707,5796.072266,10.908236,11.363462,74.086502,73.95372,17.875923,99.721405,68.995384,26.630136,94.859573,33.749016,25.356081,94.974167,147.643112,106.698044,0.132113143801689,441.535278,414.703238629229,1.80901072374271,0.0341039259682266,1.0249933800004,13.1908062714431,469.269638527424,1.85234426298501,0.00700068427544811,1.43458554585337,77.7768490817996,452.952327228374,98.056272099841,0.00633036630017365,1.57296098282904
7,6.905408,35,35.361927,23.57,23.843338,108.95153,NaN,9.730319,NaN,44.46442,400,399.527954,25,32.596672,10.41389,91.477737,50.015038,400.915497,397.845154,399.587433,5798.302734,10.911599,11.375537,74.099335,73.947945,17.903009,99.746429,69.016251,26.617933,94.456741,33.692272,25.392918,95.105606,147.620499,106.717705,0.137931540608406,442.665619,414.725985444971,1.80924430297749,0.0341817595382463,1.02456769432685,13.1259217480251,469.253221654445,1.85230642904066,0.00700070178992409,1.43463903546597,77.773325248218,453.037266225801,98.1069918202126,0.00633460879997741,1.57192148236285
7,6.874069,35,35.348129,23.57,23.836998,108.957535,NaN,9.694188,NaN,44.451656,400,399.394501,25,32.599369,10.409714,91.215034,50.015038,400.915497,397.845154,399.587433,5798.302734,10.911599,11.375537,74.046005,73.94664,17.927755,99.750496,69.043892,26.617933,94.456741,33.692272,25.392918,95.105606,147.620499,106.717705,0.137931540608406,442.665619,414.787146083196,1.80981188648804,0.0343631880454744,1.02358045843391,12.976648780687,469.28217624471,1.85240749359792,0.00700514755191483,1.43422237147335,77.7559554857227,453.239269098871,98.2193756512021,0.00634629508082898,1.56928643874272
7,6.874069,35,35.348129,23.57,23.831575,108.9562,NaN,9.694188,NaN,44.43642,400,399.473969,25,32.602211,10.439636,91.099236,50.015038,401.536407,398.337402,400.108765,5794.928223,10.900368,11.366496,73.990356,73.922691,17.919113,99.764442,69.134178,26.614782,93.85881,33.387077,25.404352,94.957962,147.597595,106.702019,0,436.065216,414.781595184627,1.80979319560498,0.0343621666654025,1.02358847774058,12.976648780687,469.28026154994,1.85240248270978,0.00700507158296,1.43423421230528,77.7559554857227,453.232327910249,98.2149526120887,0.00634599979968275,1.56936481596819
7,6.888515,35,35.347595,23.57,23.832756,108.940048,NaN,9.695215,NaN,44.432529,400,399.814331,25,32.606651,10.458284,91.193344,50.015038,401.180176,398.081024,399.911499,5800.289063,10.942426,11.364184,74.082016,73.910416,17.918495,99.779305,69.075272,26.588697,95.280724,33.680561,25.409819,94.619125,147.595413,106.715004,0,439.766907,414.751628817784,1.80952535082252,0.0342780081544297,1.02404569894746,13.0455217631264,469.257881930698,1.85234489130237,0.00700431123714322,1.43436348008806,77.7552830931493,453.132529455298,98.1507556081086,0.00634187295584769,1.57048083450696
7,6.91629,35,35.355907,23.57,23.83346,108.938019,NaN,9.728598,NaN,44.43832,400,399.876678,25,32.616066,10.488362,91.449554,50.015038,401.180176,398.081024,399.911499,5800.289063,10.942426,11.364184,74.165581,73.925072,17.929966,99.776886,69.082169,26.588697,95.280724,33.680561,25.409819,94.619125,147.595413,106.715004,0,439.766907,414.692345181157,1.80900590467293,0.0341168712434443,1.02492985514041,13.1776339054611,469.242715459187,1.85228996332109,0.00700172302647974,1.43460048127799,77.7657478898876,452.94495424398,98.0411928177325,0.00633202559771196,1.57282421218608
7,6.926675,35,35.363251,23.57,23.828753,108.972282,NaN,9.747754,NaN,44.41383,400,399.863068,25,32.626732,10.501302,91.696205,50.015038,401.409271,398.229279,400.039459,5804.421387,10.929728,11.372928,74.126846,73.949867,17.866724,99.748703,69.101135,26.592041,95.232178,33.768482,25.412504,94.878387,147.632477,106.713402,0,436.882599,414.665061581189,1.80879483954305,0.0340560151506548,1.02526898292716,13.2269265397438,469.281039824546,1.85237680430158,0.00700148900468771,1.43448956179321,77.7749915591787,452.871261174232,98.003009935175,0.0063272439655092,1.57385233090057
7,6.927996,35,35.368927,23.57,23.834063,109.011642,NaN,9.754745,NaN,44.407894,400,399.94043,25,32.63485,10.486081,91.740829,50.015038,401.486572,398.376007,400.027893,5803.509277,10.935697,11.421076,74.101288,73.938347,17.849026,99.736183,69.067802,26.592144,94.828781,33.713825,25.429205,95.140739,147.618011,106.706711,0,436.744171,414.667648221199,1.80878840236473,0.0340493946478135,1.02530310983288,13.2331926608649,469.329133366265,1.85249225705064,0.00700204067026474,1.43428969686822,77.7821342141202,452.87246298973,98.0104650720488,0.00632602615533726,1.57398109613498
7,6.924197,35,35.370861,23.57,23.83626,108.989456,NaN,9.753468,NaN,44.419796,400,399.961273,25,32.632206,10.481678,91.648125,50.015038,401.486572,398.376007,400.027893,5803.509277,10.935697,11.421076,74.091782,73.912971,17.873369,99.740959,69.122162,26.592144,94.828781,33.713825,25.429205,95.140739,147.618011,106.706711,0,436.744171,414.678117808582,1.80886722513064,0.0340717174156267,1.02517824900202,13.2151697715426,469.294459752889,1.85239798103671,0.00700020398254572,1.43453741687251,77.7845676423183,452.902943317735,98.0321116862868,0.00632689189540577,1.57368012435288
7,6.924726,35,35.374035,23.57,23.839838,108.957436,NaN,9.752615,NaN,44.428528,400,399.945557,25,32.638443,10.48809,91.520248,50.016602,401.395508,398.242981,400.036163,5803.182617,10.911976,11.380247,74.057388,73.884972,17.883549,99.764603,69.162834,26.60174,94.99675,33.670441,25.435379,95.143921,147.640503,106.725365,0.113956116139889,437.636169,414.680641849884,1.80886965522991,0.0340693359907401,1.02518969413066,13.2176798590033,469.243840597495,1.85225969959384,0.00699743893023438,1.43490564843185,77.7885609421594,452.905853410118,98.0377015231317,0.00632630636637532,1.57372642318333
7,6.917665,35,35.373299,23.57,23.839838,108.957436,NaN,9.747982,NaN,44.428528,400,399.945557,25,32.638443,10.473948,91.426582,50.016602,401.214966,398.0896,399.929688,5801.650391,10.935618,11.364893,73.970459,73.874733,17.88077,99.757599,69.151672,26.617455,94.831985,33.608624,25.422632,95.131714,147.763672,106.697128,0.11307517439127,439.424988,414.695909673238,1.80900211287502,0.0341101173257021,1.02496406830351,13.1841636090168,469.244926010814,1.8522638880307,0.00699765763387467,1.43488624407358,77.7876349973124,452.954556409736,98.067787563,0.00632854440443669,1.57315032494753
7,6.906199,35,35.368073,23.57,23.851526,108.957977,NaN,9.738184,NaN,44.436478,400,399.828857,25,32.645172,10.470805,91.535095,50.016602,401.214966,398.0896,399.929688,5801.650391,10.935618,11.364893,73.81076,73.902466,17.78373,99.762497,69.156281,26.617455,94.831985,33.608624,25.422632,95.131714,147.763672,106.697128,0.11307517439127,439.424988,414.732665849768,1.80925769281808,0.034178708944515,1.02458055474483,13.1296827353262,469.253408701355,1.85229565938752,0.00699924157307311,1.4347436810457,77.7810596306197,453.04613035808,98.1198659127361,0.00633361088638828,1.57197417647063
7,6.889998,35,35.362305,23.57,23.86002,108.95092,NaN,9.718439,NaN,44.465515,400,399.810791,25,32.648113,10.477875,91.77906,50.016602,401.396729,398.296967,400.000641,5802.035156,10.924612,11.402356,73.804596,73.916435,17.759899,99.754501,69.100563,26.593122,94.330238,33.443596,25.419384,95.076073,147.728043,106.716621,0,440.569824,414.776347425991,1.80959146422004,0.0342744930366832,1.02405216777755,13.0525859115439,469.251789152909,1.85230198748127,0.00700055468393733,1.43465441763295,77.7738009849967,453.166406314015,98.1896290293187,0.00634001945627531,1.57046357092509
7,6.889998,35,35.362305,23.57,23.856894,108.963348,NaN,9.718439,NaN,44.502686,400,399.918793,25,32.655296,10.47858,91.675079,50.016602,401.396729,398.296967,400.000641,5802.035156,10.924612,11.402356,73.80748,73.941887,17.713243,99.737808,69.118896,26.593122,94.330238,33.443596,25.419384,95.076073,147.728043,106.716621,0,440.569824,414.773146231627,1.80958068609475,0.0342739051525036,1.0240568301303,13.0525859115439,469.269618351734,1.85234864769053,0.00700126192429353,1.43454398999109,77.7738009849967,453.162403977861,98.1870805599175,0.00633984919493414,1.57050893190784
