P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,TC1,TC2,TC3,TC4,TC5,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,6.892619,35,35.357117,23.57,23.855013,108.974503,NaN,9.713451,NaN,44.530933,400,399.886139,25,32.660599,10.475075,91.484444,50.016602,401.314484,398.222198,399.989563,5799.079102,10.895432,11.362812,73.744911,73.969154,17.661787,99.715164,69.177856,26.566153,94.641754,33.427666,25.423357,94.804123,147.564026,106.787094,0,441.387177,414.765562659059,1.80952491375901,0.0342582843759348,1.02414297536176,13.0650679986302,469.293266320533,1.85242004114028,0.00700343934927136,1.43430839353662,77.7672710360772,453.138405042099,98.1656983040907,0.00633998989810136,1.57065169024667
7,6.904931,35,35.359631,23.57,23.847698,108.980072,NaN,9.723175,NaN,44.54398,400,399.815186,25,32.663551,10.464709,91.560349,50.016602,401.281189,398.147766,399.871216,5800.678711,10.937645,11.39737,73.763832,74.081276,17.646221,99.681046,69.216492,26.54808,95.150597,33.551239,25.410683,94.842659,147.5728,106.773376,0,443.704498,414.731482977652,1.80926830363647,0.03418534600979,1.02454591639297,13.1236535857618,469.297549143465,1.85242664159127,0.00700300856412301,1.4343251450152,77.7704354587254,453.044722142899,98.1090322258074,0.00633544003607154,1.57177915217267
7,6.914,35,35.362461,23.57,23.845718,109.00119,NaN,9.736776,NaN,44.544552,400,399.796478,25,32.65028,10.451151,91.54567,50.016602,401.281189,398.147766,399.871216,5800.678711,10.937645,11.39737,73.857155,74.009987,17.661549,99.713669,69.251862,26.54808,95.150597,33.551239,25.410683,94.842659,147.5728,106.773376,0,443.704498,414.709858288076,1.8090911859474,0.0341324205808968,1.02483813063393,13.1667567867433,469.323668189407,1.85248980457802,0.00700336836239514,1.43421232763464,77.7739973190598,452.980761295096,98.0716817524288,0.00633208385682793,1.57257931752406
7,6.921655,35,35.368729,23.57,23.853945,109.028854,NaN,9.747232,NaN,44.533062,400,399.898651,25,32.640781,10.441891,91.358643,50.016602,401.464142,398.405151,400.196594,5800.139648,10.90981,11.361603,73.892929,73.972855,17.674492,99.752052,69.254005,26.56214,95.141754,33.60186,25.416317,94.771492,147.607651,106.752487,0,441.009216,414.701743695992,1.80897594478355,0.0340897089187316,1.02507003236753,13.2031060288026,469.354110642699,1.85255797626153,0.00700307826766869,1.43413197462209,77.7818850745401,452.941950238517,98.0543904145276,0.00632902946884453,1.57317998269963
7,6.932492,35,35.376251,23.57,23.856125,109.044632,NaN,9.760182,NaN,44.551388,400,399.98761,25,32.639488,10.440021,91.222359,50.016602,401.300751,398.102112,399.989502,5805.311523,10.968965,11.382548,73.842346,73.934402,17.720119,99.788544,69.237289,26.575472,95.315674,33.672009,25.418844,95.04763,147.625702,106.758209,0.230102613568306,435.052795,414.680544287105,1.80878029567198,0.0340276288974629,1.02541312377176,13.2545124780127,469.36566179344,1.85257441832479,0.00700174005751684,1.43418985471984,77.7913487037781,452.874086699463,98.0201304246875,0.00632445849949738,1.57414640792556
7,6.937913,35,35.379669,23.57,23.868723,109.051125,NaN,9.767366,NaN,44.574226,400,399.890717,25,32.637154,10.435534,91.282852,50.016602,401.300751,398.102112,399.989502,5805.311523,10.968965,11.382548,73.909027,73.941299,17.723682,99.80484,69.22953,26.575472,95.315674,33.672009,25.418844,95.04763,147.625702,106.758209,0.230102613568306,435.052795,414.681737137646,1.80872223173264,0.0339988012779197,1.02556723838964,13.2802046062083,469.369941045983,1.85257935338161,0.00700109375503537,1.43422213531279,77.7956481947492,452.854696755717,98.0118432657028,0.00632286921799463,1.57445493945665
7,6.941698,35,35.386955,23.57,23.868723,109.051125,NaN,9.774923,NaN,44.574226,400,399.890717,25,32.637154,10.44064,91.323723,50.012684,401.343536,398.166687,399.939453,5806.745117,10.917064,11.378317,74.020187,73.935722,17.740145,99.828087,69.210228,26.575022,95.516029,33.702564,25.43795,95.255203,147.710876,106.784241,0.260244339704514,432.539276,414.673548539069,1.80865135058366,0.033977053460645,1.02568841147781,13.2981340638727,469.359211618361,1.85253793634974,0.00699892985703592,1.43441358809648,77.8048115903586,452.832994471705,98.0066515331252,0.0063203180535994,1.57488758881452
7,6.929681,35,35.386822,23.57,23.878212,109.053154,NaN,9.768802,NaN,44.607582,400,399.779694,25,32.636261,10.440446,91.314575,50.012684,401.343536,398.166687,399.939453,5806.745117,10.917064,11.378317,74.107162,73.954155,17.72216,99.85746,69.196167,26.575022,95.516029,33.702564,25.43795,95.255203,147.710876,106.784241,0.260244339704514,432.539276,414.709270029691,1.8089092234588,0.0340479592225615,1.02528942774992,13.2411840841938,469.362317891318,1.85254630720752,0.00699908468721166,1.43439210446091,77.8046443400341,452.928629544036,98.0672410500856,0.00632441908919812,1.5737862061112
7,6.915708,35,35.381912,23.57,23.87389,109.041183,NaN,9.750391,NaN,44.629078,400,399.744843,25,32.623993,10.450676,91.50029,50.012684,401.345886,398.039154,399.948761,5801.388184,10.95997,11.357615,74.159393,73.94574,17.718777,99.884514,69.166336,26.533792,94.88707,33.618401,25.416862,95.409767,147.73793,106.771896,0.182741060853005,438.299438,414.73503932729,1.80915634074714,0.0341278246724292,1.02484991683654,13.1748697622784,469.352378116279,1.85252929234166,0.00699986232913468,1.43436917869356,77.7984693900971,453.017263594591,98.1177978669454,0.00632928800899573,1.57264950542466
7,6.898479,35,35.37442,23.57,23.864511,109.034317,NaN,9.732209,NaN,44.660915,400,399.819672,25,32.62167,10.452449,91.801674,50.012684,401.240509,398.069824,399.944092,5805.192383,10.919647,11.347066,74.133682,73.961555,17.716749,99.882683,69.157242,26.532255,94.311378,33.620243,25.408588,95.066223,147.858322,106.682571,0.146847307682037,442.143188,414.762640342521,1.8094475149483,0.0342259765026805,1.02431517781314,13.092962230214,469.353564312976,1.85254611962358,0.00700169765232376,1.43423312373118,77.7890452928209,453.120631411121,98.1747382887138,0.00633536084764051,1.57128512387296
7,6.898479,35,35.37442,23.57,23.859776,109.028305,NaN,9.732209,NaN,44.677353,400,399.843231,25,32.62463,10.44931,92.050232,50.012684,401.240509,398.069824,399.944092,5805.192383,10.919647,11.347066,74.149101,73.985405,17.700827,99.854904,69.168282,26.532255,94.311378,33.620243,25.408588,95.066223,147.858322,106.682571,0.146847307682037,442.143188,414.757790193347,1.80943118514738,0.0342250866807366,1.02432227741172,13.092962230214,469.344941543292,1.85252355763681,0.0070013558261931,1.43428640142684,77.7890452928209,453.114567776241,98.1708793443054,0.0063351029139957,1.57135402550837
7,6.892342,35,35.367775,23.57,23.856518,109.030357,NaN,9.714866,NaN,44.67054,400,399.931976,25,32.625954,10.448778,92.101776,50.012684,401.557098,398.412628,400.137665,5801.527832,10.908302,11.367176,74.206352,74.004433,17.701082,99.854614,69.185745,26.580393,94.635567,33.641808,25.406288,94.750916,147.915253,106.672333,0,442.978638,414.767701908322,1.80953531163797,0.0342601803156054,1.02413191749309,13.0637490019081,469.357671034282,1.85256904043866,0.00700344727865837,1.4340935996223,77.780684651642,453.149022214897,98.1849937276094,0.00633805540972474,1.57079704297161
7,6.894737,35,35.364243,23.57,23.854212,109.055367,NaN,9.710752,NaN,44.673729,400,399.864471,25,32.608952,10.462842,91.945412,50.012684,401.303864,398.156708,399.809387,5801.541016,10.937334,11.386312,74.204948,74.00489,17.677206,99.858688,69.144798,26.568357,94.46225,33.707474,25.377279,94.933228,147.720505,106.703537,0,443.568481,414.760170093351,1.80948233142828,0.0342458049770293,1.02421154334868,13.0751519899302,469.398733733152,1.85268295348455,0.00700591897645298,1.43377961411577,77.7762399855588,453.127110674772,98.1668906939736,0.00633791382621953,1.57095760374927
7,6.890117,35,35.357906,23.57,23.853092,109.083748,NaN,9.706765,NaN,44.683342,400,399.790405,25,32.593838,10.48152,91.899338,50.012684,401.303864,398.156708,399.809387,5801.541016,10.937334,11.386312,74.220352,74.041702,17.66077,99.889542,69.146935,26.568357,94.46225,33.707474,25.377279,94.933228,147.720505,106.703537,0,443.568481,414.768995909533,1.80956533896829,0.0342724967199432,1.02406628566054,13.0531527080551,469.448743992526,1.85282541353749,0.00700941604528155,1.43336294451052,77.7682641949443,453.153916040825,98.1765023611389,0.00634047316827761,1.57049548550768
7,6.892059,35,35.3573,23.57,23.855747,109.092346,NaN,9.705638,NaN,44.688511,400,399.720734,25,32.58844,10.494844,91.870682,50.012684,401.278015,398.080658,399.883118,5798.941406,10.93744,11.373417,74.180016,73.98938,17.647942,99.922089,69.206757,26.538176,94.787514,33.713627,25.385805,94.755272,147.740311,106.674438,0,443.403564,414.767523167317,1.80953797435527,0.0342616833747407,1.02412406996067,13.0624013931381,469.461958938698,1.85286109741867,0.00701008476743415,1.43327128496086,77.7675013908448,453.143370698532,98.1690751433849,0.0063401602027423,1.57059993749468
7,6.902251,35,35.359768,23.57,23.862135,109.080391,NaN,9.716888,NaN,44.690197,400,399.740051,25,32.595711,10.489063,91.905762,50.012684,401.278015,398.080658,399.883118,5798.941406,10.93744,11.373417,74.12867,74.004539,17.617897,99.941208,69.216713,26.538176,94.787514,33.713627,25.385805,94.755272,147.740311,106.674438,0,443.403564,414.75206191443,1.80936844695243,0.0342036144510763,1.02443881252436,13.1109078139568,469.441193121465,1.85280224448464,0.00700867160591195,1.43344132950273,77.77060789576,453.081989300669,98.1329068296982,0.00633699555629905,1.57135852343069
7,6.901525,35,35.357815,23.57,23.863649,109.069504,NaN,9.719563,NaN,44.660522,400,399.788849,25,32.600742,10.49637,91.837463,50.01836,401.282654,398.175934,399.903931,5796.910645,10.9056,11.356224,74.002472,73.911491,17.592386,99.962349,69.212944,26.510292,94.754486,33.760921,25.384392,94.931992,147.621933,106.712524,0,444.610962,414.75518060899,1.80938730822239,0.0342081151780381,1.02441342233676,13.1074543928192,469.428460160959,1.85277251285483,0.00700863370048225,1.4334862027681,77.7681496494401,453.087754499648,98.1342775216327,0.00633767815724641,1.57124420760265
7,6.910493,35,35.363865,23.57,23.863649,109.069504,NaN,9.729914,NaN,44.660522,400,399.788849,25,32.600742,10.482785,91.697845,50.01836,401.683289,398.309296,400.246979,5802.619141,10.950586,11.373261,74.014877,73.948189,17.609558,99.967407,69.210243,26.503342,94.882042,33.83337,25.378311,94.799042,147.598679,106.719528,0,445.202026,414.735811344056,1.80921888577303,0.0341560935509548,1.02469912373398,13.150093802416,469.419558409322,1.85273813095987,0.00700683482405897,1.43364480308168,77.7757642795781,453.029057515793,98.1040516161152,0.006333825720186,1.57206348715715
7,6.922217,35,35.369148,23.57,23.856283,109.059059,NaN,9.745819,NaN,44.629341,400,399.906006,25,32.592873,10.479988,91.668243,50.01836,401.683289,398.309296,400.246979,5802.619141,10.950586,11.373261,74.033997,73.901299,17.618742,99.979942,69.198166,26.503342,94.882042,33.83337,25.378311,94.799042,147.598679,106.719528,0,445.202026,414.702925355803,1.80897347309898,0.034086902111511,1.02508442192426,13.2057734409496,469.396807829776,1.85266892444394,0.00700467082899328,1.43387568020041,77.7824122922097,452.941297922586,98.0544694279928,0.00632890800595527,1.57319795046699
7,6.912661,35,35.364914,23.57,23.84247,109.027832,NaN,9.741066,NaN,44.61808,400,399.928345,25,32.589916,10.476149,91.6036,50.01836,401.612518,398.262238,400.247498,5804.017578,10.98352,11.360887,73.994698,73.884247,17.628336,100.011871,69.198967,26.516624,94.865295,33.879829,25.407055,95.057755,147.631012,106.729675,0,441.25116,414.709423602473,1.80910511256636,0.0341395616911625,1.024800325353,13.1603954887791,469.358263155113,1.8525758328254,0.0070041541598327,1.43404079629725,77.7770844117984,452.987484451832,98.0788461790282,0.00633182131617278,1.57256397799176
7,6.908216,35,35.364681,23.57,23.841427,108.99633,NaN,9.735046,NaN,44.61311,400,400.028625,25,32.597984,10.469844,91.453362,50.01836,401.754425,398.31958,400.374695,5805.708984,10.997939,11.378354,73.989372,73.919945,17.606768,100.011406,69.2127,26.478769,94.811508,33.790276,25.394182,95.00602,147.693039,106.682823,0,444.253418,414.717960479086,1.80918497193728,0.0341651166130708,1.02466010677196,13.1392715309128,469.313426913441,1.85245893722731,0.00700243192462166,1.43431380079894,77.7767911929105,453.016983780493,98.0973325844706,0.00633312921405768,1.57222154598799
7,6.908216,35,35.364681,23.57,23.855509,108.970718,NaN,9.735046,NaN,44.604633,400,400.08252,25,32.608673,10.460254,91.236046,50.01836,401.754425,398.31958,400.374695,5805.708984,10.997939,11.378354,73.956192,73.936546,17.618919,100.018684,69.23745,26.478769,94.811508,33.790276,25.394182,95.00602,147.693039,106.682823,0,444.253418,414.732389592893,1.80923355506266,0.0341677610051873,1.02463883311882,13.1392715309128,469.276688358241,1.85236279660384,0.00700097488101491,1.43454110325469,77.7767911929105,453.035020436782,98.1088054178902,0.00633389694442981,1.57201594084677
7,6.91094,35,35.368126,23.57,23.859623,108.968842,NaN,9.73617,NaN,44.594048,400,400.072205,25,32.613533,10.435353,91.293587,50.01836,401.608643,398.225616,400.292053,5802.767578,10.956285,11.343976,73.92836,73.935631,17.611841,100.01181,69.240273,26.473328,94.645226,33.768246,25.408733,94.993797,147.678574,106.717323,0,444.929962,414.730720161705,1.80919660420504,0.0341527482500585,1.02471946059916,13.1522180138303,469.268918531183,1.85233615190066,0.00699984407445893,1.43464850083478,77.7811263211205,453.023483973255,98.1055231615621,0.00633263520049143,1.57223361225829
7,6.907601,35,35.365162,23.57,23.854626,108.971146,NaN,9.73526,NaN,44.575119,400,400.005219,25,32.612495,10.435071,91.445297,50.01836,401.608643,398.225616,400.292053,5802.767578,10.956285,11.343976,73.978584,73.897385,17.58622,99.996559,69.213196,26.473328,94.645226,33.768246,25.408733,94.993797,147.678574,106.717323,0,444.929962,414.732813432479,1.80924205748131,0.0341711606860956,1.02462056271608,13.1363480536605,469.276593305236,1.85236166660282,0.0070008562398687,1.43454996827862,77.7773965049332,453.038481713465,98.1115735081123,0.00633393664228672,1.57198853007589
7,6.881008,35,35.353317,23.57,23.857391,108.987144,NaN,9.713916,NaN,44.582447,400,399.942749,25,32.614674,10.409544,91.589005,50.01836,401.681061,398.2388,400.329102,5798.176758,10.958342,11.344034,74.026917,73.943718,17.589025,99.995789,69.219284,26.478388,93.567894,33.525066,25.408945,94.973846,147.617355,106.708374,0,446.216827,414.793053247417,1.80975153338629,0.0343264510735078,1.02377050407036,13.0097450092351,469.316995378757,1.8524891031341,0.00700528873095078,1.43409636855758,77.7624873948903,453.22014792731,98.2132906466711,0.00634431888767452,1.56963151015304
7,6.865901,35,35.344368,23.57,23.854851,108.958687,NaN,9.68401,NaN,44.604588,400,400.043488,25,32.615562,10.403306,91.830246,50.019829,401.742371,398.281921,400.403076,5794.633301,10.984993,11.366737,74.044258,74.016556,17.637682,100.005173,69.211266,26.516298,93.809074,33.459167,25.427376,94.589783,147.645813,106.672249,0,441.068176,414.823030824451,1.81002728845815,0.0344144171739585,1.02329518822817,12.9376581070701,469.289371344091,1.85243321919199,0.00700633226790329,1.43411319304392,77.7512195219,453.316880106359,98.2644279217826,0.00635043956094251,1.56831823119447
7,6.859836,35,35.335564,23.57,23.860289,108.936523,NaN,9.673178,NaN,44.628819,400,400.099121,25,32.617039,10.395453,92.046013,50.019829,401.742371,398.281921,400.403076,5794.633301,10.984993,11.366737,74.062607,73.986305,17.74892,100.01297,69.227875,26.516298,93.809074,33.459167,25.427376,94.589783,147.645813,106.672249,0,441.068176,414.841666381875,1.81016034570435,0.0344510572782884,1.02309520279184,12.9086834353864,469.270561877981,1.85240013734928,0.00700769155708876,1.43407801300933,77.7401309366551,453.360708067007,98.2820400631318,0.00635427898751595,1.56760723291544
7,6.865216,35,35.32803,23.57,23.860289,108.936523,NaN,9.673098,NaN,44.628819,400,400.099121,25,32.617039,10.377432,92.249344,50.019829,401.675659,398.127014,400.359131,5792.90625,10.977248,11.32917,74.092636,73.969482,17.760939,100.020386,69.228607,26.495279,94.231667,33.478203,25.436655,94.413818,147.490372,106.699074,0,438.264557,414.830071954071,1.81005893307231,0.0344194613774664,1.02326551157474,12.9343865938368,469.281666009185,1.85244301918399,0.00700993513596633,1.43387978726602,77.7306393221825,453.318254642431,98.2461118568741,0.00635416455507393,1.56789725384459
7,6.881895,35,35.331539,23.57,23.862907,108.947929,NaN,9.688923,NaN,44.629364,400,400.02063,25,32.617729,10.381402,92.222382,50.019829,401.539886,398.113403,400.310303,5795.55957,11.003969,11.350673,74.047363,73.907097,17.759306,100.02153,69.224052,26.504511,95.000923,33.712933,25.412327,94.380836,147.420319,106.712494,0,444.472534,414.796786984289,1.80975385372591,0.0343223079396502,1.02379048250026,13.0139738090645,469.292849752022,1.85246585143618,0.00700953922800524,1.43387106254518,77.7350603881652,453.207188118909,98.1794284520449,0.0063486507346094,1.5692359083016
7,6.905093,35,35.339172,23.57,23.862347,108.967628,NaN,9.716346,NaN,44.625095,400,399.941284,25,32.617504,10.377485,92.180405,50.019829,401.539886,398.113403,400.310303,5795.55957,11.003969,11.350673,73.97654,73.895027,17.751978,100.028595,69.204323,26.504511,95.000923,33.712933,25.412327,94.380836,147.420319,106.712494,0,444.472534,414.746141509555,1.80931579345502,0.0341871575400197,1.02452900605943,13.1244239183928,469.309849134728,1.85249633875321,0.00700838754394488,1.4338973318141,77.7446755850057,453.049386039891,98.0879132375651,0.00634022085952449,1.57121465279577
7,6.916041,35,35.345959,23.57,23.865982,108.985825,NaN,9.738392,NaN,44.621822,400,399.997345,25,32.622604,10.391935,91.941689,50.019829,401.796692,398.274719,400.512848,5798.435547,10.990294,11.349726,73.919449,73.858414,17.770477,100.028915,69.195702,26.498547,94.978958,33.836678,25.409384,94.782372,147.427643,106.707573,0.145188480615616,443.120667,414.726215205148,1.80912280588729,0.0341244144850131,1.02487252473683,13.1764513297707,469.325943457895,1.85252600970774,0.00700740281685052,1.43391462677415,77.7532230293018,452.982046659822,98.053060944315,0.00633583244324256,1.57215141741774
7,6.911376,35,35.347073,23.57,23.867794,109.000992,NaN,9.739011,NaN,44.602077,400,400.089752,25,32.633125,10.40318,91.726044,50.019829,401.746368,398.284424,400.489075,5801.772949,11.015583,11.360348,73.893486,73.914429,17.768475,100.035431,69.175346,26.49049,94.522675,33.70871,25.405998,94.886192,147.420227,106.709663,0.103740766644478,445.466858,414.738151219836,1.80921661008272,0.0341517566628594,1.02472100889326,13.1542898508121,469.346050062617,1.85257658221543,0.00700793403534153,1.43380967623832,77.7546257989359,453.017574114676,98.0769737422735,0.0063370959790757,1.57177429643572
7,6.904225,35,35.347317,23.57,23.862968,109.024559,NaN,9.728974,NaN,44.572395,400,400.13858,25,32.641087,10.399175,91.548958,50.019829,401.746368,398.284424,400.489075,5801.772949,11.015583,11.360348,73.876419,74.055229,17.777035,100.044907,69.163689,26.49049,94.522675,33.70871,25.405998,94.886192,147.420227,106.709663,0.103740766644478,445.466858,414.748652353665,1.80933423884078,0.0341923111887967,1.0245004232699,13.1202962964348,469.379479012228,1.85266360780432,0.00700920161834111,1.43360773654902,77.7549330413344,453.061397440695,98.1051468417209,0.00633890729455253,1.57128161353976
7,6.897328,35,35.342815,23.57,23.857183,109.040604,NaN,9.724523,NaN,44.565727,400,400.195618,25,32.648651,10.398824,91.536835,50.019829,401.868988,398.383118,400.594971,5800.181152,10.98052,11.340687,73.830978,74.118149,17.795259,100.041107,69.13987,26.49827,94.469978,33.634357,25.436348,94.827812,147.485809,106.700867,0.0925574228167534,454.449585,414.757619271176,1.80944387415333,0.0342312913376909,1.02428953498577,13.0874847703558,469.409105195086,1.85274938416866,0.00701145353359116,1.43334801071412,77.749263764355,453.099246810697,98.1239402343796,0.00634152741448371,1.57073915456709
7,6.897328,35,35.342815,23.57,23.868107,109.029358,NaN,9.724523,NaN,44.538376,400,400.156158,25,32.652302,10.412757,91.628288,50.019829,401.868988,398.383118,400.594971,5800.181152,10.98052,11.340687,73.793686,74.090065,17.815964,100.027672,69.143845,26.49827,94.469978,33.634357,25.436348,94.827812,147.485809,106.700867,0.0925574228167534,454.449585,414.76880852065,1.80948154679005,0.0342333444167778,1.02427316876129,13.0874847703558,469.392985205382,1.85270720566738,0.00701081418389014,1.43344725214757,77.749263764355,453.11323386368,98.1328454429597,0.00634212285308778,1.57058043066901
7,6.873789,35,35.331463,23.57,23.882164,109.011246,NaN,9.703821,NaN,44.526882,400,400.101654,25,32.647602,10.429702,91.458099,50.014763,401.72522,398.324829,400.407013,5794.915039,10.954,11.336906,73.783897,74.066025,17.807058,99.985115,69.142471,26.474249,93.587997,33.42757,25.420021,94.868462,147.488647,106.70163,0,442.332184,414.833979199003,1.80997280866124,0.0343733326547894,1.0235049349321,12.9753127598863,469.383732300631,1.8527038226338,0.0070131638440912,1.43330937642683,77.7349646395819,453.288450025412,98.2311386581961,0.00635212582986855,1.56831775712941
7,6.858487,35,35.319351,23.57,23.882717,109.004341,NaN,9.678101,NaN,44.478374,400,400.14035,25,32.642204,10.44206,91.2211,50.014763,401.72522,398.324829,400.407013,5794.915039,10.954,11.336906,73.769951,74.097557,17.797701,99.994247,69.135735,26.474249,93.587997,33.42757,25.420021,94.868462,147.488647,106.70163,0,442.332184,414.867517761985,1.81026303068685,0.0344632161960515,1.02301979766774,12.9022361288779,469.391662385607,1.85274680586288,0.00701637913922862,1.4330527039896,77.7197022373547,453.388542372928,98.2807621160815,0.00635910420774924,1.56689328024217
7,6.872316,35,35.320724,23.57,23.882717,109.004341,NaN,9.683395,NaN,44.478374,400,400.14035,25,32.642204,10.436156,91.277176,50.014763,401.735474,398.237518,400.319946,5794.457031,10.985206,11.343208,73.78582,74.095413,17.795815,100.038979,69.14225,26.494432,94.2369,33.427166,25.474888,94.246773,147.404785,106.696259,0,442.334564,414.837720326596,1.81000245176137,0.0343820621142128,1.02345745089984,12.9682836536772,469.389641757508,1.8527389976332,0.00701597003121906,1.43308869451214,77.7214326724995,453.292635799286,98.2211884813233,0.00635471516868845,1.56800394499484
7,6.879732,35,35.318363,23.57,23.867517,108.999039,NaN,9.691962,NaN,44.421017,400,400.112488,25,32.631378,10.440935,91.506195,50.014763,401.705872,398.286774,400.341827,5794.318359,10.952551,11.329578,73.828003,74.110161,17.792599,100.045403,69.146141,26.520279,94.416725,33.475021,25.487202,94.547836,147.3461,106.723076,0,445.659454,414.80617200711,1.80981045149513,0.034335812733834,1.02371500486864,13.0036609118501,469.385518342105,1.85273254234989,0.00701637201541798,1.43307353822791,77.7184569808256,453.21983701444,98.1719966734474,0.00635214679364147,1.56876525455341
7,6.882177,35,35.316559,23.57,23.875221,109.005692,NaN,9.695636,NaN,44.409599,400,400.098816,25,32.623535,10.437077,91.500961,50.014763,401.461578,398.02121,400.053375,5794.003418,10.991597,11.358581,73.897644,74.087776,17.786327,100.037453,69.094208,26.520063,93.868538,33.486229,25.479496,94.460655,147.213181,106.738388,0,446.045898,414.808785614127,1.80979099185151,0.0343229781525044,1.02378117925797,13.0153181657932,469.397707089483,1.85276774972979,0.0070172879808771,1.43296762536507,77.7161831475019,453.211465345754,98.1645388804191,0.00635219551288457,1.56881480899816
7,6.876155,35,35.311874,23.57,23.8899,109.029297,NaN,9.691602,NaN,44.359818,400,400.00174,25,32.618683,10.444287,91.351532,50.014763,401.461578,398.02121,400.053375,5794.003418,10.991597,11.358581,73.908615,74.069191,17.771393,100.033066,69.080788,26.520063,93.868538,33.486229,25.479496,94.460655,147.213181,106.738388,0,446.045898,414.836796986238,1.80995492033545,0.0343609421670638,1.02356851362521,12.9866008316271,469.438420709712,1.8528828873641,0.00702002655057892,1.43263718153779,77.7102773485578,453.269360176748,98.1959431831218,0.00635571270276314,1.56804597207989
7,6.88007,35,35.310478,23.57,23.898266,109.058762,NaN,9.691049,NaN,44.32692,400,399.915588,25,32.617138,10.444427,91.555099,50.014763,401.605255,398.164764,400.246918,5795.478516,10.971588,11.357618,73.893433,74.000351,17.771566,100.020721,69.127991,26.515057,94.370728,33.474411,25.497992,94.428032,147.115891,106.76165,0,446.447937,414.836920853826,1.80991006413976,0.0343396242618374,1.02368026003213,13.005272613774,469.482681618817,1.85300125930966,0.00702211753657049,1.43234182945736,77.7085174060104,453.251816045274,98.1831141545545,0.00635527951286047,1.56820876404723
7,6.879962,35,35.310825,23.57,23.908663,109.065331,NaN,9.696539,NaN,44.318642,400,399.976196,25,32.622421,10.44569,91.698959,50.014763,401.605255,398.164764,400.246918,5795.478516,10.971588,11.357618,73.873405,73.926529,17.767725,99.988625,69.137886,26.515057,94.370728,33.474411,25.497992,94.428032,147.115891,106.76165,0,446.447937,414.847796771906,1.80994792533762,0.0343422118933236,1.02366148895677,13.0047576386473,469.491580471262,1.85302390427955,0.00702238740622527,1.43229325225359,77.7089548778863,453.266095897676,98.1926283586233,0.0063558094646638,1.56805664108361
7,6.891132,35,35.312542,23.57,23.913376,109.062172,NaN,9.704248,NaN,44.312023,400,400.095673,25,32.638237,10.453054,91.637039,50.014763,401.835754,398.276947,400.449829,5789.776367,10.981314,11.330546,73.842308,73.856155,17.768354,99.950897,69.15873,26.474836,94.357407,33.497746,25.502365,94.331947,147.195221,106.760818,0,447.365234,414.828539138215,1.8097540865188,0.0342779178367641,1.02400876094704,13.0579868461213,469.484532008948,1.85300230864923,0.00702169606807607,1.43236584206574,77.7111194697518,453.195210385969,98.1494534586553,0.00635240562374785,1.5688982636289
7,6.891132,35,35.312542,23.57,23.919065,109.056015,NaN,9.704248,NaN,44.338871,400,400.161591,25,32.660099,10.450729,91.458725,50.014763,401.59964,398.158905,400.293701,5792.680664,11.000469,11.347606,73.839081,73.878716,17.766674,99.917053,69.155357,26.432409,95.102554,33.637493,25.514425,94.489914,147.200348,106.746437,0.180623397231102,448.918121,414.834364700015,1.80977369683259,0.0342789872719791,1.02400030970004,13.0579868461213,469.47571276607,1.85297923425611,0.00702134615624842,1.43241989341322,77.7111194697518,453.202491739101,98.1540946415836,0.00635271567959958,1.5688160885289
7,6.906569,35,35.318623,23.57,23.922985,109.064171,NaN,9.721436,NaN,44.331703,400,400.128204,25,32.669334,10.450664,91.529366,50.014763,401.59964,398.158905,400.293701,5792.680664,11.000469,11.347606,73.823555,73.919571,17.770977,99.911308,69.138298,26.432409,95.102554,33.637493,25.514425,94.489914,147.200348,106.746437,0.180623397231102,448.918121,414.805079058073,1.80949721963393,0.0341899807766479,1.0244848517367,13.1314418708804,469.478456394919,1.8529752426252,0.00701999735776754,1.43250724304781,77.7187846838899,453.103703628236,98.0983051202967,0.00634714304585434,1.57008480624429
7,6.913537,35,35.324249,23.57,23.923767,109.074516,NaN,9.738873,NaN,44.32534,400,400.160645,25,32.67704,10.459165,91.759842,50.022541,401.822479,398.305939,400.435394,5797.626465,10.967268,11.362346,73.854523,74.005974,17.793703,99.93766,69.144615,26.412374,94.988426,33.708145,25.474865,94.699814,147.25415,106.740936,0.200125306844711,446.83432,414.790840779545,1.80936914408687,0.0341497472062198,1.02470538413597,13.1645572804815,469.485005561382,1.85298204505987,0.0070189090173737,1.43256345652575,77.725874978282,453.059727152703,98.0769251054012,0.00634400738761501,1.57072421658482
7,6.914836,35,35.330132,23.57,23.925215,109.088295,NaN,9.745223,NaN,44.3419,400,400.132233,25,32.681065,10.461072,91.640381,50.022541,401.750702,398.204437,400.384033,5800.564453,10.985046,11.353239,73.884453,73.944206,17.811211,99.948059,69.113754,26.440596,94.688126,33.633667,25.516415,94.847786,147.190628,106.804031,0.154548987746239,447.283386,414.789520309303,1.80934976830123,0.0341424997910082,1.02474455726779,13.170727965408,469.49609757874,1.8530002619783,0.00701793966668841,1.43259620213617,77.7332877401822,453.056266056114,98.081648615327,0.00634254046971524,1.57091052770628
7,6.907856,35,35.328609,23.57,23.932398,109.094917,NaN,9.747123,NaN,44.376678,400,400.114166,25,32.67944,10.445628,91.446991,50.022541,401.750702,398.204437,400.384033,5800.564453,10.985046,11.353239,73.932983,73.890076,17.843725,99.960693,69.105133,26.440596,94.688126,33.633667,25.516415,94.847786,147.190628,106.804031,0.154548987746239,447.283386,414.811945423067,1.80950552211234,0.0341842833574371,1.0245116595535,13.137560251194,469.507822290639,1.85303373192792,0.00701876944061475,1.43249825075079,77.7313688526153,453.113123364541,98.1160575520075,0.00634530349177804,1.57022721529414
7,6.89112,35,35.323029,23.57,23.932398,109.094917,NaN,9.726514,NaN,44.376678,400,400.114166,25,32.67944,10.455132,91.2817,50.022541,401.766327,398.239014,400.419067,5795.45459,11.008556,11.372936,73.946251,73.90786,17.854218,99.945503,69.083923,26.440063,93.956596,33.422043,25.559443,94.783569,147.305695,106.747223,0.097782701253891,449.645233,414.848043435946,1.80981987991256,0.0342815634306905,1.02398013778078,13.057929696923,469.51602217829,1.85306543104063,0.00702043154540213,1.43235248686465,77.724337558485,453.226301792553,98.1816040104301,0.00635137429750321,1.56880841429588
7,6.895541,35,35.322807,23.57,23.942665,109.090172,NaN,9.71832,NaN,44.407066,400,400.142517,25,32.687187,10.45344,91.289902,50.022541,401.766327,398.239014,400.419067,5795.45459,11.008556,11.372936,73.94828,74.002098,17.848593,99.894394,69.090103,26.440063,93.956596,33.422043,25.559443,94.783569,147.305695,106.747223,0.097782701253891,449.645233,414.849025332209,1.80977218784752,0.0342577500199978,1.02410514684384,13.0789792896863,469.509551804822,1.85304891136683,0.00702022811974979,1.43238832030375,77.7240577917649,453.208451484128,98.1699654180284,0.00635066427638154,1.56900431082194
7,6.910761,35,35.32793,23.57,23.958761,109.1035,NaN,9.73395,NaN,44.413631,400,400.134247,25,32.690708,10.442964,91.295738,50.022541,401.698792,398.22348,400.430389,5793.415527,10.970156,11.347066,73.956512,74.074715,17.839306,99.838234,69.073776,26.45223,94.949944,33.575676,25.55098,94.566216,147.397552,106.706993,0.135373190045357,450.061737,414.832687551645,1.80954191889013,0.0341723913846804,1.02456447672851,13.1513673913849,469.521114803729,1.85306975322149,0.00701945923125405,1.43240518466076,77.7305133224074,453.126205533363,98.1235903254898,0.00634601288259153,1.57006202555019
7,6.91477,35,35.330872,23.57,23.970303,109.139603,NaN,9.740537,NaN,44.41423,400,400.105743,25,32.690769,10.425418,91.401726,50.022541,401.698792,398.22348,400.430389,5793.415527,10.970156,11.347066,73.948318,74.087326,17.849257,99.788071,69.053444,26.45223,94.949944,33.575676,25.55098,94.566216,147.397552,106.706993,0.135373190045357,450.061737,414.835864849817,1.80950651775121,0.0341513391644183,1.02467460017207,13.1704144645951,469.568502979697,1.85318831521815,0.007020633384545,1.43216546215306,77.7342200600813,453.114928916166,98.1198706098461,0.00634487276597727,1.57026321024298
7,6.914986,35,35.33482,23.57,23.981419,109.177689,NaN,9.741317,NaN,44.398369,400,400.079315,25,32.683498,10.419578,91.482719,50.022541,401.897949,398.287842,400.563965,5801.97168,11.027349,11.36629,73.905334,74.125038,17.87112,99.712074,69.041702,26.476189,94.91758,33.684837,25.537603,94.912132,147.389053,106.71344,0.143584638834,447.855194,414.846789115166,1.80954080149675,0.0341521736862535,1.02466477461461,13.1714404587974,469.617248032333,1.85330856651876,0.00702161982933685,1.43193502333282,77.739193723832,453.130162623891,98.1342179349986,0.00634463594214303,1.57018903676043
7,6.916779,35,35.336845,23.57,23.988113,109.179573,NaN,9.743229,NaN,44.38522,400,400.187164,25,32.685081,10.404334,91.578644,50.022541,401.5625,398.167877,400.387482,5801.185547,11.002566,11.359451,73.90007,74.178246,17.874208,99.653221,69.03627,26.446354,94.915245,33.737957,25.54385,94.80719,147.471085,106.692116,0.127341777086258,448.186218,414.849780762394,1.80953026412383,0.0341430536880087,1.02471171403979,13.1799562187109,469.616973804791,1.85330413039965,0.00702112389582645,1.4319712930767,77.7417445509972,453.127534994591,98.1349272131695,0.00634406999229154,1.57026932295939
7,6.916779,35,35.336845,23.57,23.987427,109.168365,NaN,9.743229,NaN,44.354553,400,400.162354,25,32.691376,10.401949,91.436035,50.022541,401.5625,398.167877,400.387482,5801.185547,11.002566,11.359451,73.910629,74.135498,17.871166,99.635109,69.056854,26.446354,94.915245,33.737957,25.54385,94.80719,147.471085,106.692116,0.127341777086258,448.186218,414.849077809805,1.8095278983775,0.0341429250622263,1.02471274443415,13.1799562187109,469.600923721059,1.85326215007658,0.00702048777868431,1.43206935456066,77.7417445509972,453.126656628233,98.1343678418812,0.00634403259807737,1.57027927873101
7,6.915822,35,35.338165,23.57,23.993576,109.134766,NaN,9.743385,NaN,44.293941,400,400.115387,25,32.698494,10.397401,91.428101,50.014671,401.732605,398.330566,400.24469,5796.30127,10.978506,11.390097,73.882568,74.13147,17.888647,99.636475,69.057793,26.426693,94.766388,33.759663,25.559069,94.920441,147.512161,106.691818,0.11852677166462,448.413727,414.857442826854,1.80956704758478,0.0341496151754819,1.02467309862807,13.1754112063235,469.550863774094,1.85312878284962,0.00701818738864566,1.43239814201962,77.7434072196231,453.142029797743,98.1457114286966,0.00634439106837424,1.57013799679565
7,6.905164,35,35.335003,23.57,23.998384,109.11721,NaN,9.731233,NaN,44.241776,400,400.142273,25,32.698708,10.395954,91.483971,50.014671,401.743835,398.349335,400.398865,5797.351563,10.971376,11.371943,73.86599,74.126564,17.854557,99.629257,69.058617,26.414135,94.59024,33.71035,25.545185,94.935936,147.461792,106.736633,0.09817735850811,453.129028,414.885348443167,1.80978355953849,0.0342122859401386,1.02432753526802,13.1247615289736,469.530361151602,1.8530809548902,0.00701813174005527,1.4324696010943,77.7394242501114,453.220418109523,98.1919324460436,0.0063484366200439,1.5691727203568
7,6.898842,35,35.332302,23.57,23.996374,109.113297,NaN,9.722136,NaN,44.201862,400,400.192352,25,32.695995,10.414626,91.426987,50.014671,401.743835,398.349335,400.398865,5797.351563,10.971376,11.371943,73.860664,74.136024,17.820572,99.59967,69.044937,26.414135,94.59024,33.71035,25.545185,94.935936,147.461792,106.736633,0.09817735850811,453.129028,414.896914441072,1.80989531045516,0.0342486362982878,1.0241300699453,13.0946895558363,469.528724405774,1.85308163224747,0.00701871371189922,1.43243340166916,77.7360216400919,453.260202166623,98.2141150345542,0.00635073561822582,1.56865677386635
7,6.87162,35,35.319981,23.57,23.996374,109.113297,NaN,9.69859,NaN,44.201862,400,400.192352,25,32.695995,10.422208,91.548027,50.014671,401.837708,398.374695,400.48642,5795.425781,10.97067,11.346361,73.864288,74.043228,17.790604,99.611832,69.059074,26.414248,93.661949,33.452339,25.587967,94.959831,147.338577,106.774971,0,449.226318,414.955531637285,1.8104070610544,0.0344075369952437,1.02326905241027,12.9649619661425,469.546824507543,1.85315161050533,0.0070223836621137,1.4321117901523,77.7204962560317,453.442442971165,98.3159077922326,0.00636125519119143,1.56630565939497
7,6.880795,35,35.308388,23.57,23.984997,109.102234,NaN,9.686447,NaN,44.193836,400,400.214905,25,32.697323,10.420262,91.574074,50.014671,401.798523,398.367126,400.486786,5789.583496,10.996697,11.35801,73.867516,74.063782,17.757322,99.648079,69.064133,26.400055,94.340668,33.690014,25.588026,93.607574,147.197495,106.785286,6.93128,322.182037,414.924139104412,1.81019525625462,0.0343517035247976,1.02357554834829,13.0087294633685,469.54800982524,1.85317601290166,0.00702521054073474,1.43190623751187,77.7058823819532,453.356397835132,98.2473729319636,0.00636020079136903,1.56698185527626
7,6.941247,35,35.301949,23.57,23.979372,109.097046,NaN,9.740586,NaN,44.201885,400,400.166779,25,32.702427,10.407568,91.52813,50.014671,401.798523,398.367126,400.486786,5789.583496,10.996697,11.35801,73.87545,74.038605,17.740963,99.64109,69.06813,26.400055,94.340668,33.690014,25.588026,93.607574,147.197495,106.785286,6.93128,322.182037,414.788004725671,1.80904178886054,0.0340003555997983,1.0255042167405,13.2959980779568,469.550038331504,1.85319315500432,0.00702683585716315,1.43178370866573,77.6977630848398,452.924076005072,97.9643148756007,0.00634323022974567,1.57171007328194
7,6.999635,35,35.305901,23.57,23.973003,109.09333,NaN,9.799215,NaN,44.228142,400,400.141541,25,32.705795,10.409156,91.36866,50.014671,401.607544,398.19458,400.313812,5800.389648,10.971396,11.353228,73.886787,74.052727,17.764664,99.645447,69.079361,26.626911,94.643028,34.15028,25.584818,93.533447,147.173157,106.760696,10.564267,390.337799,414.65514907466,1.80792980515887,0.0336664543162962,1.02738568085911,13.5716557454623,469.538913001165,1.85315678551762,0.00702544626314279,1.43191930678731,77.702746590286,452.514047979387,97.7085002696797,0.00632484229888049,1.57652641947288
7,7.066643,35,35.325546,23.57,23.979673,109.08165,NaN,9.85914,NaN,44.273296,400,400.068024,25,32.703922,10.397852,91.069664,50.014671,401.607544,398.19458,400.313812,5800.389648,10.971396,11.353228,73.885437,74.010773,17.829128,99.66713,69.082397,26.626911,94.643028,34.15028,25.584818,93.533447,147.173157,106.760696,10.564267,390.337799,414.516568768846,1.80670838656681,0.0332924802268233,1.0295430619064,13.8858604860219,469.493318876806,1.85300141297663,0.00701892801451863,1.43253470009039,77.7275093633617,452.073632581943,97.4529267883784,0.00630161756585071,1.58218613975545
7,7.105258,35,35.366364,23.57,23.98802,109.070381,NaN,9.902114,NaN,44.282192,400,399.99881,25,32.717361,10.394459,91.080284,50.014671,401.535522,398.224976,400.166779,5800.445313,10.972232,11.366968,73.862968,73.993515,17.862654,99.681343,69.07563,27.424274,94.957405,34.6222,25.583426,94.975517,147.223984,106.76107,5.865609,394.645142,414.441131593132,1.80602321751215,0.0330809319869696,1.03078829228956,14.0658996949301,469.417138469404,1.85272721875755,0.00700614178702921,1.4337025867159,77.7789091132419,451.845422963155,97.3573704214692,0.0062827514583563,1.5859509317524
7,7.105258,35,35.366364,23.57,23.998699,109.027527,NaN,9.902114,NaN,44.294918,400,400.043884,25,32.728363,10.405696,91.266731,50.010635,401.488007,398.063812,400.186218,5798.339844,11.003719,11.364477,73.833893,73.867599,17.915762,99.725456,69.062035,28.571142,95.139778,34.729839,25.57144,96.642387,147.422592,106.759697,0.847076952457428,293.247803,414.452139284797,1.80606026256571,0.0330829037166555,1.03077022051669,14.0658996949301,469.355690461137,1.85256644383171,0.00700370578184077,1.43408158915278,77.7789091132419,451.859148605794,97.3660253886954,0.00628333881006059,1.58578672110425
7,7.088544,35,35.389626,23.57,24.006332,108.949738,NaN,9.897607,NaN,44.301235,400,400.027618,25,32.729496,10.409491,91.251823,50.010635,401.488007,398.063812,400.186218,5798.339844,11.003719,11.364477,73.850067,73.938004,17.918541,99.743439,69.086014,28.571142,95.139778,34.729839,25.57144,96.642387,147.422592,106.759697,0.847076952457428,293.247803,414.496389625179,1.80639552163554,0.0331762744390168,1.03021176790309,13.9880637336224,469.209794148521,1.85214205556878,0.00699236986532088,1.43538558616701,77.8081702720821,451.998004216337,97.4812620032825,0.00628410154965217,1.58472852247201
7,7.035104,35,35.394127,23.57,24.007166,108.846054,NaN,9.848731,NaN,44.309509,400,400.008514,25,32.734749,10.418242,91.035583,50.010635,401.465149,398.031281,400.211853,5796.643066,10.972063,11.33336,73.898628,73.979401,17.909103,99.783752,69.092598,29.407484,95.220612,34.322575,25.552181,96.752548,147.685074,106.760109,0,241.496979,414.613360284623,1.80738845356227,0.0334733206250484,1.02847538685542,13.7382559947505,469.054265691155,1.85172673042503,0.00698512865056334,1.43643255535494,77.813829430909,452.36896707392,97.7210013615582,0.00629894090789293,1.58045941847356
7,6.981989,35,35.391834,23.57,24.00227,108.728043,NaN,9.796902,NaN,44.321602,400,399.920715,25,32.736794,10.410357,90.925461,50.010635,401.465149,398.031281,400.211853,5796.643066,10.972063,11.33336,73.916061,73.962265,17.91239,99.792625,69.118416,29.407484,95.220612,34.322575,25.552181,96.752548,147.685074,106.760109,0,241.496979,414.723418271237,1.80835980781368,0.0337718903520317,1.02677241844605,13.4885317780458,468.888085255998,1.85129582317636,0.0069790793952041,1.43743443081827,77.8109465222327,452.72787753456,97.9456893941629,0.00631475244659377,1.57622248741892
7,6.911427,35,35.36972,23.57,23.99012,108.675438,NaN,9.724681,NaN,44.323238,400,399.951447,25,32.723915,10.410729,91.16275,50.010635,401.592346,398.202423,400.279083,5790.702637,10.988421,11.340777,73.951683,74.015549,17.887396,99.788567,69.140327,29.810678,93.907257,33.755348,25.564388,96.390434,147.827148,106.72506,NaN,229.957382,414.863379994906,1.80963755725151,0.0341744155452323,1.02453865946523,13.1545321922083,468.845239908123,1.85122404697074,0.00698264586785247,1.43731999714027,77.7831320141974,453.188223907143,98.2122405402219,0.00633928745254494,1.57040113408215
7,6.885395,35,35.353561,23.57,23.99012,108.675438,NaN,9.680236,NaN,44.323238,400,399.951447,25,32.723915,10.401856,91.446243,50.010635,401.280548,398.018616,400.111206,5789.749023,10.975949,11.333326,74.009888,74.01635,17.822371,99.815796,69.159218,29.962875,94.319832,33.494209,25.577126,94.784874,147.646378,106.772202,NaN,232.36615,414.919477849574,1.81012640908676,0.0343258000807682,1.02371351156187,13.0306561183854,468.86918447277,1.85131631872746,0.0069874510599933,1.43688913493788,77.7627945732456,453.359534746365,98.3024238972029,0.00635019159312642,1.56806664817405
7,6.895702,35,35.351601,23.57,23.973825,108.650139,NaN,9.690522,NaN,44.32262,400,399.918396,25,32.718529,10.391519,91.644585,50.010635,401.280548,398.018616,400.111206,5789.749023,10.975949,11.333326,74.050171,74.049744,17.790588,99.826271,69.157204,29.962875,94.319832,33.494209,25.577126,94.784874,147.646378,106.772202,NaN,232.36615,414.88058874595,1.8098765667227,0.0342626670282977,1.02406398570729,13.079745660893,468.835734781667,1.8512322978771,0.00698658935036009,1.4370651651055,77.7603270042829,453.265493564456,98.240168275478,0.00634663224934559,1.56907682456409
7,6.89392,35,35.346725,23.57,23.947577,108.651512,NaN,9.696198,NaN,44.331474,400,399.871613,25,32.709068,10.375116,91.954971,50.010635,401.499329,398.110474,400.220825,5790.411621,10.959224,11.325706,74.061646,74.087044,17.733137,99.816864,69.175247,29.971361,94.633224,33.621395,25.539309,94.743752,147.624313,106.768166,NaN,236.134033,414.85755043002,1.80981957710963,0.0342681082544407,1.02404642481222,13.0712624578412,468.844934171706,1.85126531620237,0.00698811868969838,1.43692273624605,77.7541875964297,453.241234108831,98.2189775980823,0.00634669343197023,1.56922933454899
7,6.886935,35,35.342537,23.57,23.920012,108.688477,NaN,9.689742,NaN,44.351097,400,399.952179,25,32.713791,10.370963,92.12915,50.010635,401.5383,398.167175,400.162231,5789.653809,10.957037,11.351322,74.007652,74.097473,17.699457,99.806168,69.193878,29.889214,94.283432,33.533806,25.550112,94.805664,147.489731,106.721985,NaN,240.933563,414.844383752767,1.80985586989752,0.0343036324580581,1.0238657658345,13.0379942890083,468.904245760678,1.85142832211414,0.00699147601260656,1.43647809536983,77.7489136566854,453.252053871795,98.2209506756815,0.00634809280741399,1.56900309380949
7,6.881218,35,35.336044,23.57,23.896557,108.733162,NaN,9.685918,NaN,44.380917,400,399.955536,25,32.726891,10.378334,92.103798,50.010635,401.5383,398.167175,400.162231,5789.653809,10.957037,11.351322,73.996704,74.094986,17.669571,99.787674,69.199295,29.889214,94.283432,33.533806,25.550112,94.805664,147.489731,106.721985,NaN,240.933563,414.832696345409,1.80988257258977,0.0343325946530548,1.02371918216166,13.0107462282023,468.978032211349,1.85163344258743,0.00699595940983755,1.43590406546147,77.7407355777441,453.257848040439,98.2170124677996,0.0063497957909315,1.56877632717238
7,6.875342,35,35.328453,23.57,23.879465,108.775917,NaN,9.683957,NaN,44.379288,400,399.961914,25,32.728004,10.365166,91.942924,50.0037,401.653412,398.177185,400.155487,5786.187988,10.956949,11.350755,73.971687,74.090935,17.630283,99.746201,69.177483,29.811886,94.21489,33.50341,25.533739,94.64035,147.457108,106.702065,NaN,246.309738,414.8278687597,1.80993426763463,0.03436373465367,1.02355813044408,12.9827223814485,469.050636546349,1.85183746412647,0.00700065897335164,1.43531996197559,77.7311722965803,453.272224865832,98.2172561906324,0.00635211110364576,1.56842566645759
7,6.875342,35,35.328453,23.57,23.871849,108.813667,NaN,9.683957,NaN,44.386089,400,399.885132,25,32.726059,10.35653,91.768028,50.0037,401.234436,397.810455,399.929901,5783.729492,10.988862,11.33856,73.973404,74.071716,17.60718,99.732643,69.166206,29.7593,94.144844,33.454063,25.536856,94.591034,147.493668,106.652466,NaN,250.963623,414.820073298206,1.80990802255677,0.0343623007303483,1.02356936390958,12.9827223814485,469.104813510621,1.85197930914061,0.00700281129970342,1.43498290088921,77.7311722965803,453.262478373039,98.211042219569,0.00635169635693541,1.56853545574701
7,6.874487,35,35.32497,23.57,23.873245,108.823814,NaN,9.678592,NaN,44.369312,400,399.762115,25,32.720005,10.3518,91.664497,50.0037,401.234436,397.810455,399.929901,5783.729492,10.988862,11.33856,73.976913,74.043228,17.585672,99.732094,69.196419,29.7593,94.144844,33.454063,25.536856,94.591034,147.493668,106.652466,NaN,250.963623,414.823345630447,1.80992893185863,0.0343675673470477,1.02354019957323,12.9786431917939,469.124517056164,1.85203727960726,0.00700442719758756,1.43480037182092,77.726783538774,453.268030789948,98.2104885195994,0.00635271456612007,1.56838635119246
7,6.897837,35,35.330494,23.57,23.872221,108.852585,NaN,9.700148,NaN,44.33329,400,399.784973,25,32.721329,10.36251,91.767609,50.0037,401.43512,397.976501,400.107513,5786.047852,10.956976,11.335142,74.033417,74.025871,17.567339,99.742615,69.194077,29.705519,95.065086,33.656876,25.570139,94.444649,147.451508,106.689056,NaN,254.537659,414.77192363593,1.80948616834058,0.0342311578426914,1.02428320000733,13.089907121224,469.157640905048,1.85211386470852,0.0070044212976213,1.43469004866061,77.7337438238728,453.107134005966,98.1144618000091,0.00634462562902472,1.57034215582275
7,6.920841,35,35.341358,23.57,23.874462,108.878929,NaN,9.730927,NaN,44.316536,400,399.778229,25,32.725101,10.369134,91.959915,50.0037,401.43512,397.976501,400.107513,5786.047852,10.956976,11.335142,74.096718,74.014473,17.57246,99.773628,69.204407,29.705519,95.065086,33.656876,25.570139,94.444649,147.451508,106.689056,NaN,254.537659,414.724533933841,1.80906201975181,0.0340982587162485,1.02501282109382,13.1992422604548,469.179403159451,1.85215091447097,0.00700268740329323,1.4347423402789,77.7474288114397,452.956568167988,98.031434969475,0.00633577766311676,1.57232693783812
7,6.939053,35,35.349403,23.57,23.871937,108.882179,NaN,9.753819,NaN,44.299252,400,399.90094,25,32.724781,10.383127,91.924629,50.0037,401.684906,398.24173,400.211426,5790.962891,10.96033,11.36253,74.094452,73.993828,17.599833,99.783806,69.195557,29.679592,95.558815,33.797539,25.603624,95.005745,147.55867,106.624382,NaN,256.863403,414.682567273966,1.80871197860345,0.0339928505500433,1.02559878191393,13.2856055434896,469.17219349342,1.85211729820843,0.00700047838493496,1.43492578127467,77.7575596098549,452.831745765079,97.9615733644929,0.00632865795180687,1.573957835657
7,6.932443,35,35.354332,23.57,23.871937,108.882179,NaN,9.756198,NaN,44.299252,400,399.90094,25,32.724781,10.400743,91.722343,50.0037,401.608337,398.140289,400.174438,5799.162109,10.995146,11.38461,74.026711,73.996643,17.623003,99.787552,69.199562,29.684298,94.818443,33.686531,25.609686,95.174812,147.655228,106.596451,NaN,258.894226,414.696863890729,1.80883580263543,0.0340308740000642,1.02538731881275,13.2542801791025,469.164918352408,1.85208922383144,0.00699901204105571,1.43505595312068,77.7637651900446,452.880820301465,97.9985691947201,0.00632964615939591,1.57351876797138
