P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,TC1,TC2,TC3,TC4,TC5,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,6.923031,35,35.356327,23.57,23.868322,108.848923,NaN,9.74414,NaN,44.290424,400,399.979401,25,32.721848,10.415355,91.435318,50.0037,401.608337,398.140289,400.174438,5799.162109,10.995146,11.38461,74.005783,74.023598,17.643578,99.787308,69.186714,29.684298,94.818443,33.686531,25.609686,95.174812,147.655228,106.596451,NaN,258.894226,414.713506755664,1.80899975761767,0.0340844602453951,1.02509208083318,13.2096366245322,469.114242614527,1.85195291578689,0.00699652406736207,1.43540545291148,77.7662765922331,452.942938453807,98.0404060777499,0.0063318457591325,1.57285778432873
7,6.937814,35,35.363743,23.57,23.871813,108.809052,NaN,9.757345,NaN,44.294769,400,399.939331,25,32.716492,10.401095,91.254303,50.0037,401.37323,397.841095,400.071747,5798.508301,10.978619,11.331226,74.017326,74.037857,17.652126,99.779976,69.176308,29.667017,95.435684,33.675926,25.601067,95.021034,147.64534,106.658531,NaN,260.008911,414.685120281732,1.80873475524805,0.0339999491729317,1.02555931927118,13.2797355455513,469.046042110565,1.85176079143298,0.00699204627421117,1.43595860845599,77.7756107435617,452.84927235899,97.9896198768199,0.00632619726899619,1.57411703330737
7,6.942891,35,35.37154,23.57,23.884026,108.788193,NaN,9.771857,NaN,44.295185,400,399.887909,25,32.710247,10.387687,91.257614,50.0037,401.423492,397.929474,400.041504,5799.62207,10.993548,11.357317,74.004738,74.048317,17.672815,99.765381,69.167244,29.645266,95.440056,33.711754,25.607359,95.209564,147.767883,106.639366,NaN,261.672577,414.686663743152,1.80868185958926,0.0339730684448302,1.02570302526134,13.3037837345392,469.004555602729,1.85163790359848,0.00698853919390773,1.43635262965746,77.7854219471834,452.83457230744,97.989476642853,0.00632382827364222,1.57448187327914
7,6.932767,35,35.372311,23.57,23.898682,108.784157,NaN,9.762945,NaN,44.290741,400,399.831543,25,32.703369,10.396429,91.566406,50.0037,401.423492,397.929474,400.041504,5799.62207,10.993548,11.357317,73.982368,74.061363,17.677235,99.761894,69.169556,29.645266,95.440056,33.711754,25.607359,95.209564,147.767883,106.639366,NaN,261.672577,414.72358694592,1.80892205636728,0.0340340195222703,1.02535674529741,13.2558161731739,468.997617891768,1.85161832831309,0.00698807989466553,1.43640935872674,77.7863919811908,452.924213581343,98.0473375715159,0.00632747345534634,1.57347282602373
7,6.93589,35,35.376999,23.57,23.903172,108.785233,NaN,9.762015,NaN,44.282581,400,399.874786,25,32.704559,10.393977,91.557243,50.002312,401.690643,398.185547,400.2789,5801.633789,10.970061,11.35997,73.974739,74.03315,17.690155,99.762436,69.154343,29.595304,95.216736,33.638084,25.556149,95.224815,147.852203,106.604256,NaN,263.415649,414.721439732324,1.80887905578682,0.0340168872015294,1.02544967269123,13.2706186476824,468.992228329837,1.85159564050354,0.0069867481832961,1.4365242162567,77.7922896525135,452.911217882521,98.0446032069442,0.00632587237860377,1.5737393156663
7,6.94713,35,35.384266,23.57,23.907486,108.774429,NaN,9.775487,NaN,44.301399,400,399.878326,25,32.704079,10.387913,91.373344,50.002312,401.286194,397.807922,399.941925,5802.688477,11.004854,11.366656,73.938606,74.001587,17.699345,99.77803,69.149117,29.54166,95.773224,33.708736,25.55924,95.225121,147.991898,106.565521,NaN,264.560486,414.701558302798,1.80868353475641,0.0339531366565898,1.02580256196037,13.3238523205467,468.965953669964,1.85151355495033,0.00698397322454883,1.43681456326869,77.80142997123,452.843240226169,98.0099871332138,0.00632135470866325,1.57470215022603
7,6.94713,35,35.384266,23.57,23.918211,108.770157,NaN,9.775487,NaN,44.329994,400,399.81189,25,32.698715,10.39596,91.229317,50.002312,401.286194,397.807922,399.941925,5802.688477,11.004854,11.366656,73.867348,73.997879,17.712708,99.768402,69.166962,29.54166,95.773224,33.708736,25.55924,95.225121,147.991898,106.565521,NaN,264.560486,414.712559946611,1.80872056949122,0.0339551433800126,1.02578603028404,13.3238523205467,468.959815515992,1.8514974832151,0.00698372955941451,1.43685302811264,77.80142997123,452.856986216248,98.0187168347646,0.00632194001427144,1.57454414991236
7,6.947942,35,35.390202,23.57,23.918211,108.770157,NaN,9.779576,NaN,44.329994,400,399.81189,25,32.698715,10.406295,91.004448,50.002312,401.151337,397.671234,399.773407,5804.193359,10.962725,11.361311,73.810379,73.993019,17.729868,99.7453,69.185646,29.53792,95.722618,33.671875,25.590038,95.348297,148.046875,106.604759,NaN,265.893036,414.710803821205,1.80870537737763,0.0339504873146557,1.02581201560983,13.3276954866589,468.951029216828,1.85146362452089,0.00698196675987723,1.4370109449222,77.8088945310208,452.855099637889,98.0245164370309,0.00632053437509806,1.57471500260547
7,6.952695,35,35.395416,23.57,23.931707,108.774925,NaN,9.786811,NaN,44.34803,400,399.744843,25,32.69677,10.425966,90.950951,50.002312,401.136353,397.667328,399.825348,5807.933105,11.000514,11.36614,73.752663,73.990524,17.74555,99.705772,69.186607,29.532488,95.333824,33.580765,25.593733,95.493294,148.034851,106.620598,NaN,265.631805,414.714369222802,1.80866308033684,0.03392577844876,1.02594332516689,13.3501844039123,468.95016282593,1.85145182512385,0.00698069077486002,1.43710671763852,77.8154499484123,452.842695177906,98.0227864963889,0.00631884260950755,1.57498871544895
7,6.942118,35,35.39579,23.57,23.931326,108.746231,NaN,9.780276,NaN,44.381989,400,399.636749,25,32.693249,10.422017,90.927269,50.002312,401.136353,397.667328,399.825348,5807.933105,11.000514,11.36614,73.754768,73.988289,17.743925,99.680489,69.173615,29.532488,95.333824,33.580765,25.593733,95.493294,148.034851,106.620598,NaN,265.631805,414.736848794988,1.80885964218242,0.0339863608655707,1.02560557732812,13.3001231353446,468.908368841824,1.85134170764676,0.00697894284052142,1.43737558191088,77.815920124273,452.915894669202,98.0697157486056,0.00632187476234465,1.57415719399178
7,6.921327,35,35.391121,23.57,23.931683,108.738113,NaN,9.756392,NaN,44.40147,400,399.814392,25,32.69191,10.411819,90.826241,50.002312,401.606232,398.073944,400.266113,5807.004883,10.980929,11.352296,73.762901,73.992004,17.746437,99.678726,69.176537,29.530394,94.739594,33.393475,25.573616,95.479103,148.023056,106.642059,NaN,265.44043,414.782134272607,1.80925034627075,0.0341061815433109,1.02494153194437,13.2015491711359,468.90361583792,1.85133779470965,0.00697986574474496,1.4373244713741,77.8100500472038,453.057995115452,98.1545389907385,0.00632896300488619,1.57241516661568
7,6.918487,35,35.389591,23.57,23.932518,108.764481,NaN,9.745378,NaN,44.410862,400,399.901367,25,32.698074,10.409976,90.949287,50.002312,401.606232,398.073944,400.266113,5807.004883,10.980929,11.352296,73.792862,74.02948,17.740686,99.692123,69.155037,29.530394,94.739594,33.393475,25.573616,95.479103,148.023056,106.642059,NaN,265.44043,414.789122152934,1.80930648020942,0.0341227508285845,1.02484979806789,13.1880667125752,468.943777130842,1.85144575287217,0.00698182441275573,1.43704584278128,77.8081262628435,453.077869802957,98.165379323979,0.00633015016273554,1.57215042749009
7,6.927801,35,35.391205,23.57,23.929323,108.807648,NaN,9.755881,NaN,44.416588,400,399.876495,25,32.705509,10.416258,91.204445,50.002312,401.618317,397.999908,400.284058,5807.469727,10.990138,11.345278,73.813644,74.078415,17.712292,99.71859,69.161507,29.51119,95.344215,33.464314,25.573093,95.142235,148.056976,106.645424,NaN,268.675018,414.765732894155,1.80912085450632,0.034068374462635,1.02515150153497,13.2322677418655,469.003414132774,1.8515989459877,0.00698380695455901,1.4367000872076,77.8101556638874,453.00996930321,98.1241004960444,0.00632690133102283,1.57296537512925
7,6.924343,35,35.39183,23.57,23.923357,108.828857,NaN,9.756763,NaN,44.430813,400,399.897614,25,32.710918,10.43267,91.23925,50.009296,401.469208,397.94278,400.140228,5804.185547,11.009966,11.350408,73.833534,74.125351,17.701389,99.746239,69.186623,29.495459,94.978172,33.485054,25.505186,95.450943,148.142746,106.569107,NaN,268.871216,414.767086623223,1.80916507825132,0.0340872054495723,1.02505028310301,13.2158625512918,469.032958858305,1.85167515181225,0.00698483044822861,1.43652604115533,77.8109414929789,453.026784158682,98.135526735811,0.00632747703789902,1.57278898553676
7,6.905152,35,35.385067,23.57,23.918219,108.8424,NaN,9.731688,NaN,44.442184,400,399.856415,25,32.708275,10.431814,91.357803,50.009296,401.469208,397.94278,400.140228,5804.185547,11.009966,11.350408,73.835052,74.136436,17.69175,99.76413,69.184799,29.495459,94.978172,33.485054,25.505186,95.450943,148.142746,106.569107,NaN,268.871216,414.803254326216,1.80950738727574,0.034197307341475,1.02444693647814,13.1247044682199,469.062410612678,1.85176462254814,0.00698761053229698,1.43622504693369,77.8024373205913,453.1496091302,98.2057027946981,0.00633421213884442,1.57122159092583
7,6.91272,35,35.385349,23.57,23.916527,108.846962,NaN,9.735018,NaN,44.409237,400,399.851563,25,32.703556,10.409386,91.656914,50.009296,401.565796,398.023926,400.155029,5802.736328,11.000465,11.373414,73.76265,74.15036,17.67,99.769829,69.179161,29.466124,94.916626,33.354256,25.496143,95.149277,148.169174,106.549515,NaN,270.371124,414.785185717822,1.80935950027155,0.0341531192035696,1.02469028305374,13.1606758047171,469.068545764476,1.85178016752558,0.00698778675836468,1.43619161120547,77.8027919615117,453.094871524833,98.1712038411571,0.00633182130209064,1.57185088117968
7,6.91272,35,35.385349,23.57,23.910231,108.886887,NaN,9.735018,NaN,44.373783,400,399.911743,25,32.696415,10.387295,91.74308,50.009296,401.510773,398.019989,400.151154,5803.04248,11.009696,11.362401,73.779839,74.142578,17.673767,99.780891,69.188614,29.441931,95.200684,33.430199,25.494616,95.15229,148.054001,106.617798,NaN,272.17923,414.778734237931,1.80933778275149,0.0341519377926541,1.024699772149,13.1606758047171,469.125878573087,1.8519302467632,0.00699006136934427,1.43583400183927,77.8027919615117,453.086807395096,98.1660736507568,0.00633147831556634,1.57194267166614
7,6.920837,35,35.387383,23.57,23.89999,108.909111,NaN,9.744626,NaN,44.354515,400,399.923615,25,32.694073,10.370603,91.714546,50.009296,401.510773,398.019989,400.151154,5803.04248,11.009696,11.362401,73.785156,74.11969,17.679131,99.798981,69.183044,29.441931,95.200684,33.430199,25.494616,95.15229,148.054001,106.617798,NaN,272.17923,414.750708607462,1.8091501848423,0.0341030694758657,1.0249739310151,13.199223273019,469.154783227112,1.85200218224863,0.00699072301432359,1.43568907558914,77.8053498043963,453.01844053474,98.1249869435528,0.00632811553377037,1.57277297403228
7,6.925385,35,35.39159,23.57,23.88319,108.937531,NaN,9.752943,NaN,44.349911,400,399.88269,25,32.697014,10.347649,91.682053,50.009296,401.507507,397.986115,400.119171,5800.800781,10.973887,11.34509,73.773598,74.088028,17.698715,99.789619,69.180595,29.462828,95.144669,33.438343,25.479321,95.168251,148.087112,106.607689,NaN,271.797607,414.723660128246,1.80900693262393,0.0340736625989943,1.02514460299897,13.2208065879554,469.189373161801,1.85208501676805,0.00699109194559268,1.43554639637806,77.8106397365509,452.967918055458,98.0978242476248,0.00632502622288583,1.57345582727737
7,6.91682,35,35.387619,23.57,23.873493,108.946442,NaN,9.748304,NaN,44.345257,400,399.835388,25,32.69405,10.350833,91.669472,50.009296,401.507507,397.986115,400.119171,5800.800781,10.973887,11.34509,73.759911,74.010246,17.715088,99.777512,69.173553,29.462828,95.144669,33.438343,25.479321,95.168251,148.087112,106.607689,NaN,271.797607,414.73222981943,1.80913410629119,0.0341213181986415,1.02488598761114,13.1801509264055,469.208024492293,1.85214109705412,0.00699277819730733,1.43536199488696,77.8056465733294,453.012620332078,98.1215642584411,0.00632781518717338,1.57284534089361
7,6.900958,35,35.38063,23.57,23.873493,108.946442,NaN,9.728516,NaN,44.345257,400,399.835388,25,32.69405,10.365784,91.635429,50.009296,401.476532,397.995544,399.944336,5796.701172,10.96135,11.357335,73.766029,73.991196,17.701025,99.728065,69.171883,29.449142,94.576744,33.351028,25.431362,95.257538,148.115234,106.541573,NaN,271.713348,414.766489001029,1.80943191195854,0.0342132581512015,1.02438059545217,13.1047571070799,469.218336017145,1.85218087628567,0.006994853885168,1.43517751023853,77.7968569450098,453.118771407915,98.1808593858294,0.00633389282499839,1.57146123965841
7,6.902442,35,35.379982,23.57,23.876778,108.946999,NaN,9.726036,NaN,44.325523,400,399.824707,25,32.683838,10.361567,91.697014,50.009296,401.383606,397.799255,399.945526,5800.785645,11.006895,11.36302,73.722771,74.023796,17.638861,99.686401,69.163857,29.417028,94.939583,33.4734,25.429712,94.968323,148.127701,106.548195,NaN,271.105438,414.766650243048,1.80941536315136,0.0342052560968073,1.02442289464766,13.1118163126959,469.220091370539,1.8521866565687,0.00699507807703525,1.43515544673057,77.7960418918663,453.112215924052,98.1759256320147,0.00633375890618328,1.57151958776529
7,6.896572,35,35.375557,23.57,23.87818,108.930405,NaN,9.726999,NaN,44.316849,400,399.792969,25,32.678818,10.378708,91.563774,50.009296,401.383606,397.799255,399.945526,5800.785645,11.006895,11.36302,73.68399,74.053017,17.601864,99.671036,69.155792,29.417028,94.939583,33.4734,25.429712,94.968323,148.127701,106.548195,NaN,271.105438,414.780757660096,1.80953049051162,0.0342396342944169,1.02423404922142,13.0838866856344,469.202804702325,1.85214951528655,0.00699544815035492,1.43518654395222,77.7904756634573,453.15216361259,98.1961454558577,0.00633644766993949,1.57095544578987
7,6.864695,35,35.355999,23.57,23.867786,108.904587,NaN,9.695203,NaN,44.322704,400,399.816986,25,32.683636,10.421687,91.133614,50.019409,401.610657,398.118713,400.274597,5798.325195,10.964634,11.336055,73.679764,74.074738,17.583792,99.656837,69.139053,29.408691,93.683571,33.456295,25.402248,95.105164,147.932495,106.608246,NaN,270.741852,414.838866156906,1.8100945797822,0.0344239318996721,1.02323802253581,12.9318981669918,469.194613176595,1.8521638960418,0.00699979234600999,1.43490032561874,77.7658637015123,453.349259784889,98.2987342340767,0.0063492082016142,1.56824261882957
7,6.826681,35,35.334103,23.57,23.85338,108.913956,NaN,9.650201,NaN,44.319725,400,399.92572,25,32.674644,10.445582,91.023712,50.019409,401.570526,398.055847,400.170441,5787.416016,10.985415,11.337782,73.669724,74.110901,17.514853,99.635666,69.141739,29.387714,92.881744,33.200531,25.399214,94.80674,147.781006,106.611221,NaN,271.175262,414.905986746772,1.81076257002598,0.0346455399967065,1.02205851830298,12.7499444669896,469.240351123334,1.85232374665452,0.00700684192178847,1.43423972413002,77.7382905007524,453.583506962369,98.4225675870247,0.00636407775923756,1.56508127283423
7,6.841253,35,35.325905,23.57,23.84194,108.920464,NaN,9.64486,NaN,44.323517,400,399.979645,25,32.659946,10.431708,91.131706,50.019409,401.570526,398.055847,400.170441,5787.416016,10.985415,11.337782,73.692451,74.097672,17.470802,99.642525,69.147171,29.387714,92.881744,33.200531,25.399214,94.80674,147.781006,106.611221,NaN,271.175262,414.862927720414,1.81044781998413,0.0345571009523751,1.02253449233664,12.8197841922246,469.261770711635,1.85239484657935,0.00700965398469362,1.43396615754026,77.7279617365633,453.461352204422,98.3349323889229,0.00636072796767845,1.56624082684624
7,6.868374,35,35.325687,23.57,23.835758,108.923592,NaN,9.677656,NaN,44.341328,400,400.035706,25,32.65416,10.410368,91.270554,50.019409,401.682495,398.2789,400.297211,5790.044922,10.975064,11.363438,73.734413,74.076538,17.43873,99.61467,69.130081,29.38373,94.517517,33.546234,25.407095,94.181282,147.64978,106.598289,NaN,276.412964,414.79816003928,1.80991489869467,0.0343963153847458,1.02340164176944,12.9494669184191,469.266577447504,1.85240782724428,0.00700989699197885,1.43393270090314,77.7276870370476,453.263274915803,98.2082989855939,0.00635235119303714,1.5684577365127
7,6.886713,35,35.330624,23.57,23.827625,108.921516,NaN,9.70059,NaN,44.342525,400,400.082672,25,32.653881,10.393323,91.251122,50.019409,401.682495,398.2789,400.297211,5790.044922,10.975064,11.363438,73.795631,74.057945,17.414331,99.602135,69.119202,29.38373,94.517517,33.546234,25.407095,94.181282,147.64978,106.598289,NaN,276.412964,414.750264790329,1.80954155974614,0.0342875496002405,1.02399604712981,13.0369365259277,469.256322754631,1.85237193069349,0.00700830832035272,1.43408104401015,77.73390760949,453.127781745889,98.1277643121351,0.0063454756597997,1.57011136090336
7,6.886713,35,35.330624,23.57,23.817644,108.914642,NaN,9.70059,NaN,44.336693,400,399.945862,25,32.652878,10.395853,90.970085,50.019409,401.409424,397.932739,400.031403,5789.155273,10.948165,11.330168,73.84433,74.057678,17.41317,99.605782,69.11644,29.360949,94.637344,33.754086,25.402523,94.359032,147.598602,106.594612,NaN,282.305542,414.740044211445,1.80950714385155,0.0342856716422636,1.02401094495897,13.0369365259277,469.246464672004,1.85234612879281,0.0070079169812966,1.43414201106018,77.73390760949,453.115004014013,98.1196265818822,0.00634493158893509,1.57025617136301
7,6.91346,35,35.340347,23.57,23.809721,108.912209,NaN,9.729488,NaN,44.342064,400,399.869934,25,32.653271,10.384284,90.932526,50.019409,401.478485,398.052307,400.197632,5797.745117,10.971126,11.345864,73.842812,74.062233,17.431622,99.596642,69.108887,29.327444,95.390366,33.986111,25.404823,94.708351,147.54393,106.590401,NaN,287.127991,414.674133903441,1.80897709882971,0.0341287884905712,1.02487555807664,13.1641914769798,469.228637499883,1.85228163820478,0.00700488353443692,1.434419748486,77.7461555006665,452.924407485573,98.0097915459866,0.00633463391476647,1.57266898909944
7,6.92951,35,35.350201,23.57,23.807201,108.926216,NaN,9.753783,NaN,44.345287,400,399.875549,25,32.658382,10.356417,91.063286,50.019409,401.478485,398.052307,400.197632,5797.745117,10.971126,11.345864,73.817177,74.031334,17.476036,99.604004,69.10733,29.327444,95.390366,33.986111,25.404823,94.708351,147.54393,106.590401,NaN,287.127991,414.636829429767,1.80866726975382,0.0340356330846242,1.02539279323132,13.2403731526273,469.234197834955,1.85227812778023,0.0070027485215269,1.43455499834999,77.758564356155,452.815658976303,97.9522947368895,0.00632779380055493,1.57416264301095
7,6.930031,35,35.356583,23.57,23.806334,108.94738,NaN,9.75827,NaN,44.357319,400,399.845734,25,32.657166,10.335548,91.128677,50.019409,401.394836,397.877533,399.993805,5799.727539,10.976522,11.349476,73.804527,73.997704,17.503407,99.56871,69.092819,29.313667,95.1455,34.012848,25.378231,95.03833,147.5112,106.635796,NaN,290.414337,414.634812809651,1.80865450764638,0.03403246899836,1.02541081257313,13.2428438381976,469.25514765906,1.85232126167409,0.00700205476425388,1.43453511332265,77.7665988452642,452.814960836194,97.9593796425124,0.00632633644420645,1.57433116829172
7,6.939157,35,35.366184,23.57,23.806334,108.94738,NaN,9.767904,NaN,44.357319,400,399.845734,25,32.657166,10.31979,91.034019,50.019409,401.502014,398.073456,400.143433,5805.549805,10.998909,11.381886,73.773598,73.962936,17.525648,99.472198,69.102783,29.312834,95.703796,34.094124,25.383583,95.139465,147.723419,106.64904,NaN,294.314667,414.615056403733,1.80848347081927,0.0339799647297924,1.02570331363917,13.2860982269505,469.240990098394,1.85226661889454,0.00699920000004426,1.43478813089708,77.7786826033854,452.757561285579,97.9342580683287,0.0063217440320774,1.57523345740342
7,6.941938,35,35.372093,23.57,23.80162,108.948776,NaN,9.777205,NaN,44.367599,400,399.873352,25,32.652725,10.326414,90.852676,50.019409,401.502014,398.073456,400.143433,5805.549805,10.998909,11.381886,73.770409,73.951157,17.570164,99.466988,69.104355,29.312834,95.703796,34.094124,25.383583,95.139465,147.723419,106.64904,NaN,294.314667,414.604198498143,1.80841509190795,0.0339631087686157,1.02579983410874,13.2992706873603,469.234278341774,1.85223823066366,0.00699752316813828,1.43493151126925,77.7861177069252,452.735922027708,97.9274961847789,0.00631950175173287,1.57563191677228
7,6.933183,35,35.373722,23.57,23.801544,108.962166,NaN,9.767255,NaN,44.367367,400,399.955536,25,32.655495,10.32873,90.529541,50.017452,401.744324,398.299866,400.339874,5805.85498,10.961998,11.368579,73.764938,73.974876,17.628008,99.4683,69.114174,29.305025,95.037712,33.983719,25.395714,95.311073,147.726715,106.670311,NaN,293.447876,414.623078045233,1.80857887707414,0.0340134216020181,1.02551917514338,13.2577882335621,469.251089160518,1.85227924263751,0.00699780110537269,1.43485531362472,77.7881671667655,452.797732099826,97.968655380783,0.00632177143220834,1.57496051636971
7,6.927995,35,35.376671,23.57,23.808363,108.981758,NaN,9.76094,NaN,44.363667,400,400.042175,25,32.65102,10.324995,90.505257,50.017452,401.744324,398.299866,400.339874,5805.85498,10.961998,11.368579,73.796432,73.982254,17.613247,99.48468,69.116508,29.305025,95.037712,33.983719,25.395714,95.311073,147.726715,106.670311,NaN,293.447876,414.641299588984,1.80869968929631,0.03404458155789,1.02534249499606,13.2331879177365,469.274851848453,1.85233602817559,0.00699803962960533,1.43475880089275,77.7918770468733,452.844434323671,98.0017905652152,0.00632310189036151,1.5744975147171
7,6.912635,35,35.371742,23.57,23.802145,108.974854,NaN,9.748079,NaN,44.37265,400,399.944153,25,32.642315,10.346367,90.746185,50.017452,401.408875,397.974274,400.13559,5805.904297,10.998316,11.344934,73.870224,73.990372,17.720583,99.479111,69.12748,29.260101,95.045616,33.889565,25.407293,95.260178,147.799393,106.671478,NaN,293.439362,414.668153521145,1.80896644196589,0.0341321414520494,1.02486072166133,13.1602719591369,469.272212914626,1.85233814962022,0.00699911144324103,1.43469032510964,77.7856760959953,452.940329571217,98.0569101021154,0.00632828681056488,1.57327406501505
7,6.904367,35,35.365059,23.57,23.796171,108.941284,NaN,9.735665,NaN,44.388157,400,399.880432,25,32.642109,10.362134,90.861816,50.017452,401.491852,398.017151,400.156647,5802.780762,10.969526,11.34521,73.881744,73.981812,17.80175,99.428268,69.140854,29.24721,94.550011,33.769524,25.388166,95.211365,147.807236,106.659096,NaN,289.488403,414.679908462511,1.80910112742651,0.034178938173324,1.02460575711147,13.120971579594,469.233902724487,1.85225013091216,0.00699918747419055,1.43481269815631,77.7772668859225,452.986096863903,98.0781345878693,0.00633172980687489,1.57258345190461
7,6.878211,35,35.354794,23.57,23.806192,108.899895,NaN,9.710131,NaN,44.382557,400,399.838531,25,32.637535,10.363677,90.870491,50.017452,401.746338,398.260071,400.341675,5794.291992,10.958785,11.350445,73.890984,73.980186,17.813705,99.415337,69.152283,29.223063,93.780167,33.554581,25.360853,95.016579,147.705444,106.673935,NaN,284.425201,414.746673185241,1.80962769409026,0.0343331579183275,1.02375766463913,12.9964075070244,469.189658672671,1.85215313567186,0.00699988357580323,1.43491030483486,77.7643467928069,453.175097068433,98.1863306703878,0.00634207140201308,1.57017794940558
7,6.878211,35,35.354794,23.57,23.816458,108.877747,NaN,9.710131,NaN,44.378239,400,399.938995,25,32.632099,10.368672,90.761292,50.017452,401.746338,398.260071,400.341675,5794.291992,10.958785,11.350445,73.853271,74.013306,17.816326,99.385559,69.13694,29.223063,93.780167,33.554581,25.360853,95.016579,147.705444,106.673935,NaN,284.425201,414.75718300313,1.80966308529109,0.0343350910135174,1.02374241320469,12.9964075070244,469.157876094063,1.85206994365866,0.00699862217405059,1.43510767095939,77.7643467928069,453.188239271095,98.1947009480363,0.00634263052966848,1.57002916890229
7,6.877043,35,35.346924,23.57,23.809196,108.870995,NaN,9.695994,NaN,44.372433,400,400.048248,25,32.643345,10.375174,90.707726,50.017452,401.546326,398.032471,400.142761,5793.36377,10.993048,11.350163,73.792435,74.037003,17.797312,99.352699,69.124069,29.235308,94.74675,33.663231,25.357441,94.568428,147.694427,106.667496,NaN,290.628418,414.752269550059,1.80966004519511,0.0343405526888999,1.02371608479973,12.9908366734683,469.159804116536,1.85208941023887,0.00700057896078978,1.43495996192636,77.7544381783703,453.182118093622,98.1815476275145,0.0063441336507875,1.5699024093039
7,6.904452,35,35.352161,23.57,23.788328,108.891174,NaN,9.72059,NaN,44.3717,400,399.974609,25,32.654812,10.389828,91.129921,50.017452,401.546326,398.032471,400.142761,5793.36377,10.993048,11.350163,73.757103,74.030869,17.755459,99.327225,69.10556,29.235308,94.74675,33.663231,25.357441,94.568428,147.694427,106.667496,NaN,290.628418,414.671688659312,1.80907246759171,0.0341769712331689,1.02462034360401,13.1213757933284,469.18103027518,1.85213537524854,0.0070001701585345,1.4349184733231,77.761032040466,452.967289842251,98.0509818341102,0.00633381527792039,1.5724751638183
7,6.926968,35,35.36216,23.57,23.780502,108.908066,NaN,9.751326,NaN,44.400387,400,399.964478,25,32.658398,10.389179,91.278954,50.017452,401.552765,398.082458,400.221161,5800.057617,10.978377,11.334166,73.782982,74.049728,17.744097,99.338516,69.093842,29.215702,95.543335,33.869617,25.394527,94.973892,147.67244,106.685883,NaN,301.377197,414.614955254896,1.80862274587735,0.0340452767478929,1.02535241132766,13.2283164543709,469.190514274633,1.85214188104023,0.00699815828666322,1.43503195933489,77.7736184940846,452.806701484287,97.9607124590975,0.00632473744796196,1.57456640289021
7,6.935784,35,35.370117,23.57,23.780502,108.908066,NaN,9.765892,NaN,44.400387,400,399.964478,25,32.658398,10.378408,91.395737,50.016842,400.921295,397.577484,399.739441,5804.438477,10.998481,11.339964,73.790298,74.069839,17.678921,99.374557,69.084717,29.184546,95.287834,33.899693,25.38414,95.119385,147.678192,106.670029,NaN,305.233002,414.595865836879,1.80845745013318,0.0339945135145432,1.0256350680862,13.2701163094053,469.178771399078,1.85209657282531,0.00699579289115026,1.43524207619257,77.7836315334359,452.750391530265,97.9343480939875,0.00632055974708251,1.57541520002668
7,6.938457,35,35.375107,23.57,23.785309,108.917084,NaN,9.77231,NaN,44.422688,400,399.709351,25,32.663338,10.36566,91.566666,50.016842,400.921295,397.577484,399.739441,5804.438477,10.998481,11.339964,73.775398,74.067039,17.619432,99.407768,69.075401,29.184546,95.287834,33.899693,25.38414,95.119385,147.678192,106.670029,NaN,305.233002,414.595006846595,1.80842396179296,0.0339800478172028,1.02571339707657,13.2827819798558,469.184349931939,1.85210203756911,0.00699482347351915,1.43529344357404,77.7899095602055,452.741118118565,97.9343510574306,0.0063190500212675,1.57564791891847
7,6.939646,35,35.379055,23.57,23.789568,108.902687,NaN,9.776337,NaN,44.425747,400,399.715393,25,32.669083,10.373206,91.744934,50.016842,401.392334,397.887177,400.12207,5806.598145,10.995547,11.353889,73.781921,74.088875,17.601946,99.452057,69.094299,29.165146,95.228348,33.866798,25.378735,95.251244,147.811264,106.651939,NaN,307.139832,414.596800106663,1.80841639585952,0.0339740141270278,1.02574495688469,13.2884147113012,469.157856622179,1.85202546718362,0.00699283071755739,1.43552627475099,77.7948758823666,452.740805098722,97.9388115699678,0.00631815511632001,1.57575103277458
7,6.942123,35,35.387009,23.57,23.783081,108.891365,NaN,9.780466,NaN,44.417618,400,399.801208,25,32.67738,10.386715,91.832672,50.016842,401.470123,398.013641,400.179596,5810.536621,11.008043,11.360817,73.789597,74.091476,17.588913,99.506912,69.089348,29.140686,95.460976,33.853607,25.361874,95.267403,147.851456,106.670883,NaN,309.097198,414.584780138967,1.80834758171711,0.033958574024667,1.02583453414438,13.3001468142079,469.129856461825,1.85193762181488,0.00698982345334682,1.43583787084048,77.804879496292,452.720293472547,97.9351834540732,0.00631550587101128,1.57618846731347
7,6.943771,35,35.390675,23.57,23.769882,108.886398,NaN,9.782529,NaN,44.393059,400,399.804199,25,32.682133,10.380768,91.726463,50.016842,401.470123,398.013641,400.179596,5810.536621,11.008043,11.360817,73.808914,74.085785,17.624271,99.525879,69.109238,29.140686,95.460976,33.853607,25.361874,95.267403,147.851456,106.670883,NaN,309.097198,414.567668868551,1.80827110938583,0.033946643269992,1.02590798574125,13.307950662533,469.117309341574,1.85189807259916,0.00698845200655287,1.43597936592884,77.8094892679423,452.694231081104,97.922977616988,0.00631357763692635,1.57658235480338
7,6.936341,35,35.392326,23.57,23.762627,108.882141,NaN,9.78053,NaN,44.343857,400,399.825256,25,32.689384,10.382551,91.567993,50.016842,401.474976,398.029266,400.156219,5808.151367,11.011098,11.379666,73.770149,74.062126,17.632057,99.500198,69.105171,29.142805,95.419693,33.827995,25.367525,95.571526,147.949051,106.680466,NaN,309.990417,414.576325669534,1.80838526447269,0.0339879602345486,1.02568061483165,13.2727558895372,469.108757197956,1.85187266682449,0.00698771936131421,1.4360612081198,77.8115651152533,452.737635183999,97.9524607083873,0.00631505832054918,1.57612214425154
7,6.910105,35,35.386566,23.57,23.775795,108.874855,NaN,9.749112,NaN,44.332954,400,399.827698,25,32.689156,10.38378,91.620789,50.016842,401.27417,397.912994,400.036865,5804.523438,11.001618,11.356997,73.720039,74.054031,17.635902,99.464516,69.108505,29.127615,94.559494,33.539135,25.35327,95.504135,147.946915,106.6745,NaN,297.928101,414.646620865561,1.80892301217764,0.0341418437457028,1.02481995239063,13.1482498830754,469.106804037037,1.85187809086601,0.00698901457991577,1.43597391529018,77.804322412503,452.933586270483,98.0700890736252,0.00632468723455029,1.5737229919166
7,6.910105,35,35.386566,23.57,23.776711,108.881851,NaN,9.749112,NaN,44.339546,400,399.763916,25,32.691288,10.375093,91.755463,50.016842,401.27417,397.912994,400.036865,5804.523438,11.001618,11.356997,73.709595,74.086258,17.623116,99.435844,69.096497,29.127615,94.559494,33.539135,25.35327,95.504135,147.946915,106.6745,NaN,297.928101,414.647559599999,1.80892617368468,0.0341420158008627,1.02481855869665,13.1482498830754,469.116849891445,1.85190438696244,0.00698941310229254,1.43591128276651,77.804322412503,452.934759888012,98.0708348354574,0.00632473718553214,1.57370954652826
7,6.916389,35,35.382858,23.57,23.768291,108.887733,NaN,9.748016,NaN,44.334259,400,399.858643,25,32.689953,10.346845,91.713791,50.016842,401.62027,398.129791,400.251587,5805.203125,11.005574,11.380401,73.729065,74.094589,17.603634,99.440506,69.065079,29.130196,94.652184,33.54744,25.371025,95.101921,147.945816,106.688301,NaN,300.440521,414.625334054898,1.80877910345477,0.0341040659539302,1.02503238025205,13.1781040771185,469.130772353937,1.85194761444721,0.00699084938478628,1.43576051351726,77.7996591843557,452.877822338257,98.0302913766513,0.00632314160980272,1.57426946143101
7,6.911469,35,35.380707,23.57,23.762028,108.890129,NaN,9.748775,NaN,44.338573,400,399.907379,25,32.685692,10.349025,91.753708,50.016842,401.62027,398.129791,400.251587,5805.203125,11.005574,11.380401,73.744659,74.085938,17.592669,99.481575,69.068535,29.130196,94.652184,33.54744,25.371025,95.101921,147.945816,106.688301,NaN,300.440521,414.629560878225,1.80884987362418,0.0341313583151918,1.02488453419832,13.1547317664526,469.137389010391,1.8519688700599,0.00699162477683505,1.43568217915935,77.7969537942867,452.902731050529,98.0435803752799,0.00632468257191188,1.57392966032583
7,6.910672,35,35.377617,23.57,23.762028,108.890129,NaN,9.745295,NaN,44.338573,400,399.907379,25,32.685692,10.34625,91.960037,50.008099,401.568604,398.071075,400.233185,5803.232422,11.014547,11.363354,73.733467,74.083282,17.588034,99.494705,69.071663,29.084705,94.808556,33.611965,25.326778,95.11631,147.933929,106.676468,NaN,297.972748,414.631285290635,1.8088648439358,0.0341359736635009,1.02485904384966,13.1509444499735,469.141952049462,1.85198646923977,0.00699254274106822,1.43560044523482,77.7930670496266,452.906333461245,98.0422278425739,0.0063255263269434,1.57381080955347
7,6.897555,35,35.370438,23.57,23.757072,108.908455,NaN,9.732808,NaN,44.384026,400,399.951996,25,32.677856,10.340383,92.156792,50.008099,401.632141,398.129303,400.307709,5800.84375,11.030671,11.362438,73.730774,74.081367,17.582043,99.474258,69.06588,29.048632,94.590874,33.565166,25.33746,94.882851,147.847351,106.675529,NaN,290.134705,414.654578256495,1.80909426867753,0.0342111507093656,1.02444744954828,13.0885650890392,469.178855936249,1.85209620631941,0.00699571963733947,1.4352470856003,77.7840354219769,452.986956221568,98.0850161010755,0.00633056331368081,1.57270833183204
7,6.900737,35,35.369621,23.57,23.761135,108.891876,NaN,9.730767,NaN,44.424213,400,399.985718,25,32.670288,10.345061,92.004295,50.008099,401.632141,398.129303,400.307709,5800.84375,11.030671,11.362438,73.698685,74.098045,17.57588,99.474579,69.072968,29.048632,94.590874,33.565166,25.33746,94.882851,147.847351,106.675529,NaN,290.134705,414.651860061474,1.80904845882338,0.0341934258389024,1.0245429008352,13.1037057383402,469.156265928825,1.85203857387275,0.00699501833263079,1.43537342925152,77.7830074479149,452.969433068967,98.0729124500876,0.00633000006852426,1.57288807145557
7,6.917372,35,35.374916,23.57,23.769482,108.88063,NaN,9.747539,NaN,44.468643,400,400.006531,25,32.670528,10.325794,91.684647,50.008099,401.687988,398.201965,400.338654,5800.911621,10.991611,11.351642,73.687454,74.085281,17.563711,99.496216,69.110191,29.019836,95.335426,33.763035,25.320673,94.781525,147.944778,106.61937,NaN,301.001465,414.624427614417,1.80876476081102,0.0340986063267984,1.02506201879917,13.1827722714041,469.132303886552,1.85196615844601,0.00699280421742096,1.43561389661079,77.7896692782527,452.8674763393,98.014357410011,0.00632447529493521,1.57418875558082
7,6.93638,35,35.384113,23.57,23.769808,108.905243,NaN,9.768974,NaN,44.482151,400,399.950134,25,32.678493,10.29776,91.637878,50.008099,401.614807,398.092651,400.153931,5803.504883,10.99628,11.361567,73.670158,74.097931,17.576031,99.516731,69.105469,29.002686,95.792809,33.938076,25.338697,94.888802,148.05484,106.570976,NaN,310.531952,414.583606559575,1.8084093397316,0.0339890819488478,1.02567074347186,13.2729407014927,469.15405819257,1.85200626816754,0.00699147385707108,1.43563717244598,77.8012375531143,452.741382086632,97.9451465922153,0.00631705058488114,1.57587185285097
7,6.954489,35,35.394768,23.57,23.762726,108.918716,NaN,9.790857,NaN,44.486401,400,399.922089,25,32.682571,10.275627,91.673187,50.008099,401.614807,398.092651,400.153931,5803.504883,10.99628,11.361567,73.685005,74.105385,17.583677,99.520958,69.110855,29.002686,95.792809,33.938076,25.338697,94.888802,148.05484,106.570976,NaN,310.531952,414.537092054203,1.80804570180833,0.0338838984185353,1.02626387029071,13.3586697089647,469.157669662962,1.85199622616296,0.00698907738142936,1.43579851483311,77.8146352982317,452.613176836329,97.8764164852034,0.00630921119152927,1.57762539297852
7,6.968027,35,35.404594,23.57,23.760868,108.931427,NaN,9.810018,NaN,44.481773,400,399.996002,25,32.683113,10.282314,91.568886,50.008099,401.762085,398.190979,400.306946,5806.695313,10.993501,11.362107,73.644852,74.12487,17.609863,99.520645,69.098694,28.969547,96.230644,34.081043,25.316938,95.390991,147.999649,106.623123,NaN,322.843323,414.50581710527,1.80778604765888,0.0338062543993645,1.02670305657212,13.4226483897776,469.161413034911,1.85198805232867,0.00698688510754586,1.43594472260915,77.8269864148943,452.523040842645,97.8309169007765,0.00630318020259721,1.57892320805652
7,6.966254,35,35.410847,23.57,23.760012,108.934227,NaN,9.81584,NaN,44.46138,400,399.976105,25,32.678913,10.293328,91.230896,50.008099,401.588745,397.942139,400.135742,5813.449219,11.048498,11.374845,73.610733,74.133377,17.669224,99.55835,69.107224,28.948505,95.590439,33.992714,25.318972,95.691986,148.1698,106.594612,NaN,327.027771,414.508785664833,1.80781623619026,0.0338162007306067,1.02664722189044,13.4142748302202,469.156200945463,1.85196297803087,0.00698518964413818,1.43608509268004,77.8348442159559,452.538181394021,97.8478968385153,0.00630243312394133,1.57890515080993
7,6.947409,35,35.41333,23.57,23.753912,108.912254,NaN,9.797715,NaN,44.48138,400,399.932831,25,32.676193,10.316435,90.734138,50.008099,401.588745,397.942139,400.135742,5813.449219,11.048498,11.374845,73.614182,74.124611,17.696966,99.550835,69.112953,28.948505,95.590439,33.992714,25.318972,95.691986,148.1698,106.594612,NaN,327.027771,414.543398579466,1.8081477874897,0.0339227890426723,1.02604983767007,13.3251728558524,469.120975662884,1.85186624406848,0.0069832021978958,1.43634768399581,77.8379640091585,452.662765443728,97.9297697657299,0.00630718768535771,1.57751896551105
7,6.94689,35,35.414955,23.57,23.748667,108.893715,NaN,9.789775,NaN,44.481216,400,399.814545,25,32.678238,10.335919,90.568886,50.008099,401.556885,397.963043,400.043365,5811.162109,11.029889,11.378592,73.651695,74.125946,17.702127,99.542969,69.129204,28.931959,95.403076,33.864456,25.307365,95.601768,148.25473,106.588989,NaN,322.558014,414.539142176978,1.8081393814702,0.0339247817136136,1.0260413340774,13.3227163438987,469.091944220505,1.85178728620387,0.00698166451035075,1.43655707274569,77.8400056182112,452.660671021459,97.9303605155548,0.00630673658437372,1.57758431877863
7,6.948303,35,35.418892,23.57,23.740196,108.885681,NaN,9.791799,NaN,44.488853,400,399.84549,25,32.681938,10.335333,90.610458,49.998623,401.569153,397.801422,400.17337,5809.82666,11.027773,11.347476,73.637695,74.11805,17.69516,99.536079,69.130554,28.93655,95.36882,33.855301,25.303343,95.600182,148.279892,106.617722,NaN,324.33963,414.527386525452,1.80808364267163,0.0339150969560422,1.02610003946911,13.3294039765606,469.074583254056,1.85173464945434,0.00698003956664442,1.4367336471296,77.844951505144,452.642470267399,97.9234726564069,0.00630508484786673,1.57789511023253
7,6.948303,35,35.418892,23.57,23.732931,108.890617,NaN,9.791799,NaN,44.504967,400,399.865723,25,32.685795,10.337121,90.805038,49.998623,401.569153,397.801422,400.17337,5809.82666,11.027773,11.347476,73.608391,74.125542,17.681435,99.51519,69.114258,28.93655,95.36882,33.855301,25.303343,95.600182,148.279892,106.617722,NaN,324.33963,414.519931867376,1.80805853322246,0.0339137363711958,1.02611140723293,13.3294039765606,469.081674861883,1.85175321201895,0.0069803207283891,1.43668929956674,77.844951505144,452.633152879656,97.9175679114541,0.00630468804202073,1.57800335475622
7,6.931788,35,35.414715,23.57,23.732931,108.890617,NaN,9.780622,NaN,44.504967,400,399.865723,25,32.685795,10.336493,90.812027,49.998623,401.322113,397.675415,399.908508,5804.290039,11.033009,11.370679,73.604645,74.137131,17.675653,99.478096,69.105011,28.939632,94.560631,33.683701,25.273455,95.640083,148.241592,106.646667,NaN,312.010223,414.55573338107,1.80836804347668,0.0340085869190718,1.02558042820784,13.2511748389601,469.087848424923,1.85177700399618,0.00698155922181434,1.43657852241393,77.8397040952519,452.745377805811,97.9837880866771,0.00631039676785851,1.57659703527072
7,6.918061,35,35.409103,23.57,23.72896,108.886543,NaN,9.756246,NaN,44.516514,400,399.755127,25,32.693546,10.328424,90.846031,49.998623,401.322113,397.675415,399.908508,5804.290039,11.033009,11.370679,73.596558,74.158035,17.6803,99.471458,69.098373,28.939632,94.560631,33.683701,25.273455,95.640083,148.241592,106.646667,NaN,312.010223,414.581396810625,1.8086119150122,0.0340870163150667,1.02514618357735,13.1860439803605,469.090289871068,1.85179365126534,0.00698299155958227,1.43646629577964,77.8326527925216,452.832349997109,98.0323545137277,0.00631534946571338,1.57545196535742
7,6.926586,35,35.410225,23.57,23.732903,108.879593,NaN,9.761271,NaN,44.54002,400,399.628204,25,32.678322,10.329164,91.076302,49.998623,401.379181,397.773865,399.98468,5804.177734,10.992674,11.359148,73.592941,74.152657,17.664835,99.480141,69.083755,28.921721,95.257629,33.71431,25.224598,95.316055,148.201172,106.655396,NaN,310.681213,414.566975297289,1.80846552626509,0.0340385498216648,1.02541349281828,13.2265043383893,469.07864785611,1.85176112668364,0.00698226286160682,1.43655843385824,77.8340626564519,452.778723850042,97.9996459064575,0.00631281681210668,1.57609861435447
7,6.935802,35,35.413418,23.57,23.708191,108.880363,NaN,9.772522,NaN,44.54388,400,399.709839,25,32.666912,10.347977,91.475174,49.998623,401.591217,397.860107,400.238739,5806.074219,11.039089,11.337764,73.555183,74.125702,17.637405,99.489342,69.065636,28.878153,95.573784,33.775875,25.227867,95.319679,148.286423,106.618378,NaN,321.917572,414.52165806162,1.80820729732799,0.0339808542004044,1.02574781232878,13.2702016125428,469.075034460155,1.8517458328883,0.00698135974543873,1.43663620861133,77.8380745729871,452.684904296121,97.9439087453518,0.00630811089084975,1.57726445030204
7,6.940815,35,35.416458,23.57,23.696407,108.869293,NaN,9.783121,NaN,44.532265,400,399.823242,25,32.665112,10.357439,91.531837,49.998623,401.802338,398.036469,400.266205,5813.547363,11.052241,11.400024,73.567924,74.113884,17.636562,99.497795,69.05336,28.842857,95.392334,33.788013,25.196539,95.342903,148.307663,106.602585,NaN,326.028564,414.498698363518,1.80807259557394,0.0339498422246434,1.02592747036105,13.29395197906,469.054635733042,1.85168688167374,0.00697982762365739,1.43681635955238,77.8418938506347,452.636836309016,97.9170281986845,0.00630538681359794,1.57789902676262
7,6.941009,35,35.420937,23.57,23.691957,108.857483,NaN,9.78329,NaN,44.500454,400,399.893188,25,32.660103,10.362098,91.490005,49.998623,401.802338,398.036469,400.266205,5813.547363,11.052241,11.400024,73.609421,74.104355,17.633747,99.522408,69.075722,28.842857,95.392334,33.788013,25.196539,95.342903,148.307663,106.602585,NaN,326.028564,414.493712139448,1.80805357942858,0.0339478943069763,1.02594066979844,13.2948708410293,469.031042158247,1.85161693807401,0.0069778267823958,1.43704155475703,77.8475202949742,452.63260394794,97.9196347485903,0.00630420944003247,1.57806143696447
7,6.937582,35,35.421375,23.57,23.692345,108.835846,NaN,9.782651,NaN,44.450974,400,399.896545,25,32.663074,10.360862,91.564362,49.998623,401.647125,397.893372,400.237488,5813.169922,11.026112,11.358812,73.583618,74.115799,17.6548,99.545296,69.097023,28.832439,95.26075,33.717438,25.200535,95.477203,148.312546,106.610863,NaN,325.046265,414.501543500324,1.80811916542775,0.0339676512803884,1.02582975319068,13.2786363127495,468.999298719838,1.85153303933775,0.00697646383559372,1.43724810815535,77.8480704578863,452.657217625801,97.9357506438628,0.00630516009306738,1.57778660510773
7,6.926367,35,35.418148,23.57,23.691336,108.81736,NaN,9.769714,NaN,44.398373,400,399.907166,25,32.669846,10.351457,91.500359,49.998623,401.647125,397.893372,400.237488,5813.169922,11.026112,11.358812,73.559395,74.104584,17.662788,99.551956,69.099861,28.832439,95.26075,33.717438,25.200535,95.477203,148.312546,106.610863,NaN,325.046265,414.524825309848,1.80832605203731,0.03403201248671,1.02547071787737,13.2254654208276,468.977504291869,1.85148187615497,0.00697636674920652,1.43732895801099,77.8440168993229,452.731959582016,97.9793279208633,0.00630906083337326,1.57683881091548
7,6.928691,35,35.419025,23.57,23.685181,108.806221,NaN,9.766842,NaN,44.374332,400,399.960419,25,32.67627,10.342222,91.293808,49.998623,401.653687,397.903534,400.264618,5812.812988,11.038729,11.364066,73.593803,74.119576,17.679262,99.545151,69.103012,28.819473,95.149475,33.604572,25.211969,95.350136,148.331909,106.609337,NaN,317.23114,414.513475210822,1.80826117681479,0.0340174645195748,1.02555494107071,13.2364890058794,468.960195107482,1.85143495792139,0.00697547164626652,1.43745280763148,77.8451185760431,452.708436160896,97.9654460041911,0.00630786408145654,1.57713329025668
7,6.921782,35,35.414635,23.57,23.677422,108.79808,NaN,9.76737,NaN,44.367443,400,399.933136,25,32.674389,10.354177,91.246902,50.003014,401.52655,397.810211,400.103851,5810.296387,11.026787,11.351603,73.644081,74.117584,17.711693,99.559097,69.116829,28.777943,94.687172,33.602631,25.184944,95.507011,148.284027,106.626579,NaN,317.948639,414.520496133332,1.80836405290699,0.0340558489789948,1.02534495773711,13.2037088214283,468.954991679106,1.85142935247448,0.00697630913335839,1.43740941758678,77.8396035870587,452.743846287584,97.9827223078608,0.00631034939225685,1.57661272906301
7,6.906077,35,35.410164,23.57,23.6672,108.804558,NaN,9.746559,NaN,44.347637,400,399.841492,25,32.673676,10.351235,91.287689,50.003014,401.52655,397.810211,400.103851,5810.296387,11.026787,11.351603,73.654358,74.123741,17.702274,99.549759,69.123909,28.777943,94.687172,33.602631,25.184944,95.507011,148.284027,106.626579,NaN,317.948639,414.544047527719,1.80862382409971,0.0341447790061007,1.02485676760415,13.1291026802787,468.970920664188,1.85147922393963,0.00697800452977649,1.43723198232701,77.8339860074575,452.837440534034,98.036836454715,0.00631532957108629,1.57542001436765
7,6.90208,35,35.404835,23.57,23.655468,108.785118,NaN,9.738846,NaN,44.359779,400,399.953491,25,32.68626,10.332278,91.31295,50.003014,402.678467,398.651428,400.537598,5807.978027,11.056171,11.494544,73.690063,74.130447,17.644295,99.556648,69.116577,28.774029,94.570229,33.493099,25.171421,95.26358,148.221466,106.648483,NaN,300.96051,414.540682330207,1.80865848134304,0.0341657585148956,1.02474661166616,13.1100944297497,468.950868609577,1.85143646030328,0.00697847684659468,1.43726549268562,77.8272892968123,452.846938973308,98.0365843076454,0.00631692205827369,1.57517667105204
7,6.903134,35,35.399662,23.57,23.634079,108.796249,NaN,9.737546,NaN,44.376125,400,400.581604,25,32.695534,10.31441,91.253571,50.003014,403.019257,399.120605,400.96228,5806.95166,11.00735,11.476691,73.732468,74.145477,17.602581,99.573273,69.108162,28.74966,94.830742,33.46677,25.202978,95.073021,148.177383,106.632523,NaN,300.193695,414.51647989224,1.8085648039031,0.0341556190941046,1.02481313501207,13.1151076765831,468.974522269462,1.85150784360533,0.00698064663477134,1.43702750201737,77.8207874815412,452.808900894833,98.0063393131641,0.00631645665217548,1.57548462983146
7,6.903134,35,35.399662,23.57,23.615034,108.80069,NaN,9.737546,NaN,44.392357,400,400.881287,25,32.697292,10.307669,91.194885,50.003014,403.019257,399.120605,400.96228,5806.95166,11.00735,11.476691,73.743629,74.132843,17.608335,99.617722,69.109955,28.74966,94.830742,33.46677,25.202978,95.073021,148.177383,106.632523,NaN,300.193695,414.496962048063,1.80849903733464,0.0341520366044489,1.02484233872559,13.1151076765831,468.980904019763,1.85152455201185,0.00698089986691173,1.4369874964535,77.8207874815412,452.784491695746,97.9908475596049,0.006315417418242,1.57576605605539
7,6.899813,35,35.398117,23.57,23.615034,108.80069,NaN,9.734264,NaN,44.392357,400,400.881287,25,32.697292,10.31271,91.444183,50.003014,403.319336,399.276398,401.046143,5807.068848,11.01598,11.50058,73.724159,74.097435,17.593132,99.650589,69.116714,28.761971,94.75222,33.451588,25.213276,94.939407,148.114746,106.660439,NaN,297.332245,414.504159519467,1.80856151963864,0.0341713127997641,1.02473578903135,13.0993096927952,468.983190251328,1.85153336156791,0.00698135840198834,1.43694641473991,77.8188453910951,452.806706004981,98.0031242499156,0.00631670783602502,1.57547104556257
7,6.902858,35,35.394337,23.57,23.6068,108.802338,NaN,9.735806,NaN,44.386135,400,401.015564,25,32.694649,10.321658,91.704796,50.003014,403.000702,399.082733,400.972717,5811.867676,11.045576,11.494719,73.71196,74.06189,17.595997,99.695412,69.117332,28.734232,94.452293,33.461266,25.14999,95.09877,148.042313,106.635307,NaN,292.766205,414.489121728284,1.80847579396784,0.0341520888834005,1.02484611942795,13.1137949661868,468.991151312928,1.85156111442266,0.0069825743745471,1.43683109009207,77.8140934455089,452.772502122611,97.9769577736587,0.00631609466882481,1.57577027594162
7,6.895816,35,35.391453,23.57,23.602705,108.797623,NaN,9.730523,NaN,44.405285,400,401.096375,25,32.700859,10.337251,91.883148,50.003014,403.000702,399.082733,400.972717,5811.867676,11.045576,11.494719,73.718552,74.044121,17.554958,99.716965,69.116722,28.734232,94.452293,33.461266,25.14999,95.09877,148.042313,106.635307,NaN,292.766205,414.500187909957,1.80859417524536,0.0341922159891452,1.02462646036932,13.0802883005746,468.988643825905,1.85155982203385,0.00698316172280527,1.43679686793424,77.8104674828365,452.814616115769,98.0002869935989,0.00631853150072719,1.57521225133682
