P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,TC1,TC2,TC3,TC4,TC5,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,6.880764,35,35.377747,23.57,23.597687,108.807404,NaN,9.715012,NaN,44.410049,400,401.090149,25,32.709465,10.348158,91.795647,50.003014,402.671356,399.127747,400.515289,5801.412109,10.930353,11.50612,73.71965,74.061798,17.50816,99.774963,69.091743,28.71784,93.928551,33.320194,25.155216,95.097504,147.99823,106.630219,NaN,282.158234,414.527653974747,1.8088603837513,0.0342789613280036,1.02415190371751,13.0085816589238,469.022969125925,1.85167475672202,0.00698779013530898,1.43634489946783,77.793230577718,452.90476010703,98.0413813390119,0.00632543029216909,1.57383210884284
7,6.864692,35,35.365475,23.57,23.591595,108.824692,NaN,9.695533,NaN,44.415218,400,400.897308,25,32.71698,10.357554,91.607697,50.005898,402.709534,399.015045,400.640045,5797.526367,10.952443,11.473094,73.709869,74.083046,17.4688,99.753143,69.08136,28.72496,93.915512,33.254372,25.15617,94.568909,147.848343,106.632019,NaN,265.182312,414.556207193863,1.80914251508439,0.0343718587163213,1.0236473246963,12.9318838378216,469.065939606995,1.85180971306146,0.00699242288669659,1.43586440409011,77.777790392978,453.001724774898,98.0885627697064,0.00633230203697846,1.57241548005317
7,6.862582,35,35.356728,23.57,23.591526,108.85128,NaN,9.686178,NaN,44.400692,400,400.764923,25,32.718575,10.355282,91.601547,50.005898,402.709534,399.015045,400.640045,5797.526367,10.952443,11.473094,73.708115,74.092964,17.4132,99.859848,69.067635,28.72496,93.915512,33.254372,25.15617,94.568909,147.848343,106.632019,NaN,265.182312,414.560702108111,1.80918210738439,0.0343842243843193,1.02358006489528,12.92180447381,469.117033577987,1.85195948751955,0.00699653910217246,1.43539500667831,77.766781370172,453.010882967116,98.0840870897962,0.0063346492569972,1.57209211433629
7,6.873993,35,35.353722,23.57,23.584644,108.867783,NaN,9.698097,NaN,44.377487,400,400.737671,25,32.707813,10.341424,91.617439,50.005898,402.797974,399.076111,400.698456,5803.119629,10.937409,11.477757,73.718384,74.116096,17.412485,99.869865,69.059669,28.653946,94.378983,33.412544,25.145239,94.421295,147.815369,106.622917,NaN,279.048981,414.528958609682,1.80894303988972,0.0343160702752832,1.02395500648369,12.9762861505728,469.145158992268,1.8520386186594,0.00699837345608322,1.43516821005266,77.7629972592334,452.920236441953,98.0229035489091,0.0063314617733789,1.5730521105843
7,6.872469,35,35.348976,23.57,23.581228,108.885063,NaN,9.701974,NaN,44.378227,400,400.784149,25,32.694698,10.334865,91.665092,50.005898,402.797974,399.076111,400.698456,5803.119629,10.937409,11.477757,73.678009,74.111671,17.409397,99.794899,69.045525,28.653946,94.378983,33.412544,25.145239,94.421295,147.815369,106.622917,NaN,279.048981,414.528760489599,1.80895999884065,0.0343243421547681,1.02391142265152,12.9690138178982,469.176961957227,1.85213056246103,0.00700076969371965,1.43488881804039,77.757021971457,452.92352590713,98.0194013059085,0.00633266416738204,1.57289545521093
7,6.891994,35,35.353935,23.57,23.584587,108.905228,NaN,9.714462,NaN,44.377766,400,400.760986,25,32.685284,10.337891,91.60701,50.005898,402.560303,398.820984,400.428406,5800.81543,10.967054,11.486178,73.610794,74.09481,17.452396,99.768494,69.028938,28.629259,94.479774,33.533955,25.137093,94.526321,147.622635,106.674927,NaN,285.791412,414.489907223193,1.80860358125599,0.0342110351371478,1.024531578899,13.0620918657667,469.19857834641,1.85217805629461,0.00700044276869673,1.43484015087818,77.7632654073424,452.794386777547,97.9431880165826,0.00632605187822856,1.57450108639044
7,6.923293,35,35.367348,23.57,23.58358,108.929871,NaN,9.749652,NaN,44.374775,400,400.708221,25,32.687412,10.338472,91.611496,50.005898,402.560303,398.820984,400.428406,5800.81543,10.967054,11.486178,73.553459,74.094543,17.469709,99.707222,68.988213,28.629259,94.479774,33.533955,25.137093,94.526321,147.622635,106.674927,NaN,285.791412,414.420989040514,1.8080114322243,0.0340295072362937,1.02553922255745,13.2108799835245,469.214149852444,1.85219424072658,0.00699785737297203,1.43497465453211,77.780147343043,452.583156304009,97.8249875785373,0.00631404878730926,1.57728030584592
7,6.940669,35,35.377823,23.57,23.584558,108.952171,NaN,9.775649,NaN,44.377857,400,400.795929,25,32.698952,10.34973,91.801155,50.005898,402.890198,399.093445,400.732025,5807.129883,10.973433,11.502863,73.550903,74.066269,17.502529,99.643356,68.966179,28.646122,95.743958,34.037037,25.144951,94.632103,147.530533,106.697731,NaN,323.469086,414.384256811386,1.80768866805586,0.0339297085702986,1.02609828153313,13.2932604514963,469.230698538342,1.85221836952168,0.00699601381703239,1.43505241353095,77.7933261784278,452.470038236558,97.7656915496678,0.00630688633396753,1.57886246487099
7,6.940669,35,35.377823,23.57,23.587345,108.971161,NaN,9.775649,NaN,44.399448,400,400.796692,25,32.711639,10.362191,92.004097,50.005898,402.765533,398.957611,400.532562,5808.358398,10.943149,11.472034,73.563194,74.046501,17.544691,99.584183,68.937431,28.633137,95.664551,34.163925,25.139339,95.272667,147.77388,106.62529,NaN,344.463531,414.387116541176,1.80769830534374,0.0339302313040042,1.02609388895581,13.2932604514963,469.257948578512,1.85228968385886,0.00699709445572886,1.43488339026731,77.7933261784278,452.473612886319,97.7679556461703,0.00630703882837093,1.57882075013673
7,6.949136,35,35.38887,23.57,23.590631,108.969177,NaN,9.788395,NaN,44.408497,400,400.734985,25,32.71389,10.361663,92.030319,50.005898,402.765533,398.957611,400.532562,5808.358398,10.943149,11.472034,73.549438,74.020836,17.557407,99.536148,68.930038,28.633137,95.664551,34.163925,25.139339,95.272667,147.77388,106.62529,NaN,344.463531,414.372089874642,1.80755091960347,0.0338823042941611,1.02636235378931,13.3333460236113,469.23881000039,1.85221937510322,0.00699370057705337,1.43519234186846,77.8072196610514,452.425910941208,97.7508189147662,0.00630254126116562,1.57965865014284
7,6.95277,35,35.397987,23.57,23.590631,108.969177,NaN,9.79464,NaN,44.408497,400,400.734985,25,32.71389,10.356949,91.898216,50.005898,402.497803,398.79837,400.227264,5810.890625,10.970806,11.493398,73.542969,74.035728,17.559603,99.530754,68.937683,28.658266,95.797821,34.227207,25.141356,95.443283,147.879913,106.605331,NaN,352.909424,414.364190863009,1.80748281952195,0.0338615051299233,1.02647990739443,13.3505391741327,469.225361411674,1.85216749727837,0.00699099420315987,1.43543292060682,77.8186819743743,452.406397361588,97.7492554934178,0.00629967804417008,1.58011885442371
7,6.933838,35,35.395718,23.57,23.587851,108.950935,NaN,9.77991,NaN,44.4053,400,400.60553,25,32.710648,10.348972,91.897133,50.01646,402.116699,398.505463,400.214844,5812.973633,10.965965,11.45079,73.5513,74.038994,17.622351,99.621758,68.925659,28.627928,94.845276,33.997948,25.169687,95.506638,147.821396,106.727898,NaN,342.882904,414.402473881205,1.8078282130956,0.0339695740712063,1.0258725578379,13.2608930979962,469.202523145181,1.85211187965995,0.00699062950410563,1.43553578188409,77.8158296095912,452.533087492907,97.826788657595,0.00630558578430474,1.57858109941398
7,6.925199,35,35.395054,23.57,23.579767,108.946457,NaN,9.762892,NaN,44.394932,400,400.413544,25,32.705391,10.340324,91.958984,50.01646,402.116699,398.505463,400.214844,5812.973633,10.965965,11.45079,73.530182,74.019699,17.65793,99.551994,68.91539,28.627928,94.845276,33.997948,25.169687,95.506638,147.821396,106.727898,NaN,342.882904,414.412940790702,1.80796245478309,0.0340178000029675,1.02560659603839,13.2199241047252,469.197074642988,1.8520988350556,0.00699057172087382,1.43555821788648,77.814994852804,452.582471174041,97.8572933953748,0.00630783880118294,1.57798945012356
7,6.927034,35,35.398575,23.57,23.583834,108.940277,NaN,9.76627,NaN,44.379738,400,400.32428,25,32.704224,10.334094,91.995255,50.01646,402.201782,398.496185,400.188293,5813.842773,10.967093,11.44847,73.506996,74.034241,17.631136,99.552238,68.928986,28.572586,95.323006,34.020088,25.180342,95.297012,147.86615,106.746063,NaN,347.226257,414.413128053007,1.80794205217161,0.0340079876920999,1.02565939727079,13.2286295347538,469.183005761686,1.85205557333707,0.00698917491689606,1.43570645082291,77.8194211151082,452.57712246502,97.8580642689946,0.00630682611987676,1.57814078630699
7,6.916533,35,35.394951,23.57,23.602734,108.919861,NaN,9.757441,NaN,44.348019,400,400.35141,25,32.702755,10.346972,92.092667,50.01646,402.449921,398.755249,400.466187,5808.179199,10.971926,11.457824,73.521118,74.04528,17.725853,99.537613,68.946175,28.55555,94.857002,33.915871,25.159914,95.334213,147.907471,106.73391,NaN,342.848022,414.45529933837,1.80820462505016,0.0340721367368486,1.02529181756223,13.1787879540468,469.15904345369,1.85199948706497,0.0069890882537596,1.43579311684473,77.8148653632667,452.672260104733,97.9140914420428,0.00631168793422475,1.57694469372563
7,6.915909,35,35.393856,23.57,23.615877,108.891205,NaN,9.750616,NaN,44.324673,400,400.49295,25,32.696251,10.350287,92.078827,50.01646,402.449921,398.755249,400.466187,5808.179199,10.971926,11.457824,73.52375,74.044022,17.74176,99.501602,68.967461,28.55555,94.857002,33.915871,25.159914,95.334213,147.907471,106.73391,NaN,342.848022,414.470128005371,1.80826175875282,0.0340782133044256,1.02525139813741,13.1758244090607,469.119513233176,1.85189802279185,0.00698778143870222,1.43602054836261,77.8134887236143,452.692769535337,97.9258056412074,0.00631280587903909,1.5766795496529
7,6.924747,35,35.397957,23.57,23.619713,108.886131,NaN,9.759161,NaN,44.32896,400,400.523285,25,32.69754,10.332127,91.958023,50.01646,402.29837,398.629181,400.267761,5809.842773,10.983518,11.466175,73.54686,74.033524,17.721828,99.493652,68.994972,28.570662,95.291527,33.972813,25.163345,95.222809,147.906937,106.728813,NaN,348.096619,414.454889158825,1.80810899644887,0.0340279075749037,1.02552978131478,13.2177795003088,469.106167967102,1.85185559083997,0.00698627516937202,1.43617461214185,77.8186442627222,452.638673559417,97.8963455689408,0.00630958676739817,1.5774100465171
7,6.924157,35,35.400463,23.57,23.616779,108.892723,NaN,9.761977,NaN,44.341793,400,400.444763,25,32.705212,10.331717,91.849182,50.01646,402.185913,398.576752,400.258148,5807.162598,10.980858,11.471364,73.556404,74.060333,17.646591,99.519394,69.004044,28.566723,95.115936,33.975784,25.162573,95.327164,148.046036,106.655388,NaN,352.396576,414.453160426867,1.80810993657204,0.0340307590429685,1.02551535257878,13.214979966931,469.111932845973,1.85186609803942,0.00698590693036246,1.43618192063396,77.8217943122116,452.640603523798,97.9005284648395,0.00630911042617443,1.57745098897836
7,6.917671,35,35.396179,23.57,23.620678,108.896606,NaN,9.754666,NaN,44.340343,400,400.383179,25,32.703472,10.354836,91.715233,50.01646,402.185913,398.576752,400.258148,5807.162598,10.980858,11.471364,73.526054,74.07634,17.699841,99.520447,69.01104,28.566723,95.115936,33.975784,25.162573,95.327164,148.046036,106.655388,NaN,352.396576,414.471228785538,1.80824523750151,0.0340689322969732,1.02530062248374,13.1841921000904,469.123837784284,1.85190509353373,0.00698739950512131,1.43603369040595,77.8164091512125,452.688105283778,97.9255896757388,0.00631208915004036,1.57679217854219
7,6.907597,35,35.390285,23.57,23.632051,108.899727,NaN,9.742748,NaN,44.348988,400,400.244537,25,32.698887,10.362926,91.564949,50.01646,401.813263,398.295258,400.181122,5801.512207,10.953012,11.391126,73.526665,74.048347,17.760832,99.545067,69.005989,28.55368,94.621254,33.874287,25.186331,95.25013,148.048645,106.640854,NaN,341.59729,414.504729567324,1.80847386840171,0.0341293602210248,1.02495943936754,13.1363290385351,469.137024685172,1.85195039107385,0.00698932694656886,1.43584975355428,77.8089988935714,452.769228046312,97.9700999452222,0.00631685929629127,1.57570599318765
7,6.889395,35,35.382214,23.57,23.634489,108.89856,NaN,9.728775,NaN,44.360767,400,400.202484,25,32.702171,10.357262,91.395996,50.01646,402.031555,398.506897,400.406036,5807.486328,10.981313,11.410412,73.52874,73.99427,17.80826,99.64267,68.995003,28.525908,93.973244,33.739086,25.200373,95.093697,148.064255,106.581047,NaN,331.01825,414.546659439426,1.80882479352844,0.034235564048677,1.02437232122754,13.0497137103454,469.147267742058,1.85199196971179,0.00699165730475985,1.4356466778932,77.7988492227973,452.894374596426,98.0400472910517,0.00632399016336636,1.57406333322443
7,6.889395,35,35.382214,23.57,23.634489,108.89856,NaN,9.728775,NaN,44.360767,400,400.202484,25,32.702171,10.336678,91.379807,50.01646,402.031555,398.506897,400.406036,5807.486328,10.981313,11.410412,73.523857,73.927116,17.702957,99.621529,68.982536,28.525908,93.973244,33.739086,25.200373,95.093697,148.064255,106.581047,NaN,331.01825,414.546659439426,1.80882479352844,0.034235564048677,1.02437232122754,13.0497137103454,469.147267742058,1.85199196971179,0.00699165730475985,1.4356466778932,77.7988492227973,452.894374596426,98.0400472910517,0.00632399016336636,1.57406333322443
7,6.880489,35,35.373711,23.57,23.606674,108.911446,NaN,9.711617,NaN,44.37328,400,400.246552,25,32.707317,10.32284,91.566528,50.023945,401.813354,398.265564,400.208954,5799.9375,10.96695,11.402458,73.511177,73.921188,17.687069,99.606514,68.971748,28.504383,94.161072,33.690491,25.212938,94.942871,147.952545,106.624207,NaN,305.750397,414.537453392819,1.80889658276038,0.0342822608635088,1.02412950100545,13.0072704682623,469.178318081402,1.85208880585106,0.00699491727197592,1.4353068630394,77.7881533279398,452.915643687508,98.0435410243458,0.00632679563629297,1.5736061063148
7,6.856222,35,35.357357,23.57,23.596514,108.909454,NaN,9.69339,NaN,44.397926,400,400.18338,25,32.700417,10.334511,91.6287,50.023945,401.813354,398.265564,400.208954,5799.9375,10.96695,11.402458,73.5215,73.945496,17.604753,99.61705,68.963615,28.504383,94.161072,33.690491,25.212938,94.942871,147.952545,106.624207,NaN,305.750397,414.579565231633,1.80931940978308,0.0344225236873188,1.02336971123362,12.8914087906632,469.199593094744,1.85217444251716,0.00699966558557198,1.43489282668366,77.7675731404031,453.062255170351,98.1175111656652,0.00633669538497026,1.57152274304151
7,6.822028,35,35.33506,23.57,23.605722,108.892181,NaN,9.653428,NaN,44.40416,400,400.133301,25,32.697495,10.343961,91.686676,50.023945,401.758362,398.271271,400.137543,5794.995605,10.975378,11.406141,73.517441,73.942116,17.63158,99.584457,68.964935,28.483583,92.55719,33.294991,25.260653,94.524162,147.581497,106.68026,NaN,278.314453,414.662867125662,1.80999793823307,0.0346262856373463,1.02226878804237,12.7276199649743,469.20770674687,1.85223654709756,0.0070053170772062,1.4344583330211,77.7394960530897,453.300067649314,98.2427728876709,0.00635181279239182,1.56827632904888
7,6.817895,35,35.319099,23.57,23.62524,108.88076,NaN,9.636131,NaN,44.409275,400,400.085754,25,32.692795,10.339647,91.61116,50.023945,401.604095,398.147003,400.059906,5786.049805,10.937836,11.383057,73.520851,73.931633,17.615181,99.64077,68.960747,28.430561,94.073898,33.480545,25.2465,93.920868,147.442795,106.718834,NaN,274.190369,414.691737784476,1.81014346573674,0.0346545365146303,1.02210944754259,12.7077806317442,469.214868518343,1.85228456929986,0.00700942096290114,1.43413905481604,77.7193846252142,453.343973709565,98.2520266740581,0.00635726473618558,1.56738680002153
7,6.852659,35,35.317986,23.57,23.634291,108.889847,NaN,9.662409,NaN,44.419048,400,400.0112,25,32.684383,10.325942,91.474861,50.023945,402.168915,398.612976,400.545593,5790.588867,10.960661,11.38234,73.594864,73.904327,17.47263,99.622375,68.97364,28.417459,95.146805,33.830376,25.231987,93.953156,147.423172,106.682411,NaN,317.626923,414.625924984818,1.80951697156886,0.0344506186449503,1.0232000591397,12.8743711334718,469.229541454461,1.85232501878657,0.00701027015853745,1.4340291139132,77.7179818063406,453.110632216216,98.1019683566009,0.00634758114511815,1.56999039931976
7,6.896816,35,35.330173,23.57,23.644316,108.923691,NaN,9.714015,NaN,44.434181,400,400.082001,25,32.68766,10.330878,91.537308,50.023945,402.168915,398.612976,400.545593,5790.588867,10.960661,11.38234,73.660912,73.871147,17.509411,99.634613,68.969597,28.417459,95.146805,33.830376,25.231987,93.953156,147.423172,106.682411,NaN,317.626923,414.540656577768,1.80871901571801,0.0341942348588618,1.02459498250292,13.0850480050554,469.260106705773,1.85238266172113,0.00700856645236307,1.43404988683656,77.733339396346,452.822183389193,97.9328125774937,0.00633255574423797,1.5735841517751
7,6.915668,35,35.341408,23.57,23.653,108.942947,NaN,9.746189,NaN,44.447159,400,400.264618,25,32.699192,10.339333,91.551979,50.023945,401.877594,398.397369,400.311432,5798.639648,10.987804,11.401546,73.764198,73.860695,17.444782,99.773865,68.961578,28.418146,95.227852,34.06657,25.23489,94.750999,147.384232,106.647041,NaN,349.801147,414.50870975234,1.80839452559541,0.0340865818674706,1.02518630419077,13.1746797802945,469.271160575711,1.85239098715401,0.00700631748044118,1.43417486129684,77.7474917831619,452.708890604537,97.8741130195135,0.00632520916211545,1.57517016322911
7,6.929675,35,35.350552,23.57,23.659977,108.929565,NaN,9.761414,NaN,44.449024,400,400.230042,25,32.706791,10.355291,91.61058,50.023945,401.877594,398.397369,400.311432,5798.639648,10.987804,11.401546,73.80732,73.856873,17.500986,99.740814,68.956581,28.418146,95.227852,34.06657,25.23489,94.750999,147.384232,106.647041,NaN,349.801147,414.48549239494,1.80815562681596,0.0340070672914004,1.02562574138081,13.2411556307288,469.238484494965,1.8522887037966,0.00700283473983285,1.43453448770761,77.7590062849604,452.626039652199,97.8323356940278,0.00631963027416763,1.57635837342339
7,6.934508,35,35.359184,23.57,23.665413,108.930511,NaN,9.777561,NaN,44.459362,400,399.955475,25,32.709469,10.357729,91.733047,50.023945,401.362976,397.85675,400.002716,5805.597168,10.970441,11.355946,73.789192,73.86882,17.546408,99.773811,68.954262,28.404003,95.323257,34.111534,25.260475,94.755775,147.478363,106.619659,NaN,360.968842,414.480584449776,1.80808373944459,0.0339802728475779,1.02577281680838,13.2640688351607,469.227110961427,1.85224311833342,0.00700032107316638,1.43475362351215,77.7698728302063,452.604824712652,97.8290794157479,0.00631679630905595,1.57682239309837
7,6.923901,35,35.362457,23.57,23.668892,108.91745,NaN,9.769102,NaN,44.481522,400,399.782837,25,32.713375,10.347584,91.808411,50.022091,401.372681,397.92746,399.994019,5804.399902,10.971574,11.353211,73.775932,73.886009,17.645184,99.751015,68.947838,28.397156,95.020401,33.986645,25.28359,95.110085,147.749268,106.57235,NaN,362.891296,414.507156025432,1.80829480265974,0.0340420202948575,1.02542623431865,13.2137651976499,469.203542024599,1.85217543547017,0.00699860428240178,1.4349562085586,77.7739922848663,452.68519845465,97.883931424633,0.00631949240186072,1.57597469152347
7,6.928875,35,35.365654,23.57,23.670555,108.922607,NaN,9.76733,NaN,44.476742,400,399.75473,25,32.71505,10.329396,91.927803,50.022091,401.372681,397.92746,399.994019,5804.399902,10.971574,11.353211,73.793037,73.875099,17.631453,99.802002,68.919212,28.397156,95.020401,33.986645,25.28359,95.110085,147.749268,106.57235,NaN,362.891296,414.498076264367,1.80820718985961,0.0340136600335966,1.02558356349274,13.2373616651326,469.206225323662,1.8521766026653,0.00699794740833166,1.43499464627839,77.7780156497878,452.654711807628,97.8683650830607,0.00631747838678582,1.57640801634581
7,6.936059,35,35.372211,23.57,23.684845,108.894386,NaN,9.776332,NaN,44.489674,400,399.825348,25,32.71846,10.316349,91.979042,50.022091,401.412231,398.011871,400.11203,5805.674316,10.982373,11.365727,73.784706,73.895737,17.734215,99.753853,68.920837,28.393604,95.40274,34.101093,25.256191,95.099564,147.870956,106.58773,NaN,370.073151,414.497153121569,1.8081218047544,0.0339749988839148,1.02579243658731,13.2714195334122,469.156045027744,1.85203325371518,0.00699439153170855,1.4354194814072,77.7862661675544,452.627174273392,97.8586445934261,0.00631484006742999,1.57689266096006
7,6.929839,35,35.373554,23.57,23.698215,108.879181,NaN,9.77638,NaN,44.506939,400,399.834473,25,32.71772,10.314413,92.024597,50.022091,401.240021,397.850739,399.915283,5806.228516,10.991714,11.369089,73.744766,73.90699,17.775402,99.764221,68.919601,28.376936,95.101814,34.073898,25.253147,95.321648,147.836502,106.604385,NaN,370.76535,414.524353620963,1.80828466894701,0.0340132973946709,1.02557162006345,13.2419333524883,469.132235118433,1.85196847154701,0.00699312640100606,1.43559081774359,77.7879558095856,452.688449908216,97.8990975041705,0.00631715230548461,1.57621715428943
7,6.915811,35,35.371567,23.57,23.699154,108.87365,NaN,9.75822,NaN,44.494728,400,399.763245,25,32.725658,10.309533,91.919724,50.022091,401.240021,397.850739,399.915283,5806.228516,10.991714,11.369089,73.735985,73.918304,17.66638,99.74707,68.911034,28.376936,95.101814,34.073898,25.253147,95.321648,147.836502,106.604385,NaN,370.76535,414.555714798433,1.80855124212279,0.0340944252065339,1.0251198346198,13.1753589620243,469.1272293717,1.85195900574829,0.00699340182602491,1.43558768706275,77.7854559176674,452.786114029544,97.9587366560595,0.00632175790916745,1.57504004912834
7,6.915811,35,35.371567,23.57,23.69738,108.86174,NaN,9.75822,NaN,44.458004,400,399.758636,25,32.729378,10.306133,91.55397,50.022091,401.342865,397.961426,400.095825,5802.790039,10.973108,11.359011,73.782616,73.930573,17.727577,99.785126,68.924683,28.359064,94.858589,33.917328,25.25839,95.176559,147.853531,106.601982,NaN,367.18161,414.553896233428,1.80854511587848,0.0340940920004202,1.02512256107382,13.1753589620243,469.11013088829,1.8519142473938,0.00699272331446094,1.43569417373374,77.7854559176674,452.783840528407,97.9572932119757,0.00632166104642011,1.57506623218908
7,6.921806,35,35.373581,23.57,23.696611,108.855431,NaN,9.759254,NaN,44.427193,400,399.697998,25,32.727352,10.334655,91.274384,50.022091,401.226959,397.880035,399.946625,5801.386719,10.953874,11.341766,73.823227,73.961929,17.792969,99.84478,68.91803,28.343998,95.212357,33.941593,25.287588,95.198082,147.868851,106.643066,NaN,373.536438,414.540119187036,1.80842988470839,0.0340593131034813,1.02531609480338,13.2038227340345,469.098097423927,1.85187906048209,0.0069917653302503,1.43580393855727,77.7879897777837,452.742351696359,97.9333330568601,0.00631944339122278,1.57559522675482
7,6.924414,35,35.375343,23.57,23.694597,108.863045,NaN,9.767983,NaN,44.414886,400,399.669525,25,32.737667,10.32306,90.990524,50.022091,401.226959,397.880035,399.946625,5801.386719,10.953874,11.341766,73.824699,73.939621,17.700661,99.951515,68.917816,28.343998,95.212357,33.941593,25.287588,95.198082,147.868851,106.643066,NaN,373.536438,414.532402291206,1.80837397162572,0.0340438863781262,1.02540294079572,13.2161994470272,469.106426430835,1.851897638739,0.00699167556606874,1.43578245785737,77.7902064509735,452.722716932708,97.9229519159603,0.00631821321109215,1.57586629270774
7,6.912078,35,35.372643,23.57,23.698856,108.864098,NaN,9.751616,NaN,44.406094,400,399.637787,25,32.753239,10.326193,90.833435,50.022091,401.108276,397.764008,399.757324,5798.820313,10.973113,11.376912,73.8284,73.92392,17.726883,99.914421,68.900101,28.313358,94.862381,33.807758,25.302092,95.171326,147.83905,106.651794,NaN,369.20517,414.563494895181,1.808620339762,0.0341159654039159,1.02500061366781,13.1576254893097,469.111926807697,1.85191697900915,0.00699253788464587,1.43570156438649,77.7868096794461,452.812437692541,97.9767203752864,0.00632263894495238,1.57476413352324
7,6.915681,35,35.371017,23.57,23.698856,108.864098,NaN,9.752693,NaN,44.406094,400,399.637787,25,32.753239,10.344669,91.013947,50.022091,401.315125,398.012238,400.058868,5804.219727,10.954576,11.361215,73.835312,73.951607,17.760986,99.838005,68.898987,28.290377,94.890106,33.789005,25.321016,95.015442,147.836273,106.664673,NaN,375.268707,414.555690915649,1.80855265479138,0.0340951209278606,1.02511612369856,13.1747415245388,469.114328652152,1.85192624272591,0.00699302111667865,1.43565852895564,77.7847639202614,452.786290581009,97.9581998956427,0.00632188831115664,1.575024171331
7,6.914031,35,35.371361,23.57,23.711359,108.876648,NaN,9.755297,NaN,44.392086,400,399.66214,25,32.76973,10.340856,91.232605,50.022091,401.315125,398.012238,400.058868,5804.219727,10.954576,11.361215,73.80294,73.985291,17.79636,99.854675,68.898369,28.290377,94.890106,33.789005,25.321016,95.015442,147.836273,106.664673,NaN,375.268707,414.572081187926,1.80862682211302,0.0341070127212153,1.02504403506329,13.1669040498976,469.131837445147,1.85197144508619,0.0069936338284404,1.43555544427586,77.785196734675,452.81403287742,97.9762212998131,0.00632299334185323,1.57471353503862
7,6.903068,35,35.36599,23.57,23.72616,108.88295,NaN,9.741661,NaN,44.409832,400,399.722534,25,32.788761,10.342957,91.403763,50.017776,401.17514,397.786316,399.81601,5799.999023,10.972769,11.35326,73.757965,74.042686,17.647621,99.861084,68.90567,28.318993,94.739929,33.674686,25.327456,95.022034,147.771729,106.670067,NaN,368.3685,414.610982047264,1.80888393473046,0.0341733176361171,1.0246704637322,13.1147937712198,469.148814646817,1.85202571835903,0.00699558925721241,1.43535713057605,77.7784384745715,452.906063452547,98.0283536929673,0.00632811378816081,1.57352213884816
7,6.901875,35,35.364033,23.57,23.737907,108.868546,NaN,9.73993,NaN,44.423244,400,399.678619,25,32.795105,10.36044,91.776993,50.017776,401.17514,397.786316,399.81601,5799.999023,10.972769,11.35326,73.706734,74.039513,17.661785,99.792702,68.885056,28.318993,94.739929,33.674686,25.327456,95.022034,147.771729,106.670067,NaN,368.3685,414.625599727065,1.80894690621159,0.0341824508996707,1.02461447341418,13.1091192997953,469.131028929436,1.85198274559081,0.00699535055721019,1.43543400474723,77.7759757052001,452.928198947362,98.0401162560374,0.0063294940933757,1.57321958919481
7,6.897645,35,35.358662,23.57,23.741287,108.87149,NaN,9.739189,NaN,44.446632,400,399.663025,25,32.791603,10.340581,91.961082,50.017776,401.22467,397.97699,399.960907,5799.905273,10.977396,11.371412,73.665344,74.037956,17.736975,99.813751,68.870537,28.268517,94.602234,33.688896,25.311787,94.957771,147.704742,106.711754,NaN,369.961121,414.638212514555,1.80903810945668,0.0342076590349323,1.02447419690109,13.0889934017181,469.143185596251,1.85202440399289,0.00699711533443147,1.43526570669174,77.7692157902948,452.958653062522,98.0531487027882,0.00633199249307289,1.57273669090092
7,6.875845,35,35.346413,23.57,23.745573,108.880577,NaN,9.713741,NaN,44.465366,400,399.742615,25,32.779594,10.327251,91.890747,50.017776,401.376892,398.04306,400.016937,5794.95459,10.987926,11.36651,73.627602,74.035751,17.788389,99.882217,68.877571,28.238117,93.806053,33.501041,25.288641,94.892288,147.674469,106.69191,NaN,345.363739,414.689722673125,1.80946325237581,0.034335574584889,1.0237726578622,12.9851220049711,469.174307654051,1.8521283115002,0.00700127682455058,1.43486110580212,77.7537947208903,453.108723171176,98.1342074309883,0.00634112452809261,1.57072140200126
7,6.867152,35,35.338413,23.57,23.750999,108.894966,NaN,9.701064,NaN,44.468533,400,399.815399,25,32.77964,10.354185,91.918129,50.017776,401.376892,398.04306,400.016937,5794.95459,10.987926,11.36651,73.606644,74.012367,17.806858,99.925049,68.880928,28.238117,93.806053,33.501041,25.288641,94.892288,147.674469,106.69191,NaN,345.363739,414.714050712587,1.80964580148054,0.0343875040365206,1.02348808297589,12.9436321563236,469.20675555992,1.85222790952525,0.007004477411446,1.43452199209266,77.7437195916175,453.171428922461,98.1647290173756,0.00634558684163065,1.56981133071302
7,6.870312,35,35.33247,23.57,23.753248,108.908356,NaN,9.70052,NaN,44.475025,400,399.854431,25,32.790668,10.360721,91.995522,50.017776,401.33905,398.021454,400.097443,5795.250488,10.974682,11.348181,73.574638,74.002426,17.730921,99.924614,68.88224,28.238771,93.892334,33.437065,25.303581,94.70182,147.60994,106.703072,NaN,338.577972,414.709529517299,1.80959398377445,0.0343694080726016,1.0235852068682,12.9587187912151,469.234727364207,1.85231202201803,0.00700700934836674,1.4342464112585,77.7362332886044,453.148417471926,98.1430799152928,0.00634594016528111,1.56992367253201
7,6.869851,35,35.325336,23.57,23.75729,108.939423,NaN,9.701351,NaN,44.466316,400,399.858093,25,32.80534,10.359437,91.986847,50.017776,401.381256,398.092865,400.045258,5790.938965,10.934527,11.335635,73.530716,73.992714,17.667131,99.89283,68.903442,28.245031,94.015312,33.430573,25.32658,94.531342,147.429031,106.751015,NaN,342.864716,414.714662229623,1.80961660789922,0.0343728707371349,1.02356454940144,12.9565181904777,469.289794152233,1.85246923500497,0.00701090266002412,1.43378325670385,77.7272447414294,453.152289744568,98.1371535591175,0.0063477055794411,1.56970201741611
7,6.866398,35,35.320995,23.57,23.755657,108.943298,NaN,9.694177,NaN,44.43586,400,399.843201,25,32.805794,10.351417,91.965912,50.017776,401.381256,398.092865,400.045258,5790.938965,10.934527,11.335635,73.527344,73.995102,17.696688,99.893364,68.898697,28.245031,94.015312,33.430573,25.32658,94.531342,147.429031,106.751015,NaN,342.864716,414.720445905607,1.80967607466972,0.0343928037560105,1.02345721969593,12.9400315895579,469.301746012545,1.85250848117297,0.00701241649421452,1.43363484357071,77.721774212976,453.17161328739,98.14435828214,0.00634950267443344,1.56937530862473
7,6.894503,35,35.326618,23.57,23.757271,108.941086,NaN,9.718808,NaN,44.403019,400,399.865173,25,32.801907,10.325696,91.93721,50.017776,401.485107,398.173065,400.15799,5790.871094,10.94579,11.345879,73.516624,73.997963,17.701403,99.959389,68.88903,28.224455,94.74202,33.59803,25.289404,94.26223,147.321548,106.735458,NaN,338.636841,414.661380845119,1.8091523560102,0.034228937173926,1.02434974182835,13.0740380104806,469.290289429208,1.85246817896564,0.00701061542346485,1.43380224565046,77.7288601664447,452.980757073102,98.0294545011319,0.00634011161250385,1.57168186952642
7,6.928245,35,35.341698,23.57,23.763697,108.953812,NaN,9.757237,NaN,44.365253,400,399.870728,25,32.800892,10.30121,91.977074,50.008419,401.623749,398.217041,400.242126,5801.36377,10.960732,11.366854,73.543434,73.980766,17.721912,99.953789,68.876663,28.219761,95.783791,33.917873,25.301439,94.48204,147.461456,106.677345,NaN,375.751404,414.59495873567,1.80854075996304,0.0340347640305392,1.02541921278945,13.2343736824997,469.286314975622,1.8524301163673,0.00700684949852154,1.43408615960791,77.7478570170806,452.763333164905,97.9090251564252,0.00632746590596013,1.57455029400974
7,6.928245,35,35.341698,23.57,23.767401,108.976288,NaN,9.757237,NaN,44.371918,400,399.923248,25,32.800514,10.292219,91.795128,50.008419,401.623749,398.217041,400.242126,5801.36377,10.960732,11.366854,73.637459,73.967285,17.744539,99.972984,68.859154,28.219761,95.783791,33.917873,25.301439,94.48204,147.461456,106.677345,NaN,375.751404,414.598756877863,1.80855355195795,0.0340354587535169,1.02541350516117,13.2343736824997,469.318545258221,1.85251446343144,0.00700812836555222,1.43388706261874,77.7478570170806,452.768079775157,97.9120397902511,0.00632766829160266,1.57449567894982
7,6.949892,35,35.355858,23.57,23.767115,108.987625,NaN,9.789076,NaN,44.361778,400,399.915131,25,32.796227,10.278358,91.427025,50.008419,401.484589,398.123444,400.094849,5801.859375,10.983345,11.383598,73.707306,73.945854,17.764809,99.909737,68.836235,28.18063,95.822517,34.027222,25.30275,94.856613,147.566833,106.651085,0,389.663727,414.551563009215,1.8081469214401,0.0339110341184183,1.02610907983498,13.3369233683489,469.313941519486,1.85247645372898,0.00700456029885433,1.4341589232873,77.7656862074625,452.626163035124,97.8386832733591,0.00631844959032291,1.57649104688693
7,6.950371,35,35.363056,23.57,23.767115,108.987625,NaN,9.796953,NaN,44.361778,400,399.915131,25,32.796227,10.289288,91.40274,50.008419,401.631592,398.228607,400.233673,5804.768555,10.955888,11.36759,73.736626,73.939735,17.77265,99.906784,68.817215,28.192282,95.59198,33.936054,25.353546,95.318268,147.596146,106.703987,0,393.72171,414.550524606534,1.80813795370004,0.0339082906250447,1.02612448717405,13.3391898130593,469.30333550373,1.85243550741318,0.00700241986456545,1.43434826171712,77.7747461479162,452.627383621652,97.8479617592815,0.00631689343013736,1.57665883428415
7,6.949982,35,35.371326,23.57,23.75629,108.987877,NaN,9.799687,NaN,44.347076,400,399.905243,25,32.788086,10.297458,91.395699,50.008419,401.631592,398.228607,400.233673,5804.768555,10.955888,11.36759,73.735435,73.922241,17.743652,99.926949,68.811409,28.192282,95.59198,33.936054,25.353546,95.318268,147.596146,106.703987,0,393.72171,414.540260150509,1.80810782548504,0.0339084918883894,1.0261288968195,13.3373492229944,469.291509263898,1.85238940825028,0.00699997596697691,1.4345636785323,77.785152698552,452.621429304041,97.8539559065968,0.00631479270381454,1.57693688963757
7,6.914742,35,35.363037,23.57,23.752598,108.995285,NaN,9.772929,NaN,44.336445,400,399.960724,25,32.778622,10.300953,91.307762,50.008419,401.556671,398.158966,400.151978,5800.242188,10.976821,11.366612,73.739044,73.915604,17.793667,99.910263,68.785454,28.192247,93.998009,33.616798,25.353401,95.599968,147.650909,106.689903,NaN,381.890778,414.612812857332,1.80875585160796,0.0341106448276736,1.02500365949457,13.1702814635624,469.314350345565,1.85246436622112,0.0070028612407001,1.43427982513051,77.7747222359646,452.856655455231,97.9934778658546,0.00632666964341205,1.57401454102936
7,6.890639,35,35.350075,23.57,23.757275,108.99366,NaN,9.731167,NaN,44.333111,400,399.960693,25,32.778893,10.285844,91.332344,50.008419,401.556671,398.158966,400.151978,5800.242188,10.976821,11.366612,73.732597,73.888885,17.827911,99.90934,68.780945,28.192247,93.998009,33.616798,25.353401,95.599968,147.650909,106.689903,NaN,381.890778,414.669737796528,1.80922506341671,0.0342514312384972,1.02422647689275,13.0556389039356,469.331115372134,1.85253199659502,0.00700662382118152,1.43395343568808,77.7584057137828,453.022614591939,98.0837157556008,0.00633663829070785,1.57179197220561
7,6.897887,35,35.348694,23.57,23.764626,108.990051,NaN,9.73202,NaN,44.33279,400,400.002808,25,32.782734,10.289027,91.503937,50.008419,401.562195,398.170258,400.11908,5802.147949,10.969594,11.387295,73.701675,73.853539,17.816265,99.927979,68.774689,28.172544,94.653046,33.553276,25.349825,94.832802,147.678192,106.707634,NaN,376.482117,414.661599087982,1.80911408954214,0.0342106413482704,1.02444663224604,13.0901450658411,469.327974473067,1.85252630951811,0.00700682940849756,1.43394909376566,77.7566668992708,452.980543880477,98.055326946983,0.00633515597102114,1.57223704642014
7,6.900742,35,35.349178,23.57,23.767244,108.975342,NaN,9.737784,NaN,44.353931,400,399.962494,25,32.765923,10.285389,91.611732,50.008419,401.450745,398.062073,400.098816,5800.328125,10.947757,11.346171,73.646637,73.813049,17.823658,99.900597,68.781204,28.173668,94.5896,33.580791,25.324392,94.974335,147.68515,106.702888,NaN,383.694061,414.658108154276,1.80906944467058,0.0341945452534971,1.02453381340456,13.103729525269,469.306168416763,1.85246835801769,0.00700584864163629,1.43409210373344,77.7572763118883,452.964278268438,98.0455522673055,0.00633435483635723,1.57243482460821
7,6.910081,35,35.351753,23.57,23.773624,108.96489,NaN,9.741493,NaN,44.374527,400,399.942627,25,32.753464,10.285885,91.72493,50.008419,401.450745,398.062073,400.098816,5800.328125,10.947757,11.346171,73.660622,73.795044,17.801056,99.922867,68.797173,28.173668,94.5896,33.580791,25.324392,94.974335,147.68515,106.702888,NaN,383.694061,414.644447893432,1.80891596988052,0.0341415749807838,1.0248224887828,13.1481358236195,469.28738387259,1.85241447868985,0.00700448788297378,1.43425250801856,77.7605183725508,452.908942235752,98.0134032099583,0.00633142131800355,1.57313196440823
7,6.938012,35,35.36327,23.57,23.777346,108.962784,NaN,9.772449,NaN,44.377373,400,399.921234,25,32.746349,10.287639,91.716515,50.008419,401.422729,398.022949,400.082886,5800.477051,10.991934,11.362821,73.703217,73.814011,17.811749,99.982765,68.827896,28.130016,95.45063,33.711128,25.337126,94.705956,147.662018,106.706772,0,391.643982,414.587802994943,1.80840479333448,0.0339811130542855,1.02571144971616,13.2806736617569,469.267386631368,1.85234103913953,0.00700094292004859,1.43457441628496,77.7750154709595,452.726524114249,97.9111173721759,0.00632107240229196,1.57551795818926
7,6.950897,35,35.374378,23.57,23.775007,108.940109,NaN,9.794678,NaN,44.37476,400,399.932159,25,32.744583,10.303428,91.469635,50.011719,401.404388,398.090485,400.021423,5806.918945,10.957474,11.362897,73.701309,73.843018,17.830507,99.996635,68.833702,28.088306,95.785652,33.875587,25.324812,94.984688,147.678909,106.702515,0.266333669424057,398.199799,414.557482544168,1.80815538056055,0.0339067557594726,1.02612907246713,13.3416785068121,469.218470650046,1.85219267519386,0.00699635085818485,1.43506895817654,77.7889924548706,452.640999839053,97.8699722756472,0.00631494572277829,1.57678719982709
7,6.952136,35,35.382046,23.57,23.779806,108.901001,NaN,9.796656,NaN,44.405869,400,399.878265,25,32.751469,10.3134,91.360413,50.011719,401.404388,398.090485,400.021423,5806.918945,10.957474,11.362897,73.733055,73.867111,17.854515,100.004097,68.847618,28.088306,95.785652,33.875587,25.324812,94.984688,147.678909,106.702515,0.266333669424057,398.199799,414.559721259218,1.8081487730595,0.0339005602003994,1.02616142120533,13.3475400914064,469.151020185307,1.8520020990323,0.00699184621808225,1.43562042046871,77.7986379256108,452.643390000023,97.8805449027761,0.00631333623858992,1.57695325783316
7,6.95715,35,35.390457,23.57,23.789446,108.856804,NaN,9.804863,NaN,44.408295,400,399.792877,25,32.753143,10.311327,91.238213,50.011719,401.370972,397.997986,399.967346,5809.333008,10.98879,11.392803,73.695992,73.874847,17.88191,99.991577,68.874199,28.075819,95.836639,33.871609,25.321896,95.353447,147.717087,106.743065,0.317621022462845,399.984985,414.558744807984,1.8080882632691,0.0338736812499222,1.02630763353181,13.3712527029696,469.075131246192,1.85178806372856,0.00698683077677861,1.43623877037703,77.8092151620318,452.626248104537,97.8796104168293,0.0063107294444056,1.57736464412154
7,6.949,35,35.393333,23.57,23.788658,108.838913,NaN,9.801783,NaN,44.408501,400,399.885864,25,32.754269,10.301125,91.465393,50.011719,401.636444,398.268005,400.292145,5810.477539,10.969774,11.372864,73.688652,73.886871,17.894722,99.998428,68.885277,28.086996,95.373894,33.823013,25.329447,95.493599,147.849243,106.729393,0.331372320652008,400.908325,414.575601154912,1.80823806618928,0.0339201774349572,1.02604677925849,13.3327024486616,469.045181880799,1.85170440224238,0.00698495739105259,1.43647560753426,77.8128311875194,452.683647708633,97.9194029450616,0.00631253390461423,1.57677195060398
7,6.936888,35,35.38945,23.57,23.784676,108.844322,NaN,9.785557,NaN,44.413204,400,399.943695,25,32.750336,10.304914,91.517845,50.011719,401.636444,398.268005,400.292145,5810.477539,10.969774,11.372864,73.679558,73.89344,17.906345,100.02388,68.903801,28.086996,95.373894,33.823013,25.329447,95.493599,147.849243,106.729393,0.331372320652008,400.908325,414.59775584897,1.80845117707653,0.0339889477141311,1.02566403152873,13.2753479233904,469.058692058418,1.85174687102834,0.0069864184970578,1.43632403926559,77.8079489679565,452.760279451851,97.9634358939555,0.00631666448881144,1.5757882099818
7,6.935713,35,35.391747,23.57,23.780075,108.841377,NaN,9.781749,NaN,44.404526,400,399.940247,25,32.754341,10.292526,91.478355,50.011719,401.512207,398.182159,400.081665,5806.075684,10.97043,11.383077,73.693649,73.909584,17.912786,100.034111,68.919411,28.071333,95.194466,33.703293,25.339811,95.306198,147.926208,106.735428,0,400.212585,414.595581663784,1.80845730595495,0.0339948418028614,1.02563345059268,13.2697798342691,469.051066170628,1.85172270677886,0.00698556866697307,1.43641140229327,77.8108371358214,452.764004885605,97.9685100013899,0.00631631062889456,1.57580308448596
7,6.935713,35,35.391747,23.57,23.77149,108.841599,NaN,9.781749,NaN,44.367004,400,399.94986,25,32.754642,10.292495,91.498314,50.011719,401.438263,398.099792,400.154602,5808.45166,10.981807,11.3715,73.6614,73.902412,17.876637,100.023323,68.924515,28.070253,95.326843,33.674503,25.354454,95.398399,147.891281,106.75074,0,401.15033,414.586776543603,1.80842765167533,0.0339932326938973,1.02564673276068,13.2697798342691,469.051385053738,1.85172354157,0.00698558131886986,1.43640940934527,77.8108371358214,452.752999723662,97.9615264394553,0.00631584191227045,1.5759301099784
7,6.932591,35,35.392185,23.57,23.77149,108.841599,NaN,9.778085,NaN,44.367004,400,399.94986,25,32.754642,10.280857,91.538162,50.011719,401.438263,398.099792,400.154602,5808.45166,10.981807,11.3715,73.649628,73.894753,17.893883,100.051567,68.917694,28.070253,95.326843,33.674503,25.354454,95.398399,147.891281,106.75074,0,401.15033,414.593538533358,1.80848617718149,0.0340111949122637,1.02554656599758,13.2549818128041,469.050737498477,1.85172104538716,0.00698545128249826,1.43642102961778,77.8113878365857,452.77499631765,97.9760020912859,0.00631668100899059,1.57568730500796
7,6.928973,35,35.393055,23.57,23.763449,108.834488,NaN,9.771529,NaN,44.363136,400,399.942322,25,32.755798,10.273099,91.605446,50.011719,401.719208,398.301514,400.336029,5808.81543,10.960746,11.364606,73.615433,73.894669,17.917107,100.084137,68.929848,28.06929,95.138741,33.688728,25.354448,95.455116,147.920105,106.747162,0,401.869019,414.593127910506,1.80852624933778,0.0340305225560101,1.02544293873084,13.2378264438391,469.039236457896,1.85168934610708,0.00698478772194617,1.43650797231107,77.8124816703405,452.790417946422,97.9868160207179,0.00631714362351062,1.57553137600303
7,6.931538,35,35.394314,23.57,23.767288,108.827301,NaN,9.771156,NaN,44.364338,400,400.015686,25,32.755844,10.271316,91.572929,50.012405,401.813263,398.331543,400.304871,5809.505371,10.968025,11.402451,73.614479,73.885666,17.914619,100.082222,68.932648,28.060045,95.234673,33.696407,25.353294,95.334442,147.922867,106.76828,0,403.051117,414.591509777483,1.80849140722261,0.0340164689487075,1.02551927879868,13.2499895357044,469.027050139162,1.8516551411131,0.00698400432734241,1.43660596752436,77.8140645297136,452.778282130446,97.9805987734047,0.00631634594057893,1.57570301813796
7,6.931612,35,35.394756,23.57,23.772072,108.804489,NaN,9.772687,NaN,44.368893,400,400.085022,25,32.750275,10.276352,91.385048,50.012405,401.813263,398.331543,400.304871,5809.505371,10.968025,11.402451,73.623642,73.916466,17.922194,100.081207,68.932587,28.060045,95.234673,33.696407,25.353294,95.334442,147.922867,106.76828,0,403.051117,414.596255589075,1.80850654292523,0.0340169399052294,1.02551426692427,13.2503403888715,468.993622000721,1.8515668169976,0.00698257263779361,1.43682286795897,77.8146202119514,452.784178679547,97.9848623687285,0.00631649842831197,1.57564614017088
7,6.933944,35,35.398857,23.57,23.766312,108.803864,NaN,9.777036,NaN,44.369926,400,399.973572,25,32.742432,10.292134,91.275017,50.012405,401.671417,398.201111,400.207947,5804.96582,10.957954,11.363624,73.650726,73.967377,17.921732,100.042694,68.92627,28.058104,95.345131,33.724911,25.339891,95.34655,147.933182,106.758179,0,404.136963,414.585297657932,1.80844292632207,0.0340024378692209,1.02559797646969,13.2613955436105,468.98665612307,1.85154108308923,0.00698131975274471,1.43693750783038,77.8197755958096,452.763158623094,97.9763607549637,0.00631468858232766,1.57599196606905
7,6.922323,35,35.395237,23.57,23.763334,108.822418,NaN,9.767184,NaN,44.37405,400,399.997314,25,32.760815,10.308096,91.43705,50.012405,401.601837,398.092163,400.125366,5807.311035,10.994229,11.381069,73.644844,73.988495,17.916227,100.052284,68.924835,28.064426,94.828812,33.642582,25.287298,95.326553,147.956924,106.734779,0,401.580109,414.607408712193,1.80865060829536,0.0340688523484688,1.02522997391091,13.2062765286732,469.018669928891,1.85163151440533,0.00698345199549242,1.43667437163354,77.8152249156369,452.837952803434,98.0195644620212,0.00631868066302282,1.57503878144639
7,6.917243,35,35.392635,23.57,23.762512,108.849884,NaN,9.758154,NaN,44.37722,400,400.003143,25,32.790932,10.322835,91.700294,50.012405,401.601837,398.092163,400.125366,5807.311035,10.994229,11.381069,73.612267,74.002045,17.900211,100.046844,68.927795,28.064426,94.828812,33.642582,25.287298,95.326553,147.956924,106.734779,0,401.580109,414.617562091315,1.80874311948898,0.0340980435600111,1.02506855342021,13.1821596887336,469.061972734165,1.8517496344042,0.00698578982946425,1.43635860168367,77.8119536166415,452.870646615385,98.0372575796859,0.00632065313374154,1.57459745333522
7,6.898494,35,35.38298,23.57,23.754662,108.867722,NaN,9.743418,NaN,44.387356,400,399.955872,25,32.809158,10.321584,91.74469,50.012405,401.653381,398.173798,400.200073,5807.040039,10.959674,11.361634,73.624588,74.003777,17.892803,100.009041,68.928886,28.048372,94.135139,33.418663,25.304203,95.080643,147.881042,106.760406,NaN,395.837982,414.650078835919,1.80906829556296,0.0342052398320304,1.02448107266012,13.0930336086605,469.101859312035,1.85187170811627,0.0069896732354424,1.43594281725905,77.7998126223118,452.985251940651,98.0987026730527,0.00632768716117073,1.57304189008993
7,6.883217,35,35.37352,23.57,23.746265,108.891907,NaN,9.718284,NaN,44.406563,400,399.986511,25,32.817192,10.308143,91.633926,50.012405,401.653381,398.173798,400.200073,5807.040039,10.959674,11.361634,73.62603,74.00769,17.848103,99.978546,68.924423,28.048372,94.135139,33.418663,25.304203,95.080643,147.881042,106.760406,NaN,395.837982,414.674503125466,1.80932678738327,0.0342926327969679,1.02400641083872,13.0202757146464,469.15055392369,1.85201648431291,0.00699386134922032,1.43547622245729,77.7879130347748,453.075233924987,98.1447919846113,0.00633363086196305,1.57177890752472
7,6.89413,35,35.373123,23.57,23.735609,108.913666,NaN,9.724964,NaN,44.398907,400,400.045044,25,32.828003,10.319547,91.426773,50.012405,401.708435,398.259857,400.166992,5798.797363,10.975879,11.36285,73.612999,74.012466,17.824144,99.979126,68.939735,28.022345,94.890388,33.459251,25.300562,94.851265,147.817841,106.767555,NaN,384.253784,414.639997676048,1.80908463386019,0.034227032426415,1.02437053502983,13.0722622486795,469.182372265662,1.85210049371259,0.00699521840723548,1.43527152778085,77.7874135723435,452.985079101687,98.0869847132062,0.00632988303097536,1.57279701043014
7,6.895277,35,35.368847,23.57,23.730637,108.927673,NaN,9.730706,NaN,44.387547,400,400.02951,25,32.827374,10.340253,91.286568,50.012405,401.679565,398.225525,400.125946,5804.950684,10.951887,11.360868,73.667862,74.014648,17.80468,99.955917,68.947533,27.974571,94.543045,33.494774,25.300323,94.87925,147.830475,106.746872,NaN,394.868927,414.63242375516,1.80904590035099,0.0342194245822453,1.02441467797219,13.0777226018709,469.208784220158,1.85217745212485,0.006997286684162,1.43503378403807,77.7820335518612,452.967993357189,98.0710854194715,0.00633011186245417,1.57288513519539
7,6.887284,35,35.361954,23.57,23.728409,108.957703,NaN,9.722996,NaN,44.373623,400,399.986786,25,32.816315,10.342251,91.085609,50.012405,401.679565,398.225525,400.125946,5804.950684,10.951887,11.360868,73.723267,74.003258,17.781034,99.937294,68.9692,27.974571,94.543045,33.494774,25.300323,94.87925,147.830475,106.746872,NaN,394.868927,414.647426127328,1.80918862620861,0.034265548104505,1.02416289711675,13.0396571163761,469.262037704731,1.85232945191856,0.00700104505943509,1.43458489203464,77.7733592296163,453.016613278192,98.0938859324906,0.00633372361382423,1.57215754100547
7,6.898449,35,35.364033,23.57,23.723145,108.960083,NaN,9.728468,NaN,44.359512,400,399.996735,25,32.810291,10.334273,91.155533,50.012405,401.720398,398.339203,400.158356,5799.452637,10.983802,11.384961,73.712433,74.00145,17.787893,99.878784,68.980759,27.980337,94.56823,33.458523,25.263042,94.870209,147.702637,106.728142,NaN,388.594666,414.617886869803,1.80896038295677,0.0341995743502935,1.02452736932366,13.09281947293,469.262386895896,1.85232655673358,0.00700056237880141,1.43461851262917,77.7759757052001,452.933201409485,98.0432960747827,0.00632970711885388,1.57316234448394
