P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,TC1,TC2,TC3,TC4,TC5,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,6.913824,35,35.367653,23.57,23.716221,108.973709,NaN,9.745982,NaN,44.358952,400,400.038361,25,32.810867,10.320237,91.386505,50.025822,401.63028,398.256989,400.208374,5801.771973,10.958504,11.379941,73.737793,74.015297,17.801651,99.856621,69.027321,27.985947,95.327881,33.633053,25.245602,94.816452,147.692459,106.721954,NaN,401.114197,414.577513175001,1.80864749834331,0.0341091235927579,1.02502994799592,13.165920702551,469.276598119212,1.85235711563925,0.00700026159023968,1.43459280147316,77.7805311356826,452.819361591432,97.975232011969,0.00632404898547148,1.57455899029111
7,6.919982,35,35.37159,23.57,23.721636,108.986122,NaN,9.756262,NaN,44.367973,400,399.987427,25,32.816063,10.322307,91.596024,50.025822,401.63028,398.256989,400.208374,5801.771973,10.958504,11.379941,73.771317,74.018799,17.797565,99.857048,68.950348,27.985947,95.327881,33.633053,25.245602,94.816452,147.692459,106.721954,NaN,401.114197,414.569728069021,1.80855055706361,0.0340745430074879,1.02521902139063,13.1951645178582,469.288602477335,1.85238131800102,0.00699979767341347,1.43458621459899,77.7854848554646,452.785874337946,97.9586116088353,0.00632174255860981,1.57504338841635
7,6.925493,35,35.374462,23.57,23.721636,108.986122,NaN,9.76465,NaN,44.367973,400,399.987427,25,32.816063,10.32471,91.684364,50.025822,401.603241,398.114746,400.130432,5801.981445,10.967247,11.36249,73.734924,74.022842,17.779894,99.860138,68.91687,27.93586,95.265984,33.686398,25.25647,95.054047,147.780518,106.675568,0,407.261993,414.557789963163,1.80844711902302,0.0340427378766685,1.02539580984871,13.2213189893037,469.284369239264,1.85236497969369,0.0069989442351366,1.43466183735033,77.7890981306977,452.74930386891,97.9387852307414,0.00631954286173128,1.57553722202584
7,6.925493,35,35.374462,23.57,23.719099,108.970451,NaN,9.76465,NaN,44.369175,400,399.913269,25,32.805908,10.332526,91.622772,50.025822,401.357422,397.917023,399.998718,5801.794434,10.995138,11.367172,73.67028,74.00087,17.787292,99.864502,68.957382,27.933447,95.41835,33.784878,25.226191,95.123787,147.808411,106.689476,0,410.557983,414.555188529025,1.80843835616077,0.0340422618034627,1.02539972655043,13.2213189893037,469.261885562352,1.85230614166019,0.00699805265206311,1.43480112902277,77.7890981306977,452.746052074072,97.9367213276603,0.00631940430426649,1.57557473512685
7,6.932134,35,35.380325,23.57,23.712818,108.961708,NaN,9.77315,NaN,44.390442,400,399.83963,25,32.801193,10.348715,91.406807,50.025822,401.357422,397.917023,399.998718,5801.794434,10.995138,11.367172,73.632469,74.008698,17.847275,99.834923,68.91394,27.933447,95.41835,33.784878,25.226191,95.123787,147.808411,106.689476,0,410.557983,414.534355595078,1.80829207027287,0.0340028231045805,1.02562271786855,13.252815244943,469.24069423307,1.85223994808073,0.00699581329153489,1.43503348263484,77.7964733188007,452.695473173208,97.9115472127439,0.00631594000365419,1.57630680369364
7,6.928535,35,35.383156,23.57,23.703894,108.939308,NaN,9.771712,NaN,44.398918,400,399.911926,25,32.802372,10.368696,91.102226,50.025822,401.792633,398.346069,400.366272,5806.682129,10.957845,11.376608,73.573135,73.98642,17.861271,99.850006,68.922035,27.939711,95.018578,33.794792,25.235439,95.232109,147.771927,106.741989,0,411.110535,414.533004273146,1.80832875349768,0.0340218744136346,1.02552091911187,13.2357491287818,469.204370107022,1.85213970131174,0.0069936975315513,1.43530778491248,77.8000339743278,452.710873221792,97.9246591512825,0.00631596435416267,1.57620017162798
7,6.922785,35,35.381874,23.57,23.688482,108.920853,NaN,9.766679,NaN,44.395615,400,399.998322,25,32.802776,10.372932,91.140518,50.025822,401.225006,397.811707,399.873444,5805.947266,10.968783,11.358024,73.538467,74.001198,17.85416,99.866325,68.934082,27.896645,94.697853,33.734276,25.245602,95.351334,147.776291,106.755081,NaN,408.214233,414.529662607127,1.80838342696327,0.0340521367572035,1.02536007886749,13.2084691632617,469.179772232883,1.85207766896231,0.00699302770432481,1.43543857775899,77.7984215963078,452.730351697398,97.9355049069366,0.00631708041580559,1.5759427845181
7,6.905387,35,35.375088,23.57,23.67688,108.893608,NaN,9.752192,NaN,44.405178,400,399.859741,25,32.796997,10.366673,91.431465,50.025822,401.225006,397.811707,399.873444,5805.947266,10.968783,11.358024,73.483582,74.003777,17.83942,99.891342,68.925941,27.896645,94.697853,33.734276,25.245602,95.351334,147.776291,106.755081,NaN,408.214233,414.55546244123,1.8086702192531,0.0341505997689821,1.02481984389507,13.1258218943356,469.150680577086,1.85201394544754,0.00699349229558995,1.43550248664996,77.7898856578819,452.832495649224,97.9923416645597,0.00632294706790598,1.5745949463819
7,6.876536,35,35.361507,23.57,23.663918,108.885338,NaN,9.720314,NaN,44.434826,400,399.767151,25,32.787338,10.37391,91.651627,50.025822,401.477753,398.08136,400.265778,5798.155273,10.998107,11.357468,73.470543,74.010612,17.823086,99.926208,68.944405,27.911245,93.720444,33.442326,25.269693,94.930519,147.663086,106.76384,NaN,379.602264,414.604626997859,1.8091686045913,0.03431614626745,1.02391689320246,12.9884182877424,469.158860553928,1.85206022406805,0.00699705811964117,1.43521733840669,77.7727966447521,453.00889730645,98.0884518053468,0.0063334951665687,1.57223434540839
7,6.864938,35,35.349716,23.57,23.650082,108.887733,NaN,9.697923,NaN,44.435513,400,399.897491,25,32.77951,10.382544,91.890945,50.022774,401.59552,398.231842,400.284393,5796.111328,10.977329,11.354793,73.613129,74.0065,17.805614,99.952461,68.945564,27.902163,94.34166,33.514206,25.222933,94.710083,147.648987,106.737778,NaN,371.825684,414.615542835604,1.80933960310204,0.0343814534872539,1.02356769308644,12.9330588139136,469.179701020442,1.8521363760662,0.007000701588716,1.43488457419767,77.757953705267,453.064909633077,98.1102060903875,0.0063385194440658,1.57130161824036
7,6.874377,35,35.346466,23.57,23.646782,108.89209,NaN,9.702857,NaN,44.451649,400,400.015686,25,32.777092,10.385851,92.163887,50.022774,401.59552,398.231842,400.284393,5796.111328,10.977329,11.354793,73.623383,73.99662,17.77693,99.970757,68.920441,27.902163,94.34166,33.514206,25.222933,94.710083,147.648987,106.737778,NaN,371.825684,414.591751555056,1.80915018992095,0.0343255417415582,1.02387371901143,12.9781183556992,469.19074841624,1.85217124891816,0.00700191676498177,1.43476000416588,77.753861459653,452.992533045963,98.0603284827588,0.00633616551654061,1.57204451001329
7,6.884094,35,35.344742,23.57,23.649734,108.90255,NaN,9.716899,NaN,44.472446,400,400.114746,25,32.783318,10.399787,92.302505,50.022774,401.754913,398.334625,400.377319,5794.634277,10.966735,11.376759,73.570885,73.968513,17.73543,99.969528,68.895615,27.866911,94.64151,33.64743,25.186377,94.744858,147.626373,106.672943,NaN,391.289948,414.573749804344,1.80897724901674,0.0342693352233977,1.02417966999998,13.0244558198086,469.208298824921,1.852220346592,0.00700302546412475,1.43462146600508,77.7516905005234,452.927247128841,98.0167771554416,0.00633377064504228,1.57274673206493
7,6.877027,35,35.338173,23.57,23.646345,108.895027,NaN,9.713031,NaN,44.497246,400,400.088684,25,32.783878,10.389807,91.982018,50.022774,401.534698,398.19696,400.14505,5792.009766,10.935016,11.353291,73.599777,73.964478,17.728193,99.951218,68.890984,27.858606,94.15155,33.595299,25.190516,94.757988,147.605331,106.641991,NaN,385.161377,414.585571202249,1.80909872518419,0.0343099636331521,1.0239589869771,12.9907603556697,469.207197109899,1.85222950530151,0.00700455233302337,1.43451512111008,77.7434172961796,452.968174476108,98.0350642638516,0.00633698562256131,1.57211469191893
7,6.87309,35,35.331028,23.57,23.650608,108.873749,NaN,9.70741,NaN,44.505936,400,400.017273,25,32.78059,10.391723,91.597168,50.022774,401.534698,398.19696,400.14505,5792.009766,10.935016,11.353291,73.630386,73.955215,17.703951,99.929604,68.892525,27.858606,94.15155,33.595299,25.190516,94.757988,147.605331,106.641991,NaN,385.161377,414.598452678347,1.80918765420782,0.0343337930390786,1.02382689830474,12.9719772985262,469.187214781937,1.85219030137456,0.00700546793838963,1.4345158472406,77.7344166002577,452.996655263031,98.0447656617261,0.00633980027104268,1.57161112372046
7,6.887286,35,35.333286,23.57,23.650608,108.873749,NaN,9.717618,NaN,44.505936,400,400.017273,25,32.78059,10.387543,91.271988,50.022774,401.471191,398.094299,400.156158,5795.243164,10.985438,11.364714,73.608322,73.917297,17.687201,99.920319,68.901428,27.849516,94.695351,33.647205,25.224506,94.50679,147.493057,106.668739,NaN,385.579102,414.56773633693,1.80892014226218,0.0342508875195623,1.02428040501202,13.0396666452917,469.183883022888,1.85217743956216,0.00700479551614468,1.43457541857073,77.7372612788002,452.898795086824,97.9851825268333,0.00633512422189837,1.57278474227079
7,6.887286,35,35.333286,23.57,23.65465,108.865395,NaN,9.717618,NaN,44.526463,400,399.946777,25,32.778793,10.363051,91.013557,50.022774,401.64212,398.19931,400.275116,5796.913574,10.977968,11.351727,73.641212,73.840256,17.682209,99.937874,68.977058,27.880644,95.053726,33.753956,25.232456,94.548203,147.454147,106.71627,NaN,403.606079,414.571876465958,1.80893409136042,0.034251648736551,1.02427428502325,13.0396666452917,469.171898269423,1.85214606746936,0.00700431963806841,1.43464974048619,77.7372612788002,452.903972117219,97.9884742219461,0.00633534486558553,1.57272553273802
7,6.906637,35,35.339474,23.57,23.651314,108.880615,NaN,9.737818,NaN,44.512997,400,399.978546,25,32.774929,10.345671,90.795952,50.022774,401.64212,398.19931,400.275116,5796.913574,10.977968,11.351727,73.644318,73.783875,17.667793,99.965874,68.928841,27.880644,95.053726,33.753956,25.232456,94.548203,147.454147,106.71627,NaN,403.606079,414.526553138128,1.8085584409547,0.0341385458211836,1.02489906497726,13.131765163675,469.184602222003,1.85216797709596,0.00700334424168125,1.43467761534807,77.7450559603585,452.768486553157,97.909673298544,0.00632818341712668,1.57443500439145
7,6.926496,35,35.352318,23.57,23.650974,108.896584,NaN,9.762858,NaN,44.521278,400,400.005524,25,32.768421,10.330102,90.734489,50.022774,401.58548,398.297546,400.255737,5800.560547,10.988566,11.383092,73.678474,73.771774,17.672991,99.99337,68.900665,27.871077,95.581177,33.985844,25.215996,94.793968,147.432343,106.743546,0,413.864838,414.483154207709,1.80818418188813,0.0340236933097379,1.02553746428129,13.2260773890015,469.188561381506,1.85215480024659,0.00700043155005364,1.43487443725836,77.7612297000291,452.637749351429,97.8418507799357,0.00631973497303378,1.57626745043376
7,6.939267,35,35.359104,23.57,23.649157,108.904526,NaN,9.778913,NaN,44.54491,400,400.035522,25,32.75539,10.307001,91.026825,50.022774,401.58548,398.297546,400.255737,5800.560547,10.988566,11.383092,73.608757,73.769257,17.704172,100.00412,68.977219,27.871077,95.581177,33.985844,25.215996,94.793968,147.432343,106.743546,0,413.864838,414.453581500428,1.80793830188895,0.0339498731205744,1.02595152678203,13.2866193283336,469.189943935617,1.85214598621065,0.00699886543383935,1.43498282408914,77.7697721351769,452.550822128019,97.7947439096537,0.0063145105638022,1.57744715391268
7,6.945841,35,35.368839,23.57,23.654921,108.899498,NaN,9.790648,NaN,44.566265,400,400.068695,25,32.74884,10.276307,91.407372,50.022774,401.725006,398.385895,400.303986,5802.822266,10.950871,11.379242,73.57933,73.789299,17.75668,100.01902,68.953239,27.847006,95.79995,34.09639,25.226727,95.204132,147.553284,106.704475,0.171839728951454,416.509583,414.445225451165,1.80783499178923,0.0339132321635255,1.02615445850557,13.3177508285356,469.168360414741,1.85207166290592,0.00699568483861736,1.43528474401457,77.7820234856216,452.518645665389,97.7858604634729,0.0063109643082519,1.5780680254034
7,6.950728,35,35.377174,23.57,23.654547,108.903099,NaN,9.798141,NaN,44.577118,400,400.049988,25,32.749344,10.278249,91.548035,50.015797,401.670654,398.191742,400.251953,5804.313965,10.993961,11.364902,73.645447,73.817268,17.792948,100.016617,68.960312,27.822575,95.45768,34.128365,25.250227,95.436989,147.800308,106.661629,0.296610116958618,416.601013,414.434230656505,1.80774213164108,0.0338851655484495,1.02631275199845,13.340878923129,469.161225040312,1.85203772680642,0.00699341300620167,1.43547287175239,77.7925097908653,452.489459766055,97.7772258328931,0.00630785958119801,1.57861943258081
7,6.947248,35,35.38345,23.57,23.650082,108.886765,NaN,9.797386,NaN,44.579121,400,400.024872,25,32.745647,10.297041,91.398697,50.015797,401.670654,398.191742,400.251953,5804.313965,10.993961,11.364902,73.658119,73.834229,17.812891,99.988869,68.914032,27.822575,95.45768,34.128365,25.250227,95.436989,147.800308,106.661629,0.296610116958618,416.601013,414.437204964265,1.8077918942835,0.0339042610583901,1.02620746856649,13.3244108314569,469.128508186589,1.85194060461034,0.00699061841661613,1.43578483692757,77.8004037299029,452.511877741856,97.7988489264368,0.00630741609924334,1.57851726992423
7,6.937774,35,35.38253,23.57,23.652412,108.851715,NaN,9.788113,NaN,44.577816,400,399.971222,25,32.742649,10.338972,91.062325,50.015797,401.488983,398.09198,400.160339,5809.57373,10.996087,11.377644,73.54541,73.880737,17.820639,99.922928,68.923073,27.788086,95.242462,34.090313,25.247488,95.473457,147.834213,106.678497,0.194347217679024,418.052795,414.460161128737,1.80797755053899,0.0339590600184617,1.02589831591253,13.2795460246403,469.079538061294,1.85181410033327,0.00698889486926687,1.43607428196924,77.7992466595292,452.580170274451,97.841036380386,0.00631053330677107,1.57769920758756
7,6.918966,35,35.376854,23.57,23.663965,108.850204,NaN,9.76593,NaN,44.605801,400,399.962006,25,32.738686,10.354522,91.072823,50.015797,401.759003,398.313477,400.308624,5805.256836,10.966206,11.365993,73.516907,73.896553,17.82572,99.84626,68.907143,27.781609,94.342087,33.94603,25.236151,95.383392,147.818832,106.714951,0.0617920942604542,413.787781,414.512802500598,1.80837044878091,0.0340695822692606,1.02527530091715,13.1903409860147,469.085756060927,1.85184076348735,0.00699049495187648,1.43593742335807,77.7921072511876,452.722364357334,97.9245116645186,0.00631786079521508,1.57590846428731
7,6.896014,35,35.367775,23.57,23.672668,108.856911,NaN,9.743782,NaN,44.60955,400,400.083374,25,32.739925,10.369439,91.24839,50.015797,401.759003,398.313477,400.308624,5805.256836,10.966206,11.365993,73.51326,73.899933,17.809839,99.798927,68.945518,27.781609,94.342087,33.94603,25.236151,95.383392,147.818832,106.714951,0.0617920942604542,413.787781,414.571441488246,1.80883197639788,0.0342042323272859,1.024526140746,13.0812307637863,469.108799606834,1.85191770417001,0.00699357525391852,1.43563699119441,77.780684651642,452.887907336546,98.0189200045268,0.00632694145550482,1.57377502628171
7,6.893677,35,35.36195,23.57,23.671022,108.877319,NaN,9.728564,NaN,44.584747,400,400.086487,25,32.747292,10.375809,91.61834,50.015797,401.600861,398.235077,400.219879,5797.265625,10.9884,11.367321,73.657288,73.923759,17.807041,99.759949,68.997902,27.788864,94.612114,33.818253,25.264608,95.047714,147.781113,106.709084,0,404.481232,414.574814071066,1.80887027433317,0.0342175149024158,1.02445386899115,13.0701055280616,469.146697190455,1.85202757407528,0.00699646964020652,1.43530059888395,77.7733541953377,452.898436377391,98.0187448508977,0.00632869242466413,1.57350813630244
7,6.89769,35,35.356606,23.57,23.659716,108.908478,NaN,9.737394,NaN,44.570839,400,400.072205,25,32.760345,10.352333,91.972893,50.015797,401.600861,398.235077,400.219879,5797.265625,10.9884,11.367321,73.66835,73.924088,17.80773,99.742279,68.969406,27.788864,94.612114,33.818253,25.264608,95.047714,147.781113,106.709084,0,404.481232,414.554542640553,1.80875573238912,0.0341920531039673,1.02459950228022,13.0892075564877,469.199300711461,1.8521750531504,0.00699983336885722,1.43488169878431,77.7666277975482,452.852542095673,97.9832812920608,0.00632793264462223,1.57390016792095
7,6.89769,35,35.356606,23.57,23.653728,108.911407,NaN,9.737394,NaN,44.577873,400,400.056946,25,32.770039,10.324758,91.946312,50.015797,401.674957,398.344574,400.327484,5799.996094,10.960338,11.367007,73.557831,73.935883,17.761524,99.710205,68.947983,27.763,94.308037,33.864384,25.23295,94.913475,147.748383,106.694176,NaN,409.263916,414.548407311414,1.80873506126315,0.0341909264155183,1.02460862775042,13.0892075564877,469.203503441768,1.85218605333607,0.00700000014295379,1.43485562289874,77.7666277975482,452.844870393883,97.9784071028454,0.00632760577430704,1.57398821498446
7,6.882989,35,35.349628,23.57,23.641371,108.91954,NaN,9.722691,NaN,44.589481,400,399.979004,25,32.768799,10.319694,91.591736,50.015797,401.413147,398.09491,400.077728,5795.222656,10.959285,11.341929,73.589508,73.94783,17.739479,99.686172,68.946648,27.748901,94.275124,33.76149,25.240709,94.830513,147.603607,106.7332,NaN,399.343384,414.567576202055,1.80896920788678,0.0342742067131935,1.0241569848977,13.0191889162026,469.225465685259,1.85225632330603,0.00700253894005201,1.43459923446994,77.7578429056949,452.927356935034,98.0226053970086,0.00633268141330001,1.57286799289279
7,6.882574,35,35.346226,23.57,23.648626,108.94368,NaN,9.716032,NaN,44.590866,400,399.894531,25,32.768673,10.308074,91.570572,50.015797,401.413147,398.09491,400.077728,5795.222656,10.959285,11.341929,73.562325,73.964874,17.732815,99.652306,68.96003,27.748901,94.275124,33.76149,25.240709,94.830513,147.603607,106.7332,NaN,399.343384,414.575904516816,1.80900206144902,0.0342779954036138,1.0241327606925,13.0172106820429,469.265109654786,1.85236631718736,0.00700492531770248,1.43429519413677,77.7535592454465,452.937396737207,98.0249796739218,0.00633387074760527,1.57266792320311
7,6.897176,35,35.347672,23.57,23.665945,108.960686,NaN,9.729873,NaN,44.580608,400,399.881775,25,32.767281,10.3095,91.606346,50.013268,401.457916,398.048889,400.048126,5795.016113,10.991103,11.37366,73.648827,73.981262,17.705276,99.580559,69.039734,27.728443,95.016739,33.878956,25.252831,94.734512,147.5755,106.703667,NaN,406.631195,414.562037741036,1.80878690583566,0.0341962123557261,1.0245735594095,13.0867613700494,469.28736895385,1.85242192102568,0.00700546283450481,1.43418240190765,77.7553800493716,452.8584570918,97.9765045542974,0.00633018365408728,1.57360787100648
7,6.903545,35,35.34761,23.57,23.668423,108.972313,NaN,9.742969,NaN,44.577404,400,399.959625,25,32.776775,10.30435,91.527847,50.013268,401.457916,398.048889,400.048126,5795.016113,10.991103,11.37366,73.706062,73.982323,17.703707,99.508186,68.998489,27.728443,95.016739,33.878956,25.252831,94.734512,147.5755,106.703667,NaN,406.631195,414.550785045077,1.80867565678222,0.0341596937686755,1.0247737541116,13.117062399511,469.304134948394,1.85246591135467,0.00700614284595776,1.43407770723644,77.7553019807424,452.817131791807,97.9501738722425,0.00632843632252753,1.57408056695864
7,6.904365,35,35.349003,23.57,23.668423,108.972313,NaN,9.742597,NaN,44.577404,400,399.959625,25,32.776775,10.312394,91.459023,50.013268,401.882263,398.441284,400.461212,5798.091309,10.963196,11.367787,73.662827,74.004524,17.682283,99.455162,68.896591,27.738506,94.709877,33.911125,25.235247,94.902924,147.563721,106.710663,NaN,415.453796,414.549009066542,1.80866023699009,0.0341549368680769,1.02480002867401,13.1209620686406,469.30208237658,1.85245798588541,0.00700572837655702,1.43411434451217,77.7570559675528,452.812291028941,97.9487419687076,0.00632791829990903,1.57417120690299
7,6.89994,35,35.346592,23.57,23.675617,108.981392,NaN,9.737783,NaN,44.578285,400,400.135315,25,32.791962,10.301365,91.374626,50.013268,401.482941,398.015564,400.004822,5795.470703,10.970367,11.359721,73.672295,74.001678,17.683607,99.43721,68.926178,27.731424,94.669678,33.867603,25.236443,94.831032,147.545593,106.700813,NaN,415.262421,414.56596330961,1.8087682942803,0.0341819730685101,1.02464731460368,13.0999139377608,469.318654302953,1.85250577409008,0.00700696227697057,1.43397051502444,77.7540201211391,452.850866238926,97.9704071562646,0.00633010188919972,1.5736677898188
7,6.904487,35,35.346611,23.57,23.675877,108.989395,NaN,9.741883,NaN,44.56979,400,400.007782,25,32.793121,10.290288,91.328476,50.013268,401.482941,398.015564,400.004822,5795.470703,10.970367,11.359721,73.683426,74.009346,17.686705,99.404022,68.887001,27.731424,94.669678,33.867603,25.236443,94.831032,147.545593,106.700813,NaN,415.262421,414.556383675213,1.80868367834784,0.0341556308326911,1.02479254220786,13.1215422331819,469.330102098759,1.85253569668387,0.0070074118801829,1.43390015939953,77.7540440462261,452.81947637018,97.9504849045907,0.00632875981183264,1.57402851866153
7,6.908687,35,35.348709,23.57,23.679399,109.000557,NaN,9.748558,NaN,44.556644,400,399.931702,25,32.779819,10.279485,91.323105,50.013268,401.450684,398.069427,400.094177,5799.40918,10.987636,11.367285,73.741882,74.016197,17.686308,99.388954,68.952019,27.72592,94.862976,33.903996,25.246351,94.910042,147.581757,106.684807,NaN,417.68689,414.550896745014,1.80861688092813,0.034131945872339,1.02492174413388,13.1415103526775,469.343016962312,1.85256564528491,0.00700742251841665,1.43385649963434,77.7566857861743,452.796015828137,97.9380567995418,0.00632729037484226,1.57435085741668
7,6.908687,35,35.348709,23.57,23.677519,109.011505,NaN,9.748558,NaN,44.55788,400,399.902679,25,32.765167,10.278326,91.330345,50.013268,401.483337,398.084106,400.058136,5798.417969,10.985336,11.368958,73.750008,74.01503,17.690546,99.383492,68.993797,27.739347,95.118546,33.893711,25.262083,94.976395,147.617355,106.684532,NaN,419.005035,414.548969889427,1.80861038944954,0.0341315925058484,1.0249246247454,13.1415103526775,469.358714293103,1.85260672099619,0.00700804515114984,1.43375965774315,77.7566857861743,452.793606919983,97.9365267168701,0.00632718769407039,1.57437855267139
7,6.916182,35,35.352173,23.57,23.671892,109.02475,NaN,9.755938,NaN,44.558117,400,399.866364,25,32.754601,10.264869,91.357796,50.013268,401.483337,398.084106,400.058136,5798.417969,10.985336,11.368958,73.701683,74.004295,17.692343,99.357185,69.031548,27.739347,95.118546,33.893711,25.262083,94.976395,147.617355,106.684532,NaN,419.005035,414.526963426979,1.80845012167879,0.0340871593664193,1.0251736847272,13.1771209850473,469.372604015298,1.85263671351146,0.00700776777256517,1.43373349346307,77.7610471482389,452.736327418782,97.9042411513758,0.00632397105370297,1.57512519569725
7,6.922189,35,35.356934,23.57,23.678478,109.031326,NaN,9.763246,NaN,44.563347,400,399.758636,25,32.747753,10.280305,91.222534,50.013268,401.223572,397.818359,399.832275,5801.04541,10.963348,11.362669,73.721863,73.995613,17.693539,99.349159,69.038025,27.717459,95.370316,33.931335,25.279297,94.985138,147.586243,106.692894,0,421.642548,414.520696710846,1.80836005917335,0.0340536981439406,1.02535639814242,13.2056405488808,469.375023139549,1.85263431403847,0.00700672557579455,1.43380032925994,77.7670406799004,452.705920218928,97.8905601114915,0.00632161018458035,1.57559599208194
7,6.925926,35,35.358753,23.57,23.684824,109.014038,NaN,9.770878,NaN,44.550499,400,399.684265,25,32.747208,10.285403,91.187759,50.006977,401.664917,398.204315,400.220795,5801.269043,10.968305,11.363045,73.672707,73.988503,17.694696,99.367844,68.95031,27.690445,95.082336,33.903721,25.288866,95.031731,147.569534,106.754555,0.130913704633713,423.208679,414.519103410517,1.80831183196666,0.0340333327593917,1.02546663292555,13.2233732780467,469.34755540397,1.85255910688282,0.00700520161111354,1.43400105658614,77.7693303325588,452.689175957921,97.8820814950769,0.00632048970887064,1.57583525875918
7,6.9288,35,35.365036,23.57,23.690338,108.986557,NaN,9.771976,NaN,44.539543,400,399.806824,25,32.751453,10.280488,91.156845,50.006977,401.664917,398.204315,400.220795,5801.269043,10.968305,11.363045,73.598755,73.959808,17.72533,99.394615,68.99453,27.690445,95.082336,33.903721,25.288866,95.031731,147.569534,106.754555,0.130913704633713,423.208679,414.518527674461,1.80827694863382,0.0340178042226196,1.02555044509222,13.2370059637649,469.298885785011,1.85242023505753,0.0070017704653745,1.43440983785864,77.7772379418101,452.6802037038,97.8838076905197,0.00631870326005425,1.57609752010211
7,6.937417,35,35.369759,23.57,23.693247,108.992668,NaN,9.784358,NaN,44.539383,400,399.954987,25,32.747776,10.257457,91.103561,50.006977,401.609802,398.189819,400.228607,5804.052246,11.000528,11.384077,73.658524,73.945,17.745159,99.398331,68.938286,27.664974,94.971809,33.931042,25.252899,95.274963,147.630615,106.735672,0.348241001367569,421.845917,414.502826651293,1.80812537621156,0.0339687686198694,1.02582303704294,13.2778545137736,469.300691462921,1.8524163071506,0.00700071420906018,1.43447989749065,77.783181085651,452.62695114057,97.8556064077191,0.00631537800562551,1.57683326881677
7,6.917077,35,35.36536,23.57,23.695488,108.970299,NaN,9.764209,NaN,44.54192,400,400.002045,25,32.743176,10.255589,91.147301,50.006977,401.532928,398.142181,400.152252,5799.279785,10.967866,11.358381,73.616867,73.936653,17.763592,99.422852,68.950165,27.678209,94.696526,33.772606,25.260868,95.350563,147.62149,106.744301,0.243430405855179,420.46521,414.549214082761,1.80851480398695,0.0340864177973653,1.02516607639749,13.1813713912746,469.27508636232,1.85235736021818,0.00700074918614796,1.43456270540319,77.7776456742089,452.76866769823,97.9403367042232,0.00632240147221513,1.57508472337963
7,6.923897,35,35.368565,23.57,23.686146,108.935593,NaN,9.764087,NaN,44.543377,400,399.955322,25,32.749352,10.267603,91.24733,50.006977,401.532928,398.142181,400.152252,5799.279785,10.967866,11.358381,73.584816,73.941986,17.790552,99.436478,68.958305,27.678209,94.696526,33.772606,25.260868,95.350563,147.62149,106.744301,0.243430405855179,420.46521,414.524857169272,1.8083544829797,0.0340452823473426,1.02539940345836,13.2137462166049,469.220565401556,1.85220880278761,0.00699782135186282,1.43495581249681,77.7816787152555,452.711202505087,97.9076441377065,0.00631923629982647,1.57582834726226
7,6.940264,35,35.378811,23.57,23.668161,108.905739,NaN,9.782306,NaN,44.524632,400,399.861877,25,32.755646,10.284284,91.368111,50.006977,401.370361,397.947998,400.016266,5806.334961,10.991547,11.374295,73.55732,73.943321,17.797716,99.457268,69.000847,27.679621,95.67675,33.95311,25.262663,95.27211,147.719437,106.740852,0.351251631975174,423.586609,414.470915039438,1.80798529797221,0.0339477109430847,1.02595389541023,13.2913421149855,469.162598021794,1.85203832407022,0.00699307700216074,1.43549256771348,77.7945689655516,452.580697396062,97.8369756573039,0.00631138545018894,1.57759895669417
7,6.954116,35,35.386124,23.57,23.666901,108.890617,NaN,9.800675,NaN,44.513859,400,399.777435,25,32.757725,10.271431,91.370934,50.006977,401.486267,398.062561,400.088837,5809.530762,10.959679,11.364997,73.554344,73.940956,17.831923,99.482307,69.023453,27.685549,95.687775,33.982475,25.266527,95.27047,147.804092,106.742912,0.526649534702301,420.979126,414.439553093237,1.80772139463853,0.0338680925755212,1.02640263018701,13.3569056216763,469.130089555547,1.85193985116425,0.00699004366275355,1.4358211420476,77.8037665780145,452.487412252047,97.7865136459822,0.00630577652163945,1.57887038235224
7,6.958339,35,35.393093,23.57,23.67905,108.851761,NaN,9.807932,NaN,44.520443,400,399.860535,25,32.76017,10.25873,91.354691,50.006977,401.486267,398.062561,400.088837,5809.530762,10.959679,11.364997,73.621231,73.92981,17.860231,99.479782,69.087265,27.685549,95.687775,33.982475,25.266527,95.27047,147.804092,106.742912,0.526649534702301,420.979126,414.44285299601,1.80768434233507,0.0338462273045852,1.02651978717948,13.3768739085662,469.063991748778,1.85175408221165,0.00698576082144252,1.43635390473489,77.8125294462621,452.478061848241,97.788833693374,0.00630382456797187,1.57915636779391
7,6.951791,35,35.396873,23.57,23.67905,108.851761,NaN,9.806088,NaN,44.520443,400,399.860535,25,32.76017,10.258101,91.268059,50.006977,401.483215,398.036194,400.070801,5810.04541,10.996102,11.381568,73.664864,73.917221,17.903498,99.482773,69.107056,27.669188,95.256447,33.889915,25.272017,95.543282,147.802612,106.770004,0.489696651697159,421.910858,414.457070343452,1.80780694526828,0.0338836703919145,1.02630842724014,13.3459080109554,469.058403885193,1.85173254233948,0.00698463876796889,1.43645416672983,77.8172815896374,452.525925898757,97.8236173930424,0.0063050231165719,1.57869383737906
7,6.942748,35,35.397591,23.57,23.692219,108.826492,NaN,9.796945,NaN,44.532181,400,399.912476,25,32.760132,10.272449,91.265602,50.006977,401.257904,397.868774,399.87146,5808.394531,10.968084,11.379896,73.738289,73.918343,17.90856,99.521164,69.097237,27.645405,95.117401,33.825386,25.252354,95.533997,147.865692,106.760628,0.358117491006851,427.106506,414.490208463145,1.80802189136335,0.033937962089577,1.02599625816587,13.3031065707489,469.021041321707,1.85163341909585,0.00698298550849911,1.43670025935884,77.8181841775216,452.606123505273,97.8752805641932,0.00630828135017752,1.57777872682025
7,6.91579,35,35.388081,23.57,23.695288,108.823952,NaN,9.769139,NaN,44.53603,400,399.812347,25,32.759827,10.280396,91.391525,50.006977,401.257904,397.868774,399.87146,5808.394531,10.968084,11.379896,73.741211,73.922157,17.905251,99.565262,69.024277,27.645405,95.117401,33.825386,25.252354,95.533997,147.865692,106.760628,0.358117491006851,427.106506,414.551797165913,1.80853828584565,0.0340938204851684,1.02512510324941,13.1752592227135,469.031456745604,1.85167807517732,0.00698566400930229,1.43647058902885,77.8062275294575,452.791742655805,97.981790109216,0.00631831002826369,1.57539089754262
7,6.91579,35,35.388081,23.57,23.696745,108.830666,NaN,9.769139,NaN,44.57003,400,399.690369,25,32.760998,10.288702,91.409569,50.012478,401.421753,397.963043,399.993988,5800.023438,10.95214,11.352606,73.760223,73.939438,17.88129,99.582947,69.052139,27.653158,94.289078,33.551926,25.253695,95.261436,147.971649,106.694214,0.143984884023666,420.775818,414.553290771557,1.80854331742958,0.0340940941539642,1.02512286361269,13.1752592227135,469.041101006721,1.85170332343394,0.00698604670679987,1.43641029551662,77.8062275294575,452.793610041811,97.9829754650306,0.00631838955564448,1.57536937812188
7,6.894841,35,35.375652,23.57,23.701963,108.841637,NaN,9.736377,NaN,44.576717,400,399.693115,25,32.761013,10.27878,91.513618,50.012478,401.257355,397.894043,399.848907,5801.892578,10.974771,11.376885,73.730179,73.965103,17.826784,99.587181,69.037346,27.64864,94.557899,33.48748,25.268482,95.05854,147.925522,106.712776,0,419.283112,414.603992464166,1.80895515449529,0.0342165659879847,1.02444415817552,13.075647082663,469.075230487023,1.85181540896452,0.00699036390135328,1.43598231244362,77.7905951730555,452.93861374963,98.0604261275492,0.006327339744001,1.57339173670565
7,6.893932,35,35.370331,23.57,23.707905,108.865623,NaN,9.731627,NaN,44.589802,400,399.743469,25,32.766754,10.283477,91.4869,50.012478,401.257355,397.894043,399.848907,5801.892578,10.974771,11.376885,73.771164,73.995193,17.810589,99.598724,69.086021,27.64864,94.557899,33.48748,25.268482,95.05854,147.925522,106.712776,0,419.283112,414.612046297926,1.80899276347353,0.0342229720620942,1.02440610629837,13.0713195893687,469.117531290421,1.85193588206163,0.00699331188344418,1.43562673904821,77.783900792945,452.949207385244,98.0608908969559,0.0063289802454021,1.57313711974705
7,6.887479,35,35.363792,23.57,23.702328,108.889877,NaN,9.728209,NaN,44.585941,400,399.700134,25,32.772366,10.289302,91.328354,50.012478,401.297333,397.876129,399.852417,5797.239258,10.964876,11.362236,73.794289,74.001831,17.790318,99.607506,69.099152,27.632534,94.153526,33.431984,25.270168,94.90741,147.749878,106.71936,NaN,415.533295,414.620292660048,1.80909497572091,0.0342595014664593,1.02420841046149,13.0405861753529,469.162001904201,1.85206426181342,0.00699663724438154,1.43523722423677,77.7756724097425,452.983010940759,98.0746799949882,0.00633188186359458,1.57258696104948
7,6.888383,35,35.359215,23.57,23.693905,108.893356,NaN,9.724044,NaN,44.581966,400,399.698975,25,32.774376,10.300005,91.425087,50.012478,401.213287,397.899078,399.905334,5796.38623,10.978071,11.361179,73.726761,73.980797,17.748213,99.599113,69.094048,27.633026,95.017334,33.622112,25.206322,94.833305,147.765213,106.692337,NaN,417.743469,414.609710152115,1.80904889405059,0.0342526471935597,1.02424999181357,13.0448929358681,469.173750792108,1.85210339787848,0.00699819632871399,1.43508529177687,77.7699118494571,452.963006524121,98.0565683006752,0.00633205413957835,1.57270080431119
7,6.902,35,35.362129,23.57,23.688869,108.882011,NaN,9.737819,NaN,44.581539,400,399.71463,25,32.774864,10.302412,91.712082,50.012478,401.213287,397.899078,399.905334,5796.38623,10.978071,11.361179,73.720665,73.993614,17.726664,99.597778,69.106857,27.633026,95.017334,33.622112,25.206322,94.833305,147.765213,106.692337,NaN,417.743469,414.575082236552,1.80877529626837,0.0341725046653296,1.0246930666343,13.1097138938557,469.153167257796,1.85204418228454,0.00699668367527419,1.4352634583099,77.773579478673,452.863297766278,97.9966273765816,0.00632715563840829,1.57391550650529
7,6.917021,35,35.365768,23.57,23.687836,108.892441,NaN,9.756715,NaN,44.570873,400,399.717712,25,32.776146,10.288488,91.714546,50.012478,401.378296,397.974426,400.058899,5796.979492,10.953713,11.34372,73.75354,74.099724,17.725107,99.588837,69.12381,27.616028,95.211906,33.745781,25.204168,94.83802,147.79274,106.660866,0.155826300382614,423.87558,414.541490800798,1.80848942883883,0.0340853043157664,1.02517605594399,13.1811054563431,469.162764934792,1.85206264036165,0.0069961958166124,1.43526656203392,77.7781591087283,452.759509227909,97.9350037769344,0.00632192000606621,1.57520052784673
7,6.930817,35,35.371208,23.57,23.707422,108.921295,NaN,9.773884,NaN,44.551861,400,399.797943,25,32.780102,10.28525,91.33683,50.012478,401.378296,397.974426,400.058899,5796.979492,10.953713,11.34372,73.765175,74.11779,17.721802,99.602104,69.146599,27.616028,95.211906,33.745781,25.204168,94.83802,147.79274,106.660866,0.155826300382614,423.87558,414.531676136344,1.80829813085673,0.034009392707865,1.02558876874952,13.2465709388445,469.196147559696,1.85214005472004,0.00699622186660251,1.43515293439515,77.7850042335296,452.691962847867,97.8985563721633,0.00631782592136176,1.57611733571862
7,6.930817,35,35.375294,23.57,23.708328,108.961586,NaN,9.780772,NaN,44.540676,400,399.725128,25,32.778236,10.293823,91.177345,50.012478,401.275299,397.930603,399.959961,5803.475098,10.973557,11.363849,73.751335,74.108131,17.752382,99.629944,69.159668,27.614689,95.348976,33.746368,25.228491,95.151237,147.725739,106.700516,0.345572888851166,425.740234,414.532605319132,1.80830126091615,0.0340095626575125,1.02558736377701,13.2465709388445,469.247938768544,1.85226811917534,0.00699730099890928,1.43490191350041,77.7901448085922,452.69570559067,97.9057551322531,0.00631707303198146,1.57617716935277
7,6.921071,35,35.372669,23.57,23.689537,108.965202,NaN,9.771173,NaN,44.552597,400,399.621216,25,32.769962,10.298509,91.398102,50.009178,401.20517,397.810059,399.795898,5800.771973,10.957081,11.350213,73.717804,74.043106,17.759274,99.6427,69.184975,27.619143,94.5765,33.616207,25.21945,95.376053,147.7043,106.721756,0.255983591079712,426.787537,414.534458892779,1.80841925004011,0.0340622280605557,1.02530341663278,13.2003340236845,469.256998015671,1.85229663471076,0.00699828677268211,1.4348005566346,77.7868423905608,452.737829027015,97.9293863044796,0.0063194543633438,1.57562442817065
7,6.901289,35,35.363861,23.57,23.67728,108.944023,NaN,9.752337,NaN,44.563076,400,399.706573,25,32.766712,10.30382,91.800575,50.009178,401.20517,397.810059,399.795898,5800.771973,10.957081,11.350213,73.665039,74.030243,17.765175,99.665527,69.167709,27.619143,94.5765,33.616207,25.21945,95.376053,147.7043,106.721756,0.255983591079712,426.787537,414.564746483371,1.80874866170663,0.0341744526031766,1.0246879719073,13.1063317335387,469.239599436439,1.8522672347356,0.00699969952858965,1.43475675007632,77.775759245621,452.854508277885,97.9930853342634,0.00632639393432224,1.57405988963834
7,6.890445,35,35.357346,23.57,23.67728,108.944023,NaN,9.734262,NaN,44.563076,400,399.706573,25,32.766712,10.305116,91.899933,50.009178,401.285187,398.041809,399.904144,5800.836914,10.979272,11.375092,73.567581,73.990204,17.745113,99.697449,69.130089,27.618299,94.273247,33.465694,25.232914,95.016678,147.652451,106.745392,0.0830321237444878,421.587189,414.588219798765,1.80895270717578,0.0342375055807241,1.02434102317357,13.0547149321721,469.249206808243,1.85230431541789,0.00700163678072031,1.43458504333841,77.7675592940096,452.926119154217,98.0309141249467,0.00633090140637501,1.5730756924203
7,6.894525,35,35.355312,23.57,23.67396,108.957458,NaN,9.734404,NaN,44.587311,400,399.752075,25,32.764008,10.333231,91.769142,50.009178,401.431793,398.044403,399.962341,5798.699707,10.959489,11.366829,73.579872,73.965469,17.732891,99.699997,69.154106,27.605436,94.735428,33.467426,25.211765,94.855164,147.686996,106.74485,0,421.551056,414.575988376377,1.80886445552133,0.0342131346860995,1.02447653609275,13.0741427448182,469.271478086617,1.85236632930082,0.00700300632286995,1.43441213984401,77.764998882202,452.892075233015,98.0068774599915,0.00632990637140172,1.57341441002354
7,6.894594,35,35.351135,23.57,23.669178,108.976486,NaN,9.735965,NaN,44.590729,400,399.774048,25,32.771614,10.334472,91.501579,50.009178,401.431793,398.044403,399.962341,5798.699707,10.959489,11.366829,73.632355,73.952148,17.716492,99.693298,69.147537,27.605436,94.735428,33.467426,25.211765,94.855164,147.686996,106.74485,0,421.551056,414.570939944551,1.80884665190287,0.0342118334095836,1.02448600751531,13.0744712281355,469.304925483582,1.85246151753119,0.00700533150260828,1.43413343504851,77.7597403034116,452.882823254393,97.9960730163945,0.00633044687435899,1.57341555337656
7,6.889869,35,35.347687,23.57,23.659172,108.967072,NaN,9.729211,NaN,44.601135,400,399.795654,25,32.774796,10.299971,91.177864,50.009178,401.554413,398.205353,400.071045,5795.048828,10.956614,11.364214,73.633202,73.977249,17.710289,99.685905,69.140747,27.574373,94.538727,33.509567,25.195927,94.831825,147.682343,106.681549,0,423.722687,414.570917578448,1.80890105892702,0.0342374510113563,1.024350038978,13.0519714766202,469.296505357785,1.85244580368468,0.00700582173919029,1.43412618132434,77.7553989369192,452.900833416137,98.0034557981635,0.00633198594972821,1.57312276197097
7,6.889287,35,35.343426,23.57,23.656986,108.954865,NaN,9.724722,NaN,44.615868,400,399.868225,25,32.767654,10.298555,91.228523,50.009178,401.525787,398.130066,400.048523,5794.288086,10.978862,11.381661,73.641266,74.070145,17.701468,99.670464,69.140137,27.541603,94.515717,33.49749,25.221151,94.816612,147.616089,106.690392,0,421.825531,414.569938131308,1.80890447278011,0.0342404293516729,1.02433473788942,13.0491992660509,469.28527841737,1.85242423498267,0.00700639512160429,1.43412229002205,77.7500332341858,452.899402204598,97.9975229065937,0.00633287893182839,1.57303222442292
7,6.889287,35,35.343426,23.57,23.653103,108.954094,NaN,9.724722,NaN,44.596508,400,399.93219,25,32.756824,10.304216,91.259392,50.009178,401.525787,398.130066,400.048523,5794.288086,10.978862,11.381661,73.648743,73.995117,17.684309,99.66404,69.132431,27.541603,94.515717,33.49749,25.221151,94.816612,147.616089,106.690392,0,421.825531,414.565960628094,1.80889107171673,0.0342396982119408,1.02434062370959,13.0491992660509,469.284172706449,1.85242134124292,0.00700635124654042,1.43412912527155,77.7500332341858,452.894428448238,97.9943610728515,0.00633266699640878,1.57308915239966
7,6.900252,35,35.343689,23.57,23.648094,108.945976,NaN,9.733012,NaN,44.58086,400,399.839874,25,32.745445,10.314396,91.176292,50.009178,401.399994,398.042297,400.071655,5796.519531,10.95093,11.341131,73.657608,73.967102,17.647381,99.65834,69.155212,27.537617,94.950607,33.648376,25.229191,94.809494,147.498306,106.733154,0,425.630737,414.537085557816,1.80866740841675,0.0341749837119455,1.02469930050943,13.1013983460828,469.272142486418,1.85238937453565,0.007005810980943,1.43420803557461,77.7503644414078,452.811589330651,97.9420270805717,0.00632907758803799,1.5740456197361
7,6.909589,35,35.347385,23.57,23.63961,108.942383,NaN,9.742438,NaN,44.551197,400,399.834747,25,32.739853,10.315738,91.276405,50.009178,401.391998,398.015076,399.951813,5799.847656,10.968594,11.361547,73.689629,73.964729,17.646467,99.681252,69.148308,27.507118,95.551582,33.9319,25.222181,94.826675,147.533783,106.70578,0.260010004043579,429.37207,414.508159984079,1.80846252303558,0.0341192417692982,1.0250117550252,13.1457975383265,469.26154073773,1.85235485201192,0.00700450662287772,1.43433722284705,77.7550186658191,452.73790076281,97.899588026623,0.00632510904564564,1.57498640589548
7,6.929419,35,35.356606,23.57,23.641914,108.957977,NaN,9.765164,NaN,44.496227,400,399.827423,25,32.740078,10.315889,91.337067,50.009178,401.391998,398.015076,399.951813,5799.847656,10.968594,11.361547,73.703354,73.901947,17.664089,99.697952,69.134155,27.507118,95.551582,33.9319,25.222181,94.826675,147.533783,106.70578,0.260010004043579,429.37207,414.467521671007,1.80809801187978,0.0340051518293712,1.02564561984765,13.2399415980379,469.270315023498,1.85236091399762,0.00700265099301096,1.434441605228,77.7666277975482,452.608490902787,97.8283581225218,0.00631752867863368,1.57671470335342
7,6.941845,35,35.364357,23.57,23.641418,108.961533,NaN,9.783384,NaN,44.432121,400,399.87085,25,32.742783,10.310975,91.350746,50.000179,401.507355,398.106354,400.141418,5804.488281,10.964702,11.352748,73.729645,73.9077,17.69215,99.698265,69.105545,27.488731,95.408699,34.09193,25.202181,95.262436,147.637756,106.687347,0.369113475084305,432.480255,414.44004523552,1.80786321158914,0.0339336215082143,1.02604678536543,13.2988302493132,469.263989405245,1.85233015697551,0.00700054856676083,1.43461416361741,77.7763834512608,452.526284503146,97.7854015933012,0.00631229068639552,1.57786552905415
7,6.934311,35,35.36821,23.57,23.647308,108.958389,NaN,9.781375,NaN,44.382172,400,399.902771,25,32.741486,10.312927,91.302948,50.000179,401.360992,397.958282,399.91748,5806.546875,10.991123,11.390971,73.758247,73.860199,17.731333,99.714142,69.124573,27.515036,95.145752,33.97744,25.223793,95.158264,147.617371,106.734825,0.317794352769852,433.235016,414.46244005477,1.80802486265401,0.03397800966207,1.02579473227735,13.2631350978858,469.253797804014,1.85229642674395,0.00699922429742192,1.43474362820274,77.7812320190313,452.588682998903,97.8295102825287,0.00631409202724382,1.57723796096243
7,6.931989,35,35.371666,23.57,23.649868,108.954636,NaN,9.77541,NaN,44.343464,400,399.847931,25,32.743404,10.313801,91.288795,50.000179,401.360992,397.958282,399.91748,5806.546875,10.991123,11.390971,73.767639,73.955048,17.744234,99.672966,69.133408,27.515036,95.145752,33.97744,25.223793,95.158264,147.617371,106.734825,0.317794352769852,433.235016,414.470104156265,1.80807727328704,0.0339918487411948,1.02571596210405,13.2521277991571,469.243316609794,1.85226266675475,0.00699798356731566,1.43486810447634,77.7855804758512,452.610309062789,97.8473061129985,0.0063142426534147,1.57707444364117
7,6.938533,35,35.375607,23.57,23.648441,108.942108,NaN,9.78274,NaN,44.325157,400,399.759094,25,32.74939,10.315219,91.512672,50.000179,401.244812,397.805725,399.829315,5802.438477,10.967089,11.374824,73.749573,73.937157,17.771008,99.640083,69.129608,27.51737,95.60025,34.03875,25.236731,95.114212,147.600342,106.768921,0.38322639465332,434.277527,414.454439998392,1.80794959091187,0.0339539548297055,1.02592899102787,13.2831420418732,469.219526319364,1.85219318772409,0.00699609946343092,1.43508357934241,77.7905385632923,452.565428488039,97.8235107695927,0.00631144927824362,1.57769528857723
7,6.929458,35,35.373291,23.57,23.64559,108.942863,NaN,9.77418,NaN,44.316017,400,399.703125,25,32.750519,10.286486,91.652084,50.000179,401.283386,397.801331,399.926056,5799.533691,10.999592,11.368241,73.761795,73.938461,17.80205,99.609451,69.110558,27.494629,95.460121,33.90464,25.240311,95.17321,147.717651,106.767685,0.349733144044876,434.545959,414.471207325978,1.80810998327051,0.0340056171121852,1.02564115016281,13.2401265505138,469.224026269456,1.85220920565594,0.0069968306166039,1.43501575198238,77.7876249325698,452.623470387127,97.8575716564972,0.00631444105137551,1.57696290046543
7,6.932673,35,35.375202,23.57,23.642136,108.950951,NaN,9.775866,NaN,44.347908,400,399.692596,25,32.755352,10.266896,91.483719,50.000179,401.283386,397.801331,399.926056,5799.533691,10.999592,11.368241,73.759857,73.962181,17.835115,99.609489,69.105484,27.494629,95.460121,33.90464,25.240311,95.17321,147.717651,106.767685,0.349733144044876,434.545959,414.460689083556,1.80803771773086,0.0339864619878987,1.02575005031272,13.2553705508763,469.232813780769,1.8522287044457,0.00699672310640172,1.43499414382843,77.7900290716017,452.597866598659,97.8435951165224,0.00631292284995934,1.57730825383856
7,6.940472,35,35.382427,23.57,23.637966,108.965279,NaN,9.785491,NaN,44.370277,400,399.804749,25,32.766518,10.245434,91.355492,50.000179,401.540314,397.946716,400.212921,5803.457031,11.032648,11.364905,73.711029,73.967705,17.855986,99.605385,69.124855,27.492657,95.698631,33.989761,25.225346,95.31208,147.851318,106.713028,0.397040337324143,435.56073,414.439484097727,1.80787702084574,0.0339408553504647,1.02600792391619,13.292327345365,469.242718645759,1.85224139774689,0.006995392134354,1.43505712138862,77.7991171157392,452.542810680816,97.8172380893814,0.00630896334391847,1.57813108401928
7,6.933185,35,35.38306,23.57,23.640345,108.958496,NaN,9.785784,NaN,44.412575,400,399.963135,25,32.77269,10.242158,91.48777,50.000179,401.540314,397.946716,400.212921,5803.457031,11.032648,11.364905,73.67421,73.989281,17.862072,99.595505,69.128067,27.492657,95.698631,33.989761,25.225346,95.31208,147.851318,106.713028,0.397040337324143,435.56073,414.457740925743,1.80802192150775,0.0339831802237057,1.02576933766458,13.2577977144177,469.232050755593,1.85221232071295,0.00699481813126846,1.43513422770874,77.7999132370264,452.59696599761,97.8523089597649,0.00631113112221392,1.57751750146458
7,6.920725,35,35.380539,23.57,23.649057,108.946579,NaN,9.766588,NaN,44.438454,400,400.093414,25,32.782425,10.24209,91.556786,50.000179,401.834808,398.223358,400.480774,5805.604004,10.996402,11.354967,73.609375,74.060425,17.86305,99.597496,69.15303,27.456209,94.920029,33.841282,25.19383,95.477257,147.793365,106.737595,0.372436165809631,435.764191,414.493703595747,1.80828591355774,0.0340566243515871,1.02535486887477,13.1986916215643,469.21866688585,1.852181908805,0.00699488871404276,1.43517388790644,77.7967424864527,452.693323814068,97.9104363269219,0.00631580064513212,1.57633706169904
7,6.920993,35,35.377621,23.57,23.649057,108.946579,NaN,9.764666,NaN,44.438454,400,400.093414,25,32.782425,10.251225,91.477226,50.000179,401.834808,398.223358,400.480774,5805.604004,10.996402,11.354967,73.638481,74.037827,17.85133,99.632362,69.155296,27.456209,94.920029,33.841282,25.19383,95.477257,147.793365,106.737595,0.372436165809631,435.764191,414.493122477597,1.80828088047251,0.0340550771518753,1.0253634831896,13.1999637766357,469.222971570562,1.85219851696131,0.00699575556548387,1.43509689086419,77.7930720812716,452.689613213394,97.9046373307004,0.00631629386788213,1.5763063391914
7,6.928522,35,35.382599,23.57,23.654175,108.92247,NaN,9.771818,NaN,44.500423,400,400.072327,25,32.788067,10.269355,91.402794,50.004185,401.737152,398.103424,400.323425,5802.40918,11.034636,11.3707,73.736908,74.009247,17.853491,99.672256,69.181213,27.468603,95.31498,33.837196,25.210342,95.23967,147.906006,106.703522,0.313270062208176,437.695099,414.482042679185,1.80815721579147,0.0340126195707578,1.02559766835751,13.2356874717567,469.181023252968,1.85207961631963,0.00699290442303095,1.43544329998394,77.7993334410431,452.646871657762,97.8834058810681,0.00631336124250313,1.57692687857744
7,6.932503,35,35.384979,23.57,23.650192,108.857346,NaN,9.778509,NaN,44.571487,400,400.056854,25,32.786819,10.287329,91.505684,50.004185,401.632599,398.046997,400.286896,5808.703613,11.024715,11.371473,73.798065,74.078247,17.8578,99.707733,69.210518,27.471432,95.443336,33.862362,25.192436,95.121056,147.911713,106.707954,0.335701286792755,441.954102,414.469321313856,1.80806874920105,0.0339889516506831,1.02573200613342,13.2545646265611,469.084005475429,1.85182131460258,0.00698848834866503,1.43608871876947,77.8023266518189,452.615550678787,97.8663577129493,0.00631149527656238,1.57735028046413
7,6.932503,35,35.384979,23.57,23.645277,108.764877,NaN,9.778509,NaN,44.619049,400,400.029083,25,32.789165,10.30141,91.632027,50.004185,401.632599,398.046997,400.286896,5808.703613,11.024715,11.371473,73.81057,74.1884,17.862934,99.718185,69.25206,27.471432,95.443336,33.862362,25.192436,95.121056,147.911713,106.707954,0.335701286792755,441.954102,414.464279822204,1.80805176291354,0.0339880294921024,1.02573967358536,13.2545646265611,468.951173408144,1.85147355126887,0.00698321661600643,1.43691955073815,77.8023266518189,452.609248514482,97.8623623935451,0.00631122664297471,1.57742343087278
7,6.919019,35,35.379711,23.57,23.638824,108.689362,NaN,9.770454,NaN,44.663826,400,399.920502,25,32.790089,10.319776,91.54052,50.004185,401.450897,397.880554,400.053436,5806.206543,11.031079,11.368048,73.834732,74.206284,17.855024,99.70607,69.267586,27.466185,94.814041,33.741119,25.191273,95.369644,147.892868,106.709976,0.308186084032059,438.447479,414.486910636959,1.80828260411574,0.0340645539365062,1.02531587067324,13.1905926205903,468.850446700813,1.85121941540285,0.0069804718987108,1.43746070413301,77.7957010233561,452.691572856883,97.9083480189017,0.00631591084292954,1.57633641824562
7,6.90589,35,35.374298,23.57,23.63472,108.654701,NaN,9.753515,NaN,44.717129,400,399.926605,25,32.794044,10.342778,91.476669,50.004185,401.759705,398.170074,400.360413,5805.455078,11.002858,11.362717,73.869095,74.221588,17.821753,99.672607,69.278748,27.472651,94.430656,33.607712,25.172428,95.187164,147.882492,106.687721,0.180065050721168,434.769897,414.511164626082,1.8085151841503,0.0341397558204562,1.0249005613247,13.1282135643983,468.808644355896,1.85111982996048,0.00698010091760083,1.43762977035103,77.788891810948,452.774458991717,97.9545592705252,0.00632065127211602,1.57524306854196
7,6.888611,35,35.364468,23.57,23.628139,108.624634,NaN,9.737574,NaN,44.776772,400,400.011261,25,32.79837,10.361239,91.554741,50.004185,401.759705,398.170074,400.360413,5805.455078,11.002858,11.362717,73.893425,74.239708,17.787241,99.668884,69.286354,27.472651,94.430656,33.607712,25.172428,95.187164,147.882492,106.687721,0.180065050721168,434.769897,414.541852348522,1.80881764048193,0.0342389351172384,1.02435686953414,13.0459790862682,468.779997211616,1.85106276945035,0.00698130526496664,1.43763936481385,77.776523141027,452.880493942657,98.0103111508541,0.0063273651045109,1.57377700280259
7,6.879948,35,35.356258,23.57,23.618458,108.622849,NaN,9.719522,NaN,44.820103,400,400.078278,25,32.800961,10.388154,91.607513,50.004185,401.902832,398.272186,400.41333,5798.263184,11.004557,11.363933,73.920288,74.186447,17.759892,99.670555,69.287308,27.462313,94.501938,33.515621,25.192661,94.762291,147.773422,106.693428,0,425.601807,414.550692766613,1.80894744560958,0.034287641053479,1.02409437999096,13.0046908821751,468.789607830467,1.85110295878018,0.00698364489040261,1.43743614298456,77.7661897344993,452.923477353181,98.0279525530726,0.00633103232806965,1.57307863271873
7,6.892933,35,35.354164,23.57,23.614756,108.62281,NaN,9.728324,NaN,44.851646,400,400.067902,25,32.795441,10.389238,91.547791,50.004185,401.551605,397.938538,400.167175,5794.817383,11.021768,11.359182,73.975754,74.07605,17.722698,99.633476,69.277687,27.420889,94.665176,33.635551,25.201242,94.76165,147.720459,106.703758,0.0697769597172737,432.911285,414.5187815076,1.80869005770569,0.0342112520407541,1.0245156463315,13.0665631302375,468.792657154469,1.85111477670927,0.00698426557297162,1.43738055997576,77.7635536959058,452.826623417795,97.9639347268872,0.00632737449085274,1.57413634632376
7,6.896633,35,35.353798,23.57,23.622549,108.633041,NaN,9.738643,NaN,44.877548,400,399.990326,25,32.792381,10.364334,91.44445,50.004185,401.551605,397.938538,400.167175,5794.817383,11.021768,11.359182,74.010452,74.093781,17.685946,99.601891,69.279976,27.420889,94.665176,33.635551,25.201242,94.76165,147.720459,106.703758,0.0697769597172737,432.911285,414.518750324162,1.80864731182709,0.0341912020270723,1.02462233280149,13.0841770184223,468.807905180874,1.85115538582306,0.00698495899935528,1.43727826691403,77.7630929367112,452.81052846267,97.9532789424437,0.00632677046283799,1.57431206207107
7,6.887529,35,35.34856,23.57,23.637964,108.655701,NaN,9.729694,NaN,44.925388,400,400.050446,25,32.80476,10.345774,91.377754,49.99995,401.775238,398.184235,400.360901,5794.527832,10.978192,11.347843,73.985535,74.037071,17.676182,99.588188,69.276291,27.387381,94.397675,33.640007,25.188751,94.792969,147.60582,106.704979,0,430.420624,414.554259132695,1.80887192888565,0.0342470900236556,1.02430733667695,13.0408243923765,468.848234164882,1.85127060086054,0.00698781187826999,1.43693386666928,77.7564981758549,452.890574525641,97.9979638837139,0.00633135344050584,1.57326212770824
